
OS:Version,
  {b75fc0d0-084b-430f-9c45-68b2ca0c5aaa}, !- Handle
  2.9.1;                                  !- Version Identifier

OS:Schedule:Constant,
  {7cf9dcab-4665-4ba1-bf7e-2832f3cdb71a}, !- Handle
  Always On Discrete,                     !- Name
  {53f80734-425d-4bb1-a09b-b5f14ef06691}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {53f80734-425d-4bb1-a09b-b5f14ef06691}, !- Handle
  Always On Discrete Limits,              !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Site,
  {84df88f5-7a35-4631-b533-5d8e10b21d42}, !- Handle
  Chicago Ohare Intl Ap_IL_USA,           !- Name
  41.98,                                  !- Latitude {deg}
  -87.92,                                 !- Longitude {deg}
  -6,                                     !- Time Zone {hr}
  201,                                    !- Elevation {m}
  City;                                   !- Terrain

OS:SimulationControl,
  {61ffc991-891a-457c-b6d7-bf1408d1c5f5}, !- Handle
  Yes,                                    !- Do Zone Sizing Calculation
  Yes,                                    !- Do System Sizing Calculation
  Yes,                                    !- Do Plant Sizing Calculation
  No,                                     !- Run Simulation for Sizing Periods
  Yes,                                    !- Run Simulation for Weather File Run Periods
  0.04,                                   !- Loads Convergence Tolerance Value
  0.2,                                    !- Temperature Convergence Tolerance Value {deltaC}
  FullInteriorAndExterior,                !- Solar Distribution
  25,                                     !- Maximum Number of Warmup Days
  6;                                      !- Minimum Number of Warmup Days

OS:Connection,
  {d73735f3-c06a-4fee-95bf-70fe7264cafc}, !- Handle
  {bc8e279c-7123-496d-972f-712aeebbd9c1}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8fef2863-4f6e-4efe-b17c-db938412bf76}, !- Handle
  {63a5dd7c-219b-4fbc-a31c-2ab2e0c699ba}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f98bb4d2-6a23-4722-87ad-c4591208dd7c}, !- Handle
  {5a0cd542-a037-4dfb-95b4-031926cdc2f8}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {132fe126-d4ac-4e9c-a2f8-22b9292c0330}, !- Handle
  {7ca3a7d5-afc1-49d3-b5e4-bf436e8b3861}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dd666e19-8172-46e2-8df8-0b8707384c5f}, !- Handle
  {c331ce9b-baf0-43fb-a300-838c23012005}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {92ba8c13-c1ef-4047-86d6-d37f1912c864}, !- Handle
  {83d3980a-af8b-4fc0-8331-dcf090f17437}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d343c833-3792-4d27-9b3e-6be449444be5}, !- Handle
  {c7d81e6c-d083-430b-9f5d-442c4f15455f}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c327b335-348a-4dfe-837e-8474d45f5449}, !- Handle
  {3d9e7fb0-1a02-419e-ac58-13804ee9eafc}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6af4a0bb-e35d-46a0-a416-cc522e658d49}, !- Handle
  {03e88399-e84f-4ef2-bb81-bfedcf96b70b}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f2b424a3-7cba-448f-a0cf-9e7b4de1a7cd}, !- Handle
  {96023343-0bc0-4c38-8c59-81223c5cdef1}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {48009879-8c88-4b89-88a7-8c23862c5c2b}, !- Handle
  {29f2fed0-64bd-41a9-8114-34b172105f98}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {54c0d0bf-69f8-42a4-ab97-d6fe40187511}, !- Handle
  {19dae71a-b10f-46bd-9737-a6787dbde930}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d91eb132-bf7c-4fc5-bd07-c96b07d4bb1a}, !- Handle
  {8b6dbead-fee8-4834-980b-9f448d8d809c}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ca041632-4f37-4b5a-8fc7-7e305fb6b116}, !- Handle
  {f3304320-77aa-4c6b-850f-96ad888df4f3}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {84b16241-ddf6-4136-b2b8-ee7556a813b6}, !- Handle
  {e0a9088c-f9fa-4d4f-8635-60281c9fb9e0}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:RunPeriod,
  {9f07c868-c20e-43c3-9549-bf5f7e32de01}, !- Handle
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  12,                                     !- End Month
  31,                                     !- End Day of Month
  No,                                     !- Use Weather File Holidays and Special Days
  No,                                     !- Use Weather File Daylight Saving Period
  No,                                     !- Apply Weekend Holiday Rule
  Yes,                                    !- Use Weather File Rain Indicators
  Yes,                                    !- Use Weather File Snow Indicators
  ;                                       !- Number of Times Runperiod to be Repeated

OS:YearDescription,
  {2759562d-6e36-40de-aa86-5c2198a9d34c}, !- Handle
  ,                                       !- Calendar Year
  Sunday;                                 !- Day of Week for Start Day

OS:Connection,
  {93450f20-b731-4c96-93ea-9907c9b9c508}, !- Handle
  {350bdb00-5421-4f2c-8d60-0fb4f77ca206}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b0eef434-e5c9-42a4-9836-678cd2bc8ef0}, !- Handle
  {0e7c8519-c383-498f-824a-3cdbeda16257}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5ea7b31b-0c0f-43a5-ad3b-6370df1ad53d}, !- Handle
  {31f98934-8c83-4683-af57-b49747d87333}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {799fc578-8aa3-4869-b2c4-4eeb7d13493f}, !- Handle
  {e11d8b3d-e1c4-4959-b54c-919f6a215f39}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Building,
  {f4a2a10e-fa7a-44e8-868b-eefe282ad0b3}, !- Handle
  -LargeOfficeDetailed-ASHRAE 169-2006-5A created: 2020-03-26 09:34:21 -0700, !- Name
  ,                                       !- Building Sector Type
  0,                                      !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Space Type Name
  {3074c6a5-7ce5-4dbc-a282-ee659c610b2e}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  13,                                     !- Standards Number of Stories
  12,                                     !- Standards Number of Above Ground Stories
  ,                                       !- Standards Template
  LargeOfficeDetailed,                    !- Standards Building Type
  ,                                       !- Standards Number of Living Units
  ,                                       !- Relocatable
  ;                                       !- Nominal Floor to Ceiling Height {m}

OS:Connection,
  {c43cdc88-c407-4060-92ad-71357cafa583}, !- Handle
  {c19012fc-3fc0-4353-aa79-f7383acaf4a4}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {23477f39-865b-42f6-a25c-86e3ab2aa4e2}, !- Handle
  {e232d40b-18f6-4140-8a1d-8166b83de1da}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6fd132df-9f9f-462f-9d4f-52214292da4d}, !- Handle
  {4e2e8765-ca55-4659-85ce-cf8f2272aed6}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {41bfaf43-2de8-4986-b739-5017f1d96d2c}, !- Handle
  {82410538-74a6-494d-8515-c6fa23c3e797}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Timestep,
  {4e7f6c04-4299-410d-be7b-be7dcfccb23b}, !- Handle
  4;                                      !- Number of Timesteps per Hour

OS:ShadowCalculation,
  {880846cf-e6b0-4d18-9240-972f6fdbf885}, !- Handle
  30,                                     !- Calculation Frequency
  15000;                                  !- Maximum Figures in Shadow Overlap Calculations

OS:HeatBalanceAlgorithm,
  {d15766a3-01ad-434a-bfa0-6c3a9aea2f23}, !- Handle
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit {C}

OS:ClimateZones,
  {354bb555-bb07-4178-b99e-9f7c0d752e3f}, !- Handle
  ,                                       !- Active Institution
  ,                                       !- Active Year
  ASHRAE,                                 !- Climate Zone Institution Name 1
  ANSI/ASHRAE Standard 169,               !- Climate Zone Document Name 1
  2006,                                   !- Climate Zone Document Year 1
  5A;                                     !- Climate Zone Value 1

OS:LifeCycleCost:Parameters,
  {c0c5695a-8d81-4b4e-b069-bfc24f3cbf2d}, !- Handle
  FEMP,                                   !- Analysis Type
  ,                                       !- Discounting Convention
  ,                                       !- Inflation Approach
  ,                                       !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  ,                                       !- Base Date Year
  ,                                       !- Service Date Month
  ,                                       !- Service Date Year
  ,                                       !- Length of Study Period in Years
  ,                                       !- Tax Rate
  ,                                       !- Depreciation Method
  Yes;                                    !- Use NIST Fuel Escalation Rates

OS:Facility,
  {51b789a9-d06c-4a6d-82e9-0ab21f1ea0dd}; !- Handle

OS:Space,
  {028af023-65bd-494f-805d-65623355f305}, !- Handle
  OpenOffice_Basement_ZN_1,               !- Name
  {55901ff9-4a1c-46a0-8384-61dd0c18e8fd}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  -3.17641024594195e-014,                 !- Z Origin {m}
  {c136f41b-5899-4461-9ab1-ce81a1bb07cd}, !- Building Story Name
  {fe4782c3-56fa-41c7-90c7-7f8e3da401fa}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {802e8ff6-a345-47ad-9880-24246e50b9d0}, !- Handle
  Surface 7,                              !- Name
  Floor,                                  !- Surface Type
  {e12823af-c428-42f3-937a-7db2faacaaca}, !- Construction Name
  {028af023-65bd-494f-805d-65623355f305}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.0416275, 12.1618375, -2.4384,        !- X,Y,Z Vertex 1 {m}
  46.0416275, 0, -2.4384,                 !- X,Y,Z Vertex 2 {m}
  16.0797875, 0, -2.4384,                 !- X,Y,Z Vertex 3 {m}
  16.0797875, 12.1618375, -2.4384;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {53a1330a-3976-4001-9634-0bb0805673a4}, !- Handle
  Surface 8,                              !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {028af023-65bd-494f-805d-65623355f305}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d20033a3-c120-4f3c-b46d-c411b963c80d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.0416275, 0, 2.31011654250324e-014,   !- X,Y,Z Vertex 1 {m}
  46.0416275, 12.1618375, 2.31011654250324e-014, !- X,Y,Z Vertex 2 {m}
  41.7576, 12.1618375, -5.12948915010911e-030, !- X,Y,Z Vertex 3 {m}
  41.7576, -9.9636129237382e-017, -5.12948915010911e-030; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {11db6f98-7620-4c19-b2f9-04176446a5f0}, !- Handle
  Surface 9,                              !- Name
  Wall,                                   !- Surface Type
  {dde6f9f9-22a2-4ee0-a931-044debab4a09}, !- Construction Name
  {028af023-65bd-494f-805d-65623355f305}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.0797875, 0, 2.31011654250324e-014,   !- X,Y,Z Vertex 1 {m}
  16.0797875, 0, -2.4384,                 !- X,Y,Z Vertex 2 {m}
  46.0416275, 0, -2.4384,                 !- X,Y,Z Vertex 3 {m}
  46.0416275, 0, 2.31011654250324e-014;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {53807301-7187-4754-9cbd-5868b3641d01}, !- Handle
  Surface 10,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {028af023-65bd-494f-805d-65623355f305}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {af34c54d-b3b9-41c7-bd8c-ebabfad9aae9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.0797875, 12.1618375, 2.31011654250324e-014, !- X,Y,Z Vertex 1 {m}
  16.0797875, 12.1618375, -2.4384,        !- X,Y,Z Vertex 2 {m}
  16.0797875, 0, -2.4384,                 !- X,Y,Z Vertex 3 {m}
  16.0797875, 0, 2.31011654250324e-014;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {92346f21-933e-4dc4-9133-d65a286c47be}, !- Handle
  Surface 11,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {028af023-65bd-494f-805d-65623355f305}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f6ff09bb-1132-4612-a93a-7cf71bfb0796}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.3568, 12.1618375, 2.31011654250324e-014, !- X,Y,Z Vertex 1 {m}
  35.3568, 12.1618375, -2.4384,           !- X,Y,Z Vertex 2 {m}
  16.0797875, 12.1618375, -2.4384,        !- X,Y,Z Vertex 3 {m}
  16.0797875, 12.1618375, 2.31011654250324e-014; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {638171c0-d9de-4262-ae60-5c8a36a29186}, !- Handle
  Surface 12,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {028af023-65bd-494f-805d-65623355f305}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9aeb3637-01cd-4e78-aa77-c49914ba1f5f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.0416275, 0, 2.31011654250324e-014,   !- X,Y,Z Vertex 1 {m}
  46.0416275, 0, -2.4384,                 !- X,Y,Z Vertex 2 {m}
  46.0416275, 12.1618375, -2.4384,        !- X,Y,Z Vertex 3 {m}
  46.0416275, 12.1618375, 2.31011654250324e-014; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {221e8adf-462f-4102-abb1-0bbedcc1010c}, !- Handle
  Corridor_Basement_ZN_1,                 !- Name
  {8162f8cb-4a27-4628-8355-e278261dfb9a}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  -3.17641024594195e-014,                 !- Z Origin {m}
  {c136f41b-5899-4461-9ab1-ce81a1bb07cd}, !- Building Story Name
  {d5e490d8-6ea3-48a6-9836-2fd82be55aea}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {258635a7-168d-4200-94db-dc4618b08d2f}, !- Handle
  Surface 13,                             !- Name
  Floor,                                  !- Surface Type
  {e12823af-c428-42f3-937a-7db2faacaaca}, !- Construction Name
  {221e8adf-462f-4102-abb1-0bbedcc1010c}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.6037875, 36.5458375, -2.4384,        !- X,Y,Z Vertex 1 {m}
  17.6037875, 13.6858375, -2.4384,        !- X,Y,Z Vertex 2 {m}
  35.3568, 13.6858375, -2.4384,           !- X,Y,Z Vertex 3 {m}
  35.3568, 12.1618375, -2.4384,           !- X,Y,Z Vertex 4 {m}
  16.0797875, 12.1618375, -2.4384,        !- X,Y,Z Vertex 5 {m}
  16.0797875, 36.5458375, -2.4384;        !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {eab8fd23-f85f-4a65-96f1-d200c9d74915}, !- Handle
  Surface 14,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {221e8adf-462f-4102-abb1-0bbedcc1010c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a5c6639e-98c3-43b2-ab86-54fb5f1341f5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.6037875, 36.5458375, 2.31011654250324e-014, !- X,Y,Z Vertex 1 {m}
  17.6037875, 36.5458375, -2.4384,        !- X,Y,Z Vertex 2 {m}
  16.0797875, 36.5458375, -2.4384,        !- X,Y,Z Vertex 3 {m}
  16.0797875, 36.5458375, 2.08245130510991e-014; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {235e931c-dcef-4394-960d-aee6914558e3}, !- Handle
  Surface 15,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {221e8adf-462f-4102-abb1-0bbedcc1010c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8257920b-f3e4-4a13-bf23-04b663e46c5f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.0797875, 36.5458375, 2.08245130510991e-014, !- X,Y,Z Vertex 1 {m}
  16.0797875, 36.5458375, -2.4384,        !- X,Y,Z Vertex 2 {m}
  16.0797875, 12.1618375, -2.4384,        !- X,Y,Z Vertex 3 {m}
  16.0797875, 12.1618375, 9.58513002759797e-015; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f5f11691-525d-4fad-8719-b34e2d02e833}, !- Handle
  Surface 16,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {221e8adf-462f-4102-abb1-0bbedcc1010c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4a04c2ea-ee1f-4d41-b49b-045987d7a198}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.6037875, 13.6858375, 2.23280116459253e-014, !- X,Y,Z Vertex 1 {m}
  17.6037875, 35.0218375, 2.48408728770166e-014, !- X,Y,Z Vertex 2 {m}
  16.58112, 35.0218375, 1.68092972453691e-014, !- X,Y,Z Vertex 3 {m}
  16.58112, 13.6858375, 1.42964360142778e-014; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f6ff09bb-1132-4612-a93a-7cf71bfb0796}, !- Handle
  Surface 17,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {221e8adf-462f-4102-abb1-0bbedcc1010c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {92346f21-933e-4dc4-9133-d65a286c47be}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.0797875, 12.1618375, 9.58513002759797e-015, !- X,Y,Z Vertex 1 {m}
  16.0797875, 12.1618375, -2.4384,        !- X,Y,Z Vertex 2 {m}
  35.3568, 12.1618375, -2.4384,           !- X,Y,Z Vertex 3 {m}
  35.3568, 12.1618375, 2.29680037883233e-014; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cb7a6704-3ef6-431b-ba9e-fe18d0032187}, !- Handle
  Surface 18,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {221e8adf-462f-4102-abb1-0bbedcc1010c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0eccc684-7cde-4237-a9fb-7bcbd5351b65}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.3568, 12.1618375, 2.29680037883233e-014, !- X,Y,Z Vertex 1 {m}
  35.3568, 12.1618375, -2.4384,           !- X,Y,Z Vertex 2 {m}
  35.3568, 13.6858375, -2.4384,           !- X,Y,Z Vertex 3 {m}
  35.3568, 13.6858375, 2.36704652272921e-014; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4cd299cc-3cac-46f7-9f01-0ed88aee9870}, !- Handle
  Surface 19,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {221e8adf-462f-4102-abb1-0bbedcc1010c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a0645a15-5aff-433f-b9ca-ea3c05a0e718}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.6037875, 13.6858375, 2.59888111031614e-014, !- X,Y,Z Vertex 1 {m}
  35.3568, 13.6858375, 2.36704652272921e-014, !- X,Y,Z Vertex 2 {m}
  35.3568, 13.6858375, -2.4384,           !- X,Y,Z Vertex 3 {m}
  17.6037875, 13.6858375, -2.4384;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {afffcbd1-000d-4894-abf4-e2d7f338b400}, !- Handle
  Surface 20,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {221e8adf-462f-4102-abb1-0bbedcc1010c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {38cb8931-7a38-4a41-a800-455c92736870}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.6037875, 13.6858375, 2.59888111031614e-014, !- X,Y,Z Vertex 1 {m}
  17.6037875, 13.6858375, -2.4384,        !- X,Y,Z Vertex 2 {m}
  17.6037875, 18.8674375, -2.4384,        !- X,Y,Z Vertex 3 {m}
  17.6037875, 18.8674375, 2.31011654250324e-014; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {6e08b2d6-7428-43a2-bb23-1dba7f241ea7}, !- Handle
  EnclosedOffice_Basement_ZN_1,           !- Name
  {bf012c9f-e983-4664-89cb-42c836826e39}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  -8.66293703438714e-015,                 !- Z Origin {m}
  {c136f41b-5899-4461-9ab1-ce81a1bb07cd}, !- Building Story Name
  {12b71b28-120b-4ae9-953e-c0af5d8e9897}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {f65dce93-5626-4b28-91cc-afaf637ca691}, !- Handle
  Surface 21,                             !- Name
  Floor,                                  !- Surface Type
  {e12823af-c428-42f3-937a-7db2faacaaca}, !- Construction Name
  {6e08b2d6-7428-43a2-bb23-1dba7f241ea7}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.3568, 18.8674375, -2.43840000000002, !- X,Y,Z Vertex 1 {m}
  35.3568, 13.6858375, -2.43840000000002, !- X,Y,Z Vertex 2 {m}
  17.6037875, 13.6858375, -2.43840000000002, !- X,Y,Z Vertex 3 {m}
  17.6037875, 18.8674375, -2.43840000000002; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a0645a15-5aff-433f-b9ca-ea3c05a0e718}, !- Handle
  Surface 22,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6e08b2d6-7428-43a2-bb23-1dba7f241ea7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4cd299cc-3cac-46f7-9f01-0ed88aee9870}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.6037875, 13.6858375, -1.05128350469386e-014, !- X,Y,Z Vertex 1 {m}
  17.6037875, 13.6858375, -2.43840000000002, !- X,Y,Z Vertex 2 {m}
  35.3568, 13.6858375, -2.43840000000002, !- X,Y,Z Vertex 3 {m}
  35.3568, 13.6858375, -1.08286712929839e-014; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {802df1ad-7926-4ac7-a4d3-9e008db1c3aa}, !- Handle
  Surface 23,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6e08b2d6-7428-43a2-bb23-1dba7f241ea7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8d24c753-7649-48cb-8519-66a801703a99}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.3568, 13.6858375, -1.08286712929839e-014, !- X,Y,Z Vertex 1 {m}
  35.3568, 13.6858375, -2.43840000000002, !- X,Y,Z Vertex 2 {m}
  35.3568, 18.8674375, -2.43840000000002, !- X,Y,Z Vertex 3 {m}
  35.3568, 18.8674375, -1.22724941320485e-014; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cc34931f-eb4e-46af-a5e6-fb4fa7717d8b}, !- Handle
  Surface 24,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6e08b2d6-7428-43a2-bb23-1dba7f241ea7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ef0b51ce-fc86-4b4b-a763-a592b488e374}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.4508, 18.8674375, -1.15505827125162e-014, !- X,Y,Z Vertex 1 {m}
  35.3568, 18.8674375, -1.22724941320485e-014, !- X,Y,Z Vertex 2 {m}
  35.3568, 18.8674375, -2.43840000000002, !- X,Y,Z Vertex 3 {m}
  25.4508, 18.8674375, -2.43840000000002; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {38cb8931-7a38-4a41-a800-455c92736870}, !- Handle
  Surface 25,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6e08b2d6-7428-43a2-bb23-1dba7f241ea7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {afffcbd1-000d-4894-abf4-e2d7f338b400}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.6037875, 13.6858375, -1.05128350469386e-014, !- X,Y,Z Vertex 1 {m}
  17.6037875, 18.8674375, -1.15505827125162e-014, !- X,Y,Z Vertex 2 {m}
  17.6037875, 18.8674375, -2.43840000000002, !- X,Y,Z Vertex 3 {m}
  17.6037875, 13.6858375, -2.43840000000002; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fd02bb81-9768-4e9e-9947-32eb0de04be9}, !- Handle
  Surface 26,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {6e08b2d6-7428-43a2-bb23-1dba7f241ea7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {044b389f-c22e-452b-906e-d966a65c9c26}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.288, 13.6858375, -2.24807727988718e-014, !- X,Y,Z Vertex 1 {m}
  18.288, 18.8674375, -2.37215580511929e-014, !- X,Y,Z Vertex 2 {m}
  17.6037875, 18.8674375, -1.16521015058879e-014, !- X,Y,Z Vertex 3 {m}
  17.6037875, 13.6858375, -1.04113162535669e-014; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {f3f01a65-ee28-4594-ace9-a07c8a1f8e53}, !- Handle
  Locker_Basement_ZN,                     !- Name
  {b7b0d127-ba92-44d5-810b-1fb67258172f}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  -8.66293703438714e-015,                 !- Z Origin {m}
  {c136f41b-5899-4461-9ab1-ce81a1bb07cd}, !- Building Story Name
  {0651c89e-82a3-4497-b95f-228e291b88d0}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {fbb3f928-7424-464b-8c90-6bf54af59812}, !- Handle
  Surface 27,                             !- Name
  Floor,                                  !- Surface Type
  {e12823af-c428-42f3-937a-7db2faacaaca}, !- Construction Name
  {f3f01a65-ee28-4594-ace9-a07c8a1f8e53}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.7076, 29.8402375, -2.43840000000002, !- X,Y,Z Vertex 1 {m}
  22.7076, 18.8674375, -2.43840000000002, !- X,Y,Z Vertex 2 {m}
  17.6037875, 18.8674375, -2.43840000000002, !- X,Y,Z Vertex 3 {m}
  17.6037875, 29.8402375, -2.43840000000002; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4eefc488-4b3b-4aa8-a80c-f86fd6806d8e}, !- Handle
  Surface 28,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f3f01a65-ee28-4594-ace9-a07c8a1f8e53}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {34da6677-1310-4052-b473-3e7746cf67b8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.7076, 18.8674375, -7.21911419532328e-016, !- X,Y,Z Vertex 1 {m}
  22.7076, 18.8674375, -2.43840000000002, !- X,Y,Z Vertex 2 {m}
  22.7076, 29.8402375, -2.43840000000002, !- X,Y,Z Vertex 3 {m}
  22.7076, 29.8402375, 7.21911419532196e-016; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {038e8b33-9733-4336-b45e-c529769a976d}, !- Handle
  Surface 29,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f3f01a65-ee28-4594-ace9-a07c8a1f8e53}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0c1140cf-a16d-476c-8fec-eaecc89f9df3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.7076, 29.8402375, 7.21911419532196e-016, !- X,Y,Z Vertex 1 {m}
  22.7076, 29.8402375, -2.43840000000002, !- X,Y,Z Vertex 2 {m}
  17.6037875, 29.8402375, -2.43840000000002, !- X,Y,Z Vertex 3 {m}
  17.6037875, 29.8402375, 7.21911419532236e-016; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c31cd61c-ba33-4805-9e56-e8f01bc3f306}, !- Handle
  Surface 30,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f3f01a65-ee28-4594-ace9-a07c8a1f8e53}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6b64ec53-66a7-4a48-8e89-c9d782bcd7da}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.6037875, 29.8402375, 7.21911419532236e-016, !- X,Y,Z Vertex 1 {m}
  17.6037875, 29.8402375, -2.43840000000002, !- X,Y,Z Vertex 2 {m}
  17.6037875, 18.8674375, -2.43840000000002, !- X,Y,Z Vertex 3 {m}
  17.6037875, 18.8674375, -7.21911419532287e-016; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {79afe816-f898-4733-8bdd-d659b7bf4b3b}, !- Handle
  Surface 31,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f3f01a65-ee28-4594-ace9-a07c8a1f8e53}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c9b107f7-3a92-4c8a-be63-fa742fa6a3fb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.6037875, 18.8674375, -7.21911419532287e-016, !- X,Y,Z Vertex 1 {m}
  17.6037875, 18.8674375, -2.43840000000002, !- X,Y,Z Vertex 2 {m}
  22.7076, 18.8674375, -2.43840000000002, !- X,Y,Z Vertex 3 {m}
  22.7076, 18.8674375, -7.21911419532328e-016; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4c43c456-ad7a-41c7-a108-f525f2e71403}, !- Handle
  Surface 32,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {f3f01a65-ee28-4594-ace9-a07c8a1f8e53}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6925a2b6-0c7d-4ad9-a956-a482d02260b8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.7076, 18.8674375, -7.21911419532328e-016, !- X,Y,Z Vertex 1 {m}
  22.7076, 29.8402375, 7.21911419532196e-016, !- X,Y,Z Vertex 2 {m}
  18.288, 29.8402375, -2.23792540055001e-014, !- X,Y,Z Vertex 3 {m}
  18.288, 18.8674375, -2.38230768445646e-014; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {7cdb8a9e-d879-43e9-9157-d878397b9413}, !- Handle
  ConfRoom_Basement_ZN,                   !- Name
  {550763f4-e9a3-4e50-8c19-ebc0974924d6}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  -8.66293703438714e-015,                 !- Z Origin {m}
  {c136f41b-5899-4461-9ab1-ce81a1bb07cd}, !- Building Story Name
  {7a9d0670-ae26-48f3-983c-70db4f73d23d}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {0b5b2d9c-e67c-46dc-87ca-dca8511a7535}, !- Handle
  Surface 33,                             !- Name
  Floor,                                  !- Surface Type
  {e12823af-c428-42f3-937a-7db2faacaaca}, !- Construction Name
  {7cdb8a9e-d879-43e9-9157-d878397b9413}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.4508, 36.5458375, -2.43840000000002, !- X,Y,Z Vertex 1 {m}
  25.4508, 29.8402375, -2.43840000000002, !- X,Y,Z Vertex 2 {m}
  17.6037875, 29.8402375, -2.43840000000002, !- X,Y,Z Vertex 3 {m}
  17.6037875, 36.5458375, -2.43840000000002; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {88a81738-6ae7-4fc2-b72e-378a0babac4c}, !- Handle
  Surface 34,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7cdb8a9e-d879-43e9-9157-d878397b9413}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {38823ac2-8439-4ec4-b1c9-2eb42ee3b887}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.4508, 36.5458375, 2.14733210084457e-014, !- X,Y,Z Vertex 1 {m}
  25.4508, 36.5458375, -2.43840000000002, !- X,Y,Z Vertex 2 {m}
  17.6037875, 36.5458375, -2.43840000000002, !- X,Y,Z Vertex 3 {m}
  17.6037875, 36.5458375, 1.85587697228379e-015; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1f8ce1b3-e3a8-41dc-afe6-814580993bab}, !- Handle
  Surface 35,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {7cdb8a9e-d879-43e9-9157-d878397b9413}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {75470229-c6fb-4f6a-8ece-45e3c32d2385}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.4508, 35.0218375, 7.36437577580143e-015, !- X,Y,Z Vertex 1 {m}
  25.4508, 35.0708215764634, 3.81708408457397e-015, !- X,Y,Z Vertex 2 {m}
  18.288, 35.0708215764634, -2.24622501795439e-014, !- X,Y,Z Vertex 3 {m}
  18.288, 35.0218375, -1.89149584883163e-014; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dadd9e2f-bed4-45ad-8f50-89c545d9e04d}, !- Handle
  Surface 36,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7cdb8a9e-d879-43e9-9157-d878397b9413}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0a802777-aa4e-42b0-a10c-2f82cddf0736}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.4508, 29.8402375, 1.15505827125162e-014, !- X,Y,Z Vertex 1 {m}
  25.4508, 29.8402375, -2.43840000000002, !- X,Y,Z Vertex 2 {m}
  25.4508, 36.5458375, -2.43840000000002, !- X,Y,Z Vertex 3 {m}
  25.4508, 36.5458375, 2.14733210084457e-014; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b928fcf8-b7d5-4ff7-a226-93673c96e31d}, !- Handle
  Surface 37,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7cdb8a9e-d879-43e9-9157-d878397b9413}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {937dcf26-2252-45c9-b9cc-f22031fb0a0f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.6037875, 36.5458375, 1.85587697228379e-015, !- X,Y,Z Vertex 1 {m}
  17.6037875, 36.5458375, -2.43840000000002, !- X,Y,Z Vertex 2 {m}
  17.6037875, 29.8402375, -2.43840000000002, !- X,Y,Z Vertex 3 {m}
  17.6037875, 29.8402375, 1.15505827125162e-014; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d9dbc284-72b8-4b8b-8aa0-c29669506f1b}, !- Handle
  Surface 38,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7cdb8a9e-d879-43e9-9157-d878397b9413}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cfe38eca-5aec-475f-b9bf-7c4986321041}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.7076, 29.8402375, 1.15505827125162e-014, !- X,Y,Z Vertex 1 {m}
  22.7076, 29.8402375, -2.43840000000002, !- X,Y,Z Vertex 2 {m}
  25.4508, 29.8402375, -2.43840000000002, !- X,Y,Z Vertex 3 {m}
  25.4508, 29.8402375, 1.15505827125162e-014; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {beb9ddd0-3c85-46de-b2b6-f852dfd94f00}, !- Handle
  Stair_Basement_ZN_1,                    !- Name
  {31dcb886-2862-45a1-b129-0b8783234901}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  -2.88764567812905e-015,                 !- Z Origin {m}
  {c136f41b-5899-4461-9ab1-ce81a1bb07cd}, !- Building Story Name
  {914f6c77-7a03-4cb3-8d8f-7773fe974d44}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {a70dba8b-257a-42ae-b877-bd48a8c05f4d}, !- Handle
  Surface 39,                             !- Name
  Floor,                                  !- Surface Type
  {e12823af-c428-42f3-937a-7db2faacaaca}, !- Construction Name
  {beb9ddd0-3c85-46de-b2b6-f852dfd94f00}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.4508, 29.8402375, -2.43840000000002, !- X,Y,Z Vertex 1 {m}
  25.4508, 18.8674375, -2.43840000000002, !- X,Y,Z Vertex 2 {m}
  22.7076, 18.8674375, -2.43840000000002, !- X,Y,Z Vertex 3 {m}
  22.7076, 29.8402375, -2.43840000000002; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {75f7f714-a157-4fa7-99ed-4075dee33c88}, !- Handle
  Surface 40,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {beb9ddd0-3c85-46de-b2b6-f852dfd94f00}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {190aa9c0-20d2-48f5-9d7c-31f2b171ed0b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.7076, 18.8674375, -2.56474457505455e-029, !- X,Y,Z Vertex 1 {m}
  22.7076, 18.8674375, -2.43840000000002, !- X,Y,Z Vertex 2 {m}
  25.4508, 18.8674375, -2.43840000000002, !- X,Y,Z Vertex 3 {m}
  25.4508, 18.8674375, -2.56474457505455e-029; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {054ba7a9-c339-4122-9dde-dbe9fc8164ae}, !- Handle
  Surface 41,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {beb9ddd0-3c85-46de-b2b6-f852dfd94f00}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {450231e4-ee80-410f-a5fc-c1179e0a0dd3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.4508, 27.7066375, -2.56474457505455e-029, !- X,Y,Z Vertex 1 {m}
  25.4508, 27.7066375, -2.43840000000002, !- X,Y,Z Vertex 2 {m}
  25.4508, 29.8402375, -2.43840000000002, !- X,Y,Z Vertex 3 {m}
  25.4508, 29.8402375, -2.56474457505455e-029; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cfe38eca-5aec-475f-b9bf-7c4986321041}, !- Handle
  Surface 42,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {beb9ddd0-3c85-46de-b2b6-f852dfd94f00}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d9dbc284-72b8-4b8b-8aa0-c29669506f1b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.4508, 29.8402375, -2.56474457505455e-029, !- X,Y,Z Vertex 1 {m}
  25.4508, 29.8402375, -2.43840000000002, !- X,Y,Z Vertex 2 {m}
  22.7076, 29.8402375, -2.43840000000002, !- X,Y,Z Vertex 3 {m}
  22.7076, 29.8402375, -2.56474457505455e-029; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {34da6677-1310-4052-b473-3e7746cf67b8}, !- Handle
  Surface 43,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {beb9ddd0-3c85-46de-b2b6-f852dfd94f00}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4eefc488-4b3b-4aa8-a80c-f86fd6806d8e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.7076, 29.8402375, -2.56474457505455e-029, !- X,Y,Z Vertex 1 {m}
  22.7076, 29.8402375, -2.43840000000002, !- X,Y,Z Vertex 2 {m}
  22.7076, 18.8674375, -2.43840000000002, !- X,Y,Z Vertex 3 {m}
  22.7076, 18.8674375, -2.56474457505455e-029; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {46a1e3f9-c5e1-495a-81ac-4e87417c7d5f}, !- Handle
  Surface 44,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {beb9ddd0-3c85-46de-b2b6-f852dfd94f00}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0fede042-d39b-48f1-a74f-4b3e027aa14b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.4508, 18.8674375, -2.56474457505455e-029, !- X,Y,Z Vertex 1 {m}
  25.4508, 29.8402375, -2.56474457505455e-029, !- X,Y,Z Vertex 2 {m}
  22.7076, 29.8402375, -2.56474457505455e-029, !- X,Y,Z Vertex 3 {m}
  22.7076, 18.8674375, -2.56474457505455e-029; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {b14c3df4-6d5f-4e37-a007-3f230581586d}, !- Handle
  Restroom_Basement_ZN,                   !- Name
  {f1b8a7d0-dac0-4e82-93f4-f63b88badcdd}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  -8.66293703438714e-015,                 !- Z Origin {m}
  {c136f41b-5899-4461-9ab1-ce81a1bb07cd}, !- Building Story Name
  {98d6b626-71bc-4380-bf0b-c9d4d2ceaf65}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {9c7b7c5b-d6e1-4d31-b4d3-03758e40ebfe}, !- Handle
  Surface 45,                             !- Name
  Floor,                                  !- Surface Type
  {e12823af-c428-42f3-937a-7db2faacaaca}, !- Construction Name
  {b14c3df4-6d5f-4e37-a007-3f230581586d}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.3568, 27.7066375, -2.43840000000002, !- X,Y,Z Vertex 1 {m}
  35.3568, 18.8674375, -2.43840000000002, !- X,Y,Z Vertex 2 {m}
  25.4508, 18.8674375, -2.43840000000002, !- X,Y,Z Vertex 3 {m}
  25.4508, 27.7066375, -2.43840000000002; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {74d190e9-84f3-42ac-b79f-5b0c1144f72c}, !- Handle
  Surface 46,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b14c3df4-6d5f-4e37-a007-3f230581586d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {85ef02ba-d3d1-4578-9c48-623afbf674b0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.4508, 27.7066375, -2.56474457505455e-029, !- X,Y,Z Vertex 1 {m}
  25.4508, 27.7066375, -2.43840000000002, !- X,Y,Z Vertex 2 {m}
  25.4508, 18.8674375, -2.43840000000002, !- X,Y,Z Vertex 3 {m}
  25.4508, 18.8674375, -2.56474457505455e-029; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {76e0a1ee-86ed-4fe4-9ad1-03027558bac3}, !- Handle
  Surface 47,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b14c3df4-6d5f-4e37-a007-3f230581586d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f8a053dc-0e7d-428e-9281-b37d34846cce}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.4038, 27.7066375, 1.15505827125162e-014, !- X,Y,Z Vertex 1 {m}
  30.4038, 27.7066375, -2.43840000000002, !- X,Y,Z Vertex 2 {m}
  25.4508, 27.7066375, -2.43840000000002, !- X,Y,Z Vertex 3 {m}
  25.4508, 27.7066375, -2.56474457505455e-029; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ef0b51ce-fc86-4b4b-a763-a592b488e374}, !- Handle
  Surface 48,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b14c3df4-6d5f-4e37-a007-3f230581586d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cc34931f-eb4e-46af-a5e6-fb4fa7717d8b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.4508, 18.8674375, -2.56474457505455e-029, !- X,Y,Z Vertex 1 {m}
  25.4508, 18.8674375, -2.43840000000002, !- X,Y,Z Vertex 2 {m}
  35.3568, 18.8674375, -2.43840000000002, !- X,Y,Z Vertex 3 {m}
  35.3568, 18.8674375, -2.56474457505455e-029; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {462c9b8b-25b2-4a1a-9548-35cba17b6b7d}, !- Handle
  Surface 49,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {b14c3df4-6d5f-4e37-a007-3f230581586d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {533c0131-21b1-46e3-ad3d-55c026158132}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.3568, 18.8674375, -2.56474457505455e-029, !- X,Y,Z Vertex 1 {m}
  35.3568, 27.7066375, -2.56474457505455e-029, !- X,Y,Z Vertex 2 {m}
  25.4508, 27.7066375, -2.56474457505455e-029, !- X,Y,Z Vertex 3 {m}
  25.4508, 18.8674375, -2.56474457505455e-029; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ec0b4244-2a29-4efa-8223-ad2196b3403c}, !- Handle
  Surface 50,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b14c3df4-6d5f-4e37-a007-3f230581586d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4b39745b-3b8d-45cf-b54b-d66ec1f0b8c6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.3568, 18.8674375, -2.56474457505455e-029, !- X,Y,Z Vertex 1 {m}
  35.3568, 18.8674375, -2.43840000000002, !- X,Y,Z Vertex 2 {m}
  35.3568, 27.7066375, -2.43840000000002, !- X,Y,Z Vertex 3 {m}
  35.3568, 27.7066375, -2.56474457505455e-029; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {0389314a-0c21-4461-800d-cffcf0fed6e9}, !- Handle
  FoodPrep_Basement_ZN,                   !- Name
  {b7b0d127-ba92-44d5-810b-1fb67258172f}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  -3.17641024594195e-014,                 !- Z Origin {m}
  {c136f41b-5899-4461-9ab1-ce81a1bb07cd}, !- Building Story Name
  {28758241-ac3f-4644-93c1-6892878fe5fa}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {810a139e-6f9a-4349-b78e-fae28a318691}, !- Handle
  Surface 51,                             !- Name
  Floor,                                  !- Surface Type
  {e12823af-c428-42f3-937a-7db2faacaaca}, !- Construction Name
  {0389314a-0c21-4461-800d-cffcf0fed6e9}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.4038, 36.5458375, -2.4384,           !- X,Y,Z Vertex 1 {m}
  30.4038, 27.7066375, -2.4384,           !- X,Y,Z Vertex 2 {m}
  25.4508, 27.7066375, -2.4384,           !- X,Y,Z Vertex 3 {m}
  25.4508, 36.5458375, -2.4384;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1b5196cb-13ae-43a1-9b06-e85af2568429}, !- Handle
  Surface 52,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0389314a-0c21-4461-800d-cffcf0fed6e9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {304ed5ee-7c98-457b-8835-f66fa1237125}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.4038, 36.5458375, 3.46517481375486e-014, !- X,Y,Z Vertex 1 {m}
  30.4038, 36.5458375, -2.4384,           !- X,Y,Z Vertex 2 {m}
  25.4508, 36.5458375, -2.4384,           !- X,Y,Z Vertex 3 {m}
  25.4508, 36.5458375, 3.46517481375486e-014; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {450231e4-ee80-410f-a5fc-c1179e0a0dd3}, !- Handle
  Surface 53,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0389314a-0c21-4461-800d-cffcf0fed6e9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {054ba7a9-c339-4122-9dde-dbe9fc8164ae}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.4508, 27.7066375, 2.8966695708732e-014, !- X,Y,Z Vertex 1 {m}
  25.4508, 29.8402375, 5.77529135625807e-015, !- X,Y,Z Vertex 2 {m}
  25.4508, 29.8402375, -2.4384,           !- X,Y,Z Vertex 3 {m}
  25.4508, 27.7066375, -2.4384;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f8a053dc-0e7d-428e-9281-b37d34846cce}, !- Handle
  Surface 54,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0389314a-0c21-4461-800d-cffcf0fed6e9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {76e0a1ee-86ed-4fe4-9ad1-03027558bac3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.4508, 27.7066375, 2.8966695708732e-014, !- X,Y,Z Vertex 1 {m}
  25.4508, 27.7066375, -2.4384,           !- X,Y,Z Vertex 2 {m}
  30.4038, 27.7066375, -2.4384,           !- X,Y,Z Vertex 3 {m}
  30.4038, 27.7066375, 4.03368005663651e-014; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e9557fdf-d286-4305-a626-58ed7a7b215a}, !- Handle
  Surface 55,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0389314a-0c21-4461-800d-cffcf0fed6e9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {69c5f012-fe0c-470a-8f88-24f26fad6802}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.4038, 27.7066375, 4.03368005663651e-014, !- X,Y,Z Vertex 1 {m}
  30.4038, 27.7066375, -2.4384,           !- X,Y,Z Vertex 2 {m}
  30.4038, 36.5458375, -2.4384,           !- X,Y,Z Vertex 3 {m}
  30.4038, 36.5458375, 3.46517481375486e-014; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d3924a1b-056a-4a86-95a9-2e8168de6722}, !- Handle
  Surface 56,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {0389314a-0c21-4461-800d-cffcf0fed6e9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f257db94-43d7-4a95-8a45-e71b1336bd50}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.4038, 29.8402375, 1.48668632959924e-014, !- X,Y,Z Vertex 1 {m}
  30.4038, 35.0218375, 3.79229092573041e-014, !- X,Y,Z Vertex 2 {m}
  25.4508, 35.0218375, 3.1380587017793e-014, !- X,Y,Z Vertex 3 {m}
  25.4508, 29.8402375, 8.32454105648133e-015; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {5222a123-fcee-4465-a1d8-1fe3a55ed431}, !- Handle
  Dining_Basement_ZN,                     !- Name
  {e8f401d9-530c-4977-98ef-2e49bc250921}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  -3.17641024594195e-014,                 !- Z Origin {m}
  {c136f41b-5899-4461-9ab1-ce81a1bb07cd}, !- Building Story Name
  {962a5786-f2b8-477f-8822-f84c1a74af06}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {c4502b5b-9db9-42b9-9d0e-0c3d1be80aca}, !- Handle
  Surface 57,                             !- Name
  Floor,                                  !- Surface Type
  {e12823af-c428-42f3-937a-7db2faacaaca}, !- Construction Name
  {5222a123-fcee-4465-a1d8-1fe3a55ed431}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.3568, 36.5458375, -2.4384,           !- X,Y,Z Vertex 1 {m}
  35.3568, 27.7066375, -2.4384,           !- X,Y,Z Vertex 2 {m}
  30.4038, 27.7066375, -2.4384,           !- X,Y,Z Vertex 3 {m}
  30.4038, 36.5458375, -2.4384;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c4a7380b-8416-4cbd-8af5-fa50ce73bc28}, !- Handle
  Surface 58,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5222a123-fcee-4465-a1d8-1fe3a55ed431}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {664f2eb0-1766-4044-b31f-fcf76fb112a6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.4038, 27.7066375, 2.59888111031615e-014, !- X,Y,Z Vertex 1 {m}
  30.4038, 27.7066375, -2.4384,           !- X,Y,Z Vertex 2 {m}
  35.3568, 27.7066375, -2.4384,           !- X,Y,Z Vertex 3 {m}
  35.3568, 27.7066375, 2.02135197469033e-014; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {171f4f24-d0a3-466f-b82f-be2f239e3160}, !- Handle
  Surface 59,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5222a123-fcee-4465-a1d8-1fe3a55ed431}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6dac7aad-ceb1-40d6-8758-823f033e7559}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.3568, 27.7066375, 2.02135197469033e-014, !- X,Y,Z Vertex 1 {m}
  35.3568, 27.7066375, -2.4384,           !- X,Y,Z Vertex 2 {m}
  35.3568, 36.5458375, -2.4384,           !- X,Y,Z Vertex 3 {m}
  35.3568, 36.5458375, 1.87696969078388e-014; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {11a91646-7232-4773-8e8f-7c3cc5f70c43}, !- Handle
  Surface 60,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5222a123-fcee-4465-a1d8-1fe3a55ed431}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3c08a75f-91be-4920-80ee-c301eb061234}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.3568, 36.5458375, 1.87696969078388e-014, !- X,Y,Z Vertex 1 {m}
  35.3568, 36.5458375, -2.4384,           !- X,Y,Z Vertex 2 {m}
  30.4038, 36.5458375, -2.4384,           !- X,Y,Z Vertex 3 {m}
  30.4038, 36.5458375, 2.7432633942226e-014; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {69c5f012-fe0c-470a-8f88-24f26fad6802}, !- Handle
  Surface 61,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5222a123-fcee-4465-a1d8-1fe3a55ed431}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e9557fdf-d286-4305-a626-58ed7a7b215a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.4038, 36.5458375, 2.7432633942226e-014, !- X,Y,Z Vertex 1 {m}
  30.4038, 36.5458375, -2.4384,           !- X,Y,Z Vertex 2 {m}
  30.4038, 27.7066375, -2.4384,           !- X,Y,Z Vertex 3 {m}
  30.4038, 27.7066375, 2.59888111031615e-014; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ff83ab8a-b085-4d35-8a8c-8c55ff4aacd8}, !- Handle
  Surface 62,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {5222a123-fcee-4465-a1d8-1fe3a55ed431}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2b6f0403-51ab-4487-a85e-89ab1a90b363}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.3568, 35.0708215764634, 1.29944055515807e-014, !- X,Y,Z Vertex 1 {m}
  35.3568, 36.5458375, 1.87696969078388e-014, !- X,Y,Z Vertex 2 {m}
  30.4038, 36.5458375, 2.7432633942226e-014, !- X,Y,Z Vertex 3 {m}
  30.4038, 35.0708215764634, 2.16573425859678e-014; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {2a9fe3f6-0245-47e1-83d4-2e202cf00843}, !- Handle
  Lobby_Basement_ZN,                      !- Name
  {8e14c8d0-ff44-4984-b80c-fecbb2f6cf9f}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  -8.66293703438714e-015,                 !- Z Origin {m}
  {c136f41b-5899-4461-9ab1-ce81a1bb07cd}, !- Building Story Name
  {cb3df7f9-396a-42d2-93b0-3e9fe45b5f73}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {44017164-8327-4ab0-9c46-f20b4f38ff9d}, !- Handle
  Surface 63,                             !- Name
  Floor,                                  !- Surface Type
  {e12823af-c428-42f3-937a-7db2faacaaca}, !- Construction Name
  {2a9fe3f6-0245-47e1-83d4-2e202cf00843}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.7952, 36.5458375, -2.43840000000002, !- X,Y,Z Vertex 1 {m}
  37.7952, 12.1618375, -2.43840000000002, !- X,Y,Z Vertex 2 {m}
  35.3568, 12.1618375, -2.43840000000002, !- X,Y,Z Vertex 3 {m}
  35.3568, 36.5458375, -2.43840000000002; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {63baeb93-84c8-4674-968f-a7b84b5a68ad}, !- Handle
  Surface 64,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2a9fe3f6-0245-47e1-83d4-2e202cf00843}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f2b1f458-fb82-425b-839c-32791e9fabc4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.7952, 35.0218375, 5.77529135625807e-015, !- X,Y,Z Vertex 1 {m}
  37.7952, 35.0218375, -2.43840000000002, !- X,Y,Z Vertex 2 {m}
  37.7952, 36.5458375, -2.43840000000002, !- X,Y,Z Vertex 3 {m}
  37.7952, 36.5458375, -2.56474457505455e-029; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {941b38f4-ce12-415a-97b2-327c34c3d7b7}, !- Handle
  Surface 65,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2a9fe3f6-0245-47e1-83d4-2e202cf00843}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f3c180ce-c722-4821-bb3d-0a07409bc7ab}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.7952, 36.5458375, -2.56474457505455e-029, !- X,Y,Z Vertex 1 {m}
  37.7952, 36.5458375, -2.43840000000002, !- X,Y,Z Vertex 2 {m}
  35.3568, 36.5458375, -2.43840000000002, !- X,Y,Z Vertex 3 {m}
  35.3568, 36.5458375, -2.56474457505455e-029; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4b39745b-3b8d-45cf-b54b-d66ec1f0b8c6}, !- Handle
  Surface 66,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2a9fe3f6-0245-47e1-83d4-2e202cf00843}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ec0b4244-2a29-4efa-8223-ad2196b3403c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.3568, 27.7066375, -2.56474457505455e-029, !- X,Y,Z Vertex 1 {m}
  35.3568, 27.7066375, -2.43840000000002, !- X,Y,Z Vertex 2 {m}
  35.3568, 18.8674375, -2.43840000000002, !- X,Y,Z Vertex 3 {m}
  35.3568, 18.8674375, -1.15505827125162e-014; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f60ee5bf-6251-4020-8b01-0b0ebce4224b}, !- Handle
  Surface 67,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2a9fe3f6-0245-47e1-83d4-2e202cf00843}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ba114291-51e5-4517-987a-7330d65a882b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.3568, 12.1618375, -2.56474457505455e-029, !- X,Y,Z Vertex 1 {m}
  35.3568, 12.1618375, -2.43840000000002, !- X,Y,Z Vertex 2 {m}
  37.7952, 12.1618375, -2.43840000000002, !- X,Y,Z Vertex 3 {m}
  37.7952, 12.1618375, -2.56474457505455e-029; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {83b26763-f0c1-4b8e-9b28-8ccdb4b9c310}, !- Handle
  Surface 68,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {2a9fe3f6-0245-47e1-83d4-2e202cf00843}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {15eb40ff-7959-467c-aea1-1398347bf37c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.7952, 12.1618375, -2.56474457505455e-029, !- X,Y,Z Vertex 1 {m}
  37.7952, 36.5458375, -2.56474457505455e-029, !- X,Y,Z Vertex 2 {m}
  35.3568, 36.5458375, -2.56474457505455e-029, !- X,Y,Z Vertex 3 {m}
  35.3568, 12.1618375, -2.56474457505455e-029; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {99c786c6-085f-4396-970f-e677ee574088}, !- Handle
  Corridor_Basement_ZN_3,                 !- Name
  {8162f8cb-4a27-4628-8355-e278261dfb9a}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  -8.66293703438714e-015,                 !- Z Origin {m}
  {c136f41b-5899-4461-9ab1-ce81a1bb07cd}, !- Building Story Name
  {e03ed9ce-8dfb-45a8-a257-f0ce71e8b61a}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {171cfb2e-39e6-4c86-90ad-29e475cc0aeb}, !- Handle
  Surface 69,                             !- Name
  Floor,                                  !- Surface Type
  {e12823af-c428-42f3-937a-7db2faacaaca}, !- Construction Name
  {99c786c6-085f-4396-970f-e677ee574088}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.0416275, 13.6858375, -2.43840000000002, !- X,Y,Z Vertex 1 {m}
  46.0416275, 12.1618375, -2.43840000000002, !- X,Y,Z Vertex 2 {m}
  37.7952, 12.1618375, -2.43840000000002, !- X,Y,Z Vertex 3 {m}
  37.7952, 13.6858375, -2.43840000000002; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e25d56a3-ebe2-408b-bff2-492acc515b7e}, !- Handle
  Surface 70,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {99c786c6-085f-4396-970f-e677ee574088}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6db6379a-460b-4a21-b748-54e8bdcc7d8d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.7952, 13.6858375, -2.56474457505455e-029, !- X,Y,Z Vertex 1 {m}
  37.7952, 13.6858375, -2.43840000000002, !- X,Y,Z Vertex 2 {m}
  37.7952, 12.1618375, -2.43840000000002, !- X,Y,Z Vertex 3 {m}
  37.7952, 12.1618375, -2.56474457505455e-029; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cbd27e92-24e2-4654-9e05-b4f2f21cca90}, !- Handle
  Surface 71,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {99c786c6-085f-4396-970f-e677ee574088}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {76fc4606-6804-4d83-94b4-7eee53bb38ea}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.0416275, 12.1618375, -2.56474457505455e-029, !- X,Y,Z Vertex 1 {m}
  46.0416275, 13.6858375, -2.56474457505455e-029, !- X,Y,Z Vertex 2 {m}
  37.7952, 13.6858375, -2.56474457505455e-029, !- X,Y,Z Vertex 3 {m}
  37.7952, 12.1618375, -2.56474457505455e-029; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {beb2e2c9-3d3c-4a63-bf6e-f9e72f0cd2fb}, !- Handle
  Surface 72,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {99c786c6-085f-4396-970f-e677ee574088}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9d06a861-d0f1-4140-8073-98ec491d181d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.0416275, 12.1618375, -2.56474457505455e-029, !- X,Y,Z Vertex 1 {m}
  46.0416275, 12.1618375, -2.43840000000002, !- X,Y,Z Vertex 2 {m}
  46.0416275, 13.6858375, -2.43840000000002, !- X,Y,Z Vertex 3 {m}
  46.0416275, 13.6858375, -2.56474457505455e-029; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7fbcf5ed-2d75-479c-bdbc-8d88c4125f08}, !- Handle
  Surface 73,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {99c786c6-085f-4396-970f-e677ee574088}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8b2d59d0-5f7b-488a-9f92-8e2387d4d171}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.7952, 12.1618375, -2.56474457505455e-029, !- X,Y,Z Vertex 1 {m}
  37.7952, 12.1618375, -2.43840000000002, !- X,Y,Z Vertex 2 {m}
  46.0416275, 12.1618375, -2.43840000000002, !- X,Y,Z Vertex 3 {m}
  46.0416275, 12.1618375, -2.56474457505455e-029; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e6d71ae9-82a6-444c-a788-5bcb4f66b560}, !- Handle
  Surface 74,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {99c786c6-085f-4396-970f-e677ee574088}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bd81dfaf-078f-4975-b027-d14a6fc362cb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.0416275, 13.6858375, -2.56474457505455e-029, !- X,Y,Z Vertex 1 {m}
  46.0416275, 13.6858375, -2.43840000000002, !- X,Y,Z Vertex 2 {m}
  37.7952, 13.6858375, -2.43840000000002, !- X,Y,Z Vertex 3 {m}
  37.7952, 13.6858375, -2.56474457505455e-029; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {d98a7b10-1d11-48bd-a2e5-f333793a7830}, !- Handle
  EnclosedOffice_Basement_ZN_2,           !- Name
  {bf012c9f-e983-4664-89cb-42c836826e39}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  -3.17641024594195e-014,                 !- Z Origin {m}
  {c136f41b-5899-4461-9ab1-ce81a1bb07cd}, !- Building Story Name
  {4096cad2-3082-47b6-b8cc-15167f539d02}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {dfa646e8-30b2-42e4-b909-82ee230d5d06}, !- Handle
  Surface 75,                             !- Name
  Floor,                                  !- Surface Type
  {e12823af-c428-42f3-937a-7db2faacaaca}, !- Construction Name
  {d98a7b10-1d11-48bd-a2e5-f333793a7830}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.7304, 18.8674375, -2.4384,           !- X,Y,Z Vertex 1 {m}
  52.7304, 13.6858375, -2.4384,           !- X,Y,Z Vertex 2 {m}
  37.7952, 13.6858375, -2.4384,           !- X,Y,Z Vertex 3 {m}
  37.7952, 18.8674375, -2.4384;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f44a73e7-22ee-428b-99ff-7d07a6ea5596}, !- Handle
  Surface 76,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d98a7b10-1d11-48bd-a2e5-f333793a7830}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {14a1b9dd-4de7-4346-8444-a93643dbb43f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.7952, 18.8674375, 2.31011654250324e-014, !- X,Y,Z Vertex 1 {m}
  37.7952, 18.8674375, -2.4384,           !- X,Y,Z Vertex 2 {m}
  37.7952, 13.6858375, -2.4384,           !- X,Y,Z Vertex 3 {m}
  37.7952, 13.6858375, 2.31011654250324e-014; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {baaf0251-435f-40e7-b3ae-8d88290618bf}, !- Handle
  Surface 77,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d98a7b10-1d11-48bd-a2e5-f333793a7830}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e21ff184-4c79-46c7-815b-3ef86030ae18}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.7304, 18.8674375, 2.31011654250324e-014, !- X,Y,Z Vertex 1 {m}
  52.7304, 18.8674375, -2.4384,           !- X,Y,Z Vertex 2 {m}
  49.0728, 18.8674375, -2.4384,           !- X,Y,Z Vertex 3 {m}
  49.0728, 18.8674375, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f0baa3c2-8267-420a-b18b-2046f2e1e1d8}, !- Handle
  Surface 78,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d98a7b10-1d11-48bd-a2e5-f333793a7830}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {366caf49-b7d5-45a4-98be-58cd2bd24d3a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.7304, 13.6858375, 2.31011654250324e-014, !- X,Y,Z Vertex 1 {m}
  52.7304, 13.6858375, -2.4384,           !- X,Y,Z Vertex 2 {m}
  52.7304, 18.8674375, -2.4384,           !- X,Y,Z Vertex 3 {m}
  52.7304, 18.8674375, 2.31011654250324e-014; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7e187f8d-62ca-45b6-ace4-a9edbbb55282}, !- Handle
  Surface 79,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d98a7b10-1d11-48bd-a2e5-f333793a7830}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {92df5f57-7c82-4e67-b891-643672369c51}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.0416275, 13.6858375, 2.31011654250324e-014, !- X,Y,Z Vertex 1 {m}
  46.0416275, 13.6858375, -2.4384,        !- X,Y,Z Vertex 2 {m}
  52.7304, 13.6858375, -2.4384,           !- X,Y,Z Vertex 3 {m}
  52.7304, 13.6858375, 2.31011654250324e-014; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c4aa7210-a2ed-4885-856c-554eb8c02439}, !- Handle
  Surface 80,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {d98a7b10-1d11-48bd-a2e5-f333793a7830}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ad74aad6-9357-4ac6-acdc-4eb31457eb3c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.7304, 13.6858375, 2.31011654250324e-014, !- X,Y,Z Vertex 1 {m}
  52.7304, 18.8674375, 2.31011654250324e-014, !- X,Y,Z Vertex 2 {m}
  37.7952, 18.8674375, 2.31011654250324e-014, !- X,Y,Z Vertex 3 {m}
  37.7952, 13.6858375, 2.31011654250324e-014; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {3fff5dc0-4827-4f6b-b4bc-87a3a79e5610}, !- Handle
  Mechanical_Basement_ZN_2,               !- Name
  {c339cc3d-02cf-47d2-bd46-aeaf447c1bdf}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  -8.66293703438714e-015,                 !- Z Origin {m}
  {c136f41b-5899-4461-9ab1-ce81a1bb07cd}, !- Building Story Name
  {733a942b-fe66-478e-9a3b-007c295ba226}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {995af0e4-4caa-4a33-854c-ee53cc9ea33f}, !- Handle
  Surface 81,                             !- Name
  Floor,                                  !- Surface Type
  {e12823af-c428-42f3-937a-7db2faacaaca}, !- Construction Name
  {3fff5dc0-4827-4f6b-b4bc-87a3a79e5610}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.3296, 24.3538375, -2.43840000000002, !- X,Y,Z Vertex 1 {m}
  46.3296, 18.8674375, -2.43840000000002, !- X,Y,Z Vertex 2 {m}
  37.7952, 18.8674375, -2.43840000000002, !- X,Y,Z Vertex 3 {m}
  37.7952, 24.3538375, -2.43840000000002; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3d5f87a3-dd5b-4c26-aec1-4fc75c1d24f0}, !- Handle
  Surface 82,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3fff5dc0-4827-4f6b-b4bc-87a3a79e5610}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {75d26951-ec58-4c0e-b511-a4e78cd847a4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.7952, 18.8674375, -2.56474457505455e-029, !- X,Y,Z Vertex 1 {m}
  37.7952, 18.8674375, -2.43840000000002, !- X,Y,Z Vertex 2 {m}
  46.3296, 18.8674375, -2.43840000000002, !- X,Y,Z Vertex 3 {m}
  46.3296, 18.8674375, -2.56474457505455e-029; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4a7fe282-f344-4d20-be48-a56771fe745d}, !- Handle
  Surface 83,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3fff5dc0-4827-4f6b-b4bc-87a3a79e5610}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {afaba54b-cf84-491b-9b40-802cdd9f761b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.3296, 24.3538375, -2.56474457505455e-029, !- X,Y,Z Vertex 1 {m}
  46.3296, 24.3538375, -2.43840000000002, !- X,Y,Z Vertex 2 {m}
  37.7952, 24.3538375, -2.43840000000002, !- X,Y,Z Vertex 3 {m}
  37.7952, 24.3538375, -2.56474457505455e-029; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {69ac4afc-3ea9-4bb9-8ac1-4cc3aec8daea}, !- Handle
  Surface 84,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {3fff5dc0-4827-4f6b-b4bc-87a3a79e5610}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {240d0d2d-4e67-47cc-a949-9efed07fd568}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.3296, 18.8674375, -2.56474457505455e-029, !- X,Y,Z Vertex 1 {m}
  46.3296, 24.3538375, -2.56474457505455e-029, !- X,Y,Z Vertex 2 {m}
  37.7952, 24.3538375, -2.56474457505455e-029, !- X,Y,Z Vertex 3 {m}
  37.7952, 18.8674375, -2.56474457505455e-029; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8e5b0075-eb70-41ef-a6ad-53b8eb90be06}, !- Handle
  Surface 85,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3fff5dc0-4827-4f6b-b4bc-87a3a79e5610}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5372e978-3469-4150-8da0-c77376a250e3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.7952, 24.3538375, -2.56474457505455e-029, !- X,Y,Z Vertex 1 {m}
  37.7952, 24.3538375, -2.43840000000002, !- X,Y,Z Vertex 2 {m}
  37.7952, 18.8674375, -2.43840000000002, !- X,Y,Z Vertex 3 {m}
  37.7952, 18.8674375, -2.56474457505455e-029; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {eabab909-53fa-4017-b256-90c3adb27c97}, !- Handle
  Surface 86,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3fff5dc0-4827-4f6b-b4bc-87a3a79e5610}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6c523ece-ebfe-4afe-8104-c5d5e520e65d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.3296, 18.8674375, -2.56474457505455e-029, !- X,Y,Z Vertex 1 {m}
  46.3296, 18.8674375, -2.43840000000002, !- X,Y,Z Vertex 2 {m}
  46.3296, 24.3538375, -2.43840000000002, !- X,Y,Z Vertex 3 {m}
  46.3296, 24.3538375, -2.56474457505455e-029; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {6a4fd8de-ac31-4c2d-8e19-bc00287778e6}, !- Handle
  Classroom_Basement_ZN,                  !- Name
  {d5a14e38-6c1c-4c6a-be5d-93d68fab6cf6}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  -8.66293703438714e-015,                 !- Z Origin {m}
  {c136f41b-5899-4461-9ab1-ce81a1bb07cd}, !- Building Story Name
  {f4729c2c-2d74-4878-a9bf-81dcf18025d4}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {b031678d-2512-4cbe-8863-2c5ecf507dfe}, !- Handle
  Surface 87,                             !- Name
  Floor,                                  !- Surface Type
  {e12823af-c428-42f3-937a-7db2faacaaca}, !- Construction Name
  {6a4fd8de-ac31-4c2d-8e19-bc00287778e6}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.864, 18.8674375, -2.43840000000002,  !- X,Y,Z Vertex 1 {m}
  54.864, 13.6858375, -2.43840000000002,  !- X,Y,Z Vertex 2 {m}
  52.7304, 13.6858375, -2.43840000000002, !- X,Y,Z Vertex 3 {m}
  52.7304, 18.8674375, -2.43840000000002; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8874b99a-602a-4c1f-8e36-e8d84daaefc6}, !- Handle
  Surface 88,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6a4fd8de-ac31-4c2d-8e19-bc00287778e6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ca5e8949-123f-4e4b-ad78-3177f1ba6b8e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.864, 13.6858375, -2.56474457505455e-029, !- X,Y,Z Vertex 1 {m}
  54.864, 13.6858375, -2.43840000000002,  !- X,Y,Z Vertex 2 {m}
  54.864, 18.8674375, -2.43840000000002,  !- X,Y,Z Vertex 3 {m}
  54.864, 18.8674375, -2.56474457505455e-029; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f9e7ce85-b5eb-4073-89f7-61c8e86c4d49}, !- Handle
  Surface 89,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6a4fd8de-ac31-4c2d-8e19-bc00287778e6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a85ff24b-4541-4796-8d35-d694b23ef338}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.7304, 13.6858375, -2.56474457505455e-029, !- X,Y,Z Vertex 1 {m}
  52.7304, 13.6858375, -2.43840000000002, !- X,Y,Z Vertex 2 {m}
  54.864, 13.6858375, -2.43840000000002,  !- X,Y,Z Vertex 3 {m}
  54.864, 13.6858375, -2.56474457505455e-029; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {55797ba5-5b15-41be-8f8d-77f61f7c6dcf}, !- Handle
  Surface 90,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6a4fd8de-ac31-4c2d-8e19-bc00287778e6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {76d90bb1-6291-4e68-a866-8edeea1901f8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.864, 18.8674375, -2.56474457505455e-029, !- X,Y,Z Vertex 1 {m}
  54.864, 18.8674375, -2.43840000000002,  !- X,Y,Z Vertex 2 {m}
  52.7304, 18.8674375, -2.43840000000002, !- X,Y,Z Vertex 3 {m}
  52.7304, 18.8674375, -2.56474457505455e-029; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7142902d-15a1-4650-9621-c9412cb40750}, !- Handle
  Surface 91,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {6a4fd8de-ac31-4c2d-8e19-bc00287778e6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3d44ef88-8593-44a1-9fb5-98304692f3b8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.864, 13.6858375, -2.56474457505455e-029, !- X,Y,Z Vertex 1 {m}
  54.864, 18.8674375, -2.56474457505455e-029, !- X,Y,Z Vertex 2 {m}
  52.7304, 18.8674375, -2.56474457505455e-029, !- X,Y,Z Vertex 3 {m}
  52.7304, 13.6858375, -2.56474457505455e-029; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {366caf49-b7d5-45a4-98be-58cd2bd24d3a}, !- Handle
  Surface 92,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6a4fd8de-ac31-4c2d-8e19-bc00287778e6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f0baa3c2-8267-420a-b18b-2046f2e1e1d8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.7304, 18.8674375, -2.56474457505455e-029, !- X,Y,Z Vertex 1 {m}
  52.7304, 18.8674375, -2.43840000000002, !- X,Y,Z Vertex 2 {m}
  52.7304, 13.6858375, -2.43840000000002, !- X,Y,Z Vertex 3 {m}
  52.7304, 13.6858375, -2.56474457505455e-029; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {8f6dceaa-19e5-4672-b32e-31cdc78109d8}, !- Handle
  Workshop_Basement_ZN,                   !- Name
  {b7b0d127-ba92-44d5-810b-1fb67258172f}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  -8.66293703438714e-015,                 !- Z Origin {m}
  {c136f41b-5899-4461-9ab1-ce81a1bb07cd}, !- Building Story Name
  {df0cade0-3aa7-468b-a5c5-b0146c5d8acc}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {3ec5cfff-9869-4633-9d15-aaa7a50117e8}, !- Handle
  Surface 93,                             !- Name
  Floor,                                  !- Surface Type
  {e12823af-c428-42f3-937a-7db2faacaaca}, !- Construction Name
  {8f6dceaa-19e5-4672-b32e-31cdc78109d8}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.3296, 29.8402375, -2.43840000000002, !- X,Y,Z Vertex 1 {m}
  46.3296, 24.3538375, -2.43840000000002, !- X,Y,Z Vertex 2 {m}
  37.7952, 24.3538375, -2.43840000000002, !- X,Y,Z Vertex 3 {m}
  37.7952, 29.8402375, -2.43840000000002; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {afaba54b-cf84-491b-9b40-802cdd9f761b}, !- Handle
  Surface 94,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8f6dceaa-19e5-4672-b32e-31cdc78109d8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4a7fe282-f344-4d20-be48-a56771fe745d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.7952, 24.3538375, 1.15505827125162e-014, !- X,Y,Z Vertex 1 {m}
  37.7952, 24.3538375, -2.43840000000002, !- X,Y,Z Vertex 2 {m}
  46.3296, 24.3538375, -2.43840000000002, !- X,Y,Z Vertex 3 {m}
  46.3296, 24.3538375, 1.15505827125162e-014; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {089713b4-ae0a-4f79-90b7-a8d0a97ff9d0}, !- Handle
  Surface 95,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8f6dceaa-19e5-4672-b32e-31cdc78109d8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1cfb4c26-f8eb-4a88-a42f-2411443ace28}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.7952, 29.8402375, 1.15505827125162e-014, !- X,Y,Z Vertex 1 {m}
  37.7952, 29.8402375, -2.43840000000002, !- X,Y,Z Vertex 2 {m}
  37.7952, 24.3538375, -2.43840000000002, !- X,Y,Z Vertex 3 {m}
  37.7952, 24.3538375, 1.15505827125162e-014; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b85fadd1-d47f-40dd-9a17-e42cba9b3f91}, !- Handle
  Surface 96,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8f6dceaa-19e5-4672-b32e-31cdc78109d8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {85c3bd1b-ed2a-428a-aecd-d44bf1e4bb2a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.3296, 29.8402375, 1.15505827125162e-014, !- X,Y,Z Vertex 1 {m}
  46.3296, 29.8402375, -2.43840000000002, !- X,Y,Z Vertex 2 {m}
  37.7952, 29.8402375, -2.43840000000002, !- X,Y,Z Vertex 3 {m}
  37.7952, 29.8402375, 1.15505827125162e-014; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {12126b09-b6fb-4d68-9fef-99ee809b2b93}, !- Handle
  Surface 97,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {8f6dceaa-19e5-4672-b32e-31cdc78109d8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7d5ac865-193f-46b1-98fa-f69474e21792}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.3296, 24.3538375, 1.15505827125162e-014, !- X,Y,Z Vertex 1 {m}
  46.3296, 29.8402375, 1.15505827125162e-014, !- X,Y,Z Vertex 2 {m}
  37.7952, 29.8402375, 1.15505827125162e-014, !- X,Y,Z Vertex 3 {m}
  37.7952, 24.3538375, 1.15505827125162e-014; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7cb3caff-e76d-4586-9ca2-19f7fb45b6bc}, !- Handle
  Surface 98,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8f6dceaa-19e5-4672-b32e-31cdc78109d8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dd514a32-b720-44be-8b7f-0b38141429b0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.3296, 24.3538375, 1.15505827125162e-014, !- X,Y,Z Vertex 1 {m}
  46.3296, 24.3538375, -2.43840000000002, !- X,Y,Z Vertex 2 {m}
  46.3296, 29.8402375, -2.43840000000002, !- X,Y,Z Vertex 3 {m}
  46.3296, 29.8402375, 1.15505827125162e-014; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {f31d9b3a-b907-4dea-8a8a-2b5de88b7c35}, !- Handle
  Stair_Basement_ZN_2,                    !- Name
  {31dcb886-2862-45a1-b129-0b8783234901}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  -3.17641024594195e-014,                 !- Z Origin {m}
  {c136f41b-5899-4461-9ab1-ce81a1bb07cd}, !- Building Story Name
  {65372114-6463-4258-86e3-27b84eaa22ed}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {f6d5dbe2-eb29-4960-92a1-dd07408f6e55}, !- Handle
  Surface 99,                             !- Name
  Floor,                                  !- Surface Type
  {e12823af-c428-42f3-937a-7db2faacaaca}, !- Construction Name
  {f31d9b3a-b907-4dea-8a8a-2b5de88b7c35}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.0728, 29.8402375, -2.4384,           !- X,Y,Z Vertex 1 {m}
  49.0728, 18.8674375, -2.4384,           !- X,Y,Z Vertex 2 {m}
  46.3296, 18.8674375, -2.4384,           !- X,Y,Z Vertex 3 {m}
  46.3296, 29.8402375, -2.4384;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a728245b-9665-4696-a0f9-0deab5a34e4e}, !- Handle
  Surface 100,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f31d9b3a-b907-4dea-8a8a-2b5de88b7c35}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b1e70311-6ab3-4cbd-a2f1-fd87ec828b15}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.3296, 18.8674375, 2.31011654250324e-014, !- X,Y,Z Vertex 1 {m}
  46.3296, 18.8674375, -2.4384,           !- X,Y,Z Vertex 2 {m}
  49.0728, 18.8674375, -2.4384,           !- X,Y,Z Vertex 3 {m}
  49.0728, 18.8674375, 2.31011654250324e-014; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {15e4ee28-1264-48f5-ae8b-b09f63a4e74a}, !- Handle
  Surface 101,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f31d9b3a-b907-4dea-8a8a-2b5de88b7c35}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6781cc9a-dae8-42ff-80c4-4a324c790a34}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.0728, 18.8674375, 2.31011654250324e-014, !- X,Y,Z Vertex 1 {m}
  49.0728, 18.8674375, -2.4384,           !- X,Y,Z Vertex 2 {m}
  49.0728, 29.8402375, -2.4384,           !- X,Y,Z Vertex 3 {m}
  49.0728, 29.8402375, 2.31011654250324e-014; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6c523ece-ebfe-4afe-8104-c5d5e520e65d}, !- Handle
  Surface 102,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f31d9b3a-b907-4dea-8a8a-2b5de88b7c35}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {eabab909-53fa-4017-b256-90c3adb27c97}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.3296, 24.3538375, 2.31011654250324e-014, !- X,Y,Z Vertex 1 {m}
  46.3296, 24.3538375, -2.4384,           !- X,Y,Z Vertex 2 {m}
  46.3296, 18.8674375, -2.4384,           !- X,Y,Z Vertex 3 {m}
  46.3296, 18.8674375, 2.31011654250324e-014; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d178ab26-0038-4a13-b9ea-0ae695df7850}, !- Handle
  Surface 103,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {f31d9b3a-b907-4dea-8a8a-2b5de88b7c35}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9daf55fa-c57b-4fd2-ab35-c0864c64e495}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.0728, 18.8674375, 2.31011654250324e-014, !- X,Y,Z Vertex 1 {m}
  49.0728, 29.8402375, 2.31011654250324e-014, !- X,Y,Z Vertex 2 {m}
  46.3296, 29.8402375, 2.31011654250324e-014, !- X,Y,Z Vertex 3 {m}
  46.3296, 18.8674375, 2.31011654250324e-014; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cbca32ba-5b99-411b-80c5-12b13587b9aa}, !- Handle
  Surface 104,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f31d9b3a-b907-4dea-8a8a-2b5de88b7c35}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6b5560fc-bbeb-4907-b95f-207e4ffea18b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.0728, 29.8402375, 2.31011654250324e-014, !- X,Y,Z Vertex 1 {m}
  49.0728, 29.8402375, -2.4384,           !- X,Y,Z Vertex 2 {m}
  46.3296, 29.8402375, -2.4384,           !- X,Y,Z Vertex 3 {m}
  46.3296, 29.8402375, 2.31011654250324e-014; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {703003c0-a8be-48e2-93b7-57710ac64710}, !- Handle
  ActiveStorage_Basement_ZN,              !- Name
  {4b234ec8-fa02-469b-9ca5-4e8837596025}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  -3.17641024594195e-014,                 !- Z Origin {m}
  {c136f41b-5899-4461-9ab1-ce81a1bb07cd}, !- Building Story Name
  {4111c586-8518-45da-a573-d1df235a6d61}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {edd83fb4-a4b2-47b9-8a4f-aa53f3c52b38}, !- Handle
  Surface 105,                            !- Name
  Floor,                                  !- Surface Type
  {e12823af-c428-42f3-937a-7db2faacaaca}, !- Construction Name
  {703003c0-a8be-48e2-93b7-57710ac64710}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.864, 29.8402375, -2.4384,            !- X,Y,Z Vertex 1 {m}
  54.864, 18.8674375, -2.4384,            !- X,Y,Z Vertex 2 {m}
  49.0728, 18.8674375, -2.4384,           !- X,Y,Z Vertex 3 {m}
  49.0728, 29.8402375, -2.4384;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {76d90bb1-6291-4e68-a866-8edeea1901f8}, !- Handle
  Surface 106,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {703003c0-a8be-48e2-93b7-57710ac64710}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {55797ba5-5b15-41be-8f8d-77f61f7c6dcf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.7304, 18.8674375, 2.31011654250324e-014, !- X,Y,Z Vertex 1 {m}
  52.7304, 18.8674375, -2.4384,           !- X,Y,Z Vertex 2 {m}
  54.864, 18.8674375, -2.4384,            !- X,Y,Z Vertex 3 {m}
  54.864, 18.8674375, 2.31011654250324e-014; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b6dfdf1b-ba14-433a-bcbf-042c9aec00ad}, !- Handle
  Surface 107,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {703003c0-a8be-48e2-93b7-57710ac64710}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0eef3099-af63-4dfb-9a27-b23a0f555dc7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.864, 29.8402375, 2.31011654250324e-014, !- X,Y,Z Vertex 1 {m}
  54.864, 29.8402375, -2.4384,            !- X,Y,Z Vertex 2 {m}
  49.0728, 29.8402375, -2.4384,           !- X,Y,Z Vertex 3 {m}
  49.0728, 29.8402375, 2.31011654250324e-014; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {631708de-67fe-4485-a24a-dce85f406652}, !- Handle
  Surface 108,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {703003c0-a8be-48e2-93b7-57710ac64710}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ca28bf13-6029-4f8a-85d5-5a6f4daa3d73}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.864, 18.8674375, 2.31011654250324e-014, !- X,Y,Z Vertex 1 {m}
  54.864, 18.8674375, -2.4384,            !- X,Y,Z Vertex 2 {m}
  54.864, 29.8402375, -2.4384,            !- X,Y,Z Vertex 3 {m}
  54.864, 29.8402375, 2.31011654250324e-014; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6781cc9a-dae8-42ff-80c4-4a324c790a34}, !- Handle
  Surface 109,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {703003c0-a8be-48e2-93b7-57710ac64710}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {15e4ee28-1264-48f5-ae8b-b09f63a4e74a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.0728, 29.8402375, 2.31011654250324e-014, !- X,Y,Z Vertex 1 {m}
  49.0728, 29.8402375, -2.4384,           !- X,Y,Z Vertex 2 {m}
  49.0728, 18.8674375, -2.4384,           !- X,Y,Z Vertex 3 {m}
  49.0728, 18.8674375, 2.31011654250324e-014; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {04df5109-04e1-4db7-9d8b-fad56dafc54b}, !- Handle
  Surface 110,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {703003c0-a8be-48e2-93b7-57710ac64710}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fe9759b6-1f11-47bb-bd6e-80af8f0390d2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.864, 18.8674375, 2.31011654250324e-014, !- X,Y,Z Vertex 1 {m}
  54.864, 29.8402375, 2.31011654250324e-014, !- X,Y,Z Vertex 2 {m}
  49.0728, 29.8402375, 2.31011654250324e-014, !- X,Y,Z Vertex 3 {m}
  49.0728, 18.8674375, 2.31011654250324e-014; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {69c83deb-630e-462f-b9e7-bda39f8a372d}, !- Handle
  EnclosedOffice_Basement_ZN_3,           !- Name
  {bf012c9f-e983-4664-89cb-42c836826e39}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  -3.17641024594195e-014,                 !- Z Origin {m}
  {c136f41b-5899-4461-9ab1-ce81a1bb07cd}, !- Building Story Name
  {cd2cb28f-4a6c-4ba8-94af-4c560524ef8c}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {dce51589-f264-4d02-8999-57e8f6b41c21}, !- Handle
  Surface 111,                            !- Name
  Floor,                                  !- Surface Type
  {e12823af-c428-42f3-937a-7db2faacaaca}, !- Construction Name
  {69c83deb-630e-462f-b9e7-bda39f8a372d}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.864, 35.0218375, -2.4384,            !- X,Y,Z Vertex 1 {m}
  54.864, 29.8402375, -2.4384,            !- X,Y,Z Vertex 2 {m}
  37.7952, 29.8402375, -2.4384,           !- X,Y,Z Vertex 3 {m}
  37.7952, 35.0218375, -2.4384;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6b5560fc-bbeb-4907-b95f-207e4ffea18b}, !- Handle
  Surface 112,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {69c83deb-630e-462f-b9e7-bda39f8a372d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cbca32ba-5b99-411b-80c5-12b13587b9aa}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.0728, 29.8402375, 2.31011654250324e-014, !- X,Y,Z Vertex 1 {m}
  46.3296, 29.8402375, 0,                 !- X,Y,Z Vertex 2 {m}
  46.3296, 29.8402375, -2.4384,           !- X,Y,Z Vertex 3 {m}
  49.0728, 29.8402375, -2.4384;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5dee739f-0465-43af-8f8f-cbdf0c6d8639}, !- Handle
  Surface 113,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {69c83deb-630e-462f-b9e7-bda39f8a372d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {698d9094-8c97-4927-a1a6-d89f765bab03}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.864, 29.8402375, 2.31011654250324e-014, !- X,Y,Z Vertex 1 {m}
  54.864, 29.8402375, -2.4384,            !- X,Y,Z Vertex 2 {m}
  54.864, 35.0218375, -2.4384,            !- X,Y,Z Vertex 3 {m}
  54.864, 35.0218375, 2.31011654250324e-014; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1b4bdc89-805b-4ded-aed9-aa616db6367f}, !- Handle
  Surface 114,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {69c83deb-630e-462f-b9e7-bda39f8a372d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6e7f69b5-a166-4715-97a5-f9162e406d37}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.7952, 35.0218375, 2.31011654250324e-014, !- X,Y,Z Vertex 1 {m}
  37.7952, 35.0218375, -2.4384,           !- X,Y,Z Vertex 2 {m}
  37.7952, 29.8402375, -2.4384,           !- X,Y,Z Vertex 3 {m}
  37.7952, 29.8402375, 2.31011654250324e-014; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {14d5b373-d9d0-47b2-bf20-2adace8982ac}, !- Handle
  Surface 115,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {69c83deb-630e-462f-b9e7-bda39f8a372d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {46192832-a389-4918-b43a-99b0abfc9621}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.3296, 29.8402375, 2.05179566004364e-029, !- X,Y,Z Vertex 1 {m}
  46.3296, 35.0218375, 2.05179566004364e-029, !- X,Y,Z Vertex 2 {m}
  37.7952, 35.0218375, 2.31011654250324e-014, !- X,Y,Z Vertex 3 {m}
  37.7952, 29.8402375, 2.31011654250324e-014; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {62940360-9c8a-456f-b6f0-877b798a9ddc}, !- Handle
  Surface 116,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {69c83deb-630e-462f-b9e7-bda39f8a372d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e10a6092-a129-438b-ab56-652e3c4d9919}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.864, 35.0218375, 2.31011654250324e-014, !- X,Y,Z Vertex 1 {m}
  54.864, 35.0218375, -2.4384,            !- X,Y,Z Vertex 2 {m}
  37.7952, 35.0218375, -2.4384,           !- X,Y,Z Vertex 3 {m}
  37.7952, 35.0218375, 2.31011654250324e-014; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {d1bcd4f1-7920-4f82-a04e-3b6c9d4fab99}, !- Handle
  Corridor_Basement_ZN_2,                 !- Name
  {8162f8cb-4a27-4628-8355-e278261dfb9a}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  -2.88764567812905e-015,                 !- Z Origin {m}
  {c136f41b-5899-4461-9ab1-ce81a1bb07cd}, !- Building Story Name
  {912ff7d0-ab56-4c97-a00f-6df4a7a90d4d}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {3899d5b0-87f2-4c57-b686-10eb23c587b3}, !- Handle
  Surface 117,                            !- Name
  Floor,                                  !- Surface Type
  {e12823af-c428-42f3-937a-7db2faacaaca}, !- Construction Name
  {d1bcd4f1-7920-4f82-a04e-3b6c9d4fab99}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.864, 36.5458375, -2.43840000000002,  !- X,Y,Z Vertex 1 {m}
  54.864, 35.0218375, -2.43840000000002,  !- X,Y,Z Vertex 2 {m}
  37.7952, 35.0218375, -2.43840000000002, !- X,Y,Z Vertex 3 {m}
  37.7952, 36.5458375, -2.43840000000002; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fa8a6e2a-8464-4841-aa33-012e815746be}, !- Handle
  Surface 118,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d1bcd4f1-7920-4f82-a04e-3b6c9d4fab99}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d18e1e38-bbda-43a6-a9ba-545269f89393}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.864, 35.0218375, 5.77529135625807e-015, !- X,Y,Z Vertex 1 {m}
  54.864, 35.0218375, -2.43840000000002,  !- X,Y,Z Vertex 2 {m}
  54.864, 36.5458375, -2.43840000000002,  !- X,Y,Z Vertex 3 {m}
  54.864, 36.5458375, 5.77529135625807e-015; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9d4bc09d-5eb1-431e-a0a0-9f9c111cb4b2}, !- Handle
  Surface 119,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {d1bcd4f1-7920-4f82-a04e-3b6c9d4fab99}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c2aa437e-e68f-4524-b30f-f855f9f79b40}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.864, 35.0218375, 5.77529135625805e-015, !- X,Y,Z Vertex 1 {m}
  54.864, 36.5458375, 5.77529135625805e-015, !- X,Y,Z Vertex 2 {m}
  46.3296, 36.5458375, -2.31011654250324e-014, !- X,Y,Z Vertex 3 {m}
  46.3296, 35.0218375, -2.31011654250324e-014; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e10a6092-a129-438b-ab56-652e3c4d9919}, !- Handle
  Surface 120,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d1bcd4f1-7920-4f82-a04e-3b6c9d4fab99}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {62940360-9c8a-456f-b6f0-877b798a9ddc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.7952, 35.0218375, 5.77529135625807e-015, !- X,Y,Z Vertex 1 {m}
  37.7952, 35.0218375, -2.43840000000002, !- X,Y,Z Vertex 2 {m}
  54.864, 35.0218375, -2.43840000000002,  !- X,Y,Z Vertex 3 {m}
  54.864, 35.0218375, 5.77529135625807e-015; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {55920cd4-8582-4db3-8039-be618794357b}, !- Handle
  Surface 121,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d1bcd4f1-7920-4f82-a04e-3b6c9d4fab99}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8703efe1-007f-4967-aadd-d142fe810286}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.864, 36.5458375, 5.77529135625807e-015, !- X,Y,Z Vertex 1 {m}
  54.864, 36.5458375, -2.43840000000002,  !- X,Y,Z Vertex 2 {m}
  37.7952, 36.5458375, -2.43840000000002, !- X,Y,Z Vertex 3 {m}
  37.7952, 36.5458375, 5.77529135625807e-015; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f2b1f458-fb82-425b-839c-32791e9fabc4}, !- Handle
  Surface 122,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d1bcd4f1-7920-4f82-a04e-3b6c9d4fab99}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {63baeb93-84c8-4674-968f-a7b84b5a68ad}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.7952, 36.5458375, 5.77529135625807e-015, !- X,Y,Z Vertex 1 {m}
  37.7952, 36.5458375, -2.43840000000002, !- X,Y,Z Vertex 2 {m}
  37.7952, 35.0218375, -2.43840000000002, !- X,Y,Z Vertex 3 {m}
  37.7952, 35.0218375, 5.77529135625807e-015; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {316fddf4-8cea-4c27-b604-515fad8156a5}, !- Handle
  OpenOffice_Basement_ZN_2,               !- Name
  {55901ff9-4a1c-46a0-8384-61dd0c18e8fd}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  -1.15505827125162e-014,                 !- Z Origin {m}
  {c136f41b-5899-4461-9ab1-ce81a1bb07cd}, !- Building Story Name
  {ab9b434b-92de-469d-abb2-8826326839f8}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {4de46be6-ec5c-46e6-9dfa-b7532431d107}, !- Handle
  Surface 131,                            !- Name
  Floor,                                  !- Surface Type
  {e12823af-c428-42f3-937a-7db2faacaaca}, !- Construction Name
  {316fddf4-8cea-4c27-b604-515fad8156a5}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.10755, 48.7378375, -2.43840000000002, !- X,Y,Z Vertex 1 {m}
  73.10755, 36.5458375, -2.43840000000002, !- X,Y,Z Vertex 2 {m}
  16.0797875, 36.5458375, -2.43840000000002, !- X,Y,Z Vertex 3 {m}
  16.0797875, 48.7378375, -2.43840000000002; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {32b4b753-9147-40d4-a783-0b584ff271d2}, !- Handle
  Surface 132,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {316fddf4-8cea-4c27-b604-515fad8156a5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f3cf21c1-4114-4381-80a5-a3d0b47a8a7f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.0797875, 48.7378375, 1.15505827125162e-014, !- X,Y,Z Vertex 1 {m}
  16.0797875, 48.7378375, -2.43840000000002, !- X,Y,Z Vertex 2 {m}
  16.0797875, 36.5458375, -2.43840000000002, !- X,Y,Z Vertex 3 {m}
  16.0797875, 36.5458375, 1.15505827125162e-014; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fa126b4f-595c-4c57-b017-7ec5abf32dfd}, !- Handle
  Surface 133,                            !- Name
  Wall,                                   !- Surface Type
  {dde6f9f9-22a2-4ee0-a931-044debab4a09}, !- Construction Name
  {316fddf4-8cea-4c27-b604-515fad8156a5}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.10755, 48.7378375, 1.15505827125162e-014, !- X,Y,Z Vertex 1 {m}
  73.10755, 48.7378375, -2.43840000000002, !- X,Y,Z Vertex 2 {m}
  16.0797875, 48.7378375, -2.43840000000002, !- X,Y,Z Vertex 3 {m}
  16.0797875, 48.7378375, 1.15505827125162e-014; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {304ed5ee-7c98-457b-8835-f66fa1237125}, !- Handle
  Surface 134,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {316fddf4-8cea-4c27-b604-515fad8156a5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1b5196cb-13ae-43a1-9b06-e85af2568429}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.4508, 36.5458375, 1.15505827125162e-014, !- X,Y,Z Vertex 1 {m}
  25.4508, 36.5458375, -2.43840000000002, !- X,Y,Z Vertex 2 {m}
  30.4038, 36.5458375, -2.43840000000002, !- X,Y,Z Vertex 3 {m}
  30.4038, 36.5458375, 1.15505827125162e-014; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4ab7b51f-41b9-4973-93d6-41b213bcebe2}, !- Handle
  Surface 135,                            !- Name
  Wall,                                   !- Surface Type
  {dde6f9f9-22a2-4ee0-a931-044debab4a09}, !- Construction Name
  {316fddf4-8cea-4c27-b604-515fad8156a5}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.10755, 36.5458375, 1.15505827125162e-014, !- X,Y,Z Vertex 1 {m}
  73.10755, 36.5458375, -2.43840000000002, !- X,Y,Z Vertex 2 {m}
  73.10755, 48.7378375, -2.43840000000002, !- X,Y,Z Vertex 3 {m}
  73.10755, 48.7378375, 1.15505827125162e-014; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c079df91-f44f-42e7-98b3-19ab15e700b1}, !- Handle
  Surface 136,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {316fddf4-8cea-4c27-b604-515fad8156a5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3c779685-39f2-4fb4-9e3f-48243321a3c0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.10755, 36.5458375, 1.1528199228561e-014, !- X,Y,Z Vertex 1 {m}
  73.10755, 42.6418375, -9.60286711260139e-015, !- X,Y,Z Vertex 2 {m}
  56.388, 42.6418375, -3.07339334537638e-014, !- X,Y,Z Vertex 3 {m}
  56.388, 36.5458375, -9.60286711260145e-015; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {f6009d98-ae01-49dd-bf1f-f8d89b2e9054}, !- Handle
  DataCenter_Basement_ZN,                 !- Name
  {bdb427d0-bb36-4c2c-9a5b-121251255516}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  -3.17641024594195e-014,                 !- Z Origin {m}
  {c136f41b-5899-4461-9ab1-ce81a1bb07cd}, !- Building Story Name
  {5a0343d2-8b24-4abf-82bd-53b6c2c6895e}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {2257f369-f9b8-48d0-9a38-8e68c2caee6a}, !- Handle
  Surface 1,                              !- Name
  Floor,                                  !- Surface Type
  {e12823af-c428-42f3-937a-7db2faacaaca}, !- Construction Name
  {f6009d98-ae01-49dd-bf1f-f8d89b2e9054}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.0797875, 48.7378375, -2.4384,        !- X,Y,Z Vertex 1 {m}
  16.0797875, 0, -2.4384,                 !- X,Y,Z Vertex 2 {m}
  0, 0, -2.4384,                          !- X,Y,Z Vertex 3 {m}
  0, 48.7378375, -2.4384;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8257920b-f3e4-4a13-bf23-04b663e46c5f}, !- Handle
  Surface 2,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f6009d98-ae01-49dd-bf1f-f8d89b2e9054}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {235e931c-dcef-4394-960d-aee6914558e3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.0797875, 12.1618375, 2.31011654250324e-014, !- X,Y,Z Vertex 1 {m}
  16.0797875, 12.1618375, -2.4384,        !- X,Y,Z Vertex 2 {m}
  16.0797875, 36.5458375, -2.4384,        !- X,Y,Z Vertex 3 {m}
  16.0797875, 36.5458375, 2.15438017232475e-014; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1185dc6e-1106-4f82-9bbc-0b44caa2e56f}, !- Handle
  Surface 3,                              !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {f6009d98-ae01-49dd-bf1f-f8d89b2e9054}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {19da49aa-394d-4ecc-beaa-b06c617af807}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.0797875, 36.5458375, 2.15453225862375e-014, !- X,Y,Z Vertex 1 {m}
  16.0797875, 48.7378375, 2.25825511454341e-014, !- X,Y,Z Vertex 2 {m}
  6.096, 48.7378375, 5.1861427959829e-016, !- X,Y,Z Vertex 3 {m}
  6.096, 36.5458375, -5.18614279598302e-016; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {04c6fbc7-3edf-46f9-ad26-42c71d21c04d}, !- Handle
  Surface 4,                              !- Name
  Wall,                                   !- Surface Type
  {dde6f9f9-22a2-4ee0-a931-044debab4a09}, !- Construction Name
  {f6009d98-ae01-49dd-bf1f-f8d89b2e9054}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 48.7378375, 2.31011654250324e-014,   !- X,Y,Z Vertex 1 {m}
  0, 48.7378375, -2.4384,                 !- X,Y,Z Vertex 2 {m}
  0, 0, -2.4384,                          !- X,Y,Z Vertex 3 {m}
  0, 0, 2.31011654250324e-014;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {33ee62bb-25cf-45d3-abe4-e9641424068d}, !- Handle
  Surface 5,                              !- Name
  Wall,                                   !- Surface Type
  {dde6f9f9-22a2-4ee0-a931-044debab4a09}, !- Construction Name
  {f6009d98-ae01-49dd-bf1f-f8d89b2e9054}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.31011654250324e-014,            !- X,Y,Z Vertex 1 {m}
  0, 0, -2.4384,                          !- X,Y,Z Vertex 2 {m}
  16.0797875, 0, -2.4384,                 !- X,Y,Z Vertex 3 {m}
  16.0797875, 0, 2.31011654250324e-014;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {15aaf2b1-eeaa-4fc5-9147-d943b0346627}, !- Handle
  Surface 6,                              !- Name
  Wall,                                   !- Surface Type
  {dde6f9f9-22a2-4ee0-a931-044debab4a09}, !- Construction Name
  {f6009d98-ae01-49dd-bf1f-f8d89b2e9054}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.0797875, 48.7378375, 2.25840720084241e-014, !- X,Y,Z Vertex 1 {m}
  16.0797875, 48.7378375, -2.4384,        !- X,Y,Z Vertex 2 {m}
  0, 48.7378375, -2.4384,                 !- X,Y,Z Vertex 3 {m}
  0, 48.7378375, 2.31011654250324e-014;   !- X,Y,Z Vertex 4 {m}

OS:Space,
  {cbbf96a5-285c-4279-ba97-ba3b559ba2f2}, !- Handle
  Lobby_Bot_ZN_1,                         !- Name
  {8e14c8d0-ff44-4984-b80c-fecbb2f6cf9f}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  3.41920936008933e-016,                  !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {a180734a-4560-4f26-89f7-f51a27ba85ac}, !- Building Story Name
  {a7e0e2ab-5e1d-4110-824c-b11f91859960}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {555aa524-2b42-48a8-8cb0-6c92d1024b72}, !- Handle
  Surface 137,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {cbbf96a5-285c-4279-ba97-ba3b559ba2f2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9c709342-8672-4192-a47e-2c5257e1d0e7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.0797875, 12.1618375, 2.31011654250324e-014, !- X,Y,Z Vertex 1 {m}
  16.0797875, -3.41920936008933e-016, 2.31011654250324e-014, !- X,Y,Z Vertex 2 {m}
  15.05712, -3.41920936008933e-016, 0,    !- X,Y,Z Vertex 3 {m}
  15.05712, 12.1618375, 0;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dbd9f73a-f822-4cab-9a1b-178006e56952}, !- Handle
  Surface 138,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cbbf96a5-285c-4279-ba97-ba3b559ba2f2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.05712, -3.48787818832913e-016, 2.7447875, !- X,Y,Z Vertex 1 {m}
  15.05712, -3.40547559444137e-016, 4.12308025025034e-036, !- X,Y,Z Vertex 2 {m}
  41.7576, -3.06361115639573e-017, 1.49652807072787e-034, !- X,Y,Z Vertex 3 {m}
  41.7576, -3.88763709527333e-017, 2.7447875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {66b33c96-c702-49cf-9851-271edf475ab6}, !- Handle
  Surface 139,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cbbf96a5-285c-4279-ba97-ba3b559ba2f2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7e0c4bd4-3a63-462f-acdb-7db52579016a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.7952, 12.1618375, 2.74478749999999,  !- X,Y,Z Vertex 1 {m}
  37.7952, 12.1618375, 0,                 !- X,Y,Z Vertex 2 {m}
  35.3568, 12.1618375, 0,                 !- X,Y,Z Vertex 3 {m}
  35.3568, 12.1618375, 2.7447875;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6e8c23b2-a218-4c07-a3be-abb9badfc318}, !- Handle
  Surface 140,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cbbf96a5-285c-4279-ba97-ba3b559ba2f2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6c6a224d-4c3e-4bef-87dc-48bbcae9a7f5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.05712, 12.1618375, 2.7447875,        !- X,Y,Z Vertex 1 {m}
  15.05712, 12.1618375, 0,                !- X,Y,Z Vertex 2 {m}
  15.05712, -3.41920936008933e-016, 0,    !- X,Y,Z Vertex 3 {m}
  15.05712, -3.47414442268117e-016, 2.7447875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5b7d662d-6760-451d-bc42-ba869c573aa2}, !- Handle
  Surface 141,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cbbf96a5-285c-4279-ba97-ba3b559ba2f2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {14d1812c-9247-4cca-bc0e-fcbac34a6bbd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  41.7576, -4.0249747517529e-017, 2.7447875, !- X,Y,Z Vertex 1 {m}
  41.7576, -2.9262734999161e-017, 1.53775887323038e-034, !- X,Y,Z Vertex 2 {m}
  41.7576, 12.1618375, 0,                 !- X,Y,Z Vertex 3 {m}
  41.7576, 12.1618375, 2.7447875;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b2697166-2418-48a9-b41d-5549903450dd}, !- Handle
  Surface 142,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {cbbf96a5-285c-4279-ba97-ba3b559ba2f2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d931804d-78fd-4160-8fc2-e3648c618f6b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  41.7576, -4.0249747517529e-017, 2.7447875, !- X,Y,Z Vertex 1 {m}
  41.7576, 12.1618375, 2.7447875,         !- X,Y,Z Vertex 2 {m}
  15.05712, 12.1618375, 2.7447875,        !- X,Y,Z Vertex 3 {m}
  15.05712, -3.47414442268117e-016, 2.7447875; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {e2cafd7f-5375-46c2-b573-96b1926c6b48}, !- Handle
  Atrium_Bot_ZN,                          !- Name
  {8e14c8d0-ff44-4984-b80c-fecbb2f6cf9f}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  3.41920936008933e-016,                  !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {a180734a-4560-4f26-89f7-f51a27ba85ac}, !- Building Story Name
  {5fd5f779-7153-4b18-b3c3-b5d419cde075}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {7aee5940-0f90-475a-93cb-7d557fb91a44}, !- Handle
  Surface 143,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {e2cafd7f-5375-46c2-b573-96b1926c6b48}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {da207c29-d9a8-4213-af34-1638dc7dbc1d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  56.388, 12.1618375, 0,                  !- X,Y,Z Vertex 1 {m}
  56.388, -6.767919558115e-017, 0,        !- X,Y,Z Vertex 2 {m}
  46.0416275, -3.41920936008933e-016, 2.31011654250324e-014, !- X,Y,Z Vertex 3 {m}
  46.0416275, 12.1618375, 2.31011654250324e-014; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {14d1812c-9247-4cca-bc0e-fcbac34a6bbd}, !- Handle
  Surface 144,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e2cafd7f-5375-46c2-b573-96b1926c6b48}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5b7d662d-6760-451d-bc42-ba869c573aa2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  41.7576, 12.1618375, 2.7447875,         !- X,Y,Z Vertex 1 {m}
  41.7576, 12.1618375, 0,                 !- X,Y,Z Vertex 2 {m}
  41.7576, -6.767919558115e-017, 0,       !- X,Y,Z Vertex 3 {m}
  41.7576, -6.767919558115e-017, 2.7447875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a4cf66c2-cb92-47be-8e45-cd6c02e81f5b}, !- Handle
  Surface 145,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e2cafd7f-5375-46c2-b573-96b1926c6b48}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {951e9c00-1b74-4474-ba19-44025601c339}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  56.388, 12.1618375, 2.7447875,          !- X,Y,Z Vertex 1 {m}
  56.388, 12.1618375, 0,                  !- X,Y,Z Vertex 2 {m}
  41.7576, 12.1618375, 0,                 !- X,Y,Z Vertex 3 {m}
  41.7576, 12.1618375, 2.7447875;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bcd19e90-fef5-4106-9baf-fba678065b87}, !- Handle
  Surface 146,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e2cafd7f-5375-46c2-b573-96b1926c6b48}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  41.7576, -6.08218335652447e-017, 2.7447875, !- X,Y,Z Vertex 1 {m}
  41.7576, -7.45365575970553e-017, 3.42637918725428e-035, !- X,Y,Z Vertex 2 {m}
  56.388, -6.08218335652447e-017, -3.42637918725414e-035, !- X,Y,Z Vertex 3 {m}
  56.388, -4.71071095334342e-017, 2.7447875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e10a2927-adbb-4a77-835b-0a60dae05fd0}, !- Handle
  Surface 147,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {e2cafd7f-5375-46c2-b573-96b1926c6b48}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {813f2065-30bd-45c2-97c2-6200350a2592}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  56.388, -4.02497475175289e-017, 2.7447875, !- X,Y,Z Vertex 1 {m}
  56.388, 12.1618375, 2.7447875,          !- X,Y,Z Vertex 2 {m}
  41.7576, 12.1618375, 2.7447875,         !- X,Y,Z Vertex 3 {m}
  41.7576, -6.767919558115e-017, 2.7447875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {517538d2-99bf-4184-826a-8769b1b945c9}, !- Handle
  Surface 148,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e2cafd7f-5375-46c2-b573-96b1926c6b48}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {72068759-0295-4a7b-a7dc-dfa2df1f280b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  56.388, 5.4864, 2.7447875,              !- X,Y,Z Vertex 1 {m}
  56.388, 5.4864, 0,                      !- X,Y,Z Vertex 2 {m}
  56.388, 12.1618375, 0,                  !- X,Y,Z Vertex 3 {m}
  56.388, 12.1618375, 2.7447875;          !- X,Y,Z Vertex 4 {m}

OS:Space,
  {41f9980d-cfc2-465a-805c-33077dfeb050}, !- Handle
  Corridor_Bot_ZN_1,                      !- Name
  {8162f8cb-4a27-4628-8355-e278261dfb9a}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  3.41920936008933e-016,                  !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {a180734a-4560-4f26-89f7-f51a27ba85ac}, !- Building Story Name
  {1d161b36-4803-41ff-8cb8-25afc26cc72d}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {2b6f0403-51ab-4487-a85e-89ab1a90b363}, !- Handle
  Surface 149,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {41f9980d-cfc2-465a-805c-33077dfeb050}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ff83ab8a-b085-4d35-8a8c-8c55ff4aacd8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.3568, 36.5458375, -4.10359132008729e-029, !- X,Y,Z Vertex 1 {m}
  35.3568, 35.0708215764634, -4.10359132008729e-029, !- X,Y,Z Vertex 2 {m}
  30.4038, 35.0708215764634, 3.46517481375486e-014, !- X,Y,Z Vertex 3 {m}
  30.4038, 36.5458375, 3.46517481375486e-014; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0a089fe4-a623-4b46-9170-1e44f1a4b9fc}, !- Handle
  Surface 150,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {41f9980d-cfc2-465a-805c-33077dfeb050}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2d490895-9047-4c44-b904-c103e57364ce}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.3568, 35.0708215764634, 2.7447875,   !- X,Y,Z Vertex 1 {m}
  35.3568, 35.0708215764634, -4.10359132008729e-029, !- X,Y,Z Vertex 2 {m}
  35.3568, 36.5458375, -4.10359132008729e-029, !- X,Y,Z Vertex 3 {m}
  35.3568, 36.5458375, 2.7447875;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {980d1566-0fbb-4621-8c36-bf3ddca6973e}, !- Handle
  Surface 151,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {41f9980d-cfc2-465a-805c-33077dfeb050}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.3568, 35.0218375, 2.7447875,         !- X,Y,Z Vertex 1 {m}
  35.3568, 35.0218375, 0,                 !- X,Y,Z Vertex 2 {m}
  35.3568, 35.0708215764634, -4.10359132008729e-029, !- X,Y,Z Vertex 3 {m}
  35.3568, 35.0708215764634, 2.7447875;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {098699cb-1e26-4895-b5f8-cc5c61aff946}, !- Handle
  Surface 152,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {41f9980d-cfc2-465a-805c-33077dfeb050}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {535a1742-fee0-480e-9f2e-86e7c201b10d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.3568, 12.1618375, 2.7447875,         !- X,Y,Z Vertex 1 {m}
  35.3568, 13.6858375, 2.7447875,         !- X,Y,Z Vertex 2 {m}
  16.58112, 13.6858375, 2.7447875,        !- X,Y,Z Vertex 3 {m}
  16.58112, 35.0218375, 2.7447875,        !- X,Y,Z Vertex 4 {m}
  18.288, 35.0218375, 2.7447875,          !- X,Y,Z Vertex 5 {m}
  18.288, 35.0708215764634, 2.7447875,    !- X,Y,Z Vertex 6 {m}
  35.3568, 35.0708215764634, 2.7447875,   !- X,Y,Z Vertex 7 {m}
  35.3568, 36.5458375, 2.7447875,         !- X,Y,Z Vertex 8 {m}
  15.05712, 36.5458375, 2.7447875,        !- X,Y,Z Vertex 9 {m}
  15.05712, 12.1618375, 2.7447875;        !- X,Y,Z Vertex 10 {m}

OS:Surface,
  {54d4dbc4-a5db-492f-becf-fbbb13c51254}, !- Handle
  Surface 153,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {41f9980d-cfc2-465a-805c-33077dfeb050}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f0a56a2c-b1be-41ad-a534-12d8458e8dee}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.05712, 12.1618375, 2.7447875,        !- X,Y,Z Vertex 1 {m}
  15.05712, 12.1618375, 0,                !- X,Y,Z Vertex 2 {m}
  35.3568, 12.1618375, 0,                 !- X,Y,Z Vertex 3 {m}
  35.3568, 12.1618375, 2.7447875;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {16c1db22-b4af-4f2a-bace-5e8fb6551085}, !- Handle
  Surface 154,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {41f9980d-cfc2-465a-805c-33077dfeb050}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {06e7f6c4-1bd8-456a-ae00-0cd8234ab994}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.3568, 36.5458375, 2.7447875,         !- X,Y,Z Vertex 1 {m}
  35.3568, 36.5458375, -4.10359132008729e-029, !- X,Y,Z Vertex 2 {m}
  15.05712, 36.5458375, 0,                !- X,Y,Z Vertex 3 {m}
  15.05712, 36.5458375, 2.7447875;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7d1bf8f7-d54a-40a9-aab4-7b8cfb595e49}, !- Handle
  Surface 155,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {41f9980d-cfc2-465a-805c-33077dfeb050}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {163168e1-64f2-41c5-a75e-5b4de3709e9c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.05712, 36.5458375, 2.7447875,        !- X,Y,Z Vertex 1 {m}
  15.05712, 36.5458375, 0,                !- X,Y,Z Vertex 2 {m}
  15.05712, 12.1618375, 0,                !- X,Y,Z Vertex 3 {m}
  15.05712, 12.1618375, 2.7447875;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {59ff5f1e-35ac-46b2-85fb-50a2ddfe1635}, !- Handle
  Surface 156,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {41f9980d-cfc2-465a-805c-33077dfeb050}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {10eb4cd5-fbec-44c4-9d62-430f79977ef7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.58112, 13.6858375, 2.7447875,        !- X,Y,Z Vertex 1 {m}
  16.58112, 13.6858375, 0,                !- X,Y,Z Vertex 2 {m}
  16.58112, 35.0218375, 0,                !- X,Y,Z Vertex 3 {m}
  16.58112, 35.0218375, 2.7447875;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3305ce2c-60d5-4e8a-961b-30322878eaa8}, !- Handle
  Surface 157,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {41f9980d-cfc2-465a-805c-33077dfeb050}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {52acdb2a-368f-4aa4-a001-a589db68c91f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.288, 13.6858375, 2.7447875,          !- X,Y,Z Vertex 1 {m}
  18.288, 13.6858375, 0,                  !- X,Y,Z Vertex 2 {m}
  16.58112, 13.6858375, 0,                !- X,Y,Z Vertex 3 {m}
  16.58112, 13.6858375, 2.7447875;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9214aed6-330d-4b80-a3d8-ee7df63d874b}, !- Handle
  Surface 158,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {41f9980d-cfc2-465a-805c-33077dfeb050}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4c22447e-c145-44da-998b-748aeae9c09c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.3568, 12.1618375, 2.7447875,         !- X,Y,Z Vertex 1 {m}
  35.3568, 12.1618375, 0,                 !- X,Y,Z Vertex 2 {m}
  35.3568, 13.6858375, 0,                 !- X,Y,Z Vertex 3 {m}
  35.3568, 13.6858375, 2.7447875;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5f0d62b4-8ef5-4fc5-8d8a-ab69fe80e941}, !- Handle
  Surface 159,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {41f9980d-cfc2-465a-805c-33077dfeb050}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a92a5bb1-e4e9-457e-b97d-1f2fe9ba503d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.58112, 35.0218375, 2.7447875,        !- X,Y,Z Vertex 1 {m}
  16.58112, 35.0218375, 0,                !- X,Y,Z Vertex 2 {m}
  18.288, 35.0218375, 0,                  !- X,Y,Z Vertex 3 {m}
  18.288, 35.0218375, 2.7447875;          !- X,Y,Z Vertex 4 {m}

OS:Space,
  {93b905ad-f145-4ef5-b9be-878caa8e553d}, !- Handle
  Datacenter_Bot_ZN,                      !- Name
  {2cfa41c9-8754-4da3-95d9-a2f06c152d98}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  3.41920936008933e-016,                  !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {a180734a-4560-4f26-89f7-f51a27ba85ac}, !- Building Story Name
  {696c7737-3486-4ba1-830e-498efac45b77}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {e7724e1e-baa7-41c1-909c-72f233252644}, !- Handle
  Surface 160,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {93b905ad-f145-4ef5-b9be-878caa8e553d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8d26e30e-5c6c-4260-9b90-0a6323196bbc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.288, 29.8402375, 2.88764567812905e-015, !- X,Y,Z Vertex 1 {m}
  18.288, 18.8674375, -2.88764567812913e-015, !- X,Y,Z Vertex 2 {m}
  17.6037875, 18.8674375, 1.44382283906453e-014, !- X,Y,Z Vertex 3 {m}
  17.6037875, 29.8402375, 2.02135197469035e-014; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {951853f0-90af-46fd-b963-b7e5ec7f4c11}, !- Handle
  Surface 161,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {93b905ad-f145-4ef5-b9be-878caa8e553d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a88ba48d-12bc-4a8d-b192-c8a986ba2e0f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.288, 13.6858375, 2.7447875,          !- X,Y,Z Vertex 1 {m}
  18.288, 35.0218375, 2.7447875,          !- X,Y,Z Vertex 2 {m}
  16.58112, 35.0218375, 2.7447875,        !- X,Y,Z Vertex 3 {m}
  16.58112, 13.6858375, 2.7447875;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8931584b-0be9-44ef-ac6a-1cab6fa0eaf8}, !- Handle
  Surface 162,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {93b905ad-f145-4ef5-b9be-878caa8e553d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b307c7a4-1fc6-46c7-ac29-7c8ef1fa21d6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.288, 13.6858375, 2.7447875,          !- X,Y,Z Vertex 1 {m}
  18.288, 13.6858375, 0,                  !- X,Y,Z Vertex 2 {m}
  18.288, 18.8674375, -2.88764567812913e-015, !- X,Y,Z Vertex 3 {m}
  18.288, 18.8674375, 2.7447875;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a92a5bb1-e4e9-457e-b97d-1f2fe9ba503d}, !- Handle
  Surface 163,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {93b905ad-f145-4ef5-b9be-878caa8e553d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5f0d62b4-8ef5-4fc5-8d8a-ab69fe80e941}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.288, 35.0218375, 2.7447875,          !- X,Y,Z Vertex 1 {m}
  18.288, 35.0218375, 0,                  !- X,Y,Z Vertex 2 {m}
  16.58112, 35.0218375, 0,                !- X,Y,Z Vertex 3 {m}
  16.58112, 35.0218375, 2.7447875;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {10eb4cd5-fbec-44c4-9d62-430f79977ef7}, !- Handle
  Surface 164,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {93b905ad-f145-4ef5-b9be-878caa8e553d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {59ff5f1e-35ac-46b2-85fb-50a2ddfe1635}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.58112, 35.0218375, 2.7447875,        !- X,Y,Z Vertex 1 {m}
  16.58112, 35.0218375, 0,                !- X,Y,Z Vertex 2 {m}
  16.58112, 13.6858375, 0,                !- X,Y,Z Vertex 3 {m}
  16.58112, 13.6858375, 2.7447875;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {52acdb2a-368f-4aa4-a001-a589db68c91f}, !- Handle
  Surface 165,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {93b905ad-f145-4ef5-b9be-878caa8e553d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3305ce2c-60d5-4e8a-961b-30322878eaa8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.58112, 13.6858375, 2.7447875,        !- X,Y,Z Vertex 1 {m}
  16.58112, 13.6858375, 0,                !- X,Y,Z Vertex 2 {m}
  18.288, 13.6858375, 0,                  !- X,Y,Z Vertex 3 {m}
  18.288, 13.6858375, 2.7447875;          !- X,Y,Z Vertex 4 {m}

OS:Space,
  {a3536544-5466-431f-a4f6-b70e1e3388af}, !- Handle
  EnclosedOffice_Bot_ZN_1,                !- Name
  {bf012c9f-e983-4664-89cb-42c836826e39}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {a180734a-4560-4f26-89f7-f51a27ba85ac}, !- Building Story Name
  {f4a2272a-b040-41f3-a701-4e2b23196779}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {7c12ed20-2255-41a8-b46b-8a745a6c7caf}, !- Handle
  Surface 166,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {a3536544-5466-431f-a4f6-b70e1e3388af}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1c6ab0ec-bd7e-43ee-9c9a-d4640215399b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.3568, 18.8674375, 0,                 !- X,Y,Z Vertex 1 {m}
  35.3568, 13.6858375, 0,                 !- X,Y,Z Vertex 2 {m}
  18.288, 13.6858375, 0,                  !- X,Y,Z Vertex 3 {m}
  18.288, 18.8674375, 0;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {abad876b-1879-418a-8a29-6491a31234ed}, !- Handle
  Surface 167,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a3536544-5466-431f-a4f6-b70e1e3388af}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {110de51a-220e-4ba8-83ff-07681087f984}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.3568, 13.6858375, 2.7447875,         !- X,Y,Z Vertex 1 {m}
  35.3568, 13.6858375, 0,                 !- X,Y,Z Vertex 2 {m}
  35.3568, 18.8674375, 0,                 !- X,Y,Z Vertex 3 {m}
  35.3568, 18.8674375, 2.7447875;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {76bc2dce-00af-4cae-871f-053ec98352cc}, !- Handle
  Surface 168,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a3536544-5466-431f-a4f6-b70e1e3388af}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9abdce1c-dc5a-4687-8691-a3e8470f29ef}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.4508, 18.8674375, 2.74478749999999,  !- X,Y,Z Vertex 1 {m}
  25.4508, 18.8674375, 0,                 !- X,Y,Z Vertex 2 {m}
  22.7076, 18.8674375, 0,                 !- X,Y,Z Vertex 3 {m}
  22.7076, 18.8674375, 2.74478749999999;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f13fb6c1-7012-43e4-b5b9-7f588486212b}, !- Handle
  Surface 169,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {a3536544-5466-431f-a4f6-b70e1e3388af}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2ccbdc57-9228-4cb3-87ff-4e9f6c6a2e95}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.3568, 13.6858375, 2.7447875,         !- X,Y,Z Vertex 1 {m}
  35.3568, 18.8674375, 2.7447875,         !- X,Y,Z Vertex 2 {m}
  18.288, 18.8674375, 2.7447875,          !- X,Y,Z Vertex 3 {m}
  18.288, 13.6858375, 2.7447875;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b307c7a4-1fc6-46c7-ac29-7c8ef1fa21d6}, !- Handle
  Surface 170,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a3536544-5466-431f-a4f6-b70e1e3388af}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8931584b-0be9-44ef-ac6a-1cab6fa0eaf8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.288, 18.8674375, 2.7447875,          !- X,Y,Z Vertex 1 {m}
  18.288, 18.8674375, 0,                  !- X,Y,Z Vertex 2 {m}
  18.288, 13.6858375, 0,                  !- X,Y,Z Vertex 3 {m}
  18.288, 13.6858375, 2.7447875;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {eae8d76f-fba6-4e26-9a84-fd209e7fb48a}, !- Handle
  Surface 171,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a3536544-5466-431f-a4f6-b70e1e3388af}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d5f1200f-c9f3-42e2-af41-03345addbc35}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.288, 13.6858375, 2.7447875,          !- X,Y,Z Vertex 1 {m}
  18.288, 13.6858375, 0,                  !- X,Y,Z Vertex 2 {m}
  35.3568, 13.6858375, 0,                 !- X,Y,Z Vertex 3 {m}
  35.3568, 13.6858375, 2.7447875;         !- X,Y,Z Vertex 4 {m}

OS:Space,
  {93331eb4-c469-4653-b64b-52891a449aa0}, !- Handle
  Mechanical_Bot_ZN_1,                    !- Name
  {c339cc3d-02cf-47d2-bd46-aeaf447c1bdf}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  3.41920936008933e-016,                  !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {a180734a-4560-4f26-89f7-f51a27ba85ac}, !- Building Story Name
  {6d7e40ee-f9fe-4252-8f97-8540978c9c87}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {6925a2b6-0c7d-4ad9-a956-a482d02260b8}, !- Handle
  Surface 172,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {93331eb4-c469-4653-b64b-52891a449aa0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4c43c456-ad7a-41c7-a108-f525f2e71403}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.7076, 29.8402375, 0,                 !- X,Y,Z Vertex 1 {m}
  22.7076, 18.8674375, 0,                 !- X,Y,Z Vertex 2 {m}
  18.288, 18.8674375, 0,                  !- X,Y,Z Vertex 3 {m}
  18.288, 29.8402375, 0;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a3f7e6f1-8ffa-40fa-bd4c-eef99f3ebb0f}, !- Handle
  Surface 173,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {93331eb4-c469-4653-b64b-52891a449aa0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {61fdfeb3-6d7e-4f29-b173-78d00c7f6c6a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.7076, 18.8674375, 2.74478750000001,  !- X,Y,Z Vertex 1 {m}
  22.7076, 18.8674375, 0,                 !- X,Y,Z Vertex 2 {m}
  22.7076, 29.8402375, 0,                 !- X,Y,Z Vertex 3 {m}
  22.7076, 29.8402375, 2.74478750000001;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d6aedc9c-6739-46b1-a3cf-40bb4ebc39f3}, !- Handle
  Surface 174,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {93331eb4-c469-4653-b64b-52891a449aa0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {12347198-18e8-463e-bf32-7b1c4bace388}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.7076, 29.8402375, 2.74478750000001,  !- X,Y,Z Vertex 1 {m}
  22.7076, 29.8402375, 0,                 !- X,Y,Z Vertex 2 {m}
  18.288, 29.8402375, 0,                  !- X,Y,Z Vertex 3 {m}
  18.288, 29.8402375, 2.74478750000001;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b514fbae-bb1f-4861-a5ae-b699609279de}, !- Handle
  Surface 175,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {93331eb4-c469-4653-b64b-52891a449aa0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e68a1a9c-e4bc-440c-baba-c7433c43dbe0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.288, 18.8674375, 2.74478750000001,   !- X,Y,Z Vertex 1 {m}
  18.288, 18.8674375, 0,                  !- X,Y,Z Vertex 2 {m}
  22.7076, 18.8674375, 0,                 !- X,Y,Z Vertex 3 {m}
  22.7076, 18.8674375, 2.74478750000001;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {431484af-8088-41f8-93f4-021afd4c13e1}, !- Handle
  Surface 176,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {93331eb4-c469-4653-b64b-52891a449aa0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0c701422-f7fd-4435-ab4a-1aa0f281129d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.288, 29.8402375, 2.74478750000001,   !- X,Y,Z Vertex 1 {m}
  18.288, 29.8402375, 0,                  !- X,Y,Z Vertex 2 {m}
  18.288, 18.8674375, 0,                  !- X,Y,Z Vertex 3 {m}
  18.288, 18.8674375, 2.74478750000001;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {55803570-8113-494d-b8f1-e9edd7292f75}, !- Handle
  Surface 177,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {93331eb4-c469-4653-b64b-52891a449aa0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {82cec615-902d-4ce0-8598-ee16205234cc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.7076, 18.8674375, 2.74478750000001,  !- X,Y,Z Vertex 1 {m}
  22.7076, 29.8402375, 2.74478750000001,  !- X,Y,Z Vertex 2 {m}
  18.288, 29.8402375, 2.74478750000001,   !- X,Y,Z Vertex 3 {m}
  18.288, 18.8674375, 2.74478750000001;   !- X,Y,Z Vertex 4 {m}

OS:Space,
  {a063560f-e3fb-4055-a428-e2eb011ef7ce}, !- Handle
  Stair_Bot_ZN_1,                         !- Name
  {31dcb886-2862-45a1-b129-0b8783234901}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  3.41920936008933e-016,                  !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {a180734a-4560-4f26-89f7-f51a27ba85ac}, !- Building Story Name
  {37fc947d-b6ea-4c94-9a9d-f4d3343022e5}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {0fede042-d39b-48f1-a74f-4b3e027aa14b}, !- Handle
  Surface 178,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {a063560f-e3fb-4055-a428-e2eb011ef7ce}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {46a1e3f9-c5e1-495a-81ac-4e87417c7d5f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.4508, 29.8402375, 0,                 !- X,Y,Z Vertex 1 {m}
  25.4508, 18.8674375, 0,                 !- X,Y,Z Vertex 2 {m}
  22.7076, 18.8674375, 0,                 !- X,Y,Z Vertex 3 {m}
  22.7076, 29.8402375, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {61fdfeb3-6d7e-4f29-b173-78d00c7f6c6a}, !- Handle
  Surface 179,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a063560f-e3fb-4055-a428-e2eb011ef7ce}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a3f7e6f1-8ffa-40fa-bd4c-eef99f3ebb0f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.7076, 29.8402375, 2.74478749999999,  !- X,Y,Z Vertex 1 {m}
  22.7076, 29.8402375, 0,                 !- X,Y,Z Vertex 2 {m}
  22.7076, 18.8674375, 0,                 !- X,Y,Z Vertex 3 {m}
  22.7076, 18.8674375, 2.74478749999999;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {66d173c2-57ef-4402-ac26-39194a1b54fd}, !- Handle
  Surface 180,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a063560f-e3fb-4055-a428-e2eb011ef7ce}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5bb9168d-6657-488b-8e8c-1d5edb63c35e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.4508, 18.8674375, 2.74478749999999,  !- X,Y,Z Vertex 1 {m}
  25.4508, 18.8674375, 0,                 !- X,Y,Z Vertex 2 {m}
  25.4508, 29.8402375, 0,                 !- X,Y,Z Vertex 3 {m}
  25.4508, 29.8402375, 2.74478749999999;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9e119ea4-f834-4625-b7c9-d518a2a467a2}, !- Handle
  Surface 181,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {a063560f-e3fb-4055-a428-e2eb011ef7ce}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4232133d-c89d-40b1-998f-9ed8b8821f03}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.4508, 18.8674375, 2.74478749999999,  !- X,Y,Z Vertex 1 {m}
  25.4508, 29.8402375, 2.74478749999999,  !- X,Y,Z Vertex 2 {m}
  22.7076, 29.8402375, 2.74478749999999,  !- X,Y,Z Vertex 3 {m}
  22.7076, 18.8674375, 2.74478749999999;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9abdce1c-dc5a-4687-8691-a3e8470f29ef}, !- Handle
  Surface 182,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a063560f-e3fb-4055-a428-e2eb011ef7ce}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {76bc2dce-00af-4cae-871f-053ec98352cc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.7076, 18.8674375, 2.74478749999999,  !- X,Y,Z Vertex 1 {m}
  22.7076, 18.8674375, 0,                 !- X,Y,Z Vertex 2 {m}
  25.4508, 18.8674375, 0,                 !- X,Y,Z Vertex 3 {m}
  25.4508, 18.8674375, 2.74478749999999;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6e9d6e74-d8e5-45f6-bdd9-6c555280ce87}, !- Handle
  Surface 183,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a063560f-e3fb-4055-a428-e2eb011ef7ce}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b70f9c49-55b7-454c-8aaf-dec28e515d9a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.4508, 29.8402375, 2.74478749999999,  !- X,Y,Z Vertex 1 {m}
  25.4508, 29.8402375, 0,                 !- X,Y,Z Vertex 2 {m}
  22.7076, 29.8402375, 0,                 !- X,Y,Z Vertex 3 {m}
  22.7076, 29.8402375, 2.74478749999999;  !- X,Y,Z Vertex 4 {m}

OS:Space,
  {4a85c567-10e4-432d-b882-9dbda5ffac8e}, !- Handle
  Restroom_Bot_ZN,                        !- Name
  {f1b8a7d0-dac0-4e82-93f4-f63b88badcdd}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  3.41920936008933e-016,                  !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {a180734a-4560-4f26-89f7-f51a27ba85ac}, !- Building Story Name
  {be40f5cb-ba3e-4c2d-a0a9-214bf68150dd}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {533c0131-21b1-46e3-ad3d-55c026158132}, !- Handle
  Surface 184,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {4a85c567-10e4-432d-b882-9dbda5ffac8e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {462c9b8b-25b2-4a1a-9548-35cba17b6b7d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.3568, 27.7066375, 2.31011654250324e-014, !- X,Y,Z Vertex 1 {m}
  35.3568, 18.8674375, 0,                 !- X,Y,Z Vertex 2 {m}
  25.4508, 18.8674375, 0,                 !- X,Y,Z Vertex 3 {m}
  25.4508, 27.7066375, 2.31011654250324e-014; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5bb9168d-6657-488b-8e8c-1d5edb63c35e}, !- Handle
  Surface 185,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4a85c567-10e4-432d-b882-9dbda5ffac8e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {66d173c2-57ef-4402-ac26-39194a1b54fd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.4508, 29.8402375, 2.74478749999999,  !- X,Y,Z Vertex 1 {m}
  25.4508, 29.8402375, 0,                 !- X,Y,Z Vertex 2 {m}
  25.4508, 18.8674375, 0,                 !- X,Y,Z Vertex 3 {m}
  25.4508, 18.8674375, 2.74478749999999;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {281437e6-ac3c-46c6-a325-36e607fbf0f0}, !- Handle
  Surface 186,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4a85c567-10e4-432d-b882-9dbda5ffac8e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {51d8bd72-c274-469f-be49-90adc118e12e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.4508, 18.8674375, 2.74478749999999,  !- X,Y,Z Vertex 1 {m}
  25.4508, 18.8674375, 0,                 !- X,Y,Z Vertex 2 {m}
  35.3568, 18.8674375, 0,                 !- X,Y,Z Vertex 3 {m}
  35.3568, 18.8674375, 2.74478749999999;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8b8e1ead-97c4-435f-99ae-64df8554ae31}, !- Handle
  Surface 187,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4a85c567-10e4-432d-b882-9dbda5ffac8e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dbaac048-9b21-4cb5-bf84-02d69ff67d91}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.3568, 29.8402375, 2.74478749999999,  !- X,Y,Z Vertex 1 {m}
  35.3568, 29.8402375, 0,                 !- X,Y,Z Vertex 2 {m}
  25.4508, 29.8402375, 0,                 !- X,Y,Z Vertex 3 {m}
  25.4508, 29.8402375, 2.74478749999999;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6d28e2e9-2076-478c-94d0-d4a945a370db}, !- Handle
  Surface 188,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4a85c567-10e4-432d-b882-9dbda5ffac8e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e6b364bf-487d-4c59-9b37-f67b3aa28a86}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.3568, 18.8674375, 2.74478749999999,  !- X,Y,Z Vertex 1 {m}
  35.3568, 18.8674375, 0,                 !- X,Y,Z Vertex 2 {m}
  35.3568, 29.8402375, 0,                 !- X,Y,Z Vertex 3 {m}
  35.3568, 29.8402375, 2.74478749999999;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8d3161ec-e498-437f-a596-a0e8a3d1bca0}, !- Handle
  Surface 189,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {4a85c567-10e4-432d-b882-9dbda5ffac8e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b53ab10e-f31a-4329-9b71-82d0c08de5e8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.3568, 18.8674375, 2.74478749999999,  !- X,Y,Z Vertex 1 {m}
  35.3568, 29.8402375, 2.74478749999999,  !- X,Y,Z Vertex 2 {m}
  25.4508, 29.8402375, 2.74478749999999,  !- X,Y,Z Vertex 3 {m}
  25.4508, 18.8674375, 2.74478749999999;  !- X,Y,Z Vertex 4 {m}

OS:Space,
  {23bb7aaa-6a7c-4d7a-826f-f4ffe1c733a5}, !- Handle
  EnclosedOffice_Bot_ZN_3,                !- Name
  {bf012c9f-e983-4664-89cb-42c836826e39}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  3.41920936008933e-016,                  !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {a180734a-4560-4f26-89f7-f51a27ba85ac}, !- Building Story Name
  {55d5b488-fee3-4ffe-b9dd-4e76436b24a3}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {8d67959f-18b7-4b4f-a3fe-a6001210053e}, !- Handle
  Surface 190,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {23bb7aaa-6a7c-4d7a-826f-f4ffe1c733a5}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.3568, 35.0708215764634, 5.77529135625809e-015, !- X,Y,Z Vertex 1 {m}
  35.3568, 35.0218375, -5.77529135625809e-015, !- X,Y,Z Vertex 2 {m}
  30.4038, 35.0218375, 1.73258740687743e-014, !- X,Y,Z Vertex 3 {m}
  30.4038, 35.0708215764634, 2.88764567812905e-014; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8610fd9f-9201-4005-8fdc-ed52e018243d}, !- Handle
  Surface 191,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {23bb7aaa-6a7c-4d7a-826f-f4ffe1c733a5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2cf13593-76de-4621-94ec-91bdf7793500}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.3568, 29.8402375, 2.7447875,         !- X,Y,Z Vertex 1 {m}
  35.3568, 35.0218375, 2.7447875,         !- X,Y,Z Vertex 2 {m}
  18.288, 35.0218375, 2.7447875,          !- X,Y,Z Vertex 3 {m}
  18.288, 29.8402375, 2.7447875;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {edc9e7fd-78a6-4502-b981-04db64536cd6}, !- Handle
  Surface 192,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {23bb7aaa-6a7c-4d7a-826f-f4ffe1c733a5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.288, 35.0708215764634, 2.7447875,    !- X,Y,Z Vertex 1 {m}
  18.288, 35.0708215764634, 0,            !- X,Y,Z Vertex 2 {m}
  18.288, 35.0218375, 0,                  !- X,Y,Z Vertex 3 {m}
  18.288, 35.0218375, 2.7447875;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {52ad0aad-62ef-4448-92f8-7d415dc6b8a6}, !- Handle
  Surface 193,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {23bb7aaa-6a7c-4d7a-826f-f4ffe1c733a5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ee6c61b5-f7f3-4554-9f0c-a7fc7d731e28}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.3568, 29.8402375, 2.7447875,         !- X,Y,Z Vertex 1 {m}
  35.3568, 29.8402375, 0,                 !- X,Y,Z Vertex 2 {m}
  35.3568, 35.0218375, -5.77529135625809e-015, !- X,Y,Z Vertex 3 {m}
  35.3568, 35.0218375, 2.7447875;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {902448d8-f095-4964-9fa3-44cf3fc99feb}, !- Handle
  Surface 194,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {23bb7aaa-6a7c-4d7a-826f-f4ffe1c733a5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.3568, 35.0708215764634, 2.7447875,   !- X,Y,Z Vertex 1 {m}
  35.3568, 35.0708215764634, 5.77529135625809e-015, !- X,Y,Z Vertex 2 {m}
  18.288, 35.0708215764634, 0,            !- X,Y,Z Vertex 3 {m}
  18.288, 35.0708215764634, 2.7447875;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b70f9c49-55b7-454c-8aaf-dec28e515d9a}, !- Handle
  Surface 195,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {23bb7aaa-6a7c-4d7a-826f-f4ffe1c733a5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6e9d6e74-d8e5-45f6-bdd9-6c555280ce87}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.7076, 29.8402375, 2.7447875,         !- X,Y,Z Vertex 1 {m}
  22.7076, 29.8402375, 0,                 !- X,Y,Z Vertex 2 {m}
  25.4508, 29.8402375, 0,                 !- X,Y,Z Vertex 3 {m}
  25.4508, 29.8402375, 2.7447875;         !- X,Y,Z Vertex 4 {m}

OS:Space,
  {abacaf7b-c009-4460-9c87-7ecf15da4216}, !- Handle
  Lobby_Bot_ZN_2,                         !- Name
  {8e14c8d0-ff44-4984-b80c-fecbb2f6cf9f}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  3.41920936008933e-016,                  !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {a180734a-4560-4f26-89f7-f51a27ba85ac}, !- Building Story Name
  {3ad17e93-c94b-46ef-b170-de6234d6e383}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {15eb40ff-7959-467c-aea1-1398347bf37c}, !- Handle
  Surface 196,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {abacaf7b-c009-4460-9c87-7ecf15da4216}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {83b26763-f0c1-4b8e-9b28-8ccdb4b9c310}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.7952, 36.5458375, 0,                 !- X,Y,Z Vertex 1 {m}
  37.7952, 12.1618375, 0,                 !- X,Y,Z Vertex 2 {m}
  35.3568, 12.1618375, 0,                 !- X,Y,Z Vertex 3 {m}
  35.3568, 36.5458375, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7e0c4bd4-3a63-462f-acdb-7db52579016a}, !- Handle
  Surface 197,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {abacaf7b-c009-4460-9c87-7ecf15da4216}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {66b33c96-c702-49cf-9851-271edf475ab6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.3568, 12.1618375, 2.74478749999999,  !- X,Y,Z Vertex 1 {m}
  35.3568, 12.1618375, 0,                 !- X,Y,Z Vertex 2 {m}
  37.7952, 12.1618375, 0,                 !- X,Y,Z Vertex 3 {m}
  37.7952, 12.1618375, 2.74478749999999;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e6b364bf-487d-4c59-9b37-f67b3aa28a86}, !- Handle
  Surface 198,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {abacaf7b-c009-4460-9c87-7ecf15da4216}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6d28e2e9-2076-478c-94d0-d4a945a370db}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.3568, 29.8402375, 2.74478749999999,  !- X,Y,Z Vertex 1 {m}
  35.3568, 29.8402375, 0,                 !- X,Y,Z Vertex 2 {m}
  35.3568, 18.8674375, 0,                 !- X,Y,Z Vertex 3 {m}
  35.3568, 18.8674375, 2.74478749999999;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e8184134-8219-43f9-a6d8-913cc859b873}, !- Handle
  Surface 199,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {abacaf7b-c009-4460-9c87-7ecf15da4216}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {619bc55f-1be2-4777-b724-15a2ac055ed6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.7952, 12.1618375, 2.74478749999999,  !- X,Y,Z Vertex 1 {m}
  37.7952, 12.1618375, 0,                 !- X,Y,Z Vertex 2 {m}
  37.7952, 13.6858375, 0,                 !- X,Y,Z Vertex 3 {m}
  37.7952, 13.6858375, 2.74478749999999;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0b022d50-03e8-477c-8f46-520b5f3840f6}, !- Handle
  Surface 200,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {abacaf7b-c009-4460-9c87-7ecf15da4216}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d2b5c531-dd73-458b-b379-64488414ed71}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.7952, 36.5458375, 2.74478749999999,  !- X,Y,Z Vertex 1 {m}
  37.7952, 36.5458375, 0,                 !- X,Y,Z Vertex 2 {m}
  35.3568, 36.5458375, 0,                 !- X,Y,Z Vertex 3 {m}
  35.3568, 36.5458375, 2.74478749999999;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dfdaac42-8dab-4487-8744-29aeccf2bf4a}, !- Handle
  Surface 201,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {abacaf7b-c009-4460-9c87-7ecf15da4216}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {db17f66c-fc0d-4604-bc99-da99cec0cd4e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.7952, 12.1618375, 2.74478749999999,  !- X,Y,Z Vertex 1 {m}
  37.7952, 36.5458375, 2.74478749999999,  !- X,Y,Z Vertex 2 {m}
  35.3568, 36.5458375, 2.74478749999999,  !- X,Y,Z Vertex 3 {m}
  35.3568, 12.1618375, 2.74478749999999;  !- X,Y,Z Vertex 4 {m}

OS:Space,
  {e09dc351-b4b2-4c23-ac81-8f93ce202e4f}, !- Handle
  Corridor_Bot_ZN_2,                      !- Name
  {8162f8cb-4a27-4628-8355-e278261dfb9a}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  3.41920936008933e-016,                  !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {a180734a-4560-4f26-89f7-f51a27ba85ac}, !- Building Story Name
  {38629b38-96a2-4a1c-bde3-1d05ceb8a436}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {9ec04505-2975-4b76-9c98-a49cf0987c5a}, !- Handle
  Surface 202,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {e09dc351-b4b2-4c23-ac81-8f93ce202e4f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fc517969-93fc-4d1a-90ff-b3472a39452f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  56.388, 36.5458375, 1.23877409731665e-014, !- X,Y,Z Vertex 1 {m}
  56.388, 12.1618375, -3.14534288226095e-015, !- X,Y,Z Vertex 2 {m}
  46.0416275, 12.1618375, 2.34140347212532e-014, !- X,Y,Z Vertex 3 {m}
  46.0416275, 13.6858375, 2.43848524622174e-014, !- X,Y,Z Vertex 4 {m}
  54.864, 13.6858375, 1.7376181212579e-015, !- X,Y,Z Vertex 5 {m}
  54.864, 36.5458375, 1.62998842357212e-014; !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {7cf83360-58b6-4576-b187-d7e83c2fabdb}, !- Handle
  Surface 203,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e09dc351-b4b2-4c23-ac81-8f93ce202e4f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {268bc89d-d8aa-4cdc-80dc-acae8d7eb8ee}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  56.388, 12.1618375, 2.7447875,          !- X,Y,Z Vertex 1 {m}
  56.388, 12.1618375, -3.14534288226095e-015, !- X,Y,Z Vertex 2 {m}
  56.388, 36.5458375, 1.23877409731665e-014, !- X,Y,Z Vertex 3 {m}
  56.388, 36.5458375, 2.7447875;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e86da813-37a2-4aa7-b7ed-db49fa877d44}, !- Handle
  Surface 204,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e09dc351-b4b2-4c23-ac81-8f93ce202e4f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {848bc082-58ab-45d3-b6b3-2471fc5fae48}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  56.388, 36.5458375, 2.7447875,          !- X,Y,Z Vertex 1 {m}
  56.388, 36.5458375, 1.23877409731665e-014, !- X,Y,Z Vertex 2 {m}
  46.3296, 36.5458375, 0,                 !- X,Y,Z Vertex 3 {m}
  46.3296, 36.5458375, 2.7447875;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f880eaa6-465e-4b6f-9022-965486cb57ae}, !- Handle
  Surface 205,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e09dc351-b4b2-4c23-ac81-8f93ce202e4f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e2150836-2727-4747-8763-f1ad55baaa5f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.864, 29.8402375, 2.7447875,          !- X,Y,Z Vertex 1 {m}
  54.864, 29.8402375, 0,                  !- X,Y,Z Vertex 2 {m}
  54.864, 18.8674375, 0,                  !- X,Y,Z Vertex 3 {m}
  54.864, 18.8674375, 2.7447875;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {951e9c00-1b74-4474-ba19-44025601c339}, !- Handle
  Surface 206,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e09dc351-b4b2-4c23-ac81-8f93ce202e4f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a4cf66c2-cb92-47be-8e45-cd6c02e81f5b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  41.7576, 12.1618375, 2.7447875,         !- X,Y,Z Vertex 1 {m}
  41.7576, 12.1618375, 0,                 !- X,Y,Z Vertex 2 {m}
  56.388, 12.1618375, -3.14534288226095e-015, !- X,Y,Z Vertex 3 {m}
  56.388, 12.1618375, 2.7447875;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {90b99a6e-07f3-47ba-ac7e-2a5d80464ad0}, !- Handle
  Surface 207,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e09dc351-b4b2-4c23-ac81-8f93ce202e4f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {889aee7c-7385-4ac4-b888-4cb5a13bf107}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.3296, 36.5458375, 2.7447875,         !- X,Y,Z Vertex 1 {m}
  46.3296, 36.5458375, 0,                 !- X,Y,Z Vertex 2 {m}
  46.3296, 35.0218375, 0,                 !- X,Y,Z Vertex 3 {m}
  46.3296, 35.0218375, 2.7447875;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ee311446-602c-4c5a-942c-be85860f79c8}, !- Handle
  Surface 208,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e09dc351-b4b2-4c23-ac81-8f93ce202e4f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {baec769b-9caf-4a73-a6be-ddc242165777}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.3296, 35.0218375, 2.7447875,         !- X,Y,Z Vertex 1 {m}
  46.3296, 35.0218375, 0,                 !- X,Y,Z Vertex 2 {m}
  54.864, 35.0218375, 0,                  !- X,Y,Z Vertex 3 {m}
  54.864, 35.0218375, 2.7447875;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dfc95147-0aaf-42e0-bafe-cd0f4d1b5fc8}, !- Handle
  Surface 209,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {e09dc351-b4b2-4c23-ac81-8f93ce202e4f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ae8f278c-1e1d-4f8b-b725-459d69c67c0c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  56.388, 12.1618375, 2.7447875,          !- X,Y,Z Vertex 1 {m}
  56.388, 36.5458375, 2.7447875,          !- X,Y,Z Vertex 2 {m}
  46.3296, 36.5458375, 2.7447875,         !- X,Y,Z Vertex 3 {m}
  46.3296, 35.0218375, 2.7447875,         !- X,Y,Z Vertex 4 {m}
  54.864, 35.0218375, 2.7447875,          !- X,Y,Z Vertex 5 {m}
  54.864, 13.6858375, 2.7447875,          !- X,Y,Z Vertex 6 {m}
  37.7952, 13.6858375, 2.7447875,         !- X,Y,Z Vertex 7 {m}
  37.7952, 12.1618375, 2.7447875;         !- X,Y,Z Vertex 8 {m}

OS:Surface,
  {3de62f7f-7143-464f-a5e0-182a500a5ee5}, !- Handle
  Surface 210,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e09dc351-b4b2-4c23-ac81-8f93ce202e4f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7643e4e8-2454-411b-8edf-43fde6f2e2ac}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.864, 13.6858375, 2.7447875,          !- X,Y,Z Vertex 1 {m}
  54.864, 13.6858375, 1.7376181212579e-015, !- X,Y,Z Vertex 2 {m}
  37.7952, 13.6858375, 0,                 !- X,Y,Z Vertex 3 {m}
  37.7952, 13.6858375, 2.7447875;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {619bc55f-1be2-4777-b724-15a2ac055ed6}, !- Handle
  Surface 211,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e09dc351-b4b2-4c23-ac81-8f93ce202e4f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e8184134-8219-43f9-a6d8-913cc859b873}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.7952, 13.6858375, 2.7447875,         !- X,Y,Z Vertex 1 {m}
  37.7952, 13.6858375, 0,                 !- X,Y,Z Vertex 2 {m}
  37.7952, 12.1618375, 0,                 !- X,Y,Z Vertex 3 {m}
  37.7952, 12.1618375, 2.7447875;         !- X,Y,Z Vertex 4 {m}

OS:Space,
  {60416a59-808a-4add-8341-053ce90af4d4}, !- Handle
  EnclosedOffice_Bot_ZN_2,                !- Name
  {bf012c9f-e983-4664-89cb-42c836826e39}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  3.41920936008933e-016,                  !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {a180734a-4560-4f26-89f7-f51a27ba85ac}, !- Building Story Name
  {acd469d6-16e9-4fc3-80b3-b3d8f41cb318}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {ad74aad6-9357-4ac6-acdc-4eb31457eb3c}, !- Handle
  Surface 212,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {60416a59-808a-4add-8341-053ce90af4d4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c4aa7210-a2ed-4885-856c-554eb8c02439}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.7304, 18.8674375, 2.31011654250324e-014, !- X,Y,Z Vertex 1 {m}
  52.7304, 13.6858375, 2.31011654250324e-014, !- X,Y,Z Vertex 2 {m}
  37.7952, 13.6858375, 0,                 !- X,Y,Z Vertex 3 {m}
  37.7952, 18.8674375, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1b261997-4331-4f4a-bee4-609167d3b512}, !- Handle
  Surface 213,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {60416a59-808a-4add-8341-053ce90af4d4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e9840f59-7872-4bc3-9491-cc814e8db875}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.864, 13.6858375, 2.7447875,          !- X,Y,Z Vertex 1 {m}
  54.864, 13.6858375, 0,                  !- X,Y,Z Vertex 2 {m}
  54.864, 18.8674375, 0,                  !- X,Y,Z Vertex 3 {m}
  54.864, 18.8674375, 2.7447875;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9fcbca26-3d53-4b4c-85e5-0cc51e5e67a2}, !- Handle
  Surface 214,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {60416a59-808a-4add-8341-053ce90af4d4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ea801bea-4c79-428f-9785-c970d9109a08}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.3296, 18.8674375, 2.7447875,         !- X,Y,Z Vertex 1 {m}
  46.3296, 18.8674375, 0,                 !- X,Y,Z Vertex 2 {m}
  37.7952, 18.8674375, 0,                 !- X,Y,Z Vertex 3 {m}
  37.7952, 18.8674375, 2.7447875;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7dc8d24c-f936-43bd-92f0-5b00f244acc4}, !- Handle
  Surface 215,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {60416a59-808a-4add-8341-053ce90af4d4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1d37a954-9e48-4682-87c7-0ff050e36c1f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.7952, 18.8674375, 2.7447875,         !- X,Y,Z Vertex 1 {m}
  37.7952, 18.8674375, 0,                 !- X,Y,Z Vertex 2 {m}
  37.7952, 13.6858375, 0,                 !- X,Y,Z Vertex 3 {m}
  37.7952, 13.6858375, 2.7447875;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7643e4e8-2454-411b-8edf-43fde6f2e2ac}, !- Handle
  Surface 216,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {60416a59-808a-4add-8341-053ce90af4d4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3de62f7f-7143-464f-a5e0-182a500a5ee5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.7952, 13.6858375, 2.7447875,         !- X,Y,Z Vertex 1 {m}
  37.7952, 13.6858375, 0,                 !- X,Y,Z Vertex 2 {m}
  54.864, 13.6858375, 0,                  !- X,Y,Z Vertex 3 {m}
  54.864, 13.6858375, 2.7447875;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5f1ce670-a7cc-4732-9b7f-869f7615896f}, !- Handle
  Surface 217,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {60416a59-808a-4add-8341-053ce90af4d4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fced715d-7c1e-4efd-a350-b049473ea395}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.864, 13.6858375, 2.7447875,          !- X,Y,Z Vertex 1 {m}
  54.864, 18.8674375, 2.7447875,          !- X,Y,Z Vertex 2 {m}
  37.7952, 18.8674375, 2.7447875,         !- X,Y,Z Vertex 3 {m}
  37.7952, 13.6858375, 2.7447875;         !- X,Y,Z Vertex 4 {m}

OS:Space,
  {91b98669-cd41-470b-98d1-1fe79dc773e4}, !- Handle
  ActiveStorage_Bot_ZN,                   !- Name
  {4b234ec8-fa02-469b-9ca5-4e8837596025}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  3.41920936008933e-016,                  !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {a180734a-4560-4f26-89f7-f51a27ba85ac}, !- Building Story Name
  {c0d9df52-8358-42ea-bad2-9603956fd41f}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {fe9759b6-1f11-47bb-bd6e-80af8f0390d2}, !- Handle
  Surface 218,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {91b98669-cd41-470b-98d1-1fe79dc773e4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {04df5109-04e1-4db7-9d8b-fad56dafc54b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.864, 29.8402375, 0,                  !- X,Y,Z Vertex 1 {m}
  54.864, 18.8674375, 0,                  !- X,Y,Z Vertex 2 {m}
  49.0728, 18.8674375, 0,                 !- X,Y,Z Vertex 3 {m}
  49.0728, 29.8402375, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {082e8722-67b3-4c38-92cd-2d6a19d85973}, !- Handle
  Surface 219,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {91b98669-cd41-470b-98d1-1fe79dc773e4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6e8d1327-fc7a-489c-b91e-4d4a85223ac5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.864, 29.8402375, 2.7447875,          !- X,Y,Z Vertex 1 {m}
  54.864, 29.8402375, 0,                  !- X,Y,Z Vertex 2 {m}
  49.0728, 29.8402375, 0,                 !- X,Y,Z Vertex 3 {m}
  49.0728, 29.8402375, 2.7447875;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fe5f093f-263b-4051-b19c-a204192a2f2d}, !- Handle
  Surface 220,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {91b98669-cd41-470b-98d1-1fe79dc773e4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f5b256c5-ebfb-4485-937a-5e73ffc1d997}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.0728, 29.8402375, 2.7447875,         !- X,Y,Z Vertex 1 {m}
  49.0728, 29.8402375, 0,                 !- X,Y,Z Vertex 2 {m}
  49.0728, 18.8674375, 0,                 !- X,Y,Z Vertex 3 {m}
  49.0728, 18.8674375, 2.7447875;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {61a3c78a-418e-4ada-ae42-e2d332c6e427}, !- Handle
  Surface 221,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {91b98669-cd41-470b-98d1-1fe79dc773e4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5332d6fe-d177-4d3b-a1b1-c078b1b9326a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.864, 18.8674375, 2.7447875,          !- X,Y,Z Vertex 1 {m}
  54.864, 29.8402375, 2.7447875,          !- X,Y,Z Vertex 2 {m}
  49.0728, 29.8402375, 2.7447875,         !- X,Y,Z Vertex 3 {m}
  49.0728, 18.8674375, 2.7447875;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d19a1205-d1f5-4d16-bdfa-7234e6927466}, !- Handle
  Surface 222,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {91b98669-cd41-470b-98d1-1fe79dc773e4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c01848cf-0bc9-456f-bf25-820f6326f78f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.0728, 18.8674375, 2.7447875,         !- X,Y,Z Vertex 1 {m}
  49.0728, 18.8674375, 0,                 !- X,Y,Z Vertex 2 {m}
  54.864, 18.8674375, 0,                  !- X,Y,Z Vertex 3 {m}
  54.864, 18.8674375, 2.7447875;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e2150836-2727-4747-8763-f1ad55baaa5f}, !- Handle
  Surface 223,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {91b98669-cd41-470b-98d1-1fe79dc773e4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f880eaa6-465e-4b6f-9022-965486cb57ae}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.864, 18.8674375, 2.7447875,          !- X,Y,Z Vertex 1 {m}
  54.864, 18.8674375, 0,                  !- X,Y,Z Vertex 2 {m}
  54.864, 29.8402375, 0,                  !- X,Y,Z Vertex 3 {m}
  54.864, 29.8402375, 2.7447875;          !- X,Y,Z Vertex 4 {m}

OS:Space,
  {3d8ed588-3584-49ba-af9c-0b8115164e45}, !- Handle
  Stair_Bot_ZN_2,                         !- Name
  {31dcb886-2862-45a1-b129-0b8783234901}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  3.41920936008933e-016,                  !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {a180734a-4560-4f26-89f7-f51a27ba85ac}, !- Building Story Name
  {d7df3454-5093-490d-95b9-af8eda51f528}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {9daf55fa-c57b-4fd2-ab35-c0864c64e495}, !- Handle
  Surface 224,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {3d8ed588-3584-49ba-af9c-0b8115164e45}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d178ab26-0038-4a13-b9ea-0ae695df7850}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.0728, 29.8402375, 0,                 !- X,Y,Z Vertex 1 {m}
  49.0728, 18.8674375, 0,                 !- X,Y,Z Vertex 2 {m}
  46.3296, 18.8674375, 0,                 !- X,Y,Z Vertex 3 {m}
  46.3296, 29.8402375, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f6e8640e-7ba5-409a-ab97-d4d472c1b2a3}, !- Handle
  Surface 225,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3d8ed588-3584-49ba-af9c-0b8115164e45}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2415d01a-e8af-4b8f-aa82-a5fe73cada1f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.3296, 18.8674375, 2.7447875,         !- X,Y,Z Vertex 1 {m}
  46.3296, 18.8674375, 0,                 !- X,Y,Z Vertex 2 {m}
  49.0728, 18.8674375, 0,                 !- X,Y,Z Vertex 3 {m}
  49.0728, 18.8674375, 2.7447875;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f5b256c5-ebfb-4485-937a-5e73ffc1d997}, !- Handle
  Surface 226,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3d8ed588-3584-49ba-af9c-0b8115164e45}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fe5f093f-263b-4051-b19c-a204192a2f2d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.0728, 18.8674375, 2.7447875,         !- X,Y,Z Vertex 1 {m}
  49.0728, 18.8674375, 0,                 !- X,Y,Z Vertex 2 {m}
  49.0728, 29.8402375, 0,                 !- X,Y,Z Vertex 3 {m}
  49.0728, 29.8402375, 2.7447875;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {56d9db90-68a3-4670-b2ec-9e5ff43dda68}, !- Handle
  Surface 227,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3d8ed588-3584-49ba-af9c-0b8115164e45}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8a0d2d23-a6fa-491a-9471-6bd776bd5f2d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.0728, 29.8402375, 2.7447875,         !- X,Y,Z Vertex 1 {m}
  49.0728, 29.8402375, 0,                 !- X,Y,Z Vertex 2 {m}
  46.3296, 29.8402375, 0,                 !- X,Y,Z Vertex 3 {m}
  46.3296, 29.8402375, 2.7447875;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ad032a8d-d8ac-4055-90f2-eaaaeae69423}, !- Handle
  Surface 228,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3d8ed588-3584-49ba-af9c-0b8115164e45}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3486711e-bbba-440c-8b76-5df5317906f5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.3296, 29.8402375, 2.7447875,         !- X,Y,Z Vertex 1 {m}
  46.3296, 29.8402375, 0,                 !- X,Y,Z Vertex 2 {m}
  46.3296, 18.8674375, 0,                 !- X,Y,Z Vertex 3 {m}
  46.3296, 18.8674375, 2.7447875;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {84384965-6d78-4a70-964b-bc25a4e52ced}, !- Handle
  Surface 229,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {3d8ed588-3584-49ba-af9c-0b8115164e45}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cedb7f28-6bfc-4f25-a202-aecf631e9185}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.0728, 18.8674375, 2.7447875,         !- X,Y,Z Vertex 1 {m}
  49.0728, 29.8402375, 2.7447875,         !- X,Y,Z Vertex 2 {m}
  46.3296, 29.8402375, 2.7447875,         !- X,Y,Z Vertex 3 {m}
  46.3296, 18.8674375, 2.7447875;         !- X,Y,Z Vertex 4 {m}

OS:Space,
  {23a35a24-65e2-4d28-810b-59baec21104e}, !- Handle
  Mechanical_Bot_ZN_2,                    !- Name
  {c339cc3d-02cf-47d2-bd46-aeaf447c1bdf}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  3.41920936008933e-016,                  !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {a180734a-4560-4f26-89f7-f51a27ba85ac}, !- Building Story Name
  {f119d9ce-5df4-4733-ba0f-d8554207529a}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {7d5ac865-193f-46b1-98fa-f69474e21792}, !- Handle
  Surface 230,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {23a35a24-65e2-4d28-810b-59baec21104e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {12126b09-b6fb-4d68-9fef-99ee809b2b93}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.3296, 29.8402375, 0,                 !- X,Y,Z Vertex 1 {m}
  46.3296, 24.3538375, 2.31011654250324e-014, !- X,Y,Z Vertex 2 {m}
  37.7952, 24.3538375, 2.31011654250324e-014, !- X,Y,Z Vertex 3 {m}
  37.7952, 29.8402375, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3cdabe9f-7fd4-4ded-b836-94a85059ef0e}, !- Handle
  Surface 231,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {23a35a24-65e2-4d28-810b-59baec21104e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6bcee094-57c6-45b9-a057-afafe7fd6f83}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.7952, 29.8402375, 2.7447875,         !- X,Y,Z Vertex 1 {m}
  37.7952, 29.8402375, 0,                 !- X,Y,Z Vertex 2 {m}
  37.7952, 18.8674375, 0,                 !- X,Y,Z Vertex 3 {m}
  37.7952, 18.8674375, 2.7447875;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ea801bea-4c79-428f-9785-c970d9109a08}, !- Handle
  Surface 232,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {23a35a24-65e2-4d28-810b-59baec21104e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9fcbca26-3d53-4b4c-85e5-0cc51e5e67a2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.7952, 18.8674375, 2.7447875,         !- X,Y,Z Vertex 1 {m}
  37.7952, 18.8674375, 0,                 !- X,Y,Z Vertex 2 {m}
  46.3296, 18.8674375, 0,                 !- X,Y,Z Vertex 3 {m}
  46.3296, 18.8674375, 2.7447875;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3486711e-bbba-440c-8b76-5df5317906f5}, !- Handle
  Surface 233,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {23a35a24-65e2-4d28-810b-59baec21104e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ad032a8d-d8ac-4055-90f2-eaaaeae69423}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.3296, 18.8674375, 2.7447875,         !- X,Y,Z Vertex 1 {m}
  46.3296, 18.8674375, 0,                 !- X,Y,Z Vertex 2 {m}
  46.3296, 29.8402375, 0,                 !- X,Y,Z Vertex 3 {m}
  46.3296, 29.8402375, 2.7447875;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {eb360695-acd1-40ac-a23f-3124cd7298dd}, !- Handle
  Surface 234,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {23a35a24-65e2-4d28-810b-59baec21104e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6fd04597-8e9f-4b76-890e-4f099a7b057b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.3296, 29.8402375, 2.7447875,         !- X,Y,Z Vertex 1 {m}
  46.3296, 29.8402375, 0,                 !- X,Y,Z Vertex 2 {m}
  37.7952, 29.8402375, 0,                 !- X,Y,Z Vertex 3 {m}
  37.7952, 29.8402375, 2.7447875;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c0412b6b-cc1b-474e-b313-6572be27e92f}, !- Handle
  Surface 235,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {23a35a24-65e2-4d28-810b-59baec21104e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d927f0c8-c23c-447c-91d2-f3db574b7501}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.3296, 18.8674375, 2.7447875,         !- X,Y,Z Vertex 1 {m}
  46.3296, 29.8402375, 2.7447875,         !- X,Y,Z Vertex 2 {m}
  37.7952, 29.8402375, 2.7447875,         !- X,Y,Z Vertex 3 {m}
  37.7952, 18.8674375, 2.7447875;         !- X,Y,Z Vertex 4 {m}

OS:Space,
  {2a82567c-0643-4fd1-b75a-f62205013e43}, !- Handle
  Dining_Bot_ZN,                          !- Name
  {e8f401d9-530c-4977-98ef-2e49bc250921}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  3.41920936008933e-016,                  !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {a180734a-4560-4f26-89f7-f51a27ba85ac}, !- Building Story Name
  {9cdd7da6-781d-404a-b301-0e31b9a1405f}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {46192832-a389-4918-b43a-99b0abfc9621}, !- Handle
  Surface 236,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {2a82567c-0643-4fd1-b75a-f62205013e43}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {14d5b373-d9d0-47b2-bf20-2adace8982ac}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.3296, 35.0218375, 5.7752913562581e-015, !- X,Y,Z Vertex 1 {m}
  46.3296, 29.8402375, -5.7752913562581e-015, !- X,Y,Z Vertex 2 {m}
  37.7952, 29.8402375, 5.7752913562581e-015, !- X,Y,Z Vertex 3 {m}
  37.7952, 35.0218375, 1.73258740687743e-014; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6fd04597-8e9f-4b76-890e-4f099a7b057b}, !- Handle
  Surface 237,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2a82567c-0643-4fd1-b75a-f62205013e43}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {eb360695-acd1-40ac-a23f-3124cd7298dd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.7952, 29.8402375, 2.7447875,         !- X,Y,Z Vertex 1 {m}
  37.7952, 29.8402375, 5.7752913562581e-015, !- X,Y,Z Vertex 2 {m}
  46.3296, 29.8402375, -5.7752913562581e-015, !- X,Y,Z Vertex 3 {m}
  46.3296, 29.8402375, 2.7447875;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {611869bc-7dd0-4e2c-b987-7111a7b89064}, !- Handle
  Surface 238,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2a82567c-0643-4fd1-b75a-f62205013e43}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0c272cbe-4811-4a3c-95d0-44ee25dae8cd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.3296, 29.8402375, 2.7447875,         !- X,Y,Z Vertex 1 {m}
  46.3296, 29.8402375, -5.7752913562581e-015, !- X,Y,Z Vertex 2 {m}
  46.3296, 35.0218375, 5.7752913562581e-015, !- X,Y,Z Vertex 3 {m}
  46.3296, 35.0218375, 2.7447875;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {73577906-3b08-4e10-8e42-0139b8f03142}, !- Handle
  Surface 239,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2a82567c-0643-4fd1-b75a-f62205013e43}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7e699af3-83c6-4190-ac79-0ad126c02536}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.7952, 36.5458375, 2.7447875,         !- X,Y,Z Vertex 1 {m}
  37.7952, 36.5458375, 0,                 !- X,Y,Z Vertex 2 {m}
  37.7952, 29.8402375, 5.7752913562581e-015, !- X,Y,Z Vertex 3 {m}
  37.7952, 29.8402375, 2.7447875;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1d5b39b6-15e1-464a-beab-9fbeff9a8979}, !- Handle
  Surface 240,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2a82567c-0643-4fd1-b75a-f62205013e43}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {caf1b381-9d36-4691-87c7-c5d176660e5b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.3296, 36.5458375, 2.7447875,         !- X,Y,Z Vertex 1 {m}
  46.3296, 36.5458375, 0,                 !- X,Y,Z Vertex 2 {m}
  37.7952, 36.5458375, 0,                 !- X,Y,Z Vertex 3 {m}
  37.7952, 36.5458375, 2.7447875;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {eb989654-bad4-4819-bea3-b20db3780938}, !- Handle
  Surface 241,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {2a82567c-0643-4fd1-b75a-f62205013e43}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fd32ce58-ae34-47cf-97dc-49e8cbc903ed}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.3296, 29.8402375, 2.7447875,         !- X,Y,Z Vertex 1 {m}
  46.3296, 36.5458375, 2.7447875,         !- X,Y,Z Vertex 2 {m}
  37.7952, 36.5458375, 2.7447875,         !- X,Y,Z Vertex 3 {m}
  37.7952, 29.8402375, 2.7447875;         !- X,Y,Z Vertex 4 {m}

OS:Space,
  {1815ea2c-e057-4b95-9cc0-7a623b32ba17}, !- Handle
  EnclosedOffice_Bot_ZN_4,                !- Name
  {bf012c9f-e983-4664-89cb-42c836826e39}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  3.41920936008933e-016,                  !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {a180734a-4560-4f26-89f7-f51a27ba85ac}, !- Building Story Name
  {37de4a62-a791-40d5-8155-85eb6820907a}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {b5461c2c-dfc1-4447-95d2-9f428c0810cf}, !- Handle
  Surface 242,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {1815ea2c-e057-4b95-9cc0-7a623b32ba17}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {18973b67-bb79-4fcf-ba28-18496f7613a0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.864, 35.0218375, 0,                  !- X,Y,Z Vertex 1 {m}
  54.864, 29.8402375, 0,                  !- X,Y,Z Vertex 2 {m}
  46.3296, 29.8402375, 0,                 !- X,Y,Z Vertex 3 {m}
  46.3296, 35.0218375, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0c272cbe-4811-4a3c-95d0-44ee25dae8cd}, !- Handle
  Surface 243,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1815ea2c-e057-4b95-9cc0-7a623b32ba17}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {611869bc-7dd0-4e2c-b987-7111a7b89064}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.3296, 35.0218375, 2.7447875,         !- X,Y,Z Vertex 1 {m}
  46.3296, 35.0218375, 0,                 !- X,Y,Z Vertex 2 {m}
  46.3296, 29.8402375, 0,                 !- X,Y,Z Vertex 3 {m}
  46.3296, 29.8402375, 2.7447875;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {025b6693-7e5b-42fe-a625-077a1e3463d9}, !- Handle
  Surface 244,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1815ea2c-e057-4b95-9cc0-7a623b32ba17}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9908c616-4a20-44e3-9fd8-7e43e2b32749}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.864, 29.8402375, 2.7447875,          !- X,Y,Z Vertex 1 {m}
  54.864, 29.8402375, 0,                  !- X,Y,Z Vertex 2 {m}
  54.864, 35.0218375, 0,                  !- X,Y,Z Vertex 3 {m}
  54.864, 35.0218375, 2.7447875;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c6a4bd95-c65d-4a6c-8cbe-2b65ac2d4b35}, !- Handle
  Surface 245,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {1815ea2c-e057-4b95-9cc0-7a623b32ba17}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fe0b4329-3ff7-47c9-bccd-14db6b11f62d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.864, 29.8402375, 2.7447875,          !- X,Y,Z Vertex 1 {m}
  54.864, 35.0218375, 2.7447875,          !- X,Y,Z Vertex 2 {m}
  46.3296, 35.0218375, 2.7447875,         !- X,Y,Z Vertex 3 {m}
  46.3296, 29.8402375, 2.7447875;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {baec769b-9caf-4a73-a6be-ddc242165777}, !- Handle
  Surface 246,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1815ea2c-e057-4b95-9cc0-7a623b32ba17}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ee311446-602c-4c5a-942c-be85860f79c8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.864, 35.0218375, 2.7447875,          !- X,Y,Z Vertex 1 {m}
  54.864, 35.0218375, 0,                  !- X,Y,Z Vertex 2 {m}
  46.3296, 35.0218375, 0,                 !- X,Y,Z Vertex 3 {m}
  46.3296, 35.0218375, 2.7447875;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8a0d2d23-a6fa-491a-9471-6bd776bd5f2d}, !- Handle
  Surface 247,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1815ea2c-e057-4b95-9cc0-7a623b32ba17}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {56d9db90-68a3-4670-b2ec-9e5ff43dda68}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.3296, 29.8402375, 2.7447875,         !- X,Y,Z Vertex 1 {m}
  46.3296, 29.8402375, 0,                 !- X,Y,Z Vertex 2 {m}
  49.0728, 29.8402375, 0,                 !- X,Y,Z Vertex 3 {m}
  49.0728, 29.8402375, 2.7447875;         !- X,Y,Z Vertex 4 {m}

OS:Space,
  {a14038e2-556d-43f1-b5f3-26bd442c3da8}, !- Handle
  Lounge_Bot_ZN,                          !- Name
  {b7b0d127-ba92-44d5-810b-1fb67258172f}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  3.41920936008933e-016,                  !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {a180734a-4560-4f26-89f7-f51a27ba85ac}, !- Building Story Name
  {816d56a1-607d-4488-8b67-ab9ddd7e583f}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {253099d9-291a-49d0-8445-87ca51f261c3}, !- Handle
  Surface 248,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {a14038e2-556d-43f1-b5f3-26bd442c3da8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0d86e7e2-33a7-48d0-93db-054c523e1c55}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.10755, 5.4864, 0,                    !- X,Y,Z Vertex 1 {m}
  73.10755, -4.93494134445886e-017, 0,    !- X,Y,Z Vertex 2 {m}
  56.388, -4.93494134445886e-017, 0,      !- X,Y,Z Vertex 3 {m}
  56.388, 5.4864, 0;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5253dd60-1db9-4939-a76e-cebe3921b278}, !- Handle
  Surface 249,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a14038e2-556d-43f1-b5f3-26bd442c3da8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.10755, -4.93494134445886e-017, 2.7447875, !- X,Y,Z Vertex 1 {m}
  73.10755, -4.93494134445886e-017, 0,    !- X,Y,Z Vertex 2 {m}
  73.10755, 5.4864, 0,                    !- X,Y,Z Vertex 3 {m}
  73.10755, 5.4864, 2.7447875;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2250dd3d-b17e-47cf-864d-52ad24df5529}, !- Handle
  Surface 250,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a14038e2-556d-43f1-b5f3-26bd442c3da8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {64227c49-25d2-4f12-9937-c9965bd0eed0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  56.388, 5.4864, 2.7447875,              !- X,Y,Z Vertex 1 {m}
  56.388, 5.4864, 0,                      !- X,Y,Z Vertex 2 {m}
  56.388, -4.93494134445886e-017, 0,      !- X,Y,Z Vertex 3 {m}
  56.388, -4.93494134445886e-017, 2.7447875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {41a5bd6b-b372-482a-b68e-e1415733ed37}, !- Handle
  Surface 251,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {a14038e2-556d-43f1-b5f3-26bd442c3da8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {74ef846c-7660-4352-b17a-66e62a97a6d9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.10755, -4.93494134445886e-017, 2.7447875, !- X,Y,Z Vertex 1 {m}
  73.10755, 5.4864, 2.7447875,            !- X,Y,Z Vertex 2 {m}
  56.388, 5.4864, 2.7447875,              !- X,Y,Z Vertex 3 {m}
  56.388, -4.93494134445886e-017, 2.7447875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c84d1212-91b2-4ab7-8016-72bcd8008009}, !- Handle
  Surface 252,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a14038e2-556d-43f1-b5f3-26bd442c3da8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d645119b-d78b-43e5-9678-15ce4703d7d1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.10755, 5.4864, 2.7447875,            !- X,Y,Z Vertex 1 {m}
  73.10755, 5.4864, 0,                    !- X,Y,Z Vertex 2 {m}
  56.388, 5.4864, 0,                      !- X,Y,Z Vertex 3 {m}
  56.388, 5.4864, 2.7447875;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ca069a8f-67b7-4d3a-aeb8-c321d5b27330}, !- Handle
  Surface 253,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a14038e2-556d-43f1-b5f3-26bd442c3da8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  56.388, -4.93494134445886e-017, 2.7447875, !- X,Y,Z Vertex 1 {m}
  56.388, -4.93494134445886e-017, 0,      !- X,Y,Z Vertex 2 {m}
  73.10755, -4.93494134445886e-017, 0,    !- X,Y,Z Vertex 3 {m}
  73.10755, -4.93494134445886e-017, 2.7447875; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {41bc5c33-b808-4a81-a4aa-5d35ca430a5f}, !- Handle
  OpenOffice_Bot_ZN_2,                    !- Name
  {55901ff9-4a1c-46a0-8384-61dd0c18e8fd}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  3.41920936008933e-016,                  !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {a180734a-4560-4f26-89f7-f51a27ba85ac}, !- Building Story Name
  {ffac0929-2acd-48ef-9f2b-796eaeaa5099}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {3c779685-39f2-4fb4-9e3f-48243321a3c0}, !- Handle
  Surface 254,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {41bc5c33-b808-4a81-a4aa-5d35ca430a5f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c079df91-f44f-42e7-98b3-19ab15e700b1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.10755, 42.6418375, 5.86553028369963e-015, !- X,Y,Z Vertex 1 {m}
  73.10755, 36.5458375, 1.75965908510989e-014, !- X,Y,Z Vertex 2 {m}
  56.388, 36.5458375, 5.86553028369963e-015, !- X,Y,Z Vertex 3 {m}
  56.388, 42.6418375, -5.86553028369963e-015; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {72068759-0295-4a7b-a7dc-dfa2df1f280b}, !- Handle
  Surface 255,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {41bc5c33-b808-4a81-a4aa-5d35ca430a5f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {517538d2-99bf-4184-826a-8769b1b945c9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  56.388, 12.1618375, 2.7447875,          !- X,Y,Z Vertex 1 {m}
  56.388, 12.1618375, 0,                  !- X,Y,Z Vertex 2 {m}
  56.388, 5.4864, 0,                      !- X,Y,Z Vertex 3 {m}
  56.388, 5.4864, 2.7447875;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1f7b2e72-26f5-4720-9973-a6c0a6a95678}, !- Handle
  Surface 256,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {41bc5c33-b808-4a81-a4aa-5d35ca430a5f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.10755, 5.4864, 2.7447875,            !- X,Y,Z Vertex 1 {m}
  73.10755, 5.4864, 0,                    !- X,Y,Z Vertex 2 {m}
  73.10755, 42.6418375, 5.86553028369963e-015, !- X,Y,Z Vertex 3 {m}
  73.10755, 42.6418375, 2.7447875;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {786bee35-407a-4161-ad78-4ff1e0dd52eb}, !- Handle
  Surface 257,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {41bc5c33-b808-4a81-a4aa-5d35ca430a5f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e73d9f9d-1c5b-4eb7-b9e5-eca867611627}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.10755, 42.6418375, 2.7447875,        !- X,Y,Z Vertex 1 {m}
  73.10755, 42.6418375, 5.86553028369963e-015, !- X,Y,Z Vertex 2 {m}
  56.388, 42.6418375, -5.86553028369963e-015, !- X,Y,Z Vertex 3 {m}
  56.388, 42.6418375, 2.7447875;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dde07129-26df-437a-8358-33168e4bfa01}, !- Handle
  Surface 258,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {41bc5c33-b808-4a81-a4aa-5d35ca430a5f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0ccc849f-ed85-48fd-95fe-2e1816657d93}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.10755, 5.4864, 2.7447875,            !- X,Y,Z Vertex 1 {m}
  73.10755, 42.6418375, 2.7447875,        !- X,Y,Z Vertex 2 {m}
  56.388, 42.6418375, 2.7447875,          !- X,Y,Z Vertex 3 {m}
  56.388, 5.4864, 2.7447875;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d645119b-d78b-43e5-9678-15ce4703d7d1}, !- Handle
  Surface 259,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {41bc5c33-b808-4a81-a4aa-5d35ca430a5f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c84d1212-91b2-4ab7-8016-72bcd8008009}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  56.388, 5.4864, 2.7447875,              !- X,Y,Z Vertex 1 {m}
  56.388, 5.4864, 0,                      !- X,Y,Z Vertex 2 {m}
  73.10755, 5.4864, 0,                    !- X,Y,Z Vertex 3 {m}
  73.10755, 5.4864, 2.7447875;            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {31f8998a-b9bb-4272-b83c-15c712424d6b}, !- Handle
  EnclosedOffice_Bot_ZN_6,                !- Name
  {bf012c9f-e983-4664-89cb-42c836826e39}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  3.41920936008933e-016,                  !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {a180734a-4560-4f26-89f7-f51a27ba85ac}, !- Building Story Name
  {ecdc00f1-3765-4b49-8748-4c3c9a3045ef}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {7a787d19-218e-4e4d-b4bc-3dcf555542fb}, !- Handle
  Surface 260,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {31f8998a-b9bb-4272-b83c-15c712424d6b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8ee13eed-4448-419f-96f8-e03b9e840dfb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.10755, 48.7378375, 0,                !- X,Y,Z Vertex 1 {m}
  73.10755, 42.6418375, 0,                !- X,Y,Z Vertex 2 {m}
  56.388, 42.6418375, 0,                  !- X,Y,Z Vertex 3 {m}
  56.388, 48.7378375, 0;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f5368d3d-8f7a-4065-922a-2b6aeac7ceb6}, !- Handle
  Surface 261,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {31f8998a-b9bb-4272-b83c-15c712424d6b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.10755, 42.6418375, 2.7447875,        !- X,Y,Z Vertex 1 {m}
  73.10755, 42.6418375, 0,                !- X,Y,Z Vertex 2 {m}
  73.10755, 48.7378375, 0,                !- X,Y,Z Vertex 3 {m}
  73.10755, 48.7378375, 2.7447875;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {98843775-12f5-436b-93c3-b5611b90e8c4}, !- Handle
  Surface 262,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {31f8998a-b9bb-4272-b83c-15c712424d6b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.10755, 48.7378375, 2.7447875,        !- X,Y,Z Vertex 1 {m}
  73.10755, 48.7378375, 0,                !- X,Y,Z Vertex 2 {m}
  56.388, 48.7378375, 0,                  !- X,Y,Z Vertex 3 {m}
  56.388, 48.7378375, 2.7447875;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {818b0f84-6369-4b01-8049-a1b1f4387614}, !- Handle
  Surface 263,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {31f8998a-b9bb-4272-b83c-15c712424d6b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8892748b-afa2-4561-92a2-f857d27a820f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  56.388, 48.7378375, 2.7447875,          !- X,Y,Z Vertex 1 {m}
  56.388, 48.7378375, 0,                  !- X,Y,Z Vertex 2 {m}
  56.388, 42.6418375, 0,                  !- X,Y,Z Vertex 3 {m}
  56.388, 42.6418375, 2.7447875;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e73d9f9d-1c5b-4eb7-b9e5-eca867611627}, !- Handle
  Surface 264,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {31f8998a-b9bb-4272-b83c-15c712424d6b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {786bee35-407a-4161-ad78-4ff1e0dd52eb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  56.388, 42.6418375, 2.7447875,          !- X,Y,Z Vertex 1 {m}
  56.388, 42.6418375, 0,                  !- X,Y,Z Vertex 2 {m}
  73.10755, 42.6418375, 0,                !- X,Y,Z Vertex 3 {m}
  73.10755, 42.6418375, 2.7447875;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ff4d5a76-8a36-4ad7-ac27-3b0c1563c275}, !- Handle
  Surface 265,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {31f8998a-b9bb-4272-b83c-15c712424d6b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5c6e786b-b654-47c0-9274-1c2cea5cbb35}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.10755, 42.6418375, 2.7447875,        !- X,Y,Z Vertex 1 {m}
  73.10755, 48.7378375, 2.7447875,        !- X,Y,Z Vertex 2 {m}
  56.388, 48.7378375, 2.7447875,          !- X,Y,Z Vertex 3 {m}
  56.388, 42.6418375, 2.7447875;          !- X,Y,Z Vertex 4 {m}

OS:Space,
  {7d4a3409-9835-4619-a59e-a9010b8e64d9}, !- Handle
  ConfRoom_Bot_ZN_2,                      !- Name
  {550763f4-e9a3-4e50-8c19-ebc0974924d6}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  3.41920936008933e-016,                  !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {a180734a-4560-4f26-89f7-f51a27ba85ac}, !- Building Story Name
  {04308ce3-6f5f-4cb9-90ce-a1600eff425b}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {5bc471ae-69a2-4ca6-8412-c1eee0e8e085}, !- Handle
  Surface 266,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {7d4a3409-9835-4619-a59e-a9010b8e64d9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fe00b1e7-5b7b-41ed-aeae-88b0fde0666b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  56.388, 48.7378375, 0,                  !- X,Y,Z Vertex 1 {m}
  56.388, 42.6418375, 0,                  !- X,Y,Z Vertex 2 {m}
  52.1208, 42.6418375, 0,                 !- X,Y,Z Vertex 3 {m}
  52.1208, 48.7378375, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {04b3950c-0c83-485d-a3f3-99aab081aa5d}, !- Handle
  Surface 267,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {7d4a3409-9835-4619-a59e-a9010b8e64d9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {718c0768-17fd-46b9-8eed-a7b38a24f9f6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  56.388, 42.6418375, 2.7447875,          !- X,Y,Z Vertex 1 {m}
  56.388, 48.7378375, 2.7447875,          !- X,Y,Z Vertex 2 {m}
  52.1208, 48.7378375, 2.7447875,         !- X,Y,Z Vertex 3 {m}
  52.1208, 42.6418375, 2.7447875;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5b6207b8-627f-4638-869e-8972058936e8}, !- Handle
  Surface 268,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7d4a3409-9835-4619-a59e-a9010b8e64d9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  56.388, 48.7378375, 2.7447875,          !- X,Y,Z Vertex 1 {m}
  56.388, 48.7378375, 0,                  !- X,Y,Z Vertex 2 {m}
  52.1208, 48.7378375, 0,                 !- X,Y,Z Vertex 3 {m}
  52.1208, 48.7378375, 2.7447875;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8892748b-afa2-4561-92a2-f857d27a820f}, !- Handle
  Surface 269,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7d4a3409-9835-4619-a59e-a9010b8e64d9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {818b0f84-6369-4b01-8049-a1b1f4387614}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  56.388, 42.6418375, 2.7447875,          !- X,Y,Z Vertex 1 {m}
  56.388, 42.6418375, 0,                  !- X,Y,Z Vertex 2 {m}
  56.388, 48.7378375, 0,                  !- X,Y,Z Vertex 3 {m}
  56.388, 48.7378375, 2.7447875;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bafeba10-4637-422e-9c7e-8762e3cb1df5}, !- Handle
  Surface 270,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7d4a3409-9835-4619-a59e-a9010b8e64d9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d47e1c25-e6dc-43d7-beba-6923f490cf2a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.1208, 48.7378375, 2.7447875,         !- X,Y,Z Vertex 1 {m}
  52.1208, 48.7378375, 0,                 !- X,Y,Z Vertex 2 {m}
  52.1208, 42.6418375, 0,                 !- X,Y,Z Vertex 3 {m}
  52.1208, 42.6418375, 2.7447875;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {aa29807d-ba62-4ae9-a408-abce1dbed1e1}, !- Handle
  Surface 271,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7d4a3409-9835-4619-a59e-a9010b8e64d9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2a4f7898-be5f-462b-b59d-04a0eb88aa03}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.1208, 42.6418375, 2.7447875,         !- X,Y,Z Vertex 1 {m}
  52.1208, 42.6418375, 0,                 !- X,Y,Z Vertex 2 {m}
  56.388, 42.6418375, 0,                  !- X,Y,Z Vertex 3 {m}
  56.388, 42.6418375, 2.7447875;          !- X,Y,Z Vertex 4 {m}

OS:Space,
  {b715f207-2b08-49aa-9fdb-a1cfedf8b085}, !- Handle
  Classroom_Bot_ZN,                       !- Name
  {d5a14e38-6c1c-4c6a-be5d-93d68fab6cf6}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  3.41920936008933e-016,                  !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {a180734a-4560-4f26-89f7-f51a27ba85ac}, !- Building Story Name
  {0c269805-20dd-41c1-a6f3-0a57070fee3a}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {9575848a-d76d-46ac-9376-2a415d9f75d2}, !- Handle
  Surface 272,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {b715f207-2b08-49aa-9fdb-a1cfedf8b085}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cd5a4f57-e562-4356-8da7-16c6942c504c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.1208, 48.7378375, 0,                 !- X,Y,Z Vertex 1 {m}
  52.1208, 42.6418375, 0,                 !- X,Y,Z Vertex 2 {m}
  49.77384, 42.6418375, 0,                !- X,Y,Z Vertex 3 {m}
  49.77384, 48.7378375, 0;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d47e1c25-e6dc-43d7-beba-6923f490cf2a}, !- Handle
  Surface 273,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b715f207-2b08-49aa-9fdb-a1cfedf8b085}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bafeba10-4637-422e-9c7e-8762e3cb1df5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.1208, 42.6418375, 2.74478750000001,  !- X,Y,Z Vertex 1 {m}
  52.1208, 42.6418375, 0,                 !- X,Y,Z Vertex 2 {m}
  52.1208, 48.7378375, 0,                 !- X,Y,Z Vertex 3 {m}
  52.1208, 48.7378375, 2.74478750000001;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e4e696fb-dce4-464b-a600-96814ebd50c0}, !- Handle
  Surface 274,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b715f207-2b08-49aa-9fdb-a1cfedf8b085}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.1208, 48.7378375, 2.74478750000001,  !- X,Y,Z Vertex 1 {m}
  52.1208, 48.7378375, 0,                 !- X,Y,Z Vertex 2 {m}
  49.77384, 48.7378375, 0,                !- X,Y,Z Vertex 3 {m}
  49.77384, 48.7378375, 2.74478750000001; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {683c30da-6cdf-43d7-8393-e624c7807c61}, !- Handle
  Surface 275,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b715f207-2b08-49aa-9fdb-a1cfedf8b085}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {94f3dd1d-adda-4b1b-9370-45482a7bad51}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.77384, 48.7378375, 2.74478750000001, !- X,Y,Z Vertex 1 {m}
  49.77384, 48.7378375, 0,                !- X,Y,Z Vertex 2 {m}
  49.77384, 42.6418375, 0,                !- X,Y,Z Vertex 3 {m}
  49.77384, 42.6418375, 2.74478750000001; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {235e438a-0c87-4da8-b89d-8c925c140ed9}, !- Handle
  Surface 276,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b715f207-2b08-49aa-9fdb-a1cfedf8b085}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b751259b-42ec-4c7e-b182-7e43571c678d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.77384, 42.6418375, 2.74478750000001, !- X,Y,Z Vertex 1 {m}
  49.77384, 42.6418375, 0,                !- X,Y,Z Vertex 2 {m}
  52.1208, 42.6418375, 0,                 !- X,Y,Z Vertex 3 {m}
  52.1208, 42.6418375, 2.74478750000001;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8fc2d844-6965-4d1e-b6d2-1d3cbe1288be}, !- Handle
  Surface 277,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {b715f207-2b08-49aa-9fdb-a1cfedf8b085}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ce021267-91ef-43f1-89e9-656ab590a483}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.1208, 42.6418375, 2.74478750000001,  !- X,Y,Z Vertex 1 {m}
  52.1208, 48.7378375, 2.74478750000001,  !- X,Y,Z Vertex 2 {m}
  49.77384, 48.7378375, 2.74478750000001, !- X,Y,Z Vertex 3 {m}
  49.77384, 42.6418375, 2.74478750000001; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {ffd260d7-1f04-492f-8a40-2e17ad9d6d3a}, !- Handle
  OpenOffice_Bot_ZN_3,                    !- Name
  {55901ff9-4a1c-46a0-8384-61dd0c18e8fd}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  3.41920936008933e-016,                  !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {a180734a-4560-4f26-89f7-f51a27ba85ac}, !- Building Story Name
  {ffe7b8ef-e27d-4f55-b195-0c49a6ee4fca}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {307f6e2a-11f5-444d-bae2-c9d3bbc12668}, !- Handle
  Surface 278,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {ffd260d7-1f04-492f-8a40-2e17ad9d6d3a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d8327dcf-8d73-4418-8c3f-4ab4ce0796e9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.77384, 48.7378375, 1.72514976389464e-015, !- X,Y,Z Vertex 1 {m}
  49.77384, 42.6418375, 3.24635636736553e-015, !- X,Y,Z Vertex 2 {m}
  56.388, 42.6418375, -2.83847004651795e-015, !- X,Y,Z Vertex 3 {m}
  56.388, 36.5458375, -1.31726344304705e-015, !- X,Y,Z Vertex 4 {m}
  16.0797875, 36.5458375, 3.57650684201719e-014, !- X,Y,Z Vertex 5 {m}
  16.0797875, 48.7378375, 3.27226552132301e-014; !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {a2dab8d0-beab-4a33-ba7a-533c04b77bd3}, !- Handle
  Surface 279,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ffd260d7-1f04-492f-8a40-2e17ad9d6d3a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.77384, 48.7378375, 2.7447875,        !- X,Y,Z Vertex 1 {m}
  49.77384, 48.7378375, 1.72514976389464e-015, !- X,Y,Z Vertex 2 {m}
  6.096, 48.7378375, 0,                   !- X,Y,Z Vertex 3 {m}
  6.096, 48.7378375, 2.7447875;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6f018cb1-7e8f-4ca8-bee8-4474232376ef}, !- Handle
  Surface 280,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {ffd260d7-1f04-492f-8a40-2e17ad9d6d3a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {afc52295-59c8-4085-9d1d-1c2f16b7d465}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  56.388, 36.5458375, 2.7447875,          !- X,Y,Z Vertex 1 {m}
  56.388, 42.6418375, 2.7447875,          !- X,Y,Z Vertex 2 {m}
  49.77384, 42.6418375, 2.7447875,        !- X,Y,Z Vertex 3 {m}
  49.77384, 48.7378375, 2.7447875,        !- X,Y,Z Vertex 4 {m}
  6.096, 48.7378375, 2.7447875,           !- X,Y,Z Vertex 5 {m}
  6.096, 36.5458375, 2.7447875;           !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {c761b440-cf41-4b07-af6d-239651e518f3}, !- Handle
  Surface 281,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ffd260d7-1f04-492f-8a40-2e17ad9d6d3a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7dc3048e-43b4-4c69-8847-8b4a22149bd4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  56.388, 36.5458375, 2.7447875,          !- X,Y,Z Vertex 1 {m}
  56.388, 36.5458375, -1.31726344304705e-015, !- X,Y,Z Vertex 2 {m}
  56.388, 42.6418375, -2.83847004651795e-015, !- X,Y,Z Vertex 3 {m}
  56.388, 42.6418375, 2.7447875;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2a4f7898-be5f-462b-b59d-04a0eb88aa03}, !- Handle
  Surface 282,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ffd260d7-1f04-492f-8a40-2e17ad9d6d3a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {aa29807d-ba62-4ae9-a408-abce1dbed1e1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  56.388, 42.6418375, 2.7447875,          !- X,Y,Z Vertex 1 {m}
  56.388, 42.6418375, -2.83847004651795e-015, !- X,Y,Z Vertex 2 {m}
  52.1208, 42.6418375, 0,                 !- X,Y,Z Vertex 3 {m}
  52.1208, 42.6418375, 2.7447875;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {94f3dd1d-adda-4b1b-9370-45482a7bad51}, !- Handle
  Surface 283,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ffd260d7-1f04-492f-8a40-2e17ad9d6d3a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {683c30da-6cdf-43d7-8393-e624c7807c61}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.77384, 42.6418375, 2.7447875,        !- X,Y,Z Vertex 1 {m}
  49.77384, 42.6418375, 3.24635636736553e-015, !- X,Y,Z Vertex 2 {m}
  49.77384, 48.7378375, 1.72514976389464e-015, !- X,Y,Z Vertex 3 {m}
  49.77384, 48.7378375, 2.7447875;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f59e606a-5e1b-4fe4-be21-e23bb3912ef6}, !- Handle
  Surface 284,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ffd260d7-1f04-492f-8a40-2e17ad9d6d3a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bd25176a-4812-471f-bcd4-88571a85e192}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.096, 48.7378375, 2.7447875,           !- X,Y,Z Vertex 1 {m}
  6.096, 48.7378375, 0,                   !- X,Y,Z Vertex 2 {m}
  6.096, 36.5458375, 0,                   !- X,Y,Z Vertex 3 {m}
  6.096, 36.5458375, 2.7447875;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8ec43075-e6d7-425d-8309-4d91bf71cca0}, !- Handle
  Surface 285,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ffd260d7-1f04-492f-8a40-2e17ad9d6d3a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {26099a02-1ca1-4743-a6c2-c4a6a76c8384}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.096, 36.5458375, 2.7447875,           !- X,Y,Z Vertex 1 {m}
  6.096, 36.5458375, 0,                   !- X,Y,Z Vertex 2 {m}
  15.05712, 36.5458375, 0,                !- X,Y,Z Vertex 3 {m}
  15.05712, 36.5458375, 2.7447875;        !- X,Y,Z Vertex 4 {m}

OS:Space,
  {57158068-4f82-4b69-a937-f1f39359d9df}, !- Handle
  EnclosedOffice_Bot_ZN_5,                !- Name
  {bf012c9f-e983-4664-89cb-42c836826e39}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  3.41920936008933e-016,                  !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {a180734a-4560-4f26-89f7-f51a27ba85ac}, !- Building Story Name
  {fd181e94-e4b8-43c9-9cb4-6987590658b7}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {9404a8f6-c48c-4b94-9265-5d855111166e}, !- Handle
  Surface 286,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {57158068-4f82-4b69-a937-f1f39359d9df}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0e5ca4dc-6773-4163-bfb5-1f8b0dccc1ea}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.096, 48.7378375, 0,                   !- X,Y,Z Vertex 1 {m}
  6.096, 36.5458375, 0,                   !- X,Y,Z Vertex 2 {m}
  0, 36.5458375, 0,                       !- X,Y,Z Vertex 3 {m}
  0, 48.7378375, 0;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bd25176a-4812-471f-bcd4-88571a85e192}, !- Handle
  Surface 287,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {57158068-4f82-4b69-a937-f1f39359d9df}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f59e606a-5e1b-4fe4-be21-e23bb3912ef6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.096, 36.5458375, 2.7447875,           !- X,Y,Z Vertex 1 {m}
  6.096, 36.5458375, 0,                   !- X,Y,Z Vertex 2 {m}
  6.096, 48.7378375, 0,                   !- X,Y,Z Vertex 3 {m}
  6.096, 48.7378375, 2.7447875;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {80ed3036-d1a7-419b-b5c7-03b3b61db5a2}, !- Handle
  Surface 288,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {57158068-4f82-4b69-a937-f1f39359d9df}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.096, 48.7378375, 2.7447875,           !- X,Y,Z Vertex 1 {m}
  6.096, 48.7378375, 0,                   !- X,Y,Z Vertex 2 {m}
  0, 48.7378375, 0,                       !- X,Y,Z Vertex 3 {m}
  0, 48.7378375, 2.7447875;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d122896e-8962-4d48-8239-5e0398939479}, !- Handle
  Surface 289,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {57158068-4f82-4b69-a937-f1f39359d9df}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 48.7378375, 2.7447875,               !- X,Y,Z Vertex 1 {m}
  0, 48.7378375, 0,                       !- X,Y,Z Vertex 2 {m}
  0, 36.5458375, 0,                       !- X,Y,Z Vertex 3 {m}
  0, 36.5458375, 2.7447875;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d252aa11-0db9-48c8-83c1-d40f5c529549}, !- Handle
  Surface 290,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {57158068-4f82-4b69-a937-f1f39359d9df}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a1429eee-2a8c-4b1a-b57d-409723125961}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 36.5458375, 2.7447875,               !- X,Y,Z Vertex 1 {m}
  0, 36.5458375, 0,                       !- X,Y,Z Vertex 2 {m}
  6.096, 36.5458375, 0,                   !- X,Y,Z Vertex 3 {m}
  6.096, 36.5458375, 2.7447875;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7da21a02-6526-4cb6-91a3-6c37449ccd12}, !- Handle
  Surface 291,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {57158068-4f82-4b69-a937-f1f39359d9df}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ed09e8b3-de4a-4b1f-ae9d-126ae4158c4f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.096, 36.5458375, 2.7447875,           !- X,Y,Z Vertex 1 {m}
  6.096, 48.7378375, 2.7447875,           !- X,Y,Z Vertex 2 {m}
  0, 48.7378375, 2.7447875,               !- X,Y,Z Vertex 3 {m}
  0, 36.5458375, 2.7447875;               !- X,Y,Z Vertex 4 {m}

OS:Space,
  {60d2a0ac-2981-4a20-a6b8-4f0aa1a32652}, !- Handle
  ConfRoom_Bot_ZN_1,                      !- Name
  {550763f4-e9a3-4e50-8c19-ebc0974924d6}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  3.41920936008933e-016,                  !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {a180734a-4560-4f26-89f7-f51a27ba85ac}, !- Building Story Name
  {031acb55-da36-40cd-af73-be7f689a3133}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {c335a43e-b0c9-4250-91db-d5ddf4c8a354}, !- Handle
  Surface 292,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {60d2a0ac-2981-4a20-a6b8-4f0aa1a32652}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {be11670f-745f-4849-91b3-c89338709660}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.096, 36.5458375, 0,                   !- X,Y,Z Vertex 1 {m}
  6.096, 32.8882375, 0,                   !- X,Y,Z Vertex 2 {m}
  0, 32.8882375, 0,                       !- X,Y,Z Vertex 3 {m}
  0, 36.5458375, 0;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c1aeea34-8f7a-4322-9f0a-27dff754dd80}, !- Handle
  Surface 293,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {60d2a0ac-2981-4a20-a6b8-4f0aa1a32652}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 36.5458375, 2.74478749999999,        !- X,Y,Z Vertex 1 {m}
  0, 36.5458375, 0,                       !- X,Y,Z Vertex 2 {m}
  0, 32.8882375, 0,                       !- X,Y,Z Vertex 3 {m}
  0, 32.8882375, 2.74478749999999;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c4e8f9c6-d65a-4de8-8429-78178ebe79e0}, !- Handle
  Surface 294,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {60d2a0ac-2981-4a20-a6b8-4f0aa1a32652}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d2053395-936a-4705-8f3e-b864b31a5a7f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 32.8882375, 2.74478749999999,        !- X,Y,Z Vertex 1 {m}
  0, 32.8882375, 0,                       !- X,Y,Z Vertex 2 {m}
  6.096, 32.8882375, 0,                   !- X,Y,Z Vertex 3 {m}
  6.096, 32.8882375, 2.74478749999999;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dbccd4f6-08f3-4787-9acd-b2aa031ebf36}, !- Handle
  Surface 295,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {60d2a0ac-2981-4a20-a6b8-4f0aa1a32652}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a598955e-93f3-4240-88e4-2c1a3548c50e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.096, 32.8882375, 2.74478749999999,    !- X,Y,Z Vertex 1 {m}
  6.096, 36.5458375, 2.74478749999999,    !- X,Y,Z Vertex 2 {m}
  0, 36.5458375, 2.74478749999999,        !- X,Y,Z Vertex 3 {m}
  0, 32.8882375, 2.74478749999999;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a1429eee-2a8c-4b1a-b57d-409723125961}, !- Handle
  Surface 296,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {60d2a0ac-2981-4a20-a6b8-4f0aa1a32652}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d252aa11-0db9-48c8-83c1-d40f5c529549}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.096, 36.5458375, 2.74478749999999,    !- X,Y,Z Vertex 1 {m}
  6.096, 36.5458375, 0,                   !- X,Y,Z Vertex 2 {m}
  0, 36.5458375, 0,                       !- X,Y,Z Vertex 3 {m}
  0, 36.5458375, 2.74478749999999;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {77c08dd3-ae67-47d6-9141-1009f0539275}, !- Handle
  Surface 297,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {60d2a0ac-2981-4a20-a6b8-4f0aa1a32652}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ee1e966e-d902-4e6a-a962-c727d590eabc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.096, 32.8882375, 2.74478749999999,    !- X,Y,Z Vertex 1 {m}
  6.096, 32.8882375, 0,                   !- X,Y,Z Vertex 2 {m}
  6.096, 36.5458375, 0,                   !- X,Y,Z Vertex 3 {m}
  6.096, 36.5458375, 2.74478749999999;    !- X,Y,Z Vertex 4 {m}

OS:Space,
  {ab2ed743-c6f4-4f2b-a191-e18a1ad9e992}, !- Handle
  OpenOffice_Bot_ZN_1,                    !- Name
  {55901ff9-4a1c-46a0-8384-61dd0c18e8fd}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  3.41920936008933e-016,                  !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {a180734a-4560-4f26-89f7-f51a27ba85ac}, !- Building Story Name
  {e8e93232-92f2-408d-8157-5677d4a11905}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {859e07df-6ffd-4ebe-b9bd-d86fc74dc151}, !- Handle
  Surface 298,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {ab2ed743-c6f4-4f2b-a191-e18a1ad9e992}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {433fafff-bc42-4fb6-9c3e-1d9f4b9099dc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.05712, 36.5458375, 0,                !- X,Y,Z Vertex 1 {m}
  15.05712, -3.41920936008933e-016, 0,    !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 32.8882375, 0,                       !- X,Y,Z Vertex 4 {m}
  6.096, 32.8882375, 0,                   !- X,Y,Z Vertex 5 {m}
  6.096, 36.5458375, 0;                   !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {eb1ae448-b161-4bf7-8b6c-47f3b024251f}, !- Handle
  Surface 299,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ab2ed743-c6f4-4f2b-a191-e18a1ad9e992}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.90937568793879e-034, 1.38287257909997e-017, 2.7447875, !- X,Y,Z Vertex 1 {m}
  -7.14591976905242e-034, -4.15823772045842e-017, 8.3945492541206e-034, !- X,Y,Z Vertex 2 {m}
  15.05712, -3.00338558804349e-016, -8.3945492541206e-034, !- X,Y,Z Vertex 3 {m}
  15.05712, -2.44927455808765e-016, 2.7447875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {163168e1-64f2-41c5-a75e-5b4de3709e9c}, !- Handle
  Surface 300,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ab2ed743-c6f4-4f2b-a191-e18a1ad9e992}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7d1bf8f7-d54a-40a9-aab4-7b8cfb595e49}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.05712, 12.1618375, 2.7447875,        !- X,Y,Z Vertex 1 {m}
  15.05712, 12.1618375, 0,                !- X,Y,Z Vertex 2 {m}
  15.05712, 36.5458375, 0,                !- X,Y,Z Vertex 3 {m}
  15.05712, 36.5458375, 2.7447875;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {26099a02-1ca1-4743-a6c2-c4a6a76c8384}, !- Handle
  Surface 301,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ab2ed743-c6f4-4f2b-a191-e18a1ad9e992}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8ec43075-e6d7-425d-8309-4d91bf71cca0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.05712, 36.5458375, 2.7447875,        !- X,Y,Z Vertex 1 {m}
  15.05712, 36.5458375, 0,                !- X,Y,Z Vertex 2 {m}
  6.096, 36.5458375, 0,                   !- X,Y,Z Vertex 3 {m}
  6.096, 36.5458375, 2.7447875;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ee1e966e-d902-4e6a-a962-c727d590eabc}, !- Handle
  Surface 302,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ab2ed743-c6f4-4f2b-a191-e18a1ad9e992}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {77c08dd3-ae67-47d6-9141-1009f0539275}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.096, 36.5458375, 2.7447875,           !- X,Y,Z Vertex 1 {m}
  6.096, 36.5458375, 0,                   !- X,Y,Z Vertex 2 {m}
  6.096, 32.8882375, 0,                   !- X,Y,Z Vertex 3 {m}
  6.096, 32.8882375, 2.7447875;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {77881ff3-3b50-4319-8ea4-619fb966876d}, !- Handle
  Surface 303,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {ab2ed743-c6f4-4f2b-a191-e18a1ad9e992}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2e3541c4-3dd1-4b72-af02-e9f92c86ab16}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.05712, -2.03345078604181e-016, 2.7447875, !- X,Y,Z Vertex 1 {m}
  15.05712, 36.5458375, 2.7447875,        !- X,Y,Z Vertex 2 {m}
  6.096, 36.5458375, 2.7447875,           !- X,Y,Z Vertex 3 {m}
  6.096, 32.8882375, 2.7447875,           !- X,Y,Z Vertex 4 {m}
  0, 32.8882375, 2.7447875,               !- X,Y,Z Vertex 5 {m}
  -3.23654408111353e-034, -2.77536514135845e-017, 2.7447875; !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {01de1208-62b8-463a-ba6a-955a1699ca62}, !- Handle
  Surface 304,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ab2ed743-c6f4-4f2b-a191-e18a1ad9e992}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.09136020278383e-035, 32.8882375, 2.7447875, !- X,Y,Z Vertex 1 {m}
  8.09136020278384e-035, 32.8882375, 4.7705048154871e-069, !- X,Y,Z Vertex 2 {m}
  -8.09136020278382e-035, 3.98136932276738e-070, -4.77050481548709e-069, !- X,Y,Z Vertex 3 {m}
  -2.42740806083515e-034, -2.77536514135845e-017, 2.7447875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d2053395-936a-4705-8f3e-b864b31a5a7f}, !- Handle
  Surface 305,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ab2ed743-c6f4-4f2b-a191-e18a1ad9e992}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c4e8f9c6-d65a-4de8-8429-78178ebe79e0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.096, 32.8882375, 2.7447875,           !- X,Y,Z Vertex 1 {m}
  6.096, 32.8882375, 0,                   !- X,Y,Z Vertex 2 {m}
  0, 32.8882375, 0,                       !- X,Y,Z Vertex 3 {m}
  0, 32.8882375, 2.7447875;               !- X,Y,Z Vertex 4 {m}

OS:Space,
  {d3d3811d-bfc1-4455-b7ad-240f00545023}, !- Handle
  Mechanical_Basement_ZN_1,               !- Name
  {c339cc3d-02cf-47d2-bd46-aeaf447c1bdf}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  -8.66293703438714e-015,                 !- Z Origin {m}
  {c136f41b-5899-4461-9ab1-ce81a1bb07cd}, !- Building Story Name
  {99b45a3a-0e11-4f03-a518-5ce2b8a23a79}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {44c21582-aa18-42fb-aa5f-ab1ce2bfa1af}, !- Handle
  Surface 306,                            !- Name
  Floor,                                  !- Surface Type
  {e12823af-c428-42f3-937a-7db2faacaaca}, !- Construction Name
  {d3d3811d-bfc1-4455-b7ad-240f00545023}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.10755, 36.5458375, -2.43840000000002, !- X,Y,Z Vertex 1 {m}
  73.10755, 0, -2.43840000000002,         !- X,Y,Z Vertex 2 {m}
  46.0416275, 0, -2.43840000000002,       !- X,Y,Z Vertex 3 {m}
  46.0416275, 13.6858375, -2.43840000000002, !- X,Y,Z Vertex 4 {m}
  54.864, 13.6858375, -2.43840000000002,  !- X,Y,Z Vertex 5 {m}
  54.864, 36.5458375, -2.43840000000002;  !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {d2ee64f1-13c9-4606-899e-6b48b153ba26}, !- Handle
  Surface 307,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d3d3811d-bfc1-4455-b7ad-240f00545023}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {17a16b54-2216-4b7f-81e1-de6c4cfebd79}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.10755, 36.5458375, 3.60955709766105e-016, !- X,Y,Z Vertex 1 {m}
  73.10755, 36.5458375, -2.43840000000002, !- X,Y,Z Vertex 2 {m}
  54.864, 36.5458375, -2.43840000000002,  !- X,Y,Z Vertex 3 {m}
  54.864, 36.5458375, 3.60955709766105e-016; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {da207c29-d9a8-4213-af34-1638dc7dbc1d}, !- Handle
  Surface 308,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {d3d3811d-bfc1-4455-b7ad-240f00545023}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7aee5940-0f90-475a-93cb-7d557fb91a44}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  56.388, -7.69297646937844e-017, -2.38230768445647e-014, !- X,Y,Z Vertex 1 {m}
  56.388, 12.1618375, -2.23792540055001e-014, !- X,Y,Z Vertex 2 {m}
  46.0416275, 12.1618375, -7.2191141953228e-016, !- X,Y,Z Vertex 3 {m}
  46.0416275, -7.69297646937853e-017, -2.16573425859689e-015; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {698d9094-8c97-4927-a1a6-d89f765bab03}, !- Handle
  Surface 309,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d3d3811d-bfc1-4455-b7ad-240f00545023}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5dee739f-0465-43af-8f8f-cbdf0c6d8639}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.864, 35.0218375, -2.31011654250324e-014, !- X,Y,Z Vertex 1 {m}
  54.864, 35.0218375, -2.43840000000002,  !- X,Y,Z Vertex 2 {m}
  54.864, 29.8402375, -2.43840000000002,  !- X,Y,Z Vertex 3 {m}
  54.864, 29.8402375, -2.31011654250324e-014; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {92df5f57-7c82-4e67-b891-643672369c51}, !- Handle
  Surface 310,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d3d3811d-bfc1-4455-b7ad-240f00545023}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7e187f8d-62ca-45b6-ace4-a9edbbb55282}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.7304, 13.6858375, -4.24685105242912e-016, !- X,Y,Z Vertex 1 {m}
  52.7304, 13.6858375, -2.43840000000002, !- X,Y,Z Vertex 2 {m}
  46.0416275, 13.6858375, -2.43840000000002, !- X,Y,Z Vertex 3 {m}
  46.0416275, 13.6858375, -2.88764567812907e-015; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {531edc43-7989-45d1-aece-8c986e7e151c}, !- Handle
  Surface 311,                            !- Name
  Wall,                                   !- Surface Type
  {dde6f9f9-22a2-4ee0-a931-044debab4a09}, !- Construction Name
  {d3d3811d-bfc1-4455-b7ad-240f00545023}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.10755, -7.69297646937852e-017, 3.60955709766105e-016, !- X,Y,Z Vertex 1 {m}
  46.0416275, -7.69297646937853e-017, -2.16573425859689e-015, !- X,Y,Z Vertex 2 {m}
  46.0416275, -1.30240935451989e-031, -2.43840000000002, !- X,Y,Z Vertex 3 {m}
  73.10755, 3.00556004889205e-032, -2.43840000000002; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9aeb3637-01cd-4e78-aa77-c49914ba1f5f}, !- Handle
  Surface 312,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d3d3811d-bfc1-4455-b7ad-240f00545023}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {638171c0-d9de-4262-ae60-5c8a36a29186}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.0416275, 12.1618375, -7.2191141953228e-016, !- X,Y,Z Vertex 1 {m}
  46.0416275, 12.1618375, -2.43840000000002, !- X,Y,Z Vertex 2 {m}
  46.0416275, 0, -2.43840000000002,       !- X,Y,Z Vertex 3 {m}
  46.0416275, -7.69297646937853e-017, -2.16573425859689e-015; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ca97ba81-d1bb-429b-a66c-98a42ce096bb}, !- Handle
  Surface 313,                            !- Name
  Wall,                                   !- Surface Type
  {dde6f9f9-22a2-4ee0-a931-044debab4a09}, !- Construction Name
  {d3d3811d-bfc1-4455-b7ad-240f00545023}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.10755, -7.69297646937852e-017, 3.60955709766105e-016, !- X,Y,Z Vertex 1 {m}
  73.10755, 0, -2.43840000000002,         !- X,Y,Z Vertex 2 {m}
  73.10755, 36.5458375, -2.43840000000002, !- X,Y,Z Vertex 3 {m}
  73.10755, 36.5458375, 3.60955709766105e-016; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6c6a224d-4c3e-4bef-87dc-48bbcae9a7f5}, !- Handle
  Surface 478,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ab2ed743-c6f4-4f2b-a191-e18a1ad9e992}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6e8c23b2-a218-4c07-a3be-abb9badfc318}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.05712, -2.03345078604181e-016, 2.7447875, !- X,Y,Z Vertex 1 {m}
  15.05712, -3.41920936008933e-016, 0,    !- X,Y,Z Vertex 2 {m}
  15.05712, 12.1618375, 0,                !- X,Y,Z Vertex 3 {m}
  15.05712, 12.1618375, 2.7447875;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {848bc082-58ab-45d3-b6b3-2471fc5fae48}, !- Handle
  Surface 479,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ffd260d7-1f04-492f-8a40-2e17ad9d6d3a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e86da813-37a2-4aa7-b7ed-db49fa877d44}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.3296, 36.5458375, 2.7447875,         !- X,Y,Z Vertex 1 {m}
  46.3296, 36.5458375, 0,                 !- X,Y,Z Vertex 2 {m}
  56.388, 36.5458375, -1.31726344304705e-015, !- X,Y,Z Vertex 3 {m}
  56.388, 36.5458375, 2.7447875;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {caf1b381-9d36-4691-87c7-c5d176660e5b}, !- Handle
  Surface 480,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ffd260d7-1f04-492f-8a40-2e17ad9d6d3a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1d5b39b6-15e1-464a-beab-9fbeff9a8979}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.7952, 36.5458375, 2.7447875,         !- X,Y,Z Vertex 1 {m}
  37.7952, 36.5458375, 0,                 !- X,Y,Z Vertex 2 {m}
  46.3296, 36.5458375, 0,                 !- X,Y,Z Vertex 3 {m}
  46.3296, 36.5458375, 2.7447875;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d2b5c531-dd73-458b-b379-64488414ed71}, !- Handle
  Surface 481,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ffd260d7-1f04-492f-8a40-2e17ad9d6d3a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0b022d50-03e8-477c-8f46-520b5f3840f6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.3568, 36.5458375, 2.7447875,         !- X,Y,Z Vertex 1 {m}
  35.3568, 36.5458375, 0,                 !- X,Y,Z Vertex 2 {m}
  37.7952, 36.5458375, 0,                 !- X,Y,Z Vertex 3 {m}
  37.7952, 36.5458375, 2.7447875;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {06e7f6c4-1bd8-456a-ae00-0cd8234ab994}, !- Handle
  Surface 482,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ffd260d7-1f04-492f-8a40-2e17ad9d6d3a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {16c1db22-b4af-4f2a-bace-5e8fb6551085}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.05712, 36.5458375, 2.7447875,        !- X,Y,Z Vertex 1 {m}
  15.05712, 36.5458375, 0,                !- X,Y,Z Vertex 2 {m}
  35.3568, 36.5458375, 0,                 !- X,Y,Z Vertex 3 {m}
  35.3568, 36.5458375, 2.7447875;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b751259b-42ec-4c7e-b182-7e43571c678d}, !- Handle
  Surface 483,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ffd260d7-1f04-492f-8a40-2e17ad9d6d3a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {235e438a-0c87-4da8-b89d-8c925c140ed9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.1208, 42.6418375, 2.7447875,         !- X,Y,Z Vertex 1 {m}
  52.1208, 42.6418375, 0,                 !- X,Y,Z Vertex 2 {m}
  49.77384, 42.6418375, 3.24635636736553e-015, !- X,Y,Z Vertex 3 {m}
  49.77384, 42.6418375, 2.7447875;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {19da49aa-394d-4ecc-beaa-b06c617af807}, !- Handle
  Surface 484,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {ffd260d7-1f04-492f-8a40-2e17ad9d6d3a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1185dc6e-1106-4f82-9bbc-0b44caa2e56f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.0797875, 48.7378375, 3.34832585149656e-014, !- X,Y,Z Vertex 1 {m}
  16.0797875, 36.5458375, 3.50044651184365e-014, !- X,Y,Z Vertex 2 {m}
  6.096, 36.5458375, 7.60603301735461e-016, !- X,Y,Z Vertex 3 {m}
  6.096, 48.7378375, -7.60603301735446e-016; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {268bc89d-d8aa-4cdc-80dc-acae8d7eb8ee}, !- Handle
  Surface 485,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {41bc5c33-b808-4a81-a4aa-5d35ca430a5f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7cf83360-58b6-4576-b187-d7e83c2fabdb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  56.388, 36.5458375, 2.7447875,          !- X,Y,Z Vertex 1 {m}
  56.388, 36.5458375, 5.86553028369963e-015, !- X,Y,Z Vertex 2 {m}
  56.388, 12.1618375, 0,                  !- X,Y,Z Vertex 3 {m}
  56.388, 12.1618375, 2.7447875;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7dc3048e-43b4-4c69-8847-8b4a22149bd4}, !- Handle
  Surface 486,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {41bc5c33-b808-4a81-a4aa-5d35ca430a5f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c761b440-cf41-4b07-af6d-239651e518f3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  56.388, 42.6418375, 2.7447875,          !- X,Y,Z Vertex 1 {m}
  56.388, 42.6418375, -5.86553028369963e-015, !- X,Y,Z Vertex 2 {m}
  56.388, 36.5458375, 5.86553028369963e-015, !- X,Y,Z Vertex 3 {m}
  56.388, 36.5458375, 2.7447875;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3ac5fa9a-e741-41b9-8e0d-26a43fcf20a2}, !- Handle
  Surface 487,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {41bc5c33-b808-4a81-a4aa-5d35ca430a5f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a7a4167e-26ea-420e-be72-26a14692b0c3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.10755, 36.5458375, 1.46638257092491e-014, !- X,Y,Z Vertex 1 {m}
  73.10755, 5.4864, 2.93276514184984e-015, !- X,Y,Z Vertex 2 {m}
  56.388, 5.4864, -2.93276514184983e-015, !- X,Y,Z Vertex 3 {m}
  56.388, 36.5458375, 8.79829542554944e-015; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6e8d1327-fc7a-489c-b91e-4d4a85223ac5}, !- Handle
  Surface 488,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1815ea2c-e057-4b95-9cc0-7a623b32ba17}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {082e8722-67b3-4c38-92cd-2d6a19d85973}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.0728, 29.8402375, 2.7447875,         !- X,Y,Z Vertex 1 {m}
  49.0728, 29.8402375, 0,                 !- X,Y,Z Vertex 2 {m}
  54.864, 29.8402375, 0,                  !- X,Y,Z Vertex 3 {m}
  54.864, 29.8402375, 2.7447875;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {90aceea6-9de3-4d59-a8e8-3ab222584113}, !- Handle
  Surface 489,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {2a82567c-0643-4fd1-b75a-f62205013e43}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7b99eb4a-6ffa-4b6a-9ea8-86d8acaa2b6a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.3296, 36.5458375, -2.88764567812909e-015, !- X,Y,Z Vertex 1 {m}
  46.3296, 35.0218375, 8.66293703438711e-015, !- X,Y,Z Vertex 2 {m}
  37.7952, 35.0218375, 1.44382283906452e-014, !- X,Y,Z Vertex 3 {m}
  37.7952, 36.5458375, 2.88764567812901e-015; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {889aee7c-7385-4ac4-b888-4cb5a13bf107}, !- Handle
  Surface 490,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2a82567c-0643-4fd1-b75a-f62205013e43}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {90b99a6e-07f3-47ba-ac7e-2a5d80464ad0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.3296, 35.0218375, 2.7447875,         !- X,Y,Z Vertex 1 {m}
  46.3296, 35.0218375, 5.7752913562581e-015, !- X,Y,Z Vertex 2 {m}
  46.3296, 36.5458375, 0,                 !- X,Y,Z Vertex 3 {m}
  46.3296, 36.5458375, 2.7447875;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {240d0d2d-4e67-47cc-a949-9efed07fd568}, !- Handle
  Surface 491,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {23a35a24-65e2-4d28-810b-59baec21104e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {69ac4afc-3ea9-4bb9-8ac1-4cc3aec8daea}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.3296, 24.3538375, 2.31011654250324e-014, !- X,Y,Z Vertex 1 {m}
  46.3296, 18.8674375, 0,                 !- X,Y,Z Vertex 2 {m}
  37.7952, 18.8674375, 0,                 !- X,Y,Z Vertex 3 {m}
  37.7952, 24.3538375, 2.31011654250324e-014; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2415d01a-e8af-4b8f-aa82-a5fe73cada1f}, !- Handle
  Surface 492,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {60416a59-808a-4add-8341-053ce90af4d4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f6e8640e-7ba5-409a-ab97-d4d472c1b2a3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.0728, 18.8674375, 2.7447875,         !- X,Y,Z Vertex 1 {m}
  49.0728, 18.8674375, 0,                 !- X,Y,Z Vertex 2 {m}
  46.3296, 18.8674375, 0,                 !- X,Y,Z Vertex 3 {m}
  46.3296, 18.8674375, 2.7447875;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3d44ef88-8593-44a1-9fb5-98304692f3b8}, !- Handle
  Surface 493,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {60416a59-808a-4add-8341-053ce90af4d4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7142902d-15a1-4650-9621-c9412cb40750}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.864, 18.8674375, 8.20718264017457e-029, !- X,Y,Z Vertex 1 {m}
  54.864, 13.6858375, 8.20718264017457e-029, !- X,Y,Z Vertex 2 {m}
  52.7304, 13.6858375, 2.31011654250325e-014, !- X,Y,Z Vertex 3 {m}
  52.7304, 18.8674375, 2.31011654250325e-014; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c01848cf-0bc9-456f-bf25-820f6326f78f}, !- Handle
  Surface 494,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {60416a59-808a-4add-8341-053ce90af4d4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d19a1205-d1f5-4d16-bdfa-7234e6927466}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.864, 18.8674375, 2.7447875,          !- X,Y,Z Vertex 1 {m}
  54.864, 18.8674375, 0,                  !- X,Y,Z Vertex 2 {m}
  49.0728, 18.8674375, 0,                 !- X,Y,Z Vertex 3 {m}
  49.0728, 18.8674375, 2.7447875;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {76fc4606-6804-4d83-94b4-7eee53bb38ea}, !- Handle
  Surface 495,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {e09dc351-b4b2-4c23-ac81-8f93ce202e4f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cbd27e92-24e2-4654-9e05-b4f2f21cca90}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.0416275, 13.6858375, 2.41421480269763e-014, !- X,Y,Z Vertex 1 {m}
  46.0416275, 12.1618375, 2.36567391564942e-014, !- X,Y,Z Vertex 2 {m}
  37.7952, 12.1618375, -2.42704435241062e-016, !- X,Y,Z Vertex 3 {m}
  37.7952, 13.6858375, 2.42704435241041e-016; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e9840f59-7872-4bc3-9491-cc814e8db875}, !- Handle
  Surface 496,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e09dc351-b4b2-4c23-ac81-8f93ce202e4f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1b261997-4331-4f4a-bee4-609167d3b512}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.864, 18.8674375, 2.7447875,          !- X,Y,Z Vertex 1 {m}
  54.864, 18.8674375, 0,                  !- X,Y,Z Vertex 2 {m}
  54.864, 13.6858375, 1.7376181212579e-015, !- X,Y,Z Vertex 3 {m}
  54.864, 13.6858375, 2.7447875;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c2aa437e-e68f-4524-b30f-f855f9f79b40}, !- Handle
  Surface 497,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {e09dc351-b4b2-4c23-ac81-8f93ce202e4f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9d4bc09d-5eb1-431e-a0a0-9f9c111cb4b2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.864, 36.5458375, 1.22249131767909e-014, !- X,Y,Z Vertex 1 {m}
  54.864, 35.0218375, 4.07497105893028e-015, !- X,Y,Z Vertex 2 {m}
  46.3296, 35.0218375, -4.07497105893032e-015, !- X,Y,Z Vertex 3 {m}
  46.3296, 36.5458375, 4.07497105893028e-015; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {11dc3fb2-c31d-46e9-acdc-4b8195fbe790}, !- Handle
  Surface 498,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e09dc351-b4b2-4c23-ac81-8f93ce202e4f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7d8116e5-9135-4838-8524-2c75c1efe556}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.7952, 12.1618375, 2.7447875,         !- X,Y,Z Vertex 1 {m}
  37.7952, 12.1618375, 0,                 !- X,Y,Z Vertex 2 {m}
  41.7576, 12.1618375, 0,                 !- X,Y,Z Vertex 3 {m}
  41.7576, 12.1618375, 2.7447875;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9908c616-4a20-44e3-9fd8-7e43e2b32749}, !- Handle
  Surface 499,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e09dc351-b4b2-4c23-ac81-8f93ce202e4f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {025b6693-7e5b-42fe-a625-077a1e3463d9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.864, 35.0218375, 2.7447875,          !- X,Y,Z Vertex 1 {m}
  54.864, 35.0218375, 0,                  !- X,Y,Z Vertex 2 {m}
  54.864, 29.8402375, 0,                  !- X,Y,Z Vertex 3 {m}
  54.864, 29.8402375, 2.7447875;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {074ecd17-d6f3-494f-ae96-436d1b6ae471}, !- Handle
  Surface 500,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {abacaf7b-c009-4460-9c87-7ecf15da4216}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4e7da34c-0ffd-4638-899c-91a5236c36a8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.3568, 35.0708215764634, 2.74478749999999, !- X,Y,Z Vertex 1 {m}
  35.3568, 35.0708215764634, 0,           !- X,Y,Z Vertex 2 {m}
  35.3568, 35.0218375, 0,                 !- X,Y,Z Vertex 3 {m}
  35.3568, 35.0218375, 2.7447875;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2d490895-9047-4c44-b904-c103e57364ce}, !- Handle
  Surface 501,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {abacaf7b-c009-4460-9c87-7ecf15da4216}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0a089fe4-a623-4b46-9170-1e44f1a4b9fc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.3568, 36.5458375, 2.74478749999999,  !- X,Y,Z Vertex 1 {m}
  35.3568, 36.5458375, 0,                 !- X,Y,Z Vertex 2 {m}
  35.3568, 35.0708215764634, 0,           !- X,Y,Z Vertex 3 {m}
  35.3568, 35.0708215764634, 2.74478749999999; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7e699af3-83c6-4190-ac79-0ad126c02536}, !- Handle
  Surface 502,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {abacaf7b-c009-4460-9c87-7ecf15da4216}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {73577906-3b08-4e10-8e42-0139b8f03142}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.7952, 29.8402375, 2.74478749999999,  !- X,Y,Z Vertex 1 {m}
  37.7952, 29.8402375, 0,                 !- X,Y,Z Vertex 2 {m}
  37.7952, 36.5458375, 0,                 !- X,Y,Z Vertex 3 {m}
  37.7952, 36.5458375, 2.74478749999999;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1d37a954-9e48-4682-87c7-0ff050e36c1f}, !- Handle
  Surface 503,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {abacaf7b-c009-4460-9c87-7ecf15da4216}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7dc8d24c-f936-43bd-92f0-5b00f244acc4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.7952, 13.6858375, 2.74478749999999,  !- X,Y,Z Vertex 1 {m}
  37.7952, 13.6858375, 0,                 !- X,Y,Z Vertex 2 {m}
  37.7952, 18.8674375, 0,                 !- X,Y,Z Vertex 3 {m}
  37.7952, 18.8674375, 2.74478749999999;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {110de51a-220e-4ba8-83ff-07681087f984}, !- Handle
  Surface 504,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {abacaf7b-c009-4460-9c87-7ecf15da4216}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {abad876b-1879-418a-8a29-6491a31234ed}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.3568, 18.8674375, 2.74478749999999,  !- X,Y,Z Vertex 1 {m}
  35.3568, 18.8674375, 0,                 !- X,Y,Z Vertex 2 {m}
  35.3568, 13.6858375, 0,                 !- X,Y,Z Vertex 3 {m}
  35.3568, 13.6858375, 2.74478749999999;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6bcee094-57c6-45b9-a057-afafe7fd6f83}, !- Handle
  Surface 505,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {abacaf7b-c009-4460-9c87-7ecf15da4216}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3cdabe9f-7fd4-4ded-b836-94a85059ef0e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.7952, 18.8674375, 2.74478749999999,  !- X,Y,Z Vertex 1 {m}
  37.7952, 18.8674375, 0,                 !- X,Y,Z Vertex 2 {m}
  37.7952, 29.8402375, 0,                 !- X,Y,Z Vertex 3 {m}
  37.7952, 29.8402375, 2.74478749999999;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4c22447e-c145-44da-998b-748aeae9c09c}, !- Handle
  Surface 506,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {abacaf7b-c009-4460-9c87-7ecf15da4216}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9214aed6-330d-4b80-a3d8-ee7df63d874b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.3568, 13.6858375, 2.74478749999999,  !- X,Y,Z Vertex 1 {m}
  35.3568, 13.6858375, 0,                 !- X,Y,Z Vertex 2 {m}
  35.3568, 12.1618375, 0,                 !- X,Y,Z Vertex 3 {m}
  35.3568, 12.1618375, 2.74478749999999;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ee6c61b5-f7f3-4554-9f0c-a7fc7d731e28}, !- Handle
  Surface 507,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {abacaf7b-c009-4460-9c87-7ecf15da4216}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {52ad0aad-62ef-4448-92f8-7d415dc6b8a6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.3568, 35.0218375, 2.7447875,         !- X,Y,Z Vertex 1 {m}
  35.3568, 35.0218375, 0,                 !- X,Y,Z Vertex 2 {m}
  35.3568, 29.8402375, 0,                 !- X,Y,Z Vertex 3 {m}
  35.3568, 29.8402375, 2.74478749999999;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ed10e14c-033c-4b99-a613-f596e8a5e0eb}, !- Handle
  Surface 508,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {23bb7aaa-6a7c-4d7a-826f-f4ffe1c733a5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.3568, 35.0218375, 2.7447875,         !- X,Y,Z Vertex 1 {m}
  35.3568, 35.0708215764634, 2.7447875,   !- X,Y,Z Vertex 2 {m}
  18.288, 35.0708215764634, 2.7447875,    !- X,Y,Z Vertex 3 {m}
  18.288, 35.0218375, 2.7447875;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4e7da34c-0ffd-4638-899c-91a5236c36a8}, !- Handle
  Surface 509,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {23bb7aaa-6a7c-4d7a-826f-f4ffe1c733a5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {074ecd17-d6f3-494f-ae96-436d1b6ae471}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.3568, 35.0218375, 2.7447875,         !- X,Y,Z Vertex 1 {m}
  35.3568, 35.0218375, -5.77529135625809e-015, !- X,Y,Z Vertex 2 {m}
  35.3568, 35.0708215764634, 5.77529135625809e-015, !- X,Y,Z Vertex 3 {m}
  35.3568, 35.0708215764634, 2.7447875;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b3ef813c-0b6e-4d47-92d0-f7167080d2ce}, !- Handle
  Surface 510,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {23bb7aaa-6a7c-4d7a-826f-f4ffe1c733a5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {161c1246-4f7b-40fd-bfaa-d265ec569e0c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.288, 35.0218375, 2.7447875,          !- X,Y,Z Vertex 1 {m}
  18.288, 35.0218375, 0,                  !- X,Y,Z Vertex 2 {m}
  18.288, 29.8402375, 0,                  !- X,Y,Z Vertex 3 {m}
  18.288, 29.8402375, 2.7447875;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {12347198-18e8-463e-bf32-7b1c4bace388}, !- Handle
  Surface 511,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {23bb7aaa-6a7c-4d7a-826f-f4ffe1c733a5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d6aedc9c-6739-46b1-a3cf-40bb4ebc39f3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.288, 29.8402375, 2.7447875,          !- X,Y,Z Vertex 1 {m}
  18.288, 29.8402375, 0,                  !- X,Y,Z Vertex 2 {m}
  22.7076, 29.8402375, 0,                 !- X,Y,Z Vertex 3 {m}
  22.7076, 29.8402375, 2.7447875;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dbaac048-9b21-4cb5-bf84-02d69ff67d91}, !- Handle
  Surface 512,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {23bb7aaa-6a7c-4d7a-826f-f4ffe1c733a5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8b8e1ead-97c4-435f-99ae-64df8554ae31}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.4508, 29.8402375, 2.7447875,         !- X,Y,Z Vertex 1 {m}
  25.4508, 29.8402375, 0,                 !- X,Y,Z Vertex 2 {m}
  35.3568, 29.8402375, 0,                 !- X,Y,Z Vertex 3 {m}
  35.3568, 29.8402375, 2.7447875;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f257db94-43d7-4a95-8a45-e71b1336bd50}, !- Handle
  Surface 513,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {23bb7aaa-6a7c-4d7a-826f-f4ffe1c733a5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d3924a1b-056a-4a86-95a9-2e8168de6722}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.4038, 35.0218375, 1.82282633431897e-014, !- X,Y,Z Vertex 1 {m}
  30.4038, 29.8402375, 1.82282633431897e-014, !- X,Y,Z Vertex 2 {m}
  25.4508, 29.8402375, 9.02389274415348e-016, !- X,Y,Z Vertex 3 {m}
  25.4508, 35.0218375, 9.02389274415333e-016; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7986e99d-8e03-4445-8d50-334a027a1328}, !- Handle
  Surface 514,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {23bb7aaa-6a7c-4d7a-826f-f4ffe1c733a5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {553331b7-301e-4a88-83b3-214f3d4815cf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.4508, 35.0218375, 1.35358391162301e-015, !- X,Y,Z Vertex 1 {m}
  25.4508, 29.8402375, 4.5119463720767e-016, !- X,Y,Z Vertex 2 {m}
  18.288, 29.8402375, -4.5119463720767e-016, !- X,Y,Z Vertex 3 {m}
  18.288, 35.0218375, 4.5119463720767e-016; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4de7652b-18cc-4cd9-84b6-eb66270f6dd6}, !- Handle
  Surface 515,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {23bb7aaa-6a7c-4d7a-826f-f4ffe1c733a5}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.4508, 35.0708215764634, 1.49345424915737e-014, !- X,Y,Z Vertex 1 {m}
  25.4508, 35.0218375, 6.18136652974502e-015, !- X,Y,Z Vertex 2 {m}
  18.288, 35.0218375, -4.37658798091434e-015, !- X,Y,Z Vertex 3 {m}
  18.288, 35.0708215764634, 4.37658798091434e-015; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6bbcac4f-a114-494d-b50f-3b94120c1720}, !- Handle
  Surface 516,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {23bb7aaa-6a7c-4d7a-826f-f4ffe1c733a5}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.4038, 35.0708215764634, 3.03653990840758e-014, !- X,Y,Z Vertex 1 {m}
  30.4038, 35.0218375, 1.5836931765989e-014, !- X,Y,Z Vertex 2 {m}
  25.4508, 35.0218375, 3.29372085161597e-015, !- X,Y,Z Vertex 3 {m}
  25.4508, 35.0708215764634, 1.78221881697027e-014; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9e30faaf-45f4-4374-8f8e-c4b6aac77a16}, !- Handle
  Surface 517,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {23bb7aaa-6a7c-4d7a-826f-f4ffe1c733a5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9e899b39-27a7-413a-a7dd-f3d82cc73584}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.3568, 35.0218375, -4.78266315440123e-015, !- X,Y,Z Vertex 1 {m}
  35.3568, 29.8402375, -9.9262820185684e-016, !- X,Y,Z Vertex 2 {m}
  30.4038, 29.8402375, 2.01232808194618e-014, !- X,Y,Z Vertex 3 {m}
  30.4038, 35.0218375, 1.63332458669174e-014; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {940d66e5-c9c0-4e90-a0cc-3439cb91f21a}, !- Handle
  Surface 518,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {4a85c567-10e4-432d-b882-9dbda5ffac8e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {30c0e7c4-57a8-4644-a458-f7c6ee2410ad}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.3568, 29.8402375, 7.21911419532426e-016, !- X,Y,Z Vertex 1 {m}
  35.3568, 27.7066375, 2.23792540055004e-014, !- X,Y,Z Vertex 2 {m}
  30.4038, 27.7066375, 4.54804194305328e-014, !- X,Y,Z Vertex 3 {m}
  30.4038, 29.8402375, 2.38230768445647e-014; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3d4d9943-3783-4f62-9403-d0e4a9828f9e}, !- Handle
  Surface 519,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {4a85c567-10e4-432d-b882-9dbda5ffac8e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f9f1d592-4484-4db7-9b2b-dee1f6a606cf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.4038, 29.8402375, 2.38230768445648e-014, !- X,Y,Z Vertex 1 {m}
  30.4038, 27.7066375, 4.54804194305328e-014, !- X,Y,Z Vertex 2 {m}
  25.4508, 27.7066375, 2.23792540055002e-014, !- X,Y,Z Vertex 3 {m}
  25.4508, 29.8402375, 7.21911419532221e-016; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e68a1a9c-e4bc-440c-baba-c7433c43dbe0}, !- Handle
  Surface 520,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a3536544-5466-431f-a4f6-b70e1e3388af}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b514fbae-bb1f-4861-a5ae-b699609279de}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.7076, 18.8674375, 2.74478749999999,  !- X,Y,Z Vertex 1 {m}
  22.7076, 18.8674375, 0,                 !- X,Y,Z Vertex 2 {m}
  18.288, 18.8674375, 0,                  !- X,Y,Z Vertex 3 {m}
  18.288, 18.8674375, 2.7447875;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {51d8bd72-c274-469f-be49-90adc118e12e}, !- Handle
  Surface 521,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a3536544-5466-431f-a4f6-b70e1e3388af}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {281437e6-ac3c-46c6-a325-36e607fbf0f0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.3568, 18.8674375, 2.7447875,         !- X,Y,Z Vertex 1 {m}
  35.3568, 18.8674375, 0,                 !- X,Y,Z Vertex 2 {m}
  25.4508, 18.8674375, 0,                 !- X,Y,Z Vertex 3 {m}
  25.4508, 18.8674375, 2.74478749999999;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {161c1246-4f7b-40fd-bfaa-d265ec569e0c}, !- Handle
  Surface 522,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {93b905ad-f145-4ef5-b9be-878caa8e553d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b3ef813c-0b6e-4d47-92d0-f7167080d2ce}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.288, 29.8402375, 2.7447875,          !- X,Y,Z Vertex 1 {m}
  18.288, 29.8402375, 2.88764567812905e-015, !- X,Y,Z Vertex 2 {m}
  18.288, 35.0218375, 0,                  !- X,Y,Z Vertex 3 {m}
  18.288, 35.0218375, 2.7447875;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ff56e4fb-fd50-4085-962d-fe4ddeb2dfdf}, !- Handle
  Surface 523,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {93b905ad-f145-4ef5-b9be-878caa8e553d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {647f3336-6ec1-4e88-83bf-b3246bcd2982}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.288, 35.0218375, 8.12150346973795e-016, !- X,Y,Z Vertex 1 {m}
  18.288, 29.8402375, 2.07549533115526e-015, !- X,Y,Z Vertex 2 {m}
  17.6037875, 29.8402375, 2.10256700938773e-014, !- X,Y,Z Vertex 3 {m}
  17.6037875, 35.0218375, 1.97623251096958e-014; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {044b389f-c22e-452b-906e-d966a65c9c26}, !- Handle
  Surface 524,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {93b905ad-f145-4ef5-b9be-878caa8e553d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fd02bb81-9768-4e9e-9947-32eb0de04be9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.288, 18.8674375, -3.29372085161594e-015, !- X,Y,Z Vertex 1 {m}
  18.288, 13.6858375, 4.06075173486897e-016, !- X,Y,Z Vertex 2 {m}
  17.6037875, 13.6858375, 1.85440995892351e-014, !- X,Y,Z Vertex 3 {m}
  17.6037875, 18.8674375, 1.48443035641322e-014; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0c701422-f7fd-4435-ab4a-1aa0f281129d}, !- Handle
  Surface 525,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {93b905ad-f145-4ef5-b9be-878caa8e553d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {431484af-8088-41f8-93f4-021afd4c13e1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.288, 18.8674375, 2.7447875,          !- X,Y,Z Vertex 1 {m}
  18.288, 18.8674375, -2.88764567812913e-015, !- X,Y,Z Vertex 2 {m}
  18.288, 29.8402375, 2.88764567812905e-015, !- X,Y,Z Vertex 3 {m}
  18.288, 29.8402375, 2.7447875;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4a04c2ea-ee1f-4d41-b49b-045987d7a198}, !- Handle
  Surface 526,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {93b905ad-f145-4ef5-b9be-878caa8e553d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f5f11691-525d-4fad-8719-b34e2d02e833}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.6037875, 35.0218375, 2.01684002831827e-014, !- X,Y,Z Vertex 1 {m}
  17.6037875, 13.6858375, 1.93562499362088e-014, !- X,Y,Z Vertex 2 {m}
  16.58112, 13.6858375, -4.06075173486938e-016, !- X,Y,Z Vertex 3 {m}
  16.58112, 35.0218375, 4.06075173486938e-016; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7b16efcd-c507-4dbc-96ac-212ca8fdef97}, !- Handle
  Surface 527,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {41f9980d-cfc2-465a-805c-33077dfeb050}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {013e6080-210b-4cfd-9c5b-7ffc9329639d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.4038, 35.0708215764634, 3.46517481375486e-014, !- X,Y,Z Vertex 1 {m}
  30.4038, 35.0218375, 3.46517481375486e-014, !- X,Y,Z Vertex 2 {m}
  25.4508, 35.0218375, 3.46517481375486e-014, !- X,Y,Z Vertex 3 {m}
  25.4508, 35.0708215764634, 3.46517481375486e-014; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dc86a268-a30b-45e0-9537-cb72203cad5a}, !- Handle
  Surface 528,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {41f9980d-cfc2-465a-805c-33077dfeb050}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ff4e0461-a02d-4abd-b67b-b386d35b5dbf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.4038, 36.5458375, 3.46517481375486e-014, !- X,Y,Z Vertex 1 {m}
  30.4038, 35.0708215764634, 3.46517481375486e-014, !- X,Y,Z Vertex 2 {m}
  25.4508, 35.0708215764634, 3.46517481375486e-014, !- X,Y,Z Vertex 3 {m}
  25.4508, 36.5458375, 3.46517481375486e-014; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b39c2408-48c2-4cb3-837a-85da1e7dac85}, !- Handle
  Surface 529,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {41f9980d-cfc2-465a-805c-33077dfeb050}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c2c3dc8c-b7ae-4202-928d-9a688f00f117}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.3568, 35.0708215764634, -4.10359132008729e-029, !- X,Y,Z Vertex 1 {m}
  35.3568, 35.0218375, -4.10359132008729e-029, !- X,Y,Z Vertex 2 {m}
  30.4038, 35.0218375, 3.46517481375486e-014, !- X,Y,Z Vertex 3 {m}
  30.4038, 35.0708215764634, 3.46517481375486e-014; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c87ffdf8-50bd-4a7c-82bd-ea96983deb0f}, !- Handle
  Surface 530,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {41f9980d-cfc2-465a-805c-33077dfeb050}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5b0e4b3a-b13c-4210-9bde-91f54d9f84cc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
