  ,                                       !- Number of Vertices
  16.0797875, 36.5458375, 2.31011654250324e-014, !- X,Y,Z Vertex 1 {m}
  16.0797875, 12.1618375, 2.31011654250324e-014, !- X,Y,Z Vertex 2 {m}
  15.05712, 12.1618375, 0,                !- X,Y,Z Vertex 3 {m}
  15.05712, 36.5458375, 0;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6f368ef3-25e3-488f-9074-552a5e205dec}, !- Handle
  Surface 531,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {41f9980d-cfc2-465a-805c-33077dfeb050}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.288, 35.0218375, 2.7447875,          !- X,Y,Z Vertex 1 {m}
  18.288, 35.0218375, 0,                  !- X,Y,Z Vertex 2 {m}
  35.3568, 35.0218375, 0,                 !- X,Y,Z Vertex 3 {m}
  35.3568, 35.0218375, 2.7447875;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {75470229-c6fb-4f6a-8ece-45e3c32d2385}, !- Handle
  Surface 532,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {41f9980d-cfc2-465a-805c-33077dfeb050}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1f8ce1b3-e3a8-41dc-afe6-814580993bab}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.4508, 35.0708215764634, 3.46517481375486e-014, !- X,Y,Z Vertex 1 {m}
  25.4508, 35.0218375, 3.46517481375486e-014, !- X,Y,Z Vertex 2 {m}
  18.288, 35.0218375, -1.02589783002182e-029, !- X,Y,Z Vertex 3 {m}
  18.288, 35.0708215764634, -1.02589783002182e-029; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fb6916a0-6507-46ca-8f8e-ff04b10a7098}, !- Handle
  Surface 533,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {41f9980d-cfc2-465a-805c-33077dfeb050}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f69b0c19-0b5b-410f-ac8d-0b351edfd5b9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.6037875, 36.5458375, 1.22936707544579e-014, !- X,Y,Z Vertex 1 {m}
  17.6037875, 35.0218375, 1.22071687438271e-014, !- X,Y,Z Vertex 2 {m}
  16.58112, 35.0218375, 1.28496146002837e-014, !- X,Y,Z Vertex 3 {m}
  16.58112, 13.6858375, 1.16385864514523e-014, !- X,Y,Z Vertex 4 {m}
  35.3568, 13.6858375, -1.56408322660373e-016, !- X,Y,Z Vertex 5 {m}
  35.3568, 12.1618375, -2.42910333291188e-016, !- X,Y,Z Vertex 6 {m}
  16.0797875, 12.1618375, 1.18670245238221e-014, !- X,Y,Z Vertex 7 {m}
  16.0797875, 36.5458375, 1.32510566939151e-014; !- X,Y,Z Vertex 8 {m}

OS:Surface,
  {32eafc25-47b9-4160-8513-7096696e10fe}, !- Handle
  Surface 534,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {41f9980d-cfc2-465a-805c-33077dfeb050}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f4c480e0-c199-4b78-ad66-35021dccf5b7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.4508, 36.5458375, 3.7352813179821e-014, !- X,Y,Z Vertex 1 {m}
  25.4508, 35.0708215764634, 3.07870992203096e-014, !- X,Y,Z Vertex 2 {m}
  18.288, 35.0708215764634, 6.7814051040026e-015, !- X,Y,Z Vertex 3 {m}
  18.288, 35.0218375, 6.56336309544012e-015, !- X,Y,Z Vertex 4 {m}
  17.6037875, 35.0218375, 4.2702659845961e-015, !- X,Y,Z Vertex 5 {m}
  17.6037875, 36.5458375, 1.10540219526699e-014; !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {d5f1200f-c9f3-42e2-af41-03345addbc35}, !- Handle
  Surface 535,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {41f9980d-cfc2-465a-805c-33077dfeb050}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {eae8d76f-fba6-4e26-9a84-fd209e7fb48a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.3568, 13.6858375, 2.7447875,         !- X,Y,Z Vertex 1 {m}
  35.3568, 13.6858375, 0,                 !- X,Y,Z Vertex 2 {m}
  18.288, 13.6858375, 0,                  !- X,Y,Z Vertex 3 {m}
  18.288, 13.6858375, 2.7447875;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9dbfea4c-071b-4cfe-a401-c1ca2384b360}, !- Handle
  Surface 536,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {41f9980d-cfc2-465a-805c-33077dfeb050}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.3568, 35.0218375, 2.7447875,         !- X,Y,Z Vertex 1 {m}
  35.3568, 35.0708215764634, 2.7447875,   !- X,Y,Z Vertex 2 {m}
  18.288, 35.0708215764634, 2.7447875,    !- X,Y,Z Vertex 3 {m}
  18.288, 35.0218375, 2.7447875;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {64227c49-25d2-4f12-9937-c9965bd0eed0}, !- Handle
  Surface 537,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e2cafd7f-5375-46c2-b573-96b1926c6b48}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2250dd3d-b17e-47cf-864d-52ad24df5529}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  56.388, -4.02497475175289e-017, 2.7447875, !- X,Y,Z Vertex 1 {m}
  56.388, -6.767919558115e-017, 0,        !- X,Y,Z Vertex 2 {m}
  56.388, 5.4864, 0,                      !- X,Y,Z Vertex 3 {m}
  56.388, 5.4864, 2.7447875;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d20033a3-c120-4f3c-b46d-c411b963c80d}, !- Handle
  Surface 538,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {e2cafd7f-5375-46c2-b573-96b1926c6b48}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {53a1330a-3976-4001-9634-0bb0805673a4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.0416275, 12.1618375, 2.31011654250324e-014, !- X,Y,Z Vertex 1 {m}
  46.0416275, -3.41920936008933e-016, 2.31011654250324e-014, !- X,Y,Z Vertex 2 {m}
  41.7576, -6.767919558115e-017, 0,       !- X,Y,Z Vertex 3 {m}
  41.7576, 12.1618375, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f0a56a2c-b1be-41ad-a534-12d8458e8dee}, !- Handle
  Surface 539,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cbbf96a5-285c-4279-ba97-ba3b559ba2f2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {54d4dbc4-a5db-492f-becf-fbbb13c51254}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.3568, 12.1618375, 2.7447875,         !- X,Y,Z Vertex 1 {m}
  35.3568, 12.1618375, 0,                 !- X,Y,Z Vertex 2 {m}
  15.05712, 12.1618375, 0,                !- X,Y,Z Vertex 3 {m}
  15.05712, 12.1618375, 2.7447875;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7d8116e5-9135-4838-8524-2c75c1efe556}, !- Handle
  Surface 540,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cbbf96a5-285c-4279-ba97-ba3b559ba2f2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {11dc3fb2-c31d-46e9-acdc-4b8195fbe790}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  41.7576, 12.1618375, 2.7447875,         !- X,Y,Z Vertex 1 {m}
  41.7576, 12.1618375, 0,                 !- X,Y,Z Vertex 2 {m}
  37.7952, 12.1618375, 0,                 !- X,Y,Z Vertex 3 {m}
  37.7952, 12.1618375, 2.74478749999999;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e2dc74e3-f12e-47f7-85bb-fd5538679a03}, !- Handle
  Surface 541,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {cbbf96a5-285c-4279-ba97-ba3b559ba2f2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {640e0d85-ed1c-4903-900a-e325388c85e3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  41.7576, 12.1618375, -5.12948915010911e-030, !- X,Y,Z Vertex 1 {m}
  41.7576, -2.9262734999161e-017, -5.12933537422178e-030, !- X,Y,Z Vertex 2 {m}
  16.0797875, -3.41920936008933e-016, 2.31011654250324e-014, !- X,Y,Z Vertex 3 {m}
  16.0797875, 12.1618375, 2.31011654250324e-014; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f3cf21c1-4114-4381-80a5-a3d0b47a8a7f}, !- Handle
  Surface 542,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f6009d98-ae01-49dd-bf1f-f8d89b2e9054}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {32b4b753-9147-40d4-a783-0b584ff271d2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.0797875, 36.5458375, 2.15438017232475e-014, !- X,Y,Z Vertex 1 {m}
  16.0797875, 36.5458375, -2.4384,        !- X,Y,Z Vertex 2 {m}
  16.0797875, 48.7378375, -2.4384,        !- X,Y,Z Vertex 3 {m}
  16.0797875, 48.7378375, 2.25840720084241e-014; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0e5ca4dc-6773-4163-bfb5-1f8b0dccc1ea}, !- Handle
  Surface 543,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {f6009d98-ae01-49dd-bf1f-f8d89b2e9054}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9404a8f6-c48c-4b94-9265-5d855111166e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.096, 36.5458375, -2.22276265809735e-015, !- X,Y,Z Vertex 1 {m}
  6.096, 48.7378375, 2.22276265809735e-015, !- X,Y,Z Vertex 2 {m}
  -5.36455739002954e-030, 48.7378375, 2.13954961835433e-014, !- X,Y,Z Vertex 3 {m}
  4.11145102784516e-029, 36.5458375, 1.69499708673486e-014; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {af34c54d-b3b9-41c7-bd8c-ebabfad9aae9}, !- Handle
  Surface 544,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f6009d98-ae01-49dd-bf1f-f8d89b2e9054}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {53807301-7187-4754-9cbd-5868b3641d01}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.0797875, 0, 2.31011654250324e-014,   !- X,Y,Z Vertex 1 {m}
  16.0797875, 0, -2.4384,                 !- X,Y,Z Vertex 2 {m}
  16.0797875, 12.1618375, -2.4384,        !- X,Y,Z Vertex 3 {m}
  16.0797875, 12.1618375, 2.31011654250324e-014; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {be11670f-745f-4849-91b3-c89338709660}, !- Handle
  Surface 545,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {f6009d98-ae01-49dd-bf1f-f8d89b2e9054}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c335a43e-b0c9-4250-91db-d5ddf4c8a354}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.096, 32.8882375, -6.46754515495985e-015, !- X,Y,Z Vertex 1 {m}
  6.096, 36.5458375, 8.96058949665787e-016, !- X,Y,Z Vertex 2 {m}
  3.27513876851032e-029, 36.5458375, 1.38311492595854e-014, !- X,Y,Z Vertex 3 {m}
  8.59304925884491e-030, 32.8882375, 6.46754515495976e-015; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {433fafff-bc42-4fb6-9c3e-1d9f4b9099dc}, !- Handle
  Surface 546,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {f6009d98-ae01-49dd-bf1f-f8d89b2e9054}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {859e07df-6ffd-4ebe-b9bd-d86fc74dc151}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.05712, 4.16109570947537e-030, 1.03165953828542e-014, !- X,Y,Z Vertex 1 {m}
  15.05712, 36.5458375, -1.04648340766328e-014, !- X,Y,Z Vertex 2 {m}
  6.096, 36.5458375, -2.96588533783878e-015, !- X,Y,Z Vertex 3 {m}
  6.096, 32.8882375, -8.86027231124994e-016, !- X,Y,Z Vertex 4 {m}
  4.89230335753552e-030, 32.8882375, 4.215298441524e-015, !- X,Y,Z Vertex 5 {m}
  -1.54224414768113e-031, -1.04797889768289e-031, 2.29168697942972e-014; !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {9c709342-8672-4192-a47e-2c5257e1d0e7}, !- Handle
  Surface 547,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {f6009d98-ae01-49dd-bf1f-f8d89b2e9054}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {555aa524-2b42-48a8-8cb0-6c92d1024b72}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.0797875, 3.12880827232874e-031, 2.44805141441154e-014, !- X,Y,Z Vertex 1 {m}
  16.0797875, 12.1618375, 2.17218167059494e-014, !- X,Y,Z Vertex 2 {m}
  15.05712, 12.1618375, 6.32745549177974e-015, !- X,Y,Z Vertex 3 {m}
  15.05712, 3.9328889594635e-030, 9.08615292994571e-015; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5b0e4b3a-b13c-4210-9bde-91f54d9f84cc}, !- Handle
  Surface 548,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {f6009d98-ae01-49dd-bf1f-f8d89b2e9054}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c87ffdf8-50bd-4a7c-82bd-ea96983deb0f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.0797875, 12.1618375, 2.64282403638538e-014, !- X,Y,Z Vertex 1 {m}
  16.0797875, 36.5458375, 1.8216726784426e-014, !- X,Y,Z Vertex 2 {m}
  15.05712, 36.5458375, -6.59048174555262e-015, !- X,Y,Z Vertex 3 {m}
  15.05712, 12.1618375, 1.62103183387526e-015; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8ee13eed-4448-419f-96f8-e03b9e840dfb}, !- Handle
  Surface 549,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {316fddf4-8cea-4c27-b604-515fad8156a5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7a787d19-218e-4e4d-b4bc-3dcf555542fb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.10755, 42.6418375, -9.13889450226961e-015, !- X,Y,Z Vertex 1 {m}
  73.10755, 48.7378375, 1.10642266182293e-014, !- X,Y,Z Vertex 2 {m}
  56.388, 48.7378375, -1.09947849435966e-014, !- X,Y,Z Vertex 3 {m}
  56.388, 42.6418375, -3.11979060640955e-014; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d8327dcf-8d73-4418-8c3f-4ab4ce0796e9}, !- Handle
  Surface 550,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {316fddf4-8cea-4c27-b604-515fad8156a5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {307f6e2a-11f5-444d-bae2-c9d3bbc12668}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  56.388, 36.5458375, -1.80670643316878e-014, !- X,Y,Z Vertex 1 {m}
  56.388, 42.6418375, -2.2289477209099e-014, !- X,Y,Z Vertex 2 {m}
  49.77384, 42.6418375, -1.67369919616982e-014, !- X,Y,Z Vertex 3 {m}
  49.77384, 48.7378375, -2.09594048391094e-014, !- X,Y,Z Vertex 4 {m}
  16.0797875, 48.7378375, 7.32623225334068e-015, !- X,Y,Z Vertex 5 {m}
  16.0797875, 36.5458375, 1.57710580081631e-014; !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {17a16b54-2216-4b7f-81e1-de6c4cfebd79}, !- Handle
  Surface 551,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {316fddf4-8cea-4c27-b604-515fad8156a5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d2ee64f1-13c9-4606-899e-6b48b153ba26}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.864, 36.5458375, 3.60955709766105e-016, !- X,Y,Z Vertex 1 {m}
  54.864, 36.5458375, -2.43840000000002,  !- X,Y,Z Vertex 2 {m}
  73.10755, 36.5458375, -2.43840000000002, !- X,Y,Z Vertex 3 {m}
  73.10755, 36.5458375, 1.15505827125162e-014; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8703efe1-007f-4967-aadd-d142fe810286}, !- Handle
  Surface 552,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {316fddf4-8cea-4c27-b604-515fad8156a5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {55920cd4-8582-4db3-8039-be618794357b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.864, 36.5458375, 3.60955709766105e-016, !- X,Y,Z Vertex 1 {m}
  37.7952, 36.5458375, 0,                 !- X,Y,Z Vertex 2 {m}
  37.7952, 36.5458375, -2.43840000000002, !- X,Y,Z Vertex 3 {m}
  54.864, 36.5458375, -2.43840000000002;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f3c180ce-c722-4821-bb3d-0a07409bc7ab}, !- Handle
  Surface 553,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {316fddf4-8cea-4c27-b604-515fad8156a5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {941b38f4-ce12-415a-97b2-327c34c3d7b7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.7952, 36.5458375, 0,                 !- X,Y,Z Vertex 1 {m}
  35.3568, 36.5458375, -2.31011654250324e-014, !- X,Y,Z Vertex 2 {m}
  35.3568, 36.5458375, -2.43840000000002, !- X,Y,Z Vertex 3 {m}
  37.7952, 36.5458375, -2.43840000000002; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cd5a4f57-e562-4356-8da7-16c6942c504c}, !- Handle
  Surface 554,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {316fddf4-8cea-4c27-b604-515fad8156a5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9575848a-d76d-46ac-9376-2a415d9f75d2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.1208, 42.6418375, -2.11995680799857e-014, !- X,Y,Z Vertex 1 {m}
  52.1208, 48.7378375, -2.50027627700792e-014, !- X,Y,Z Vertex 2 {m}
  49.77384, 48.7378375, -2.07616038144255e-014, !- X,Y,Z Vertex 3 {m}
  49.77384, 42.6418375, -1.69584091243321e-014; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fe00b1e7-5b7b-41ed-aeae-88b0fde0666b}, !- Handle
  Surface 555,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {316fddf4-8cea-4c27-b604-515fad8156a5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5bc471ae-69a2-4ca6-8412-c1eee0e8e085}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  56.388, 42.6418375, -2.50535555864916e-014, !- X,Y,Z Vertex 1 {m}
  56.388, 48.7378375, -1.71391354212006e-014, !- X,Y,Z Vertex 2 {m}
  52.1208, 48.7378375, -1.9143955342387e-014, !- X,Y,Z Vertex 3 {m}
  52.1208, 42.6418375, -2.7058375507678e-014; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {38823ac2-8439-4ec4-b1c9-2eb42ee3b887}, !- Handle
  Surface 556,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {316fddf4-8cea-4c27-b604-515fad8156a5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {88a81738-6ae7-4fc2-b72e-378a0babac4c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.6037875, 36.5458375, 1.15505827125162e-014, !- X,Y,Z Vertex 1 {m}
  17.6037875, 36.5458375, -2.43840000000002, !- X,Y,Z Vertex 2 {m}
  25.4508, 36.5458375, -2.43840000000002, !- X,Y,Z Vertex 3 {m}
  25.4508, 36.5458375, 1.15505827125162e-014; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a5c6639e-98c3-43b2-ab86-54fb5f1341f5}, !- Handle
  Surface 557,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {316fddf4-8cea-4c27-b604-515fad8156a5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {eab8fd23-f85f-4a65-96f1-d200c9d74915}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.0797875, 36.5458375, 1.15505827125162e-014, !- X,Y,Z Vertex 1 {m}
  16.0797875, 36.5458375, -2.43840000000002, !- X,Y,Z Vertex 2 {m}
  17.6037875, 36.5458375, -2.43840000000002, !- X,Y,Z Vertex 3 {m}
  17.6037875, 36.5458375, 1.15505827125162e-014; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3c08a75f-91be-4920-80ee-c301eb061234}, !- Handle
  Surface 558,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {316fddf4-8cea-4c27-b604-515fad8156a5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {11a91646-7232-4773-8e8f-7c3cc5f70c43}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.4038, 36.5458375, 1.15505827125162e-014, !- X,Y,Z Vertex 1 {m}
  30.4038, 36.5458375, -2.43840000000002, !- X,Y,Z Vertex 2 {m}
  35.3568, 36.5458375, -2.43840000000002, !- X,Y,Z Vertex 3 {m}
  35.3568, 36.5458375, -2.31011654250324e-014; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7b99eb4a-6ffa-4b6a-9ea8-86d8acaa2b6a}, !- Handle
  Surface 567,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {d1bcd4f1-7920-4f82-a04e-3b6c9d4fab99}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {90aceea6-9de3-4d59-a8e8-3ab222584113}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.3296, 35.0218375, -2.31011654250324e-014, !- X,Y,Z Vertex 1 {m}
  46.3296, 36.5458375, -2.31011654250324e-014, !- X,Y,Z Vertex 2 {m}
  37.7952, 36.5458375, 5.77529135625807e-015, !- X,Y,Z Vertex 3 {m}
  37.7952, 35.0218375, 5.77529135625807e-015; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {18973b67-bb79-4fcf-ba28-18496f7613a0}, !- Handle
  Surface 568,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {69c83deb-630e-462f-b9e7-bda39f8a372d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b5461c2c-dfc1-4447-95d2-9f428c0810cf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.864, 29.8402375, 2.31011654250324e-014, !- X,Y,Z Vertex 1 {m}
  54.864, 35.0218375, 2.31011654250324e-014, !- X,Y,Z Vertex 2 {m}
  46.3296, 35.0218375, 2.05179566004364e-029, !- X,Y,Z Vertex 3 {m}
  46.3296, 29.8402375, 2.05179566004364e-029; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0eef3099-af63-4dfb-9a27-b23a0f555dc7}, !- Handle
  Surface 569,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {69c83deb-630e-462f-b9e7-bda39f8a372d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b6dfdf1b-ba14-433a-bcbf-042c9aec00ad}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.0728, 29.8402375, 2.31011654250324e-014, !- X,Y,Z Vertex 1 {m}
  49.0728, 29.8402375, -2.4384,           !- X,Y,Z Vertex 2 {m}
  54.864, 29.8402375, -2.4384,            !- X,Y,Z Vertex 3 {m}
  54.864, 29.8402375, 2.31011654250324e-014; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {85c3bd1b-ed2a-428a-aecd-d44bf1e4bb2a}, !- Handle
  Surface 570,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {69c83deb-630e-462f-b9e7-bda39f8a372d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b85fadd1-d47f-40dd-9a17-e42cba9b3f91}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.7952, 29.8402375, 2.31011654250324e-014, !- X,Y,Z Vertex 1 {m}
  37.7952, 29.8402375, -2.4384,           !- X,Y,Z Vertex 2 {m}
  46.3296, 29.8402375, -2.4384,           !- X,Y,Z Vertex 3 {m}
  46.3296, 29.8402375, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e21ff184-4c79-46c7-815b-3ef86030ae18}, !- Handle
  Surface 571,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {703003c0-a8be-48e2-93b7-57710ac64710}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {baaf0251-435f-40e7-b3ae-8d88290618bf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.0728, 18.8674375, 2.31011654250324e-014, !- X,Y,Z Vertex 1 {m}
  49.0728, 18.8674375, -2.4384,           !- X,Y,Z Vertex 2 {m}
  52.7304, 18.8674375, -2.4384,           !- X,Y,Z Vertex 3 {m}
  52.7304, 18.8674375, 2.31011654250324e-014; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dd514a32-b720-44be-8b7f-0b38141429b0}, !- Handle
  Surface 572,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f31d9b3a-b907-4dea-8a8a-2b5de88b7c35}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7cb3caff-e76d-4586-9ca2-19f7fb45b6bc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.3296, 29.8402375, 2.31011654250324e-014, !- X,Y,Z Vertex 1 {m}
  46.3296, 29.8402375, -2.4384,           !- X,Y,Z Vertex 2 {m}
  46.3296, 24.3538375, -2.4384,           !- X,Y,Z Vertex 3 {m}
  46.3296, 24.3538375, 2.31011654250324e-014; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a7a4167e-26ea-420e-be72-26a14692b0c3}, !- Handle
  Surface 573,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {d3d3811d-bfc1-4455-b7ad-240f00545023}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3ac5fa9a-e741-41b9-8e0d-26a43fcf20a2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.10755, 5.4864, -1.52880957893232e-014, !- X,Y,Z Vertex 1 {m}
  73.10755, 36.5458375, 3.38043482095331e-016, !- X,Y,Z Vertex 2 {m}
  56.388, 36.5458375, -1.52880957893232e-014, !- X,Y,Z Vertex 3 {m}
  56.388, 5.4864, -3.09142350607417e-014; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0d86e7e2-33a7-48d0-93db-054c523e1c55}, !- Handle
  Surface 574,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {d3d3811d-bfc1-4455-b7ad-240f00545023}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {253099d9-291a-49d0-8445-87ca51f261c3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.10755, -7.69297646937897e-017, -1.78997372479736e-015, !- X,Y,Z Vertex 1 {m}
  73.10755, 5.4864, -1.31600785824305e-014, !- X,Y,Z Vertex 2 {m}
  56.388, 5.4864, -3.30422522676344e-014, !- X,Y,Z Vertex 3 {m}
  56.388, -7.69297646937799e-017, -2.16721474100013e-014; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fc517969-93fc-4d1a-90ff-b3472a39452f}, !- Handle
  Surface 575,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {d3d3811d-bfc1-4455-b7ad-240f00545023}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9ec04505-2975-4b76-9c98-a49cf0987c5a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  56.388, 12.1618375, -2.29984640472642e-014, !- X,Y,Z Vertex 1 {m}
  56.388, 36.5458375, -9.09462887787836e-015, !- X,Y,Z Vertex 2 {m}
  54.864, 36.5458375, -5.96563257004841e-015, !- X,Y,Z Vertex 3 {m}
  54.864, 13.6858375, -1.90004780413476e-014, !- X,Y,Z Vertex 4 {m}
  46.0416275, 13.6858375, -8.86848790166182e-016, !- X,Y,Z Vertex 5 {m}
  46.0416275, 12.1618375, -1.7558384882528e-015; !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {d18e1e38-bbda-43a6-a9ba-545269f89393}, !- Handle
  Surface 576,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d3d3811d-bfc1-4455-b7ad-240f00545023}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fa8a6e2a-8464-4841-aa33-012e815746be}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.864, 36.5458375, 3.60955709766105e-016, !- X,Y,Z Vertex 1 {m}
  54.864, 36.5458375, -2.43840000000002,  !- X,Y,Z Vertex 2 {m}
  54.864, 35.0218375, -2.43840000000002,  !- X,Y,Z Vertex 3 {m}
  54.864, 35.0218375, -2.31011654250324e-014; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a85ff24b-4541-4796-8d35-d694b23ef338}, !- Handle
  Surface 577,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d3d3811d-bfc1-4455-b7ad-240f00545023}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f9e7ce85-b5eb-4073-89f7-61c8e86c4d49}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.7304, 13.6858375, -4.24685105242912e-016, !- X,Y,Z Vertex 1 {m}
  54.864, 13.6858375, -1.87630274045683e-014, !- X,Y,Z Vertex 2 {m}
  54.864, 13.6858375, -2.43840000000002,  !- X,Y,Z Vertex 3 {m}
  52.7304, 13.6858375, -2.43840000000002; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9d06a861-d0f1-4140-8073-98ec491d181d}, !- Handle
  Surface 578,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d3d3811d-bfc1-4455-b7ad-240f00545023}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {beb2e2c9-3d3c-4a63-bf6e-f9e72f0cd2fb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.0416275, 12.1618375, -7.2191141953228e-016, !- X,Y,Z Vertex 1 {m}
  46.0416275, 13.6858375, -2.88764567812907e-015, !- X,Y,Z Vertex 2 {m}
  46.0416275, 13.6858375, -2.43840000000002, !- X,Y,Z Vertex 3 {m}
  46.0416275, 12.1618375, -2.43840000000002; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ca5e8949-123f-4e4b-ad78-3177f1ba6b8e}, !- Handle
  Surface 579,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d3d3811d-bfc1-4455-b7ad-240f00545023}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8874b99a-602a-4c1f-8e36-e8d84daaefc6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.864, 13.6858375, -1.87630274045683e-014, !- X,Y,Z Vertex 1 {m}
  54.864, 18.8674375, -2.31011654250324e-014, !- X,Y,Z Vertex 2 {m}
  54.864, 18.8674375, -2.43840000000002,  !- X,Y,Z Vertex 3 {m}
  54.864, 13.6858375, -2.43840000000002;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ca28bf13-6029-4f8a-85d5-5a6f4daa3d73}, !- Handle
  Surface 580,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d3d3811d-bfc1-4455-b7ad-240f00545023}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {631708de-67fe-4485-a24a-dce85f406652}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.864, 29.8402375, -2.31011654250324e-014, !- X,Y,Z Vertex 1 {m}
  54.864, 29.8402375, -2.43840000000002,  !- X,Y,Z Vertex 2 {m}
  54.864, 18.8674375, -2.43840000000002,  !- X,Y,Z Vertex 3 {m}
  54.864, 18.8674375, -2.31011654250324e-014; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b1e70311-6ab3-4cbd-a2f1-fd87ec828b15}, !- Handle
  Surface 581,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d98a7b10-1d11-48bd-a2e5-f333793a7830}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a728245b-9665-4696-a0f9-0deab5a34e4e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.3296, 18.8674375, 2.31011654250324e-014, !- X,Y,Z Vertex 1 {m}
  49.0728, 18.8674375, 0,                 !- X,Y,Z Vertex 2 {m}
  49.0728, 18.8674375, -2.4384,           !- X,Y,Z Vertex 3 {m}
  46.3296, 18.8674375, -2.4384;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {75d26951-ec58-4c0e-b511-a4e78cd847a4}, !- Handle
  Surface 582,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d98a7b10-1d11-48bd-a2e5-f333793a7830}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3d5f87a3-dd5b-4c26-aec1-4fc75c1d24f0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.3296, 18.8674375, 2.31011654250324e-014, !- X,Y,Z Vertex 1 {m}
  46.3296, 18.8674375, -2.4384,           !- X,Y,Z Vertex 2 {m}
  37.7952, 18.8674375, -2.4384,           !- X,Y,Z Vertex 3 {m}
  37.7952, 18.8674375, 2.31011654250324e-014; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bd81dfaf-078f-4975-b027-d14a6fc362cb}, !- Handle
  Surface 583,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d98a7b10-1d11-48bd-a2e5-f333793a7830}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e6d71ae9-82a6-444c-a788-5bcb4f66b560}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.7952, 13.6858375, 2.31011654250324e-014, !- X,Y,Z Vertex 1 {m}
  37.7952, 13.6858375, -2.4384,           !- X,Y,Z Vertex 2 {m}
  46.0416275, 13.6858375, -2.4384,        !- X,Y,Z Vertex 3 {m}
  46.0416275, 13.6858375, 2.31011654250324e-014; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6dac7aad-ceb1-40d6-8758-823f033e7559}, !- Handle
  Surface 584,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2a9fe3f6-0245-47e1-83d4-2e202cf00843}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {171f4f24-d0a3-466f-b82f-be2f239e3160}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.3568, 36.5458375, -2.56474457505455e-029, !- X,Y,Z Vertex 1 {m}
  35.3568, 36.5458375, -2.43840000000002, !- X,Y,Z Vertex 2 {m}
  35.3568, 27.7066375, -2.43840000000002, !- X,Y,Z Vertex 3 {m}
  35.3568, 27.7066375, -2.56474457505455e-029; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0eccc684-7cde-4237-a9fb-7bcbd5351b65}, !- Handle
  Surface 585,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2a9fe3f6-0245-47e1-83d4-2e202cf00843}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cb7a6704-3ef6-431b-ba9e-fe18d0032187}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.3568, 13.6858375, -2.31011654250324e-014, !- X,Y,Z Vertex 1 {m}
  35.3568, 13.6858375, -2.43840000000002, !- X,Y,Z Vertex 2 {m}
  35.3568, 12.1618375, -2.43840000000002, !- X,Y,Z Vertex 3 {m}
  35.3568, 12.1618375, -2.56474457505455e-029; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8d24c753-7649-48cb-8519-66a801703a99}, !- Handle
  Surface 586,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2a9fe3f6-0245-47e1-83d4-2e202cf00843}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {802df1ad-7926-4ac7-a4d3-9e008db1c3aa}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.3568, 18.8674375, -1.15505827125162e-014, !- X,Y,Z Vertex 1 {m}
  35.3568, 18.8674375, -2.43840000000002, !- X,Y,Z Vertex 2 {m}
  35.3568, 13.6858375, -2.43840000000002, !- X,Y,Z Vertex 3 {m}
  35.3568, 13.6858375, -2.31011654250324e-014; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6e7f69b5-a166-4715-97a5-f9162e406d37}, !- Handle
  Surface 587,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2a9fe3f6-0245-47e1-83d4-2e202cf00843}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1b4bdc89-805b-4ded-aed9-aa616db6367f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.7952, 29.8402375, -2.31011654250324e-014, !- X,Y,Z Vertex 1 {m}
  37.7952, 29.8402375, -2.43840000000002, !- X,Y,Z Vertex 2 {m}
  37.7952, 35.0218375, -2.43840000000002, !- X,Y,Z Vertex 3 {m}
  37.7952, 35.0218375, 5.77529135625807e-015; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5372e978-3469-4150-8da0-c77376a250e3}, !- Handle
  Surface 588,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2a9fe3f6-0245-47e1-83d4-2e202cf00843}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8e5b0075-eb70-41ef-a6ad-53b8eb90be06}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.7952, 18.8674375, -2.31011654250324e-014, !- X,Y,Z Vertex 1 {m}
  37.7952, 18.8674375, -2.43840000000002, !- X,Y,Z Vertex 2 {m}
  37.7952, 24.3538375, -2.43840000000002, !- X,Y,Z Vertex 3 {m}
  37.7952, 24.3538375, -2.56474457505455e-029; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6db6379a-460b-4a21-b748-54e8bdcc7d8d}, !- Handle
  Surface 589,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2a9fe3f6-0245-47e1-83d4-2e202cf00843}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e25d56a3-ebe2-408b-bff2-492acc515b7e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.7952, 12.1618375, -2.56474457505455e-029, !- X,Y,Z Vertex 1 {m}
  37.7952, 12.1618375, -2.43840000000002, !- X,Y,Z Vertex 2 {m}
  37.7952, 13.6858375, -2.43840000000002, !- X,Y,Z Vertex 3 {m}
  37.7952, 13.6858375, -2.31011654250324e-014; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {14a1b9dd-4de7-4346-8444-a93643dbb43f}, !- Handle
  Surface 590,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2a9fe3f6-0245-47e1-83d4-2e202cf00843}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f44a73e7-22ee-428b-99ff-7d07a6ea5596}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.7952, 13.6858375, -2.31011654250324e-014, !- X,Y,Z Vertex 1 {m}
  37.7952, 13.6858375, -2.43840000000002, !- X,Y,Z Vertex 2 {m}
  37.7952, 18.8674375, -2.43840000000002, !- X,Y,Z Vertex 3 {m}
  37.7952, 18.8674375, -2.31011654250324e-014; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1cfb4c26-f8eb-4a88-a42f-2411443ace28}, !- Handle
  Surface 591,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2a9fe3f6-0245-47e1-83d4-2e202cf00843}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {089713b4-ae0a-4f79-90b7-a8d0a97ff9d0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.7952, 24.3538375, -2.56474457505455e-029, !- X,Y,Z Vertex 1 {m}
  37.7952, 24.3538375, -2.43840000000002, !- X,Y,Z Vertex 2 {m}
  37.7952, 29.8402375, -2.43840000000002, !- X,Y,Z Vertex 3 {m}
  37.7952, 29.8402375, -2.31011654250324e-014; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {30c0e7c4-57a8-4644-a458-f7c6ee2410ad}, !- Handle
  Surface 592,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {5222a123-fcee-4465-a1d8-1fe3a55ed431}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {940d66e5-c9c0-4e90-a0cc-3439cb91f21a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.3568, 27.7066375, 2.02135197469033e-014, !- X,Y,Z Vertex 1 {m}
  35.3568, 29.8402375, 1.44382283906452e-014, !- X,Y,Z Vertex 2 {m}
  30.4038, 29.8402375, 2.02135197469033e-014, !- X,Y,Z Vertex 3 {m}
  30.4038, 27.7066375, 2.59888111031615e-014; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c2c3dc8c-b7ae-4202-928d-9a688f00f117}, !- Handle
  Surface 593,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {5222a123-fcee-4465-a1d8-1fe3a55ed431}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b39c2408-48c2-4cb3-837a-85da1e7dac85}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.3568, 35.0218375, 1.19115384222823e-014, !- X,Y,Z Vertex 1 {m}
  35.3568, 35.0708215764634, 1.19115384222823e-014, !- X,Y,Z Vertex 2 {m}
  30.4038, 35.0708215764634, 2.27402097152662e-014, !- X,Y,Z Vertex 3 {m}
  30.4038, 35.0218375, 2.27402097152662e-014; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9e899b39-27a7-413a-a7dd-f3d82cc73584}, !- Handle
  Surface 594,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {5222a123-fcee-4465-a1d8-1fe3a55ed431}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9e30faaf-45f4-4374-8f8e-c4b6aac77a16}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.3568, 29.8402375, 1.26334498418146e-014, !- X,Y,Z Vertex 1 {m}
  35.3568, 35.0218375, 1.26334498418146e-014, !- X,Y,Z Vertex 2 {m}
  30.4038, 35.0218375, 2.20182982957339e-014, !- X,Y,Z Vertex 3 {m}
  30.4038, 29.8402375, 2.2018298295734e-014; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ff4e0461-a02d-4abd-b67b-b386d35b5dbf}, !- Handle
  Surface 595,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {0389314a-0c21-4461-800d-cffcf0fed6e9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dc86a268-a30b-45e0-9537-cb72203cad5a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.4038, 35.0708215764634, 3.46517481375486e-014, !- X,Y,Z Vertex 1 {m}
  30.4038, 36.5458375, 3.46517481375486e-014, !- X,Y,Z Vertex 2 {m}
  25.4508, 36.5458375, 3.46517481375486e-014, !- X,Y,Z Vertex 3 {m}
  25.4508, 35.0708215764634, 3.46517481375486e-014; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0a802777-aa4e-42b0-a10c-2f82cddf0736}, !- Handle
  Surface 596,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0389314a-0c21-4461-800d-cffcf0fed6e9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dadd9e2f-bed4-45ad-8f50-89c545d9e04d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.4508, 36.5458375, 3.46517481375486e-014, !- X,Y,Z Vertex 1 {m}
  25.4508, 36.5458375, -2.4384,           !- X,Y,Z Vertex 2 {m}
  25.4508, 29.8402375, -2.4384,           !- X,Y,Z Vertex 3 {m}
  25.4508, 29.8402375, 5.77529135625807e-015; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f9f1d592-4484-4db7-9b2b-dee1f6a606cf}, !- Handle
  Surface 597,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {0389314a-0c21-4461-800d-cffcf0fed6e9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3d4d9943-3783-4f62-9403-d0e4a9828f9e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.4038, 27.7066375, 4.04044797619463e-014, !- X,Y,Z Vertex 1 {m}
  30.4038, 29.8402375, 1.73484338006347e-014, !- X,Y,Z Vertex 2 {m}
  25.4508, 29.8402375, 5.84297055183942e-015, !- X,Y,Z Vertex 3 {m}
  25.4508, 27.7066375, 2.88990165131511e-014; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {013e6080-210b-4cfd-9c5b-7ffc9329639d}, !- Handle
  Surface 598,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {0389314a-0c21-4461-800d-cffcf0fed6e9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7b16efcd-c507-4dbc-96ac-212ca8fdef97}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.4038, 35.0218375, 3.50127038473147e-014, !- X,Y,Z Vertex 1 {m}
  30.4038, 35.0708215764634, 3.50127038473147e-014, !- X,Y,Z Vertex 2 {m}
  25.4508, 35.0708215764634, 3.42907924277825e-014, !- X,Y,Z Vertex 3 {m}
  25.4508, 35.0218375, 3.42907924277824e-014; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {664f2eb0-1766-4044-b31f-fcf76fb112a6}, !- Handle
  Surface 599,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b14c3df4-6d5f-4e37-a007-3f230581586d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c4a7380b-8416-4cbd-8af5-fa50ce73bc28}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.4038, 27.7066375, 1.15505827125162e-014, !- X,Y,Z Vertex 1 {m}
  35.3568, 27.7066375, -2.56474457505455e-029, !- X,Y,Z Vertex 2 {m}
  35.3568, 27.7066375, -2.43840000000002, !- X,Y,Z Vertex 3 {m}
  30.4038, 27.7066375, -2.43840000000002; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {85ef02ba-d3d1-4578-9c48-623afbf674b0}, !- Handle
  Surface 600,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {beb9ddd0-3c85-46de-b2b6-f852dfd94f00}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {74d190e9-84f3-42ac-b79f-5b0c1144f72c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.4508, 18.8674375, -2.56474457505455e-029, !- X,Y,Z Vertex 1 {m}
  25.4508, 18.8674375, -2.43840000000002, !- X,Y,Z Vertex 2 {m}
  25.4508, 27.7066375, -2.43840000000002, !- X,Y,Z Vertex 3 {m}
  25.4508, 27.7066375, -2.56474457505455e-029; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {553331b7-301e-4a88-83b3-214f3d4815cf}, !- Handle
  Surface 601,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {7cdb8a9e-d879-43e9-9157-d878397b9413}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7986e99d-8e03-4445-8d50-334a027a1328}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.4508, 29.8402375, 1.15505827125162e-014, !- X,Y,Z Vertex 1 {m}
  25.4508, 35.0218375, 1.15505827125162e-014, !- X,Y,Z Vertex 2 {m}
  18.288, 35.0218375, -2.31011654250324e-014, !- X,Y,Z Vertex 3 {m}
  18.288, 29.8402375, -2.31011654250324e-014; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0c1140cf-a16d-476c-8fec-eaecc89f9df3}, !- Handle
  Surface 602,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7cdb8a9e-d879-43e9-9157-d878397b9413}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {038e8b33-9733-4336-b45e-c529769a976d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.6037875, 29.8402375, 1.15505827125162e-014, !- X,Y,Z Vertex 1 {m}
  17.6037875, 29.8402375, -2.43840000000002, !- X,Y,Z Vertex 2 {m}
  22.7076, 29.8402375, -2.43840000000002, !- X,Y,Z Vertex 3 {m}
  22.7076, 29.8402375, 1.15505827125162e-014; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f4c480e0-c199-4b78-ad66-35021dccf5b7}, !- Handle
  Surface 603,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {7cdb8a9e-d879-43e9-9157-d878397b9413}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {32eafc25-47b9-4160-8513-7096696e10fe}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.288, 35.0218375, -2.01996225864634e-014, !- X,Y,Z Vertex 1 {m}
  18.288, 35.0708215764634, -1.9444158518841e-014, !- X,Y,Z Vertex 2 {m}
  25.4508, 35.0708215764634, -8.9779734016756e-016, !- X,Y,Z Vertex 3 {m}
  25.4508, 36.5458375, 2.18508509932428e-014, !- X,Y,Z Vertex 4 {m}
  17.6037875, 36.5458375, 1.53288483495757e-015, !- X,Y,Z Vertex 5 {m}
  17.6037875, 35.0218375, -2.19712275660752e-014; !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {647f3336-6ec1-4e88-83bf-b3246bcd2982}, !- Handle
  Surface 604,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {7cdb8a9e-d879-43e9-9157-d878397b9413}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ff56e4fb-fd50-4085-962d-fe4ddeb2dfdf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.288, 29.8402375, -1.50355355858844e-014, !- X,Y,Z Vertex 1 {m}
  18.288, 35.0218375, -3.11667952641803e-014, !- X,Y,Z Vertex 2 {m}
  17.6037875, 35.0218375, -1.26463068049276e-014, !- X,Y,Z Vertex 3 {m}
  17.6037875, 29.8402375, 3.48495287336831e-015; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8d26e30e-5c6c-4260-9b90-0a6323196bbc}, !- Handle
  Surface 605,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {f3f01a65-ee28-4594-ace9-a07c8a1f8e53}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e7724e1e-baa7-41c1-909c-72f233252644}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.288, 18.8674375, -2.38230768445646e-014, !- X,Y,Z Vertex 1 {m}
  18.288, 29.8402375, -2.23792540055001e-014, !- X,Y,Z Vertex 2 {m}
  17.6037875, 29.8402375, 7.21911419532236e-016, !- X,Y,Z Vertex 3 {m}
  17.6037875, 18.8674375, -7.21911419532287e-016; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {190aa9c0-20d2-48f5-9d7c-31f2b171ed0b}, !- Handle
  Surface 606,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6e08b2d6-7428-43a2-bb23-1dba7f241ea7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {75f7f714-a157-4fa7-99ed-4075dee33c88}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.4508, 18.8674375, -1.15505827125162e-014, !- X,Y,Z Vertex 1 {m}
  25.4508, 18.8674375, -2.43840000000002, !- X,Y,Z Vertex 2 {m}
  22.7076, 18.8674375, -2.43840000000002, !- X,Y,Z Vertex 3 {m}
  22.7076, 18.8674375, -2.56474457505455e-029; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c9b107f7-3a92-4c8a-be63-fa742fa6a3fb}, !- Handle
  Surface 607,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6e08b2d6-7428-43a2-bb23-1dba7f241ea7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {79afe816-f898-4733-8bdd-d659b7bf4b3b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.7076, 18.8674375, -2.56474457505455e-029, !- X,Y,Z Vertex 1 {m}
  22.7076, 18.8674375, -2.43840000000002, !- X,Y,Z Vertex 2 {m}
  17.6037875, 18.8674375, -2.43840000000002, !- X,Y,Z Vertex 3 {m}
  17.6037875, 18.8674375, -1.15505827125162e-014; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1c6ab0ec-bd7e-43ee-9c9a-d4640215399b}, !- Handle
  Surface 608,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {6e08b2d6-7428-43a2-bb23-1dba7f241ea7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7c12ed20-2255-41a8-b46b-8a745a6c7caf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.3568, 13.6858375, -1.08286712929839e-014, !- X,Y,Z Vertex 1 {m}
  35.3568, 18.8674375, -1.22724941320485e-014, !- X,Y,Z Vertex 2 {m}
  18.288, 18.8674375, -2.38230768445646e-014, !- X,Y,Z Vertex 3 {m}
  18.288, 13.6858375, -2.23792540055001e-014; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6b64ec53-66a7-4a48-8e89-c9d782bcd7da}, !- Handle
  Surface 609,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {221e8adf-462f-4102-abb1-0bbedcc1010c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c31cd61c-ba33-4805-9e56-e8f01bc3f306}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.6037875, 18.8674375, 2.31011654250324e-014, !- X,Y,Z Vertex 1 {m}
  17.6037875, 18.8674375, -2.4384,        !- X,Y,Z Vertex 2 {m}
  17.6037875, 29.8402375, -2.4384,        !- X,Y,Z Vertex 3 {m}
  17.6037875, 29.8402375, 2.31011654250324e-014; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {937dcf26-2252-45c9-b9cc-f22031fb0a0f}, !- Handle
  Surface 610,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {221e8adf-462f-4102-abb1-0bbedcc1010c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b928fcf8-b7d5-4ff7-a226-93673c96e31d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.6037875, 29.8402375, 2.31011654250324e-014, !- X,Y,Z Vertex 1 {m}
  17.6037875, 29.8402375, -2.4384,        !- X,Y,Z Vertex 2 {m}
  17.6037875, 36.5458375, -2.4384,        !- X,Y,Z Vertex 3 {m}
  17.6037875, 36.5458375, 2.31011654250324e-014; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f69b0c19-0b5b-410f-ac8d-0b351edfd5b9}, !- Handle
  Surface 611,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {221e8adf-462f-4102-abb1-0bbedcc1010c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fb6916a0-6507-46ca-8f8e-ff04b10a7098}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.3568, 12.1618375, 2.29759334952628e-014, !- X,Y,Z Vertex 1 {m}
  35.3568, 13.6858375, 2.37017588444759e-014, !- X,Y,Z Vertex 2 {m}
  16.58112, 13.6858375, 1.06097177537745e-014, !- X,Y,Z Vertex 3 {m}
  16.58112, 35.0218375, 2.07712726427576e-014, !- X,Y,Z Vertex 4 {m}
  17.6037875, 35.0218375, 2.14843655870411e-014, !- X,Y,Z Vertex 5 {m}
  17.6037875, 36.5458375, 2.22101909362542e-014, !- X,Y,Z Vertex 6 {m}
  16.0797875, 36.5458375, 2.11475252633077e-014, !- X,Y,Z Vertex 7 {m}
  16.0797875, 12.1618375, 9.53431967589839e-015; !- X,Y,Z Vertex 8 {m}

OS:Surface,
  {640e0d85-ed1c-4903-900a-e325388c85e3}, !- Handle
  Surface 612,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {028af023-65bd-494f-805d-65623355f305}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e2dc74e3-f12e-47f7-85bb-fd5538679a03}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  41.7576, -9.9636129237382e-017, -5.12948915010911e-030, !- X,Y,Z Vertex 1 {m}
  41.7576, 12.1618375, -5.12948915010911e-030, !- X,Y,Z Vertex 2 {m}
  16.0797875, 12.1618375, 2.31011654250324e-014, !- X,Y,Z Vertex 3 {m}
  16.0797875, 0, 2.31011654250324e-014;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8b2d59d0-5f7b-488a-9f92-8e2387d4d171}, !- Handle
  Surface 613,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {028af023-65bd-494f-805d-65623355f305}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7fbcf5ed-2d75-479c-bdbc-8d88c4125f08}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.0416275, 12.1618375, 2.31011654250324e-014, !- X,Y,Z Vertex 1 {m}
  46.0416275, 12.1618375, -2.4384,        !- X,Y,Z Vertex 2 {m}
  37.7952, 12.1618375, -2.4384,           !- X,Y,Z Vertex 3 {m}
  37.7952, 12.1618375, 2.31011654250324e-014; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ba114291-51e5-4517-987a-7330d65a882b}, !- Handle
  Surface 614,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {028af023-65bd-494f-805d-65623355f305}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f60ee5bf-6251-4020-8b01-0b0ebce4224b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.7952, 12.1618375, 2.31011654250324e-014, !- X,Y,Z Vertex 1 {m}
  37.7952, 12.1618375, -2.4384,           !- X,Y,Z Vertex 2 {m}
  35.3568, 12.1618375, -2.4384,           !- X,Y,Z Vertex 3 {m}
  35.3568, 12.1618375, 2.31011654250324e-014; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {70e73e41-8c3d-4e8e-9e20-04877f0b91f9}, !- Handle
  GroundFloor_Plenum,                     !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  1.98525640371372e-014,                  !- Z Origin {m}
  ,                                       !- Building Story Name
  {a50b8cf5-0551-430a-b4af-a314f8b81701}, !- Thermal Zone Name
  No,                                     !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {813f2065-30bd-45c2-97c2-6200350a2592}, !- Handle
  Surface 314,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {70e73e41-8c3d-4e8e-9e20-04877f0b91f9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e10a2927-adbb-4a77-835b-0a60dae05fd0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  56.388, 12.1618375, 2.74478749999998,   !- X,Y,Z Vertex 1 {m}
  56.388, 2.42284806771551e-016, 2.74478749999998, !- X,Y,Z Vertex 2 {m}
  41.7576, 2.42284806771551e-016, 2.74478749999998, !- X,Y,Z Vertex 3 {m}
  41.7576, 12.1618375, 2.74478749999998;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6c27d05c-3bcb-416c-8038-3cf1e3331046}, !- Handle
  Surface 315,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {70e73e41-8c3d-4e8e-9e20-04877f0b91f9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 48.7378375, 3.96398749999998,        !- X,Y,Z Vertex 1 {m}
  0, 48.7378375, 2.74478749999998,        !- X,Y,Z Vertex 2 {m}
  0, 2.42284806771551e-016, 2.74478749999998, !- X,Y,Z Vertex 3 {m}
  0, 2.42284806771551e-016, 3.96398749999998; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bf4b1df6-f957-4900-909c-92335069834d}, !- Handle
  Surface 316,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {70e73e41-8c3d-4e8e-9e20-04877f0b91f9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.10755, 2.42284806771551e-016, 3.96398749999998, !- X,Y,Z Vertex 1 {m}
  73.10755, 2.42284806771551e-016, 2.74478749999998, !- X,Y,Z Vertex 2 {m}
  73.10755, 48.7378375, 2.74478749999998, !- X,Y,Z Vertex 3 {m}
  73.10755, 48.7378375, 3.96398749999998; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fe49b55f-209d-45f2-babf-9cdb903f0a29}, !- Handle
  Surface 318,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {70e73e41-8c3d-4e8e-9e20-04877f0b91f9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 2.42284806771551e-016, 3.96398749999998, !- X,Y,Z Vertex 1 {m}
  0, 2.42284806771551e-016, 2.74478749999998, !- X,Y,Z Vertex 2 {m}
  73.10755, 2.42284806771551e-016, 2.74478749999998, !- X,Y,Z Vertex 3 {m}
  73.10755, 2.42284806771551e-016, 3.96398749999998; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cfa5b02a-0c94-494c-95d4-1100e37f57ce}, !- Handle
  Surface 319,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {70e73e41-8c3d-4e8e-9e20-04877f0b91f9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.10755, 48.7378375, 3.96398749999998, !- X,Y,Z Vertex 1 {m}
  73.10755, 48.7378375, 2.74478749999998, !- X,Y,Z Vertex 2 {m}
  0, 48.7378375, 2.74478749999998,        !- X,Y,Z Vertex 3 {m}
  0, 48.7378375, 3.96398749999998;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {19578a5f-6e71-4371-b183-cc66cfb08c46}, !- Handle
  Surface 320,                            !- Name
  RoofCeiling,                            !- Surface Type
  {bfa4e242-ecb7-4f98-bf5b-6fffb4e2eced}, !- Construction Name
  {70e73e41-8c3d-4e8e-9e20-04877f0b91f9}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.10755, 2.42284806771551e-016, 3.96398749999998, !- X,Y,Z Vertex 1 {m}
  73.10755, 48.7378375, 3.96398749999998, !- X,Y,Z Vertex 2 {m}
  0, 48.7378375, 3.96398749999998,        !- X,Y,Z Vertex 3 {m}
  0, 2.42284806771551e-016, 3.96398749999998; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5c6e786b-b654-47c0-9274-1c2cea5cbb35}, !- Handle
  Surface 615,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {70e73e41-8c3d-4e8e-9e20-04877f0b91f9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ff4d5a76-8a36-4ad7-ac27-3b0c1563c275}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.10755, 48.7378375, 2.74478749999998, !- X,Y,Z Vertex 1 {m}
  73.10755, 42.6418375, 2.74478749999998, !- X,Y,Z Vertex 2 {m}
  56.388, 42.6418375, 2.74478749999998,   !- X,Y,Z Vertex 3 {m}
  56.388, 48.7378375, 2.74478749999998;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d931804d-78fd-4160-8fc2-e3648c618f6b}, !- Handle
  Surface 616,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {70e73e41-8c3d-4e8e-9e20-04877f0b91f9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b2697166-2418-48a9-b41d-5549903450dd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  41.7576, 12.1618375, 2.74478749999998,  !- X,Y,Z Vertex 1 {m}
  41.7576, 2.42284806771551e-016, 2.74478749999998, !- X,Y,Z Vertex 2 {m}
  15.05712, 2.42284806771551e-016, 2.74478749999998, !- X,Y,Z Vertex 3 {m}
  15.05712, 12.1618375, 2.74478749999998; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {456217b8-f8ec-4836-82ba-b608dd101279}, !- Handle
  Surface 617,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {70e73e41-8c3d-4e8e-9e20-04877f0b91f9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.3568, 35.0218375, 2.74478749999998,  !- X,Y,Z Vertex 1 {m}
  35.3568, 35.0708215764634, 2.74478749999998, !- X,Y,Z Vertex 2 {m}
  18.288, 35.0708215764634, 2.74478749999998, !- X,Y,Z Vertex 3 {m}
  18.288, 35.0218375, 2.74478749999998;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {718c0768-17fd-46b9-8eed-a7b38a24f9f6}, !- Handle
  Surface 618,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {70e73e41-8c3d-4e8e-9e20-04877f0b91f9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {04b3950c-0c83-485d-a3f3-99aab081aa5d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  56.388, 48.7378375, 2.74478749999998,   !- X,Y,Z Vertex 1 {m}
  56.388, 42.6418375, 2.74478749999998,   !- X,Y,Z Vertex 2 {m}
  52.1208, 42.6418375, 2.74478749999998,  !- X,Y,Z Vertex 3 {m}
  52.1208, 48.7378375, 2.74478749999998;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a88ba48d-12bc-4a8d-b192-c8a986ba2e0f}, !- Handle
  Surface 619,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {70e73e41-8c3d-4e8e-9e20-04877f0b91f9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {951853f0-90af-46fd-b963-b7e5ec7f4c11}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.288, 35.0218375, 2.74478749999998,   !- X,Y,Z Vertex 1 {m}
  18.288, 13.6858375, 2.74478749999998,   !- X,Y,Z Vertex 2 {m}
  16.58112, 13.6858375, 2.74478749999998, !- X,Y,Z Vertex 3 {m}
  16.58112, 35.0218375, 2.74478749999998; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ed09e8b3-de4a-4b1f-ae9d-126ae4158c4f}, !- Handle
  Surface 620,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {70e73e41-8c3d-4e8e-9e20-04877f0b91f9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7da21a02-6526-4cb6-91a3-6c37449ccd12}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.096, 48.7378375, 2.74478749999998,    !- X,Y,Z Vertex 1 {m}
  6.096, 36.5458375, 2.74478749999998,    !- X,Y,Z Vertex 2 {m}
  0, 36.5458375, 2.74478749999998,        !- X,Y,Z Vertex 3 {m}
  0, 48.7378375, 2.74478749999998;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2e3541c4-3dd1-4b72-af02-e9f92c86ab16}, !- Handle
  Surface 621,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {70e73e41-8c3d-4e8e-9e20-04877f0b91f9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {77881ff3-3b50-4319-8ea4-619fb966876d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.05712, 36.5458375, 2.74478749999998, !- X,Y,Z Vertex 1 {m}
  15.05712, 2.42284806771551e-016, 2.74478749999998, !- X,Y,Z Vertex 2 {m}
  0, 2.42284806771551e-016, 2.74478749999998, !- X,Y,Z Vertex 3 {m}
  0, 32.8882375, 2.74478749999998,        !- X,Y,Z Vertex 4 {m}
  6.096, 32.8882375, 2.74478749999998,    !- X,Y,Z Vertex 5 {m}
  6.096, 36.5458375, 2.74478749999998;    !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {fd32ce58-ae34-47cf-97dc-49e8cbc903ed}, !- Handle
  Surface 622,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {70e73e41-8c3d-4e8e-9e20-04877f0b91f9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {eb989654-bad4-4819-bea3-b20db3780938}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.3296, 36.5458375, 2.74478749999998,  !- X,Y,Z Vertex 1 {m}
  46.3296, 29.8402375, 2.74478749999998,  !- X,Y,Z Vertex 2 {m}
  37.7952, 29.8402375, 2.74478749999998,  !- X,Y,Z Vertex 3 {m}
  37.7952, 36.5458375, 2.74478749999998;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ae8f278c-1e1d-4f8b-b725-459d69c67c0c}, !- Handle
  Surface 623,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {70e73e41-8c3d-4e8e-9e20-04877f0b91f9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dfc95147-0aaf-42e0-bafe-cd0f4d1b5fc8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  56.388, 36.5458375, 2.74478749999998,   !- X,Y,Z Vertex 1 {m}
  56.388, 12.1618375, 2.74478749999998,   !- X,Y,Z Vertex 2 {m}
  37.7952, 12.1618375, 2.74478749999998,  !- X,Y,Z Vertex 3 {m}
  37.7952, 13.6858375, 2.74478749999998,  !- X,Y,Z Vertex 4 {m}
  54.864, 13.6858375, 2.74478749999998,   !- X,Y,Z Vertex 5 {m}
  54.864, 35.0218375, 2.74478749999998,   !- X,Y,Z Vertex 6 {m}
  46.3296, 35.0218375, 2.74478749999998,  !- X,Y,Z Vertex 7 {m}
  46.3296, 36.5458375, 2.74478749999998;  !- X,Y,Z Vertex 8 {m}

OS:Surface,
  {2cf13593-76de-4621-94ec-91bdf7793500}, !- Handle
  Surface 624,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {70e73e41-8c3d-4e8e-9e20-04877f0b91f9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8610fd9f-9201-4005-8fdc-ed52e018243d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.3568, 35.0218375, 2.74478749999998,  !- X,Y,Z Vertex 1 {m}
  35.3568, 29.8402375, 2.74478749999998,  !- X,Y,Z Vertex 2 {m}
  18.288, 29.8402375, 2.74478749999998,   !- X,Y,Z Vertex 3 {m}
  18.288, 35.0218375, 2.74478749999998;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {74ef846c-7660-4352-b17a-66e62a97a6d9}, !- Handle
  Surface 625,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {70e73e41-8c3d-4e8e-9e20-04877f0b91f9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {41a5bd6b-b372-482a-b68e-e1415733ed37}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.10755, 5.4864, 2.74478749999998,     !- X,Y,Z Vertex 1 {m}
  73.10755, 2.42284806771551e-016, 2.74478749999998, !- X,Y,Z Vertex 2 {m}
  56.388, 2.42284806771551e-016, 2.74478749999998, !- X,Y,Z Vertex 3 {m}
  56.388, 5.4864, 2.74478749999998;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {db17f66c-fc0d-4604-bc99-da99cec0cd4e}, !- Handle
  Surface 626,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {70e73e41-8c3d-4e8e-9e20-04877f0b91f9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dfdaac42-8dab-4487-8744-29aeccf2bf4a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.7952, 36.5458375, 2.74478749999998,  !- X,Y,Z Vertex 1 {m}
  37.7952, 12.1618375, 2.74478749999998,  !- X,Y,Z Vertex 2 {m}
  35.3568, 12.1618375, 2.74478749999998,  !- X,Y,Z Vertex 3 {m}
  35.3568, 36.5458375, 2.74478749999998;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ce021267-91ef-43f1-89e9-656ab590a483}, !- Handle
  Surface 627,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {70e73e41-8c3d-4e8e-9e20-04877f0b91f9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8fc2d844-6965-4d1e-b6d2-1d3cbe1288be}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.1208, 48.7378375, 2.74478749999998,  !- X,Y,Z Vertex 1 {m}
  52.1208, 42.6418375, 2.74478749999998,  !- X,Y,Z Vertex 2 {m}
  49.77384, 42.6418375, 2.74478749999998, !- X,Y,Z Vertex 3 {m}
  49.77384, 48.7378375, 2.74478749999999; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2ccbdc57-9228-4cb3-87ff-4e9f6c6a2e95}, !- Handle
  Surface 628,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {70e73e41-8c3d-4e8e-9e20-04877f0b91f9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f13fb6c1-7012-43e4-b5b9-7f588486212b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.3568, 18.8674375, 2.74478749999998,  !- X,Y,Z Vertex 1 {m}
  35.3568, 13.6858375, 2.74478749999998,  !- X,Y,Z Vertex 2 {m}
  18.288, 13.6858375, 2.74478749999998,   !- X,Y,Z Vertex 3 {m}
  18.288, 18.8674375, 2.74478749999998;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fe0b4329-3ff7-47c9-bccd-14db6b11f62d}, !- Handle
  Surface 629,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {70e73e41-8c3d-4e8e-9e20-04877f0b91f9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c6a4bd95-c65d-4a6c-8cbe-2b65ac2d4b35}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.864, 35.0218375, 2.74478749999998,   !- X,Y,Z Vertex 1 {m}
  54.864, 29.8402375, 2.74478749999998,   !- X,Y,Z Vertex 2 {m}
  46.3296, 29.8402375, 2.74478749999998,  !- X,Y,Z Vertex 3 {m}
  46.3296, 35.0218375, 2.74478749999998;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5332d6fe-d177-4d3b-a1b1-c078b1b9326a}, !- Handle
  Surface 630,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {70e73e41-8c3d-4e8e-9e20-04877f0b91f9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {61a3c78a-418e-4ada-ae42-e2d332c6e427}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.864, 29.8402375, 2.74478749999998,   !- X,Y,Z Vertex 1 {m}
  54.864, 18.8674375, 2.74478749999998,   !- X,Y,Z Vertex 2 {m}
  49.0728, 18.8674375, 2.74478749999998,  !- X,Y,Z Vertex 3 {m}
  49.0728, 29.8402375, 2.74478749999998;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a598955e-93f3-4240-88e4-2c1a3548c50e}, !- Handle
  Surface 631,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {70e73e41-8c3d-4e8e-9e20-04877f0b91f9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dbccd4f6-08f3-4787-9acd-b2aa031ebf36}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.096, 36.5458375, 2.74478749999998,    !- X,Y,Z Vertex 1 {m}
  6.096, 32.8882375, 2.74478749999998,    !- X,Y,Z Vertex 2 {m}
  0, 32.8882375, 2.74478749999998,        !- X,Y,Z Vertex 3 {m}
  0, 36.5458375, 2.74478749999998;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fced715d-7c1e-4efd-a350-b049473ea395}, !- Handle
  Surface 632,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {70e73e41-8c3d-4e8e-9e20-04877f0b91f9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5f1ce670-a7cc-4732-9b7f-869f7615896f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.864, 18.8674375, 2.74478749999998,   !- X,Y,Z Vertex 1 {m}
  54.864, 13.6858375, 2.74478749999998,   !- X,Y,Z Vertex 2 {m}
  37.7952, 13.6858375, 2.74478749999998,  !- X,Y,Z Vertex 3 {m}
  37.7952, 18.8674375, 2.74478749999998;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b53ab10e-f31a-4329-9b71-82d0c08de5e8}, !- Handle
  Surface 633,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {70e73e41-8c3d-4e8e-9e20-04877f0b91f9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8d3161ec-e498-437f-a596-a0e8a3d1bca0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.3568, 29.8402375, 2.74478749999998,  !- X,Y,Z Vertex 1 {m}
  35.3568, 18.8674375, 2.74478749999998,  !- X,Y,Z Vertex 2 {m}
  25.4508, 18.8674375, 2.74478749999998,  !- X,Y,Z Vertex 3 {m}
  25.4508, 29.8402375, 2.74478749999998;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cedb7f28-6bfc-4f25-a202-aecf631e9185}, !- Handle
  Surface 634,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {70e73e41-8c3d-4e8e-9e20-04877f0b91f9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {84384965-6d78-4a70-964b-bc25a4e52ced}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.0728, 29.8402375, 2.74478749999998,  !- X,Y,Z Vertex 1 {m}
  49.0728, 18.8674375, 2.74478749999998,  !- X,Y,Z Vertex 2 {m}
  46.3296, 18.8674375, 2.74478749999998,  !- X,Y,Z Vertex 3 {m}
  46.3296, 29.8402375, 2.74478749999998;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {82cec615-902d-4ce0-8598-ee16205234cc}, !- Handle
  Surface 635,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {70e73e41-8c3d-4e8e-9e20-04877f0b91f9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {55803570-8113-494d-b8f1-e9edd7292f75}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.7076, 29.8402375, 2.74478749999998,  !- X,Y,Z Vertex 1 {m}
  22.7076, 18.8674375, 2.74478749999998,  !- X,Y,Z Vertex 2 {m}
  18.288, 18.8674375, 2.74478749999998,   !- X,Y,Z Vertex 3 {m}
  18.288, 29.8402375, 2.74478749999998;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4232133d-c89d-40b1-998f-9ed8b8821f03}, !- Handle
  Surface 636,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {70e73e41-8c3d-4e8e-9e20-04877f0b91f9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9e119ea4-f834-4625-b7c9-d518a2a467a2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.4508, 29.8402375, 2.74478749999998,  !- X,Y,Z Vertex 1 {m}
  25.4508, 18.8674375, 2.74478749999998,  !- X,Y,Z Vertex 2 {m}
  22.7076, 18.8674375, 2.74478749999998,  !- X,Y,Z Vertex 3 {m}
  22.7076, 29.8402375, 2.74478749999998;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d927f0c8-c23c-447c-91d2-f3db574b7501}, !- Handle
  Surface 637,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {70e73e41-8c3d-4e8e-9e20-04877f0b91f9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c0412b6b-cc1b-474e-b313-6572be27e92f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.3296, 29.8402375, 2.74478749999998,  !- X,Y,Z Vertex 1 {m}
  46.3296, 18.8674375, 2.74478749999998,  !- X,Y,Z Vertex 2 {m}
  37.7952, 18.8674375, 2.74478749999998,  !- X,Y,Z Vertex 3 {m}
  37.7952, 29.8402375, 2.74478749999998;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {afc52295-59c8-4085-9d1d-1c2f16b7d465}, !- Handle
  Surface 638,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {70e73e41-8c3d-4e8e-9e20-04877f0b91f9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6f018cb1-7e8f-4ca8-bee8-4474232376ef}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.77384, 48.7378375, 2.74478749999998, !- X,Y,Z Vertex 1 {m}
  49.77384, 42.6418375, 2.74478749999998, !- X,Y,Z Vertex 2 {m}
  56.388, 42.6418375, 2.74478749999998,   !- X,Y,Z Vertex 3 {m}
  56.388, 36.5458375, 2.74478749999998,   !- X,Y,Z Vertex 4 {m}
  6.096, 36.5458375, 2.74478749999998,    !- X,Y,Z Vertex 5 {m}
  6.096, 48.7378375, 2.74478749999998;    !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {0ccc849f-ed85-48fd-95fe-2e1816657d93}, !- Handle
  Surface 639,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {70e73e41-8c3d-4e8e-9e20-04877f0b91f9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dde07129-26df-437a-8358-33168e4bfa01}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.10755, 42.6418375, 2.74478749999998, !- X,Y,Z Vertex 1 {m}
  73.10755, 5.4864, 2.74478749999998,     !- X,Y,Z Vertex 2 {m}
  56.388, 5.4864, 2.74478749999998,       !- X,Y,Z Vertex 3 {m}
  56.388, 42.6418375, 2.74478749999998;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {535a1742-fee0-480e-9f2e-86e7c201b10d}, !- Handle
  Surface 640,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {70e73e41-8c3d-4e8e-9e20-04877f0b91f9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {098699cb-1e26-4895-b5f8-cc5c61aff946}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.3568, 36.5458375, 2.74478749999998,  !- X,Y,Z Vertex 1 {m}
  35.3568, 35.0708215764634, 2.74478749999998, !- X,Y,Z Vertex 2 {m}
  18.288, 35.0708215764634, 2.74478749999998, !- X,Y,Z Vertex 3 {m}
  18.288, 35.0218375, 2.74478749999998,   !- X,Y,Z Vertex 4 {m}
  16.58112, 35.0218375, 2.74478749999998, !- X,Y,Z Vertex 5 {m}
  16.58112, 13.6858375, 2.74478749999998, !- X,Y,Z Vertex 6 {m}
  35.3568, 13.6858375, 2.74478749999998,  !- X,Y,Z Vertex 7 {m}
  35.3568, 12.1618375, 2.74478749999998,  !- X,Y,Z Vertex 8 {m}
  15.05712, 12.1618375, 2.74478749999998, !- X,Y,Z Vertex 9 {m}
  15.05712, 36.5458375, 2.74478749999998; !- X,Y,Z Vertex 10 {m}

OS:Space,
  {baa0d6e9-3f43-4779-b886-9b809196ab7b}, !- Handle
  Corridor_Mid_ZN_1,                      !- Name
  {8162f8cb-4a27-4628-8355-e278261dfb9a}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  9.9636129237382e-017,                   !- Y Origin {m}
  2.31011654250324e-014,                  !- Z Origin {m}
  {1d8b4970-d4e9-45ae-815d-7e03b0f996ab}, !- Building Story Name
  {e53efa6b-e11a-447e-bad8-15c7f4a7adaf}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {f1eea7f9-753c-4ba2-b7a4-7ace25e2d209}, !- Handle
  Surface 321,                            !- Name
  Floor,                                  !- Surface Type
  {bfa4e242-ecb7-4f98-bf5b-6fffb4e2eced}, !- Construction Name
  {baa0d6e9-3f43-4779-b886-9b809196ab7b}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.3568, 36.5458375, 16.7683,           !- X,Y,Z Vertex 1 {m}
  35.3568, 35.0218375, 16.7683,           !- X,Y,Z Vertex 2 {m}
  16.58112, 35.0218375, 16.7683,          !- X,Y,Z Vertex 3 {m}
  16.58112, 13.6858375, 16.7683,          !- X,Y,Z Vertex 4 {m}
  35.3568, 13.6858375, 16.7683,           !- X,Y,Z Vertex 5 {m}
  35.3568, 12.1618375, 16.7683,           !- X,Y,Z Vertex 6 {m}
  15.05712, 12.1618375, 16.7683,          !- X,Y,Z Vertex 7 {m}
  15.05712, 36.5458375, 16.7683;          !- X,Y,Z Vertex 8 {m}

OS:Surface,
  {17cab915-bfa5-4d60-9fbd-98676fe298cf}, !- Handle
  Surface 322,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {baa0d6e9-3f43-4779-b886-9b809196ab7b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9b94edb5-c331-4529-8759-d4bb3f6f5861}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.3568, 13.6858375, 19.5130875,        !- X,Y,Z Vertex 1 {m}
  35.3568, 13.6858375, 16.7683,           !- X,Y,Z Vertex 2 {m}
  18.288, 13.6858375, 16.7683,            !- X,Y,Z Vertex 3 {m}
  18.288, 13.6858375, 19.5130875;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b7ba48ab-a562-43a7-9f24-18fa4c501abe}, !- Handle
  Surface 323,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {baa0d6e9-3f43-4779-b886-9b809196ab7b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b337bb6f-5316-4cfe-8629-ddaca3072710}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.3568, 12.1618375, 19.5130875,        !- X,Y,Z Vertex 1 {m}
  35.3568, 12.1618375, 16.7683,           !- X,Y,Z Vertex 2 {m}
  35.3568, 13.6858375, 16.7683,           !- X,Y,Z Vertex 3 {m}
  35.3568, 13.6858375, 19.5130875;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {627acac9-203f-4683-9c24-29fe374ef12e}, !- Handle
  Surface 324,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {baa0d6e9-3f43-4779-b886-9b809196ab7b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {29f287c3-95a1-417e-be4d-6541a071f64b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.58112, 13.6858375, 19.5130875,       !- X,Y,Z Vertex 1 {m}
  16.58112, 13.6858375, 16.7683,          !- X,Y,Z Vertex 2 {m}
  16.58112, 35.0218375, 16.7683,          !- X,Y,Z Vertex 3 {m}
  16.58112, 35.0218375, 19.5130875;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {806d02f7-6431-4af9-ac2a-ab94518216cd}, !- Handle
  Surface 325,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {baa0d6e9-3f43-4779-b886-9b809196ab7b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {764b1c8b-49fa-4863-91d6-1baf5024252e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.05712, 12.1618375, 19.5130875,       !- X,Y,Z Vertex 1 {m}
  15.05712, 12.1618375, 16.7683,          !- X,Y,Z Vertex 2 {m}
  35.3568, 12.1618375, 16.7683,           !- X,Y,Z Vertex 3 {m}
  35.3568, 12.1618375, 19.5130875;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3dc8d26a-ef30-47fe-9a06-046a157ae387}, !- Handle
  Surface 326,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {baa0d6e9-3f43-4779-b886-9b809196ab7b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8af9208d-2eb0-463d-813d-a777b7bf8408}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.05712, 36.5458375, 19.5130875,       !- X,Y,Z Vertex 1 {m}
  15.05712, 36.5458375, 16.7683,          !- X,Y,Z Vertex 2 {m}
  15.05712, 12.1618375, 16.7683,          !- X,Y,Z Vertex 3 {m}
  15.05712, 12.1618375, 19.5130875;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f14a3790-f0bf-4d74-b913-a2b6880f4dd2}, !- Handle
  Surface 327,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {baa0d6e9-3f43-4779-b886-9b809196ab7b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {11c2a11a-c573-4e2b-88e0-beefa23b5143}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.288, 35.0218375, 19.5130875,         !- X,Y,Z Vertex 1 {m}
  18.288, 35.0218375, 16.7683,            !- X,Y,Z Vertex 2 {m}
  35.3568, 35.0218375, 16.7683,           !- X,Y,Z Vertex 3 {m}
  35.3568, 35.0218375, 19.5130875;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {60e1d99f-2d70-4841-9858-3cdd45b8dfe0}, !- Handle
  Surface 328,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {baa0d6e9-3f43-4779-b886-9b809196ab7b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {de4bb818-8101-481f-8b8b-4492a1e1d4fa}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.3568, 35.0218375, 19.5130875,        !- X,Y,Z Vertex 1 {m}
  35.3568, 35.0218375, 16.7683,           !- X,Y,Z Vertex 2 {m}
  35.3568, 36.5458375, 16.7683,           !- X,Y,Z Vertex 3 {m}
  35.3568, 36.5458375, 19.5130875;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2a1513bf-a6d1-4e00-9c28-ba23d939f895}, !- Handle
  Surface 329,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {baa0d6e9-3f43-4779-b886-9b809196ab7b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {435563b0-849a-4164-881a-6ccb52263d61}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.3568, 36.5458375, 19.5130875,        !- X,Y,Z Vertex 1 {m}
  35.3568, 36.5458375, 16.7683,           !- X,Y,Z Vertex 2 {m}
  15.05712, 36.5458375, 16.7683,          !- X,Y,Z Vertex 3 {m}
  15.05712, 36.5458375, 19.5130875;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {238526db-233b-43b8-96b2-6d9d6bb53df5}, !- Handle
  Surface 330,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {baa0d6e9-3f43-4779-b886-9b809196ab7b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6facbfd1-8aff-4fbd-a141-685af3b6080e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.3568, 12.1618375, 19.5130875,        !- X,Y,Z Vertex 1 {m}
  35.3568, 13.6858375, 19.5130875,        !- X,Y,Z Vertex 2 {m}
  16.58112, 13.6858375, 19.5130875,       !- X,Y,Z Vertex 3 {m}
  16.58112, 35.0218375, 19.5130875,       !- X,Y,Z Vertex 4 {m}
  35.3568, 35.0218375, 19.5130875,        !- X,Y,Z Vertex 5 {m}
  35.3568, 36.5458375, 19.5130875,        !- X,Y,Z Vertex 6 {m}
  15.05712, 36.5458375, 19.5130875,       !- X,Y,Z Vertex 7 {m}
  15.05712, 12.1618375, 19.5130875;       !- X,Y,Z Vertex 8 {m}

OS:Space,
  {756ce787-864a-4417-9732-79cbb8afc5a1}, !- Handle
  Datacenter_Mid_ZN,                      !- Name
  {2cfa41c9-8754-4da3-95d9-a2f06c152d98}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  3.41920936008933e-016,                  !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {1d8b4970-d4e9-45ae-815d-7e03b0f996ab}, !- Building Story Name
  {0ad48414-9609-4218-af5f-7c673bd90822}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {c55f998d-409d-461a-86e9-2b67c2562f06}, !- Handle
  Surface 331,                            !- Name
  Floor,                                  !- Surface Type
  {bfa4e242-ecb7-4f98-bf5b-6fffb4e2eced}, !- Construction Name
  {756ce787-864a-4417-9732-79cbb8afc5a1}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.288, 35.0218375, 16.7683,            !- X,Y,Z Vertex 1 {m}
  18.288, 13.6858375, 16.7683,            !- X,Y,Z Vertex 2 {m}
  16.58112, 13.6858375, 16.7683,          !- X,Y,Z Vertex 3 {m}
  16.58112, 35.0218375, 16.7683;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {29f287c3-95a1-417e-be4d-6541a071f64b}, !- Handle
  Surface 332,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {756ce787-864a-4417-9732-79cbb8afc5a1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {627acac9-203f-4683-9c24-29fe374ef12e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.58112, 35.0218375, 19.5130875,       !- X,Y,Z Vertex 1 {m}
  16.58112, 35.0218375, 16.7683,          !- X,Y,Z Vertex 2 {m}
  16.58112, 13.6858375, 16.7683,          !- X,Y,Z Vertex 3 {m}
  16.58112, 13.6858375, 19.5130875;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {844397dd-d3ba-4a5c-b26f-34970c662807}, !- Handle
  Surface 333,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {756ce787-864a-4417-9732-79cbb8afc5a1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1154fc93-ff7e-4db8-81a3-748f3c75494e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.288, 35.0218375, 19.5130875,         !- X,Y,Z Vertex 1 {m}
  18.288, 35.0218375, 16.7683,            !- X,Y,Z Vertex 2 {m}
  16.58112, 35.0218375, 16.7683,          !- X,Y,Z Vertex 3 {m}
  16.58112, 35.0218375, 19.5130875;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {46fcef79-3a5c-4500-ac0d-c8e7da01a639}, !- Handle
  Surface 334,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {756ce787-864a-4417-9732-79cbb8afc5a1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {009f00ea-4623-4a62-8ac3-97858c44a729}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.58112, 13.6858375, 19.5130875,       !- X,Y,Z Vertex 1 {m}
  16.58112, 13.6858375, 16.7683,          !- X,Y,Z Vertex 2 {m}
  18.288, 13.6858375, 16.7683,            !- X,Y,Z Vertex 3 {m}
  18.288, 13.6858375, 19.5130875;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dc8cd755-1d3e-474a-82bf-bb86460fd48f}, !- Handle
  Surface 335,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {756ce787-864a-4417-9732-79cbb8afc5a1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {421e7eb8-e8b3-4492-8b0a-99325efc60ba}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.288, 13.6858375, 19.5130875,         !- X,Y,Z Vertex 1 {m}
  18.288, 35.0218375, 19.5130875,         !- X,Y,Z Vertex 2 {m}
  16.58112, 35.0218375, 19.5130875,       !- X,Y,Z Vertex 3 {m}
  16.58112, 13.6858375, 19.5130875;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {46466f5f-d199-4391-8311-0778f77a3987}, !- Handle
  Surface 336,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {756ce787-864a-4417-9732-79cbb8afc5a1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bdd94161-5033-41c3-a6d6-0fcec5766174}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.288, 18.8674375, 19.5130875,         !- X,Y,Z Vertex 1 {m}
  18.288, 18.8674375, 16.7683,            !- X,Y,Z Vertex 2 {m}
  18.288, 29.8402375, 16.7683,            !- X,Y,Z Vertex 3 {m}
  18.288, 29.8402375, 19.5130875;         !- X,Y,Z Vertex 4 {m}

OS:Space,
  {5714c59a-3f1c-47eb-985f-58729e902ed7}, !- Handle
  Mechanical_Mid_ZN_1,                    !- Name
  {c339cc3d-02cf-47d2-bd46-aeaf447c1bdf}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  9.9636129237382e-017,                   !- Y Origin {m}
  2.31011654250324e-014,                  !- Z Origin {m}
  {1d8b4970-d4e9-45ae-815d-7e03b0f996ab}, !- Building Story Name
  {62ae9212-5fc2-4280-8383-0b4792df92a4}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {05eb57a2-2dc5-4bc4-ab7b-a97ac1284c17}, !- Handle
  Surface 337,                            !- Name
  Floor,                                  !- Surface Type
  {bfa4e242-ecb7-4f98-bf5b-6fffb4e2eced}, !- Construction Name
  {5714c59a-3f1c-47eb-985f-58729e902ed7}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.7076, 29.8402375, 16.7683,           !- X,Y,Z Vertex 1 {m}
  22.7076, 18.8674375, 16.7683,           !- X,Y,Z Vertex 2 {m}
  18.288, 18.8674375, 16.7683,            !- X,Y,Z Vertex 3 {m}
  18.288, 29.8402375, 16.7683;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2c7f4e35-32ce-4b9c-a6c6-f5b563560e61}, !- Handle
  Surface 338,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5714c59a-3f1c-47eb-985f-58729e902ed7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e1e646d7-ec3a-487f-abbe-44192d43afed}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.7076, 29.8402375, 19.5130875,        !- X,Y,Z Vertex 1 {m}
  22.7076, 29.8402375, 16.7683,           !- X,Y,Z Vertex 2 {m}
  18.288, 29.8402375, 16.7683,            !- X,Y,Z Vertex 3 {m}
  18.288, 29.8402375, 19.5130875;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d4f4933b-85cd-4f3a-bda2-7f5ec58c5c00}, !- Handle
  Surface 339,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {5714c59a-3f1c-47eb-985f-58729e902ed7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {077e7acf-8c43-4695-ac8b-3e2d032fdc30}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.7076, 18.8674375, 19.5130875,        !- X,Y,Z Vertex 1 {m}
  22.7076, 29.8402375, 19.5130875,        !- X,Y,Z Vertex 2 {m}
  18.288, 29.8402375, 19.5130875,         !- X,Y,Z Vertex 3 {m}
  18.288, 18.8674375, 19.5130875;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d3dd8c37-d52c-4115-8cab-94c765374121}, !- Handle
  Surface 340,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5714c59a-3f1c-47eb-985f-58729e902ed7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6482f198-8b4e-4412-8b74-19e0d474e3f3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.288, 18.8674375, 19.5130875,         !- X,Y,Z Vertex 1 {m}
  18.288, 18.8674375, 16.7683,            !- X,Y,Z Vertex 2 {m}
  22.7076, 18.8674375, 16.7683,           !- X,Y,Z Vertex 3 {m}
  22.7076, 18.8674375, 19.5130875;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0d897bf8-3523-4cad-83b8-b53c36712e92}, !- Handle
  Surface 341,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5714c59a-3f1c-47eb-985f-58729e902ed7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {de0dd6d1-1470-4e58-91b6-76e44ab0023c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.7076, 18.8674375, 19.5130875,        !- X,Y,Z Vertex 1 {m}
  22.7076, 18.8674375, 16.7683,           !- X,Y,Z Vertex 2 {m}
  22.7076, 29.8402375, 16.7683,           !- X,Y,Z Vertex 3 {m}
  22.7076, 29.8402375, 19.5130875;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bdd94161-5033-41c3-a6d6-0fcec5766174}, !- Handle
  Surface 342,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5714c59a-3f1c-47eb-985f-58729e902ed7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {46466f5f-d199-4391-8311-0778f77a3987}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.288, 29.8402375, 19.5130875,         !- X,Y,Z Vertex 1 {m}
  18.288, 29.8402375, 16.7683,            !- X,Y,Z Vertex 2 {m}
  18.288, 18.8674375, 16.7683,            !- X,Y,Z Vertex 3 {m}
  18.288, 18.8674375, 19.5130875;         !- X,Y,Z Vertex 4 {m}

OS:Space,
  {677d2f9b-cd1b-46f7-8041-52545a4f1a89}, !- Handle
  Stair_Mid_ZN_1,                         !- Name
  {31dcb886-2862-45a1-b129-0b8783234901}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  3.41920936008933e-016,                  !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {1d8b4970-d4e9-45ae-815d-7e03b0f996ab}, !- Building Story Name
  {d2c3fcd5-5e7a-42d8-a80b-0b75af567dc4}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {77da8afe-b481-4adc-93cf-530953c91258}, !- Handle
  Surface 343,                            !- Name
  Floor,                                  !- Surface Type
  {bfa4e242-ecb7-4f98-bf5b-6fffb4e2eced}, !- Construction Name
  {677d2f9b-cd1b-46f7-8041-52545a4f1a89}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.4508, 29.8402375, 16.7683,           !- X,Y,Z Vertex 1 {m}
  25.4508, 18.8674375, 16.7683,           !- X,Y,Z Vertex 2 {m}
  22.7076, 18.8674375, 16.7683,           !- X,Y,Z Vertex 3 {m}
  22.7076, 29.8402375, 16.7683;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4f18fc83-af29-4545-8e04-3aacb124c781}, !- Handle
  Surface 344,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {677d2f9b-cd1b-46f7-8041-52545a4f1a89}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {83cf28e8-b2a1-4f38-b663-c873c526fd3e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.4508, 29.8402375, 19.5130875,        !- X,Y,Z Vertex 1 {m}
  25.4508, 29.8402375, 16.7683,           !- X,Y,Z Vertex 2 {m}
  22.7076, 29.8402375, 16.7683,           !- X,Y,Z Vertex 3 {m}
  22.7076, 29.8402375, 19.5130875;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {de0dd6d1-1470-4e58-91b6-76e44ab0023c}, !- Handle
  Surface 345,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {677d2f9b-cd1b-46f7-8041-52545a4f1a89}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0d897bf8-3523-4cad-83b8-b53c36712e92}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.7076, 29.8402375, 19.5130875,        !- X,Y,Z Vertex 1 {m}
  22.7076, 29.8402375, 16.7683,           !- X,Y,Z Vertex 2 {m}
  22.7076, 18.8674375, 16.7683,           !- X,Y,Z Vertex 3 {m}
  22.7076, 18.8674375, 19.5130875;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d03139e3-4d55-4989-9497-2631b2f05fb6}, !- Handle
  Surface 346,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {677d2f9b-cd1b-46f7-8041-52545a4f1a89}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c5a31067-b2d8-421b-8938-40cd51460853}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.7076, 18.8674375, 19.5130875,        !- X,Y,Z Vertex 1 {m}
  22.7076, 18.8674375, 16.7683,           !- X,Y,Z Vertex 2 {m}
  25.4508, 18.8674375, 16.7683,           !- X,Y,Z Vertex 3 {m}
  25.4508, 18.8674375, 19.5130875;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3e4a2336-151d-404f-b376-50a61f5adfff}, !- Handle
  Surface 347,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {677d2f9b-cd1b-46f7-8041-52545a4f1a89}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c4bb6c28-5938-4ca0-956a-d0a323a730a0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.4508, 18.8674375, 19.5130875,        !- X,Y,Z Vertex 1 {m}
  25.4508, 29.8402375, 19.5130875,        !- X,Y,Z Vertex 2 {m}
  22.7076, 29.8402375, 19.5130875,        !- X,Y,Z Vertex 3 {m}
  22.7076, 18.8674375, 19.5130875;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {983c88ad-70d0-4446-bd1f-779d4b25448d}, !- Handle
  Surface 348,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {677d2f9b-cd1b-46f7-8041-52545a4f1a89}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a8e4c514-68ca-4e56-a030-3d4afc189c23}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.4508, 18.8674375, 19.5130875,        !- X,Y,Z Vertex 1 {m}
  25.4508, 18.8674375, 16.7683,           !- X,Y,Z Vertex 2 {m}
  25.4508, 29.8402375, 16.7683,           !- X,Y,Z Vertex 3 {m}
  25.4508, 29.8402375, 19.5130875;        !- X,Y,Z Vertex 4 {m}

OS:Space,
  {3a28082f-ea67-4957-96d1-66e62b31f842}, !- Handle
  Restroom_Mid_ZN,                        !- Name
  {f1b8a7d0-dac0-4e82-93f4-f63b88badcdd}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  9.9636129237382e-017,                   !- Y Origin {m}
  2.31011654250324e-014,                  !- Z Origin {m}
  {1d8b4970-d4e9-45ae-815d-7e03b0f996ab}, !- Building Story Name
  {2f2cc9bb-22f2-4ce8-b356-e283abb75339}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {80e59d6b-54dc-40c6-a447-a42aa0253686}, !- Handle
  Surface 349,                            !- Name
  Floor,                                  !- Surface Type
  {bfa4e242-ecb7-4f98-bf5b-6fffb4e2eced}, !- Construction Name
  {3a28082f-ea67-4957-96d1-66e62b31f842}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.3568, 29.8402375, 16.7683,           !- X,Y,Z Vertex 1 {m}
  35.3568, 18.8674375, 16.7683,           !- X,Y,Z Vertex 2 {m}
  25.4508, 18.8674375, 16.7683,           !- X,Y,Z Vertex 3 {m}
  25.4508, 29.8402375, 16.7683;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b03dcdd1-9252-4214-8caf-3cd70980a2f1}, !- Handle
  Surface 350,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3a28082f-ea67-4957-96d1-66e62b31f842}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {32d6c4d3-b08d-4a67-9021-f97cb0c2b7aa}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.3568, 18.8674375, 19.5130875,        !- X,Y,Z Vertex 1 {m}
  35.3568, 18.8674375, 16.7683,           !- X,Y,Z Vertex 2 {m}
  35.3568, 29.8402375, 16.7683,           !- X,Y,Z Vertex 3 {m}
  35.3568, 29.8402375, 19.5130875;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ae52d223-420e-4e1f-92b4-ed910d132514}, !- Handle
  Surface 351,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3a28082f-ea67-4957-96d1-66e62b31f842}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6ab5dd82-cde3-419d-8574-3b6dfeac0ac0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.3568, 29.8402375, 19.5130875,        !- X,Y,Z Vertex 1 {m}
  35.3568, 29.8402375, 16.7683,           !- X,Y,Z Vertex 2 {m}
  25.4508, 29.8402375, 16.7683,           !- X,Y,Z Vertex 3 {m}
  25.4508, 29.8402375, 19.5130875;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a8e4c514-68ca-4e56-a030-3d4afc189c23}, !- Handle
  Surface 352,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3a28082f-ea67-4957-96d1-66e62b31f842}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {983c88ad-70d0-4446-bd1f-779d4b25448d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.4508, 29.8402375, 19.5130875,        !- X,Y,Z Vertex 1 {m}
  25.4508, 29.8402375, 16.7683,           !- X,Y,Z Vertex 2 {m}
  25.4508, 18.8674375, 16.7683,           !- X,Y,Z Vertex 3 {m}
  25.4508, 18.8674375, 19.5130875;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0f36ee64-1cf7-4e15-9eac-aa021ef24ae5}, !- Handle
  Surface 353,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {3a28082f-ea67-4957-96d1-66e62b31f842}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ed09a892-69b5-49a1-819a-e31fdb6059b4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.3568, 18.8674375, 19.5130875,        !- X,Y,Z Vertex 1 {m}
  35.3568, 29.8402375, 19.5130875,        !- X,Y,Z Vertex 2 {m}
  25.4508, 29.8402375, 19.5130875,        !- X,Y,Z Vertex 3 {m}
  25.4508, 18.8674375, 19.5130875;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c403d9c9-c005-4a16-aca6-0702b1029620}, !- Handle
  Surface 354,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3a28082f-ea67-4957-96d1-66e62b31f842}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {655c408e-a673-49bd-a5a4-90ff95a6502a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.4508, 18.8674375, 19.5130875,        !- X,Y,Z Vertex 1 {m}
  25.4508, 18.8674375, 16.7683,           !- X,Y,Z Vertex 2 {m}
  35.3568, 18.8674375, 16.7683,           !- X,Y,Z Vertex 3 {m}
  35.3568, 18.8674375, 19.5130875;        !- X,Y,Z Vertex 4 {m}

OS:Space,
  {bccc9f2d-d256-41af-a2b2-ac258b3e84ed}, !- Handle
  EnclosedOffice_Mid_ZN_1,                !- Name
  {bf012c9f-e983-4664-89cb-42c836826e39}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  9.9636129237382e-017,                   !- Y Origin {m}
  2.31011654250324e-014,                  !- Z Origin {m}
  {1d8b4970-d4e9-45ae-815d-7e03b0f996ab}, !- Building Story Name
  {71f35e55-9998-4aed-8bc7-d39b255b7075}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {ed968f60-74f6-4302-84e0-e9edd35d2147}, !- Handle
  Surface 355,                            !- Name
  Floor,                                  !- Surface Type
  {bfa4e242-ecb7-4f98-bf5b-6fffb4e2eced}, !- Construction Name
  {bccc9f2d-d256-41af-a2b2-ac258b3e84ed}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.3568, 18.8674375, 16.7683,           !- X,Y,Z Vertex 1 {m}
  35.3568, 13.6858375, 16.7683,           !- X,Y,Z Vertex 2 {m}
  18.288, 13.6858375, 16.7683,            !- X,Y,Z Vertex 3 {m}
  18.288, 18.8674375, 16.7683;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {655c408e-a673-49bd-a5a4-90ff95a6502a}, !- Handle
  Surface 356,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bccc9f2d-d256-41af-a2b2-ac258b3e84ed}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c403d9c9-c005-4a16-aca6-0702b1029620}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.3568, 18.8674375, 19.5130875,        !- X,Y,Z Vertex 1 {m}
  35.3568, 18.8674375, 16.7683,           !- X,Y,Z Vertex 2 {m}
  25.4508, 18.8674375, 16.7683,           !- X,Y,Z Vertex 3 {m}
  25.4508, 18.8674375, 19.5130875;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0fba9a4b-0230-4112-8d1d-914b5fee5782}, !- Handle
  Surface 357,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bccc9f2d-d256-41af-a2b2-ac258b3e84ed}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a90377fb-3c3e-40cc-a00f-e856015daad1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.288, 18.8674375, 19.5130875,         !- X,Y,Z Vertex 1 {m}
  18.288, 18.8674375, 16.7683,            !- X,Y,Z Vertex 2 {m}
  18.288, 13.6858375, 16.7683,            !- X,Y,Z Vertex 3 {m}
  18.288, 13.6858375, 19.5130875;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b601413a-d327-4c06-9128-3f3bab46c093}, !- Handle
  Surface 358,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {bccc9f2d-d256-41af-a2b2-ac258b3e84ed}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {97285752-c65f-43db-be88-47cf164fd2d3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.3568, 13.6858375, 19.5130875,        !- X,Y,Z Vertex 1 {m}
  35.3568, 18.8674375, 19.5130875,        !- X,Y,Z Vertex 2 {m}
  18.288, 18.8674375, 19.5130875,         !- X,Y,Z Vertex 3 {m}
  18.288, 13.6858375, 19.5130875;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {78ce7028-7b9e-4ac7-aa40-be831200cd91}, !- Handle
  Surface 359,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bccc9f2d-d256-41af-a2b2-ac258b3e84ed}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3f6ad8f0-25fc-4cd5-814a-fb532b8de9b2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.3568, 13.6858375, 19.5130875,        !- X,Y,Z Vertex 1 {m}
  35.3568, 13.6858375, 16.7683,           !- X,Y,Z Vertex 2 {m}
  35.3568, 18.8674375, 16.7683,           !- X,Y,Z Vertex 3 {m}
  35.3568, 18.8674375, 19.5130875;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9b94edb5-c331-4529-8759-d4bb3f6f5861}, !- Handle
  Surface 360,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bccc9f2d-d256-41af-a2b2-ac258b3e84ed}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {17cab915-bfa5-4d60-9fbd-98676fe298cf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.288, 13.6858375, 19.5130875,         !- X,Y,Z Vertex 1 {m}
  18.288, 13.6858375, 16.7683,            !- X,Y,Z Vertex 2 {m}
  35.3568, 13.6858375, 16.7683,           !- X,Y,Z Vertex 3 {m}
  35.3568, 13.6858375, 19.5130875;        !- X,Y,Z Vertex 4 {m}

OS:Space,
  {3348a82a-51b6-42f2-8ff4-895a73eb0ae8}, !- Handle
  Lobby_Mid_ZN,                           !- Name
  {8e14c8d0-ff44-4984-b80c-fecbb2f6cf9f}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  9.9636129237382e-017,                   !- Y Origin {m}
  2.31011654250324e-014,                  !- Z Origin {m}
  {1d8b4970-d4e9-45ae-815d-7e03b0f996ab}, !- Building Story Name
  {3caaf563-8709-4b39-9744-24d0defecb3e}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {fa833d77-95b7-4c0b-87fc-e1731e335b32}, !- Handle
  Surface 361,                            !- Name
  Floor,                                  !- Surface Type
  {bfa4e242-ecb7-4f98-bf5b-6fffb4e2eced}, !- Construction Name
  {3348a82a-51b6-42f2-8ff4-895a73eb0ae8}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.7952, 36.5458375, 16.7683,           !- X,Y,Z Vertex 1 {m}
  37.7952, 12.1618375, 16.7683,           !- X,Y,Z Vertex 2 {m}
  35.3568, 12.1618375, 16.7683,           !- X,Y,Z Vertex 3 {m}
  35.3568, 36.5458375, 16.7683;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b337bb6f-5316-4cfe-8629-ddaca3072710}, !- Handle
  Surface 362,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3348a82a-51b6-42f2-8ff4-895a73eb0ae8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b7ba48ab-a562-43a7-9f24-18fa4c501abe}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.3568, 13.6858375, 19.5130875,        !- X,Y,Z Vertex 1 {m}
  35.3568, 13.6858375, 16.7683,           !- X,Y,Z Vertex 2 {m}
  35.3568, 12.1618375, 16.7683,           !- X,Y,Z Vertex 3 {m}
  35.3568, 12.1618375, 19.5130875;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {51df4bc0-c520-4b41-b764-88ea894a5408}, !- Handle
  Surface 363,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3348a82a-51b6-42f2-8ff4-895a73eb0ae8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9cb9597e-e8a9-4658-9d76-f444566baa9a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.3568, 12.1618375, 19.5130875,        !- X,Y,Z Vertex 1 {m}
  35.3568, 12.1618375, 16.7683,           !- X,Y,Z Vertex 2 {m}
  37.7952, 12.1618375, 16.7683,           !- X,Y,Z Vertex 3 {m}
  37.7952, 12.1618375, 19.5130875;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {639a5257-39d7-4223-89a9-00065df76295}, !- Handle
  Surface 364,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3348a82a-51b6-42f2-8ff4-895a73eb0ae8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {eb989fe6-6f5b-4ac4-9960-53de5981fe11}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.7952, 29.8402375, 19.5130875,        !- X,Y,Z Vertex 1 {m}
  37.7952, 29.8402375, 16.7683,           !- X,Y,Z Vertex 2 {m}
  37.7952, 36.5458375, 16.7683,           !- X,Y,Z Vertex 3 {m}
  37.7952, 36.5458375, 19.5130875;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2d85151b-107d-4b9e-8a36-23f2e28fa736}, !- Handle
  Surface 365,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3348a82a-51b6-42f2-8ff4-895a73eb0ae8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {32da5e47-6411-4ba0-b8ec-40cbbb594cb6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.7952, 36.5458375, 19.5130875,        !- X,Y,Z Vertex 1 {m}
  37.7952, 36.5458375, 16.7683,           !- X,Y,Z Vertex 2 {m}
  35.3568, 36.5458375, 16.7683,           !- X,Y,Z Vertex 3 {m}
  35.3568, 36.5458375, 19.5130875;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5f640ade-798a-4d8e-a50b-1457a70f09ca}, !- Handle
  Surface 366,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {3348a82a-51b6-42f2-8ff4-895a73eb0ae8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a0fbdffb-c909-4756-b018-2020de731330}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.7952, 12.1618375, 19.5130875,        !- X,Y,Z Vertex 1 {m}
  37.7952, 36.5458375, 19.5130875,        !- X,Y,Z Vertex 2 {m}
  35.3568, 36.5458375, 19.5130875,        !- X,Y,Z Vertex 3 {m}
  35.3568, 12.1618375, 19.5130875;        !- X,Y,Z Vertex 4 {m}

OS:Space,
  {4dfb84c8-5601-4d2a-a442-f696a1779b89}, !- Handle
  Corridor_Mid_ZN_2,                      !- Name
  {8162f8cb-4a27-4628-8355-e278261dfb9a}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  3.41920936008933e-016,                  !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {1d8b4970-d4e9-45ae-815d-7e03b0f996ab}, !- Building Story Name
  {1c04ce40-26fb-4736-8cc3-9ac6d4eaf6dd}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {f693bc92-eb67-4b14-b12e-ab5bcdb16b25}, !- Handle
  Surface 367,                            !- Name
  Floor,                                  !- Surface Type
  {bfa4e242-ecb7-4f98-bf5b-6fffb4e2eced}, !- Construction Name
  {4dfb84c8-5601-4d2a-a442-f696a1779b89}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  56.388, 36.5458375, 16.7683,            !- X,Y,Z Vertex 1 {m}
  56.388, 12.1618375, 16.7683,            !- X,Y,Z Vertex 2 {m}
  37.7952, 12.1618375, 16.7683,           !- X,Y,Z Vertex 3 {m}
  37.7952, 13.6858375, 16.7683,           !- X,Y,Z Vertex 4 {m}
  54.864, 13.6858375, 16.7683,            !- X,Y,Z Vertex 5 {m}
  54.864, 35.0218375, 16.7683,            !- X,Y,Z Vertex 6 {m}
  46.3296, 35.0218375, 16.7683,           !- X,Y,Z Vertex 7 {m}
  46.3296, 36.5458375, 16.7683;           !- X,Y,Z Vertex 8 {m}

OS:Surface,
  {7c91a68f-b4a4-4c9c-a4b2-bc5d84cfb0ad}, !- Handle
  Surface 368,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4dfb84c8-5601-4d2a-a442-f696a1779b89}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c9aed9e1-51b7-4db2-8132-a7d1c04efde4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.3296, 36.5458375, 19.5130875,        !- X,Y,Z Vertex 1 {m}
  46.3296, 36.5458375, 16.7683,           !- X,Y,Z Vertex 2 {m}
  46.3296, 35.0218375, 16.7683,           !- X,Y,Z Vertex 3 {m}
  46.3296, 35.0218375, 19.5130875;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c7d412b0-e1ca-40b0-8779-b373c714ac1d}, !- Handle
  Surface 369,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4dfb84c8-5601-4d2a-a442-f696a1779b89}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e0af86e1-df49-4fcb-96ab-3786c19a4fc3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.3296, 35.0218375, 19.5130875,        !- X,Y,Z Vertex 1 {m}
  46.3296, 35.0218375, 16.7683,           !- X,Y,Z Vertex 2 {m}
  54.864, 35.0218375, 16.7683,            !- X,Y,Z Vertex 3 {m}
  54.864, 35.0218375, 19.5130875;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1d662a44-22ec-4531-a2c7-e65947435cc6}, !- Handle
  Surface 370,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4dfb84c8-5601-4d2a-a442-f696a1779b89}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {da8f4a09-0147-4770-aa1f-9cb712eb2410}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.864, 18.8674375, 19.5130875,         !- X,Y,Z Vertex 1 {m}
  54.864, 18.8674375, 16.7683,            !- X,Y,Z Vertex 2 {m}
  54.864, 13.6858375, 16.7683,            !- X,Y,Z Vertex 3 {m}
  54.864, 13.6858375, 19.5130875;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3646a665-8838-4fd2-971f-459236e8787a}, !- Handle
  Surface 371,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4dfb84c8-5601-4d2a-a442-f696a1779b89}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f5adef42-0107-40fb-a3f8-251cbdbdd8d2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.864, 13.6858375, 19.5130875,         !- X,Y,Z Vertex 1 {m}
  54.864, 13.6858375, 16.7683,            !- X,Y,Z Vertex 2 {m}
  37.7952, 13.6858375, 16.7683,           !- X,Y,Z Vertex 3 {m}
  37.7952, 13.6858375, 19.5130875;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8494fe15-7bd4-4aaf-b60a-8334d7489288}, !- Handle
  Surface 372,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4dfb84c8-5601-4d2a-a442-f696a1779b89}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d90ce9a8-d54b-47c4-a5f4-3cc05cfb5ed3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.7952, 13.6858375, 19.5130875,        !- X,Y,Z Vertex 1 {m}
  37.7952, 13.6858375, 16.7683,           !- X,Y,Z Vertex 2 {m}
  37.7952, 12.1618375, 16.7683,           !- X,Y,Z Vertex 3 {m}
  37.7952, 12.1618375, 19.5130875;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {175ecfd8-3e9b-406b-bdca-0985bb3b0212}, !- Handle
  Surface 373,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {4dfb84c8-5601-4d2a-a442-f696a1779b89}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {04856b94-c133-4106-8188-171b0a0f464d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  56.388, 12.1618375, 19.5130875,         !- X,Y,Z Vertex 1 {m}
  56.388, 36.5458375, 19.5130875,         !- X,Y,Z Vertex 2 {m}
  46.3296, 36.5458375, 19.5130875,        !- X,Y,Z Vertex 3 {m}
  46.3296, 35.0218375, 19.5130875,        !- X,Y,Z Vertex 4 {m}
  54.864, 35.0218375, 19.5130875,         !- X,Y,Z Vertex 5 {m}
  54.864, 13.6858375, 19.5130875,         !- X,Y,Z Vertex 6 {m}
  37.7952, 13.6858375, 19.5130875,        !- X,Y,Z Vertex 7 {m}
  37.7952, 12.1618375, 19.5130875;        !- X,Y,Z Vertex 8 {m}

OS:Surface,
  {5f509883-ae45-4a54-bce4-ad1913666f4d}, !- Handle
  Surface 374,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4dfb84c8-5601-4d2a-a442-f696a1779b89}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {41d50ed0-0dbb-49f5-ab90-4a350978b7ce}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.7952, 12.1618375, 19.5130875,        !- X,Y,Z Vertex 1 {m}
  37.7952, 12.1618375, 16.7683,           !- X,Y,Z Vertex 2 {m}
  56.388, 12.1618375, 16.7683,            !- X,Y,Z Vertex 3 {m}
  56.388, 12.1618375, 19.5130875;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {84b891d6-7181-4299-94da-58a4bb56c485}, !- Handle
  Surface 375,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4dfb84c8-5601-4d2a-a442-f696a1779b89}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {57a88936-4f51-43aa-932b-bb44e55f0cb3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  56.388, 36.5458375, 19.5130875,         !- X,Y,Z Vertex 1 {m}
  56.388, 36.5458375, 16.7683,            !- X,Y,Z Vertex 2 {m}
  46.3296, 36.5458375, 16.7683,           !- X,Y,Z Vertex 3 {m}
  46.3296, 36.5458375, 19.5130875;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c4c95599-63b5-4375-9656-5c4f2bdd064b}, !- Handle
  Surface 376,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4dfb84c8-5601-4d2a-a442-f696a1779b89}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {62752cfe-fcfc-4d9a-b9d6-56d5ae2e4875}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  56.388, 12.1618375, 19.5130875,         !- X,Y,Z Vertex 1 {m}
  56.388, 12.1618375, 16.7683,            !- X,Y,Z Vertex 2 {m}
  56.388, 36.5458375, 16.7683,            !- X,Y,Z Vertex 3 {m}
  56.388, 36.5458375, 19.5130875;         !- X,Y,Z Vertex 4 {m}

OS:Space,
  {f5834508-c596-4990-bf7b-d2d64a985d1d}, !- Handle
  Mechanical_Mid_ZN_2,                    !- Name
  {c339cc3d-02cf-47d2-bd46-aeaf447c1bdf}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  3.41920936008933e-016,                  !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {1d8b4970-d4e9-45ae-815d-7e03b0f996ab}, !- Building Story Name
  {73f62e26-26ba-4466-80a4-85e7b93a0c06}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {128ca15a-98ce-4f29-b45f-ae0f00c3bd64}, !- Handle
  Surface 377,                            !- Name
  Floor,                                  !- Surface Type
  {bfa4e242-ecb7-4f98-bf5b-6fffb4e2eced}, !- Construction Name
  {f5834508-c596-4990-bf7b-d2d64a985d1d}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.3296, 29.8402375, 16.7683,           !- X,Y,Z Vertex 1 {m}
  46.3296, 18.8674375, 16.7683,           !- X,Y,Z Vertex 2 {m}
  37.7952, 18.8674375, 16.7683,           !- X,Y,Z Vertex 3 {m}
  37.7952, 29.8402375, 16.7683;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f325a020-c434-488c-890f-6b9e90f67175}, !- Handle
  Surface 378,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f5834508-c596-4990-bf7b-d2d64a985d1d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e90100f4-3f0d-4d47-a74b-985126a59ffb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.3296, 18.8674375, 19.5130875,        !- X,Y,Z Vertex 1 {m}
  46.3296, 18.8674375, 16.7683,           !- X,Y,Z Vertex 2 {m}
  46.3296, 29.8402375, 16.7683,           !- X,Y,Z Vertex 3 {m}
  46.3296, 29.8402375, 19.5130875;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4110ecfc-dfd1-4091-982f-c7f324472a0c}, !- Handle
  Surface 379,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f5834508-c596-4990-bf7b-d2d64a985d1d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {45aa80c1-73e5-4968-88bb-b31b0bb68e15}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.3296, 29.8402375, 19.5130875,        !- X,Y,Z Vertex 1 {m}
  46.3296, 29.8402375, 16.7683,           !- X,Y,Z Vertex 2 {m}
  37.7952, 29.8402375, 16.7683,           !- X,Y,Z Vertex 3 {m}
  37.7952, 29.8402375, 19.5130875;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {09562cbd-264e-4f63-9885-a774e1bc979b}, !- Handle
  Surface 380,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {f5834508-c596-4990-bf7b-d2d64a985d1d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2edc2874-5779-4897-8dd2-0c2aced9bfcb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.3296, 18.8674375, 19.5130875,        !- X,Y,Z Vertex 1 {m}
  46.3296, 29.8402375, 19.5130875,        !- X,Y,Z Vertex 2 {m}
  37.7952, 29.8402375, 19.5130875,        !- X,Y,Z Vertex 3 {m}
  37.7952, 18.8674375, 19.5130875;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {93fc68eb-271c-487f-a8ec-d06f49e78ce9}, !- Handle
  Surface 381,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f5834508-c596-4990-bf7b-d2d64a985d1d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8801a342-baf5-45ec-9760-acd2e93cb942}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.7952, 29.8402375, 19.5130875,        !- X,Y,Z Vertex 1 {m}
  37.7952, 29.8402375, 16.7683,           !- X,Y,Z Vertex 2 {m}
  37.7952, 18.8674375, 16.7683,           !- X,Y,Z Vertex 3 {m}
  37.7952, 18.8674375, 19.5130875;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {01661e2f-f87f-476c-b6fe-609937899e61}, !- Handle
  Surface 382,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f5834508-c596-4990-bf7b-d2d64a985d1d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {60652235-74a4-40a3-be6b-08dc6da9d30b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.7952, 18.8674375, 19.5130875,        !- X,Y,Z Vertex 1 {m}
  37.7952, 18.8674375, 16.7683,           !- X,Y,Z Vertex 2 {m}
  46.3296, 18.8674375, 16.7683,           !- X,Y,Z Vertex 3 {m}
  46.3296, 18.8674375, 19.5130875;        !- X,Y,Z Vertex 4 {m}

OS:Space,
  {d61faaa4-b081-4233-b2f8-6829dcc5eb70}, !- Handle
  Stair_Mid_ZN_2,                         !- Name
  {31dcb886-2862-45a1-b129-0b8783234901}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  9.9636129237382e-017,                   !- Y Origin {m}
  2.31011654250324e-014,                  !- Z Origin {m}
  {1d8b4970-d4e9-45ae-815d-7e03b0f996ab}, !- Building Story Name
  {6f3e6ed7-368b-4e6c-86ed-c7337b6eff34}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {39e6af0f-d8ef-451e-acf4-aa6dfa155650}, !- Handle
  Surface 383,                            !- Name
  Floor,                                  !- Surface Type
  {bfa4e242-ecb7-4f98-bf5b-6fffb4e2eced}, !- Construction Name
  {d61faaa4-b081-4233-b2f8-6829dcc5eb70}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.0728, 29.8402375, 16.7683,           !- X,Y,Z Vertex 1 {m}
  49.0728, 18.8674375, 16.7683,           !- X,Y,Z Vertex 2 {m}
  46.3296, 18.8674375, 16.7683,           !- X,Y,Z Vertex 3 {m}
  46.3296, 29.8402375, 16.7683;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {99fb7176-63ef-47ac-a858-d644c3a0854c}, !- Handle
  Surface 384,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {d61faaa4-b081-4233-b2f8-6829dcc5eb70}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4bb1ea57-bdce-42be-9c9e-021c9cceaa44}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.0728, 18.8674375, 19.5130875,        !- X,Y,Z Vertex 1 {m}
  49.0728, 29.8402375, 19.5130875,        !- X,Y,Z Vertex 2 {m}
  46.3296, 29.8402375, 19.5130875,        !- X,Y,Z Vertex 3 {m}
  46.3296, 18.8674375, 19.5130875;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1f14af86-53d8-40f7-8f0d-9eb4ed571319}, !- Handle
  Surface 385,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d61faaa4-b081-4233-b2f8-6829dcc5eb70}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d2c4c1ee-9365-48be-a330-dcd675670605}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.0728, 18.8674375, 19.5130875,        !- X,Y,Z Vertex 1 {m}
  49.0728, 18.8674375, 16.7683,           !- X,Y,Z Vertex 2 {m}
  49.0728, 29.8402375, 16.7683,           !- X,Y,Z Vertex 3 {m}
  49.0728, 29.8402375, 19.5130875;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e90100f4-3f0d-4d47-a74b-985126a59ffb}, !- Handle
  Surface 386,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d61faaa4-b081-4233-b2f8-6829dcc5eb70}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f325a020-c434-488c-890f-6b9e90f67175}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.3296, 29.8402375, 19.5130875,        !- X,Y,Z Vertex 1 {m}
  46.3296, 29.8402375, 16.7683,           !- X,Y,Z Vertex 2 {m}
  46.3296, 18.8674375, 16.7683,           !- X,Y,Z Vertex 3 {m}
  46.3296, 18.8674375, 19.5130875;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {850558fc-fc9a-4a19-8b7e-dbe09a403bb5}, !- Handle
  Surface 387,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d61faaa4-b081-4233-b2f8-6829dcc5eb70}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2ea02136-8cf7-4da6-b56e-b1b2e81e2689}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.3296, 18.8674375, 19.5130875,        !- X,Y,Z Vertex 1 {m}
  46.3296, 18.8674375, 16.7683,           !- X,Y,Z Vertex 2 {m}
  49.0728, 18.8674375, 16.7683,           !- X,Y,Z Vertex 3 {m}
  49.0728, 18.8674375, 19.5130875;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7dc8e4ab-e975-45f9-96a9-39e4ab427072}, !- Handle
  Surface 388,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d61faaa4-b081-4233-b2f8-6829dcc5eb70}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9a125256-54e5-452c-8985-714645709def}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.0728, 29.8402375, 19.5130875,        !- X,Y,Z Vertex 1 {m}
  49.0728, 29.8402375, 16.7683,           !- X,Y,Z Vertex 2 {m}
  46.3296, 29.8402375, 16.7683,           !- X,Y,Z Vertex 3 {m}
  46.3296, 29.8402375, 19.5130875;        !- X,Y,Z Vertex 4 {m}

OS:Space,
  {30125f00-7b3c-4685-a9a7-10c1134cb5c5}, !- Handle
  ActiveStorage_Mid_ZN,                   !- Name
  {4b234ec8-fa02-469b-9ca5-4e8837596025}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  3.41920936008933e-016,                  !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {1d8b4970-d4e9-45ae-815d-7e03b0f996ab}, !- Building Story Name
  {39248ac6-abad-4217-abfd-da938cd1ca68}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {6afdcb33-d769-4b8a-9ce0-13851e4b8a4f}, !- Handle
  Surface 389,                            !- Name
  Floor,                                  !- Surface Type
  {bfa4e242-ecb7-4f98-bf5b-6fffb4e2eced}, !- Construction Name
  {30125f00-7b3c-4685-a9a7-10c1134cb5c5}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.864, 29.8402375, 16.7683,            !- X,Y,Z Vertex 1 {m}
  54.864, 18.8674375, 16.7683,            !- X,Y,Z Vertex 2 {m}
  49.0728, 18.8674375, 16.7683,           !- X,Y,Z Vertex 3 {m}
  49.0728, 29.8402375, 16.7683;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d2c4c1ee-9365-48be-a330-dcd675670605}, !- Handle
  Surface 390,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {30125f00-7b3c-4685-a9a7-10c1134cb5c5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1f14af86-53d8-40f7-8f0d-9eb4ed571319}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.0728, 29.8402375, 19.5130875,        !- X,Y,Z Vertex 1 {m}
  49.0728, 29.8402375, 16.7683,           !- X,Y,Z Vertex 2 {m}
  49.0728, 18.8674375, 16.7683,           !- X,Y,Z Vertex 3 {m}
  49.0728, 18.8674375, 19.5130875;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5b8629ae-d5e4-4768-b95c-8f0cfa471322}, !- Handle
  Surface 391,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {30125f00-7b3c-4685-a9a7-10c1134cb5c5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {544d49d6-ec8d-495e-a442-9968f911febc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.864, 18.8674375, 19.5130875,         !- X,Y,Z Vertex 1 {m}
  54.864, 29.8402375, 19.5130875,         !- X,Y,Z Vertex 2 {m}
  49.0728, 29.8402375, 19.5130875,        !- X,Y,Z Vertex 3 {m}
  49.0728, 18.8674375, 19.5130875;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {af4e5037-0e65-4ef1-a65c-1fe83f22e3c8}, !- Handle
  Surface 392,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {30125f00-7b3c-4685-a9a7-10c1134cb5c5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fcc08c41-53b3-4d5d-a16a-6bab45b82796}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.0728, 18.8674375, 19.5130875,        !- X,Y,Z Vertex 1 {m}
  49.0728, 18.8674375, 16.7683,           !- X,Y,Z Vertex 2 {m}
  54.864, 18.8674375, 16.7683,            !- X,Y,Z Vertex 3 {m}
  54.864, 18.8674375, 19.5130875;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3f49a3ba-eba3-4c30-b7e2-f7e83d877b14}, !- Handle
  Surface 393,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {30125f00-7b3c-4685-a9a7-10c1134cb5c5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6171dae5-0f26-4fe5-a122-19e7cf25c3cf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.864, 18.8674375, 19.5130875,         !- X,Y,Z Vertex 1 {m}
  54.864, 18.8674375, 16.7683,            !- X,Y,Z Vertex 2 {m}
  54.864, 29.8402375, 16.7683,            !- X,Y,Z Vertex 3 {m}
  54.864, 29.8402375, 19.5130875;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {506749b2-0206-47a8-8a1c-04d2f5321342}, !- Handle
  Surface 394,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {30125f00-7b3c-4685-a9a7-10c1134cb5c5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a2e4fe03-cf53-464c-80b4-e6211286dcba}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.864, 29.8402375, 19.5130875,         !- X,Y,Z Vertex 1 {m}
  54.864, 29.8402375, 16.7683,            !- X,Y,Z Vertex 2 {m}
  49.0728, 29.8402375, 16.7683,           !- X,Y,Z Vertex 3 {m}
  49.0728, 29.8402375, 19.5130875;        !- X,Y,Z Vertex 4 {m}

OS:Space,
  {91c486ce-bc13-4366-ad03-8d53ad8d382a}, !- Handle
  Dining_Mid_ZN,                          !- Name
  {e8f401d9-530c-4977-98ef-2e49bc250921}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  3.41920936008933e-016,                  !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {1d8b4970-d4e9-45ae-815d-7e03b0f996ab}, !- Building Story Name
  {7868f64b-bdef-486f-bc3d-60ef182a6581}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {367bb403-775b-4c79-90dd-62bebe525d58}, !- Handle
  Surface 395,                            !- Name
  Floor,                                  !- Surface Type
  {bfa4e242-ecb7-4f98-bf5b-6fffb4e2eced}, !- Construction Name
  {91c486ce-bc13-4366-ad03-8d53ad8d382a}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.3296, 36.5458375, 16.7683,           !- X,Y,Z Vertex 1 {m}
  46.3296, 29.8402375, 16.7683,           !- X,Y,Z Vertex 2 {m}
  37.7952, 29.8402375, 16.7683,           !- X,Y,Z Vertex 3 {m}
  37.7952, 36.5458375, 16.7683;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bbef9c00-a6d5-4b57-8b09-6df41a4c20b6}, !- Handle
  Surface 396,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {91c486ce-bc13-4366-ad03-8d53ad8d382a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {44b15c09-b3ec-4714-b09f-5d399d373399}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.3296, 29.8402375, 19.5130875,        !- X,Y,Z Vertex 1 {m}
  46.3296, 29.8402375, 16.7683,           !- X,Y,Z Vertex 2 {m}
  46.3296, 35.0218375, 16.7683,           !- X,Y,Z Vertex 3 {m}
  46.3296, 35.0218375, 19.5130875;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {eb989fe6-6f5b-4ac4-9960-53de5981fe11}, !- Handle
  Surface 397,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {91c486ce-bc13-4366-ad03-8d53ad8d382a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {639a5257-39d7-4223-89a9-00065df76295}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.7952, 36.5458375, 19.5130875,        !- X,Y,Z Vertex 1 {m}
  37.7952, 36.5458375, 16.7683,           !- X,Y,Z Vertex 2 {m}
  37.7952, 29.8402375, 16.7683,           !- X,Y,Z Vertex 3 {m}
  37.7952, 29.8402375, 19.5130875;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5560773d-fa3d-407c-bb97-68a4669b4cf4}, !- Handle
  Surface 398,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {91c486ce-bc13-4366-ad03-8d53ad8d382a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6809dc9f-0b13-418a-a409-219af852c846}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.3296, 29.8402375, 19.5130875,        !- X,Y,Z Vertex 1 {m}
  46.3296, 36.5458375, 19.5130875,        !- X,Y,Z Vertex 2 {m}
  37.7952, 36.5458375, 19.5130875,        !- X,Y,Z Vertex 3 {m}
  37.7952, 29.8402375, 19.5130875;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {45aa80c1-73e5-4968-88bb-b31b0bb68e15}, !- Handle
  Surface 399,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {91c486ce-bc13-4366-ad03-8d53ad8d382a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4110ecfc-dfd1-4091-982f-c7f324472a0c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.7952, 29.8402375, 19.5130875,        !- X,Y,Z Vertex 1 {m}
  37.7952, 29.8402375, 16.7683,           !- X,Y,Z Vertex 2 {m}
  46.3296, 29.8402375, 16.7683,           !- X,Y,Z Vertex 3 {m}
  46.3296, 29.8402375, 19.5130875;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5de13373-1e8a-424b-8aa5-4ad1d7b36dc3}, !- Handle
  Surface 400,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {91c486ce-bc13-4366-ad03-8d53ad8d382a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9061c805-e338-485c-a12b-72e5597941fd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.3296, 36.5458375, 19.5130875,        !- X,Y,Z Vertex 1 {m}
  46.3296, 36.5458375, 16.7683,           !- X,Y,Z Vertex 2 {m}
  37.7952, 36.5458375, 16.7683,           !- X,Y,Z Vertex 3 {m}
  37.7952, 36.5458375, 19.5130875;        !- X,Y,Z Vertex 4 {m}

OS:Space,
  {27343577-e985-47e3-a2b6-a9640b76547a}, !- Handle
  EnclosedOffice_Mid_ZN_2,                !- Name
  {bf012c9f-e983-4664-89cb-42c836826e39}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  9.9636129237382e-017,                   !- Y Origin {m}
  2.31011654250324e-014,                  !- Z Origin {m}
  {1d8b4970-d4e9-45ae-815d-7e03b0f996ab}, !- Building Story Name
  {76d02983-e6a7-40fb-921f-35779b0958e6}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {16cfa94a-c676-4a5a-b74c-780d4a3cbba6}, !- Handle
  Surface 401,                            !- Name
  Floor,                                  !- Surface Type
  {bfa4e242-ecb7-4f98-bf5b-6fffb4e2eced}, !- Construction Name
  {27343577-e985-47e3-a2b6-a9640b76547a}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.864, 18.8674375, 16.7683,            !- X,Y,Z Vertex 1 {m}
  54.864, 13.6858375, 16.7683,            !- X,Y,Z Vertex 2 {m}
  37.7952, 13.6858375, 16.7683,           !- X,Y,Z Vertex 3 {m}
  37.7952, 18.8674375, 16.7683;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5a5446f4-f090-4a2d-bc8b-8c6650431207}, !- Handle
  Surface 402,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {27343577-e985-47e3-a2b6-a9640b76547a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5e5c4e23-8c3e-45b9-80e9-d2f05d7d68de}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.864, 13.6858375, 19.5130875,         !- X,Y,Z Vertex 1 {m}
  54.864, 18.8674375, 19.5130875,         !- X,Y,Z Vertex 2 {m}
  37.7952, 18.8674375, 19.5130875,        !- X,Y,Z Vertex 3 {m}
  37.7952, 13.6858375, 19.5130875;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f5adef42-0107-40fb-a3f8-251cbdbdd8d2}, !- Handle
  Surface 403,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {27343577-e985-47e3-a2b6-a9640b76547a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3646a665-8838-4fd2-971f-459236e8787a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.7952, 13.6858375, 19.5130875,        !- X,Y,Z Vertex 1 {m}
  37.7952, 13.6858375, 16.7683,           !- X,Y,Z Vertex 2 {m}
  54.864, 13.6858375, 16.7683,            !- X,Y,Z Vertex 3 {m}
  54.864, 13.6858375, 19.5130875;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {60652235-74a4-40a3-be6b-08dc6da9d30b}, !- Handle
  Surface 404,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {27343577-e985-47e3-a2b6-a9640b76547a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {01661e2f-f87f-476c-b6fe-609937899e61}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.3296, 18.8674375, 19.5130875,        !- X,Y,Z Vertex 1 {m}
  46.3296, 18.8674375, 16.7683,           !- X,Y,Z Vertex 2 {m}
  37.7952, 18.8674375, 16.7683,           !- X,Y,Z Vertex 3 {m}
  37.7952, 18.8674375, 19.5130875;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {390a2400-5ca7-4a83-9259-459d1cb18a05}, !- Handle
  Surface 405,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {27343577-e985-47e3-a2b6-a9640b76547a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {850a9f40-9954-41aa-bc09-79ab423b2602}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.7952, 18.8674375, 19.5130875,        !- X,Y,Z Vertex 1 {m}
  37.7952, 18.8674375, 16.7683,           !- X,Y,Z Vertex 2 {m}
  37.7952, 13.6858375, 16.7683,           !- X,Y,Z Vertex 3 {m}
  37.7952, 13.6858375, 19.5130875;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {da8f4a09-0147-4770-aa1f-9cb712eb2410}, !- Handle
  Surface 406,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {27343577-e985-47e3-a2b6-a9640b76547a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1d662a44-22ec-4531-a2c7-e65947435cc6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.864, 13.6858375, 19.5130875,         !- X,Y,Z Vertex 1 {m}
  54.864, 13.6858375, 16.7683,            !- X,Y,Z Vertex 2 {m}
  54.864, 18.8674375, 16.7683,            !- X,Y,Z Vertex 3 {m}
  54.864, 18.8674375, 19.5130875;         !- X,Y,Z Vertex 4 {m}

OS:Space,
  {e35b13b3-4426-4fc8-aa91-a545783151d8}, !- Handle
  EnclosedOffice_Mid_ZN_3,                !- Name
  {bf012c9f-e983-4664-89cb-42c836826e39}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  3.41920936008933e-016,                  !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {1d8b4970-d4e9-45ae-815d-7e03b0f996ab}, !- Building Story Name
  {4069cfb9-3490-4b86-bce7-f3c96c064470}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {74f325b4-fbc7-446d-a1fb-092a63c29f20}, !- Handle
  Surface 407,                            !- Name
  Floor,                                  !- Surface Type
  {bfa4e242-ecb7-4f98-bf5b-6fffb4e2eced}, !- Construction Name
  {e35b13b3-4426-4fc8-aa91-a545783151d8}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.3568, 35.0218375, 16.7683,           !- X,Y,Z Vertex 1 {m}
  35.3568, 29.8402375, 16.7683,           !- X,Y,Z Vertex 2 {m}
  18.288, 29.8402375, 16.7683,            !- X,Y,Z Vertex 3 {m}
  18.288, 35.0218375, 16.7683;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d7937df2-f728-4292-a5d9-26974a510b2d}, !- Handle
  Surface 408,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {e35b13b3-4426-4fc8-aa91-a545783151d8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c5cae2e9-de8d-42b8-83c6-ff2cd317a565}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.3568, 29.8402375, 19.5130875,        !- X,Y,Z Vertex 1 {m}
  35.3568, 35.0218375, 19.5130875,        !- X,Y,Z Vertex 2 {m}
  18.288, 35.0218375, 19.5130875,         !- X,Y,Z Vertex 3 {m}
  18.288, 29.8402375, 19.5130875;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6ab5dd82-cde3-419d-8574-3b6dfeac0ac0}, !- Handle
  Surface 409,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e35b13b3-4426-4fc8-aa91-a545783151d8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ae52d223-420e-4e1f-92b4-ed910d132514}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.4508, 29.8402375, 19.5130875,        !- X,Y,Z Vertex 1 {m}
  25.4508, 29.8402375, 16.7683,           !- X,Y,Z Vertex 2 {m}
  35.3568, 29.8402375, 16.7683,           !- X,Y,Z Vertex 3 {m}
  35.3568, 29.8402375, 19.5130875;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {135876e2-1faa-4f75-a088-4a0d9e86dbaf}, !- Handle
  Surface 410,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e35b13b3-4426-4fc8-aa91-a545783151d8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {949dece9-7dfa-4ca0-ad04-5f33d0d6c88b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.288, 35.0218375, 19.5130875,         !- X,Y,Z Vertex 1 {m}
  18.288, 35.0218375, 16.7683,            !- X,Y,Z Vertex 2 {m}
  18.288, 29.8402375, 16.7683,            !- X,Y,Z Vertex 3 {m}
  18.288, 29.8402375, 19.5130875;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {11c2a11a-c573-4e2b-88e0-beefa23b5143}, !- Handle
  Surface 411,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e35b13b3-4426-4fc8-aa91-a545783151d8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f14a3790-f0bf-4d74-b913-a2b6880f4dd2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.3568, 35.0218375, 19.5130875,        !- X,Y,Z Vertex 1 {m}
  35.3568, 35.0218375, 16.7683,           !- X,Y,Z Vertex 2 {m}
  18.288, 35.0218375, 16.7683,            !- X,Y,Z Vertex 3 {m}
  18.288, 35.0218375, 19.5130875;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {12cb71a6-f245-49be-956b-8a41f1f32e9c}, !- Handle
  Surface 412,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e35b13b3-4426-4fc8-aa91-a545783151d8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {14d46a0f-54ef-4146-a3ec-d9d492e9b5b9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.3568, 29.8402375, 19.5130875,        !- X,Y,Z Vertex 1 {m}
  35.3568, 29.8402375, 16.7683,           !- X,Y,Z Vertex 2 {m}
  35.3568, 35.0218375, 16.7683,           !- X,Y,Z Vertex 3 {m}
  35.3568, 35.0218375, 19.5130875;        !- X,Y,Z Vertex 4 {m}

OS:Space,
  {681c1394-1896-4260-aea6-9ed4ee420b8e}, !- Handle
  EnclosedOffice_Mid_ZN_4,                !- Name
  {bf012c9f-e983-4664-89cb-42c836826e39}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  3.41920936008933e-016,                  !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {1d8b4970-d4e9-45ae-815d-7e03b0f996ab}, !- Building Story Name
  {c0b39777-9072-444b-a394-e3a9d6c88b65}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {5d54d71c-d1d5-4c78-aaa6-39d22d5e519c}, !- Handle
  Surface 413,                            !- Name
  Floor,                                  !- Surface Type
  {bfa4e242-ecb7-4f98-bf5b-6fffb4e2eced}, !- Construction Name
  {681c1394-1896-4260-aea6-9ed4ee420b8e}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.864, 35.0218375, 16.7683,            !- X,Y,Z Vertex 1 {m}
  54.864, 29.8402375, 16.7683,            !- X,Y,Z Vertex 2 {m}
  46.3296, 29.8402375, 16.7683,           !- X,Y,Z Vertex 3 {m}
  46.3296, 35.0218375, 16.7683;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e0af86e1-df49-4fcb-96ab-3786c19a4fc3}, !- Handle
  Surface 414,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {681c1394-1896-4260-aea6-9ed4ee420b8e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c7d412b0-e1ca-40b0-8779-b373c714ac1d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.864, 35.0218375, 19.5130875,         !- X,Y,Z Vertex 1 {m}
  54.864, 35.0218375, 16.7683,            !- X,Y,Z Vertex 2 {m}
  46.3296, 35.0218375, 16.7683,           !- X,Y,Z Vertex 3 {m}
  46.3296, 35.0218375, 19.5130875;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ad13b040-147b-43f1-a634-b494eaa954c7}, !- Handle
  Surface 415,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {681c1394-1896-4260-aea6-9ed4ee420b8e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {11c10b23-4285-4b68-831f-ee141c38e56f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.864, 29.8402375, 19.5130875,         !- X,Y,Z Vertex 1 {m}
  54.864, 29.8402375, 16.7683,            !- X,Y,Z Vertex 2 {m}
  54.864, 35.0218375, 16.7683,            !- X,Y,Z Vertex 3 {m}
  54.864, 35.0218375, 19.5130875;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9a125256-54e5-452c-8985-714645709def}, !- Handle
  Surface 416,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {681c1394-1896-4260-aea6-9ed4ee420b8e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7dc8e4ab-e975-45f9-96a9-39e4ab427072}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.3296, 29.8402375, 19.5130875,        !- X,Y,Z Vertex 1 {m}
  46.3296, 29.8402375, 16.7683,           !- X,Y,Z Vertex 2 {m}
  49.0728, 29.8402375, 16.7683,           !- X,Y,Z Vertex 3 {m}
  49.0728, 29.8402375, 19.5130875;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {44b15c09-b3ec-4714-b09f-5d399d373399}, !- Handle
  Surface 417,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {681c1394-1896-4260-aea6-9ed4ee420b8e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bbef9c00-a6d5-4b57-8b09-6df41a4c20b6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.3296, 35.0218375, 19.5130875,        !- X,Y,Z Vertex 1 {m}
  46.3296, 35.0218375, 16.7683,           !- X,Y,Z Vertex 2 {m}
  46.3296, 29.8402375, 16.7683,           !- X,Y,Z Vertex 3 {m}
  46.3296, 29.8402375, 19.5130875;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {76b5e002-2603-42c2-84c1-78ef9041dae5}, !- Handle
  Surface 418,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {681c1394-1896-4260-aea6-9ed4ee420b8e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {567904db-9edf-4b88-8740-e873aff11da9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.864, 29.8402375, 19.5130875,         !- X,Y,Z Vertex 1 {m}
  54.864, 35.0218375, 19.5130875,         !- X,Y,Z Vertex 2 {m}
  46.3296, 35.0218375, 19.5130875,        !- X,Y,Z Vertex 3 {m}
  46.3296, 29.8402375, 19.5130875;        !- X,Y,Z Vertex 4 {m}

OS:Space,
  {a5014003-1280-459c-9e8d-7f99107f9db8}, !- Handle
  EnclosedOffice_Mid_ZN_5,                !- Name
  {bf012c9f-e983-4664-89cb-42c836826e39}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  3.41920936008933e-016,                  !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {1d8b4970-d4e9-45ae-815d-7e03b0f996ab}, !- Building Story Name
  {aa8376e6-be28-4552-acec-02f5c5c8d5b9}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {f667c2b5-2dc7-4f1e-a110-08d83914758b}, !- Handle
  Surface 419,                            !- Name
  Floor,                                  !- Surface Type
  {bfa4e242-ecb7-4f98-bf5b-6fffb4e2eced}, !- Construction Name
  {a5014003-1280-459c-9e8d-7f99107f9db8}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.05712, 6.096, 16.7683,               !- X,Y,Z Vertex 1 {m}
  15.05712, -1.70960468004467e-016, 16.7683, !- X,Y,Z Vertex 2 {m}
  0, -1.70960468004467e-016, 16.7683,     !- X,Y,Z Vertex 3 {m}
  0, 6.096, 16.7683;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ed59eb43-911f-488c-9eaf-cc1a709a20ff}, !- Handle
  Surface 420,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a5014003-1280-459c-9e8d-7f99107f9db8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 6.096, 19.5130875,                   !- X,Y,Z Vertex 1 {m}
  0, 6.096, 16.7683,                      !- X,Y,Z Vertex 2 {m}
  0, -1.70960468004467e-016, 16.7683,     !- X,Y,Z Vertex 3 {m}
  0, -1.70960468004467e-016, 19.5130875;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {46c94b0d-2180-4964-8a85-6ce1831a2773}, !- Handle
  Surface 421,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a5014003-1280-459c-9e8d-7f99107f9db8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2795c3c3-5106-4685-8ab0-af61e1469172}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.05712, 6.096, 19.5130875,            !- X,Y,Z Vertex 1 {m}
  15.05712, 6.096, 16.7683,               !- X,Y,Z Vertex 2 {m}
  0, 6.096, 16.7683,                      !- X,Y,Z Vertex 3 {m}
  0, 6.096, 19.5130875;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a9c48ae2-9952-4173-8c15-855493c9c5ee}, !- Handle
  Surface 422,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a5014003-1280-459c-9e8d-7f99107f9db8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fcafe01e-9bff-4cf4-9f80-b6c9395cc6f3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.05712, -1.70960468004467e-016, 19.5130875, !- X,Y,Z Vertex 1 {m}
  15.05712, -1.70960468004467e-016, 16.7683, !- X,Y,Z Vertex 2 {m}
  15.05712, 6.096, 16.7683,               !- X,Y,Z Vertex 3 {m}
  15.05712, 6.096, 19.5130875;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1f4256c5-2b64-4815-a8a2-ccb301b75613}, !- Handle
  Surface 423,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {a5014003-1280-459c-9e8d-7f99107f9db8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8b7bdc5c-ddf4-4850-9158-a2c761a404f4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.05712, -1.70960468004467e-016, 19.5130875, !- X,Y,Z Vertex 1 {m}
  15.05712, 6.096, 19.5130875,            !- X,Y,Z Vertex 2 {m}
  0, 6.096, 19.5130875,                   !- X,Y,Z Vertex 3 {m}
  0, -1.70960468004467e-016, 19.5130875;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {52c80dc1-1b26-4930-bec2-a3521812e7de}, !- Handle
  Surface 424,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a5014003-1280-459c-9e8d-7f99107f9db8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -1.70960468004467e-016, 19.5130875,  !- X,Y,Z Vertex 1 {m}
  0, -1.70960468004467e-016, 16.7683,     !- X,Y,Z Vertex 2 {m}
  15.05712, -1.70960468004467e-016, 16.7683, !- X,Y,Z Vertex 3 {m}
  15.05712, -1.70960468004467e-016, 19.5130875; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {d82b9c46-996b-4c57-940e-f75e74848cfb}, !- Handle
  ConfRoom_Mid_ZN_1,                      !- Name
  {550763f4-e9a3-4e50-8c19-ebc0974924d6}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  9.9636129237382e-017,                   !- Y Origin {m}
  2.31011654250324e-014,                  !- Z Origin {m}
  {1d8b4970-d4e9-45ae-815d-7e03b0f996ab}, !- Building Story Name
  {0f34013b-168b-482f-a865-b5879d9bfae9}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {fae5d5a9-3df7-42bc-8506-b0f2b8919899}, !- Handle
  Surface 425,                            !- Name
  Floor,                                  !- Surface Type
  {bfa4e242-ecb7-4f98-bf5b-6fffb4e2eced}, !- Construction Name
  {d82b9c46-996b-4c57-940e-f75e74848cfb}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.32432, 6.096, 16.7683,               !- X,Y,Z Vertex 1 {m}
  19.32432, 7.13243387670845e-017, 16.7683, !- X,Y,Z Vertex 2 {m}
  15.05712, 7.13243387670845e-017, 16.7683, !- X,Y,Z Vertex 3 {m}
  15.05712, 6.096, 16.7683;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {27c7c614-1663-48cd-9b5f-30bdf7a1c9e7}, !- Handle
  Surface 426,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {d82b9c46-996b-4c57-940e-f75e74848cfb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e3eb1718-a5f8-4857-8b34-39149a1df9d5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.32432, 7.13243387670845e-017, 19.5130875, !- X,Y,Z Vertex 1 {m}
  19.32432, 6.096, 19.5130875,            !- X,Y,Z Vertex 2 {m}
  15.05712, 6.096, 19.5130875,            !- X,Y,Z Vertex 3 {m}
  15.05712, 7.13243387670845e-017, 19.5130875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fcf6d12b-c4b3-4603-b984-d11fa069ed9b}, !- Handle
  Surface 427,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d82b9c46-996b-4c57-940e-f75e74848cfb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5b6f67e8-c181-428e-8691-fcff5b7fd291}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.32432, 7.13243387670845e-017, 19.5130875, !- X,Y,Z Vertex 1 {m}
  19.32432, 7.13243387670845e-017, 16.7683, !- X,Y,Z Vertex 2 {m}
  19.32432, 6.096, 16.7683,               !- X,Y,Z Vertex 3 {m}
  19.32432, 6.096, 19.5130875;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {19d6bf15-1d85-44eb-a794-b42fdaa63767}, !- Handle
  Surface 428,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d82b9c46-996b-4c57-940e-f75e74848cfb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.05712, 7.13243387670845e-017, 19.5130875, !- X,Y,Z Vertex 1 {m}
  15.05712, 7.13243387670845e-017, 16.7683, !- X,Y,Z Vertex 2 {m}
  19.32432, 7.13243387670845e-017, 16.7683, !- X,Y,Z Vertex 3 {m}
  19.32432, 7.13243387670845e-017, 19.5130875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c6d5c2ac-6007-4235-b2f7-25d592a619be}, !- Handle
  Surface 429,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d82b9c46-996b-4c57-940e-f75e74848cfb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6897b940-7303-4754-9a75-d960f99aa855}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.32432, 6.096, 19.5130875,            !- X,Y,Z Vertex 1 {m}
  19.32432, 6.096, 16.7683,               !- X,Y,Z Vertex 2 {m}
  15.05712, 6.096, 16.7683,               !- X,Y,Z Vertex 3 {m}
  15.05712, 6.096, 19.5130875;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fcafe01e-9bff-4cf4-9f80-b6c9395cc6f3}, !- Handle
  Surface 430,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d82b9c46-996b-4c57-940e-f75e74848cfb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a9c48ae2-9952-4173-8c15-855493c9c5ee}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.05712, 6.096, 19.5130875,            !- X,Y,Z Vertex 1 {m}
  15.05712, 6.096, 16.7683,               !- X,Y,Z Vertex 2 {m}
  15.05712, 7.13243387670845e-017, 16.7683, !- X,Y,Z Vertex 3 {m}
  15.05712, 7.13243387670845e-017, 19.5130875; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {229a7bbf-bc1e-4953-9017-a5dc9b8a0efa}, !- Handle
  EnclosedOffice_Mid_ZN_6,                !- Name
  {bf012c9f-e983-4664-89cb-42c836826e39}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  9.9636129237382e-017,                   !- Y Origin {m}
  2.31011654250324e-014,                  !- Z Origin {m}
  {1d8b4970-d4e9-45ae-815d-7e03b0f996ab}, !- Building Story Name
  {019870a1-edc5-496a-9c6a-6545953ee19f}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {670ce663-185e-4482-a3fb-10545644cec2}, !- Handle
  Surface 434,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {229a7bbf-bc1e-4953-9017-a5dc9b8a0efa}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0c638b8f-e092-4da8-9f25-59bf5f3ad61b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.10755, 7.93235758299346e-016, 19.5130875, !- X,Y,Z Vertex 1 {m}
  73.10755, 15.8194375, 19.5130875,       !- X,Y,Z Vertex 2 {m}
  67.01155, 15.8194375, 19.5130875,       !- X,Y,Z Vertex 3 {m}
  67.01155, -9.9636129237382e-017, 19.5130875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ce8899ff-9177-4c39-8473-f7f92fa3843a}, !- Handle
  Surface 436,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {229a7bbf-bc1e-4953-9017-a5dc9b8a0efa}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e43c0000-1df6-4886-87ba-b19e022aa729}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.10755, 15.8194375, 19.5130875,       !- X,Y,Z Vertex 1 {m}
  73.10755, 15.8194375, 16.7683,          !- X,Y,Z Vertex 2 {m}
  67.01155, 15.8194375, 16.7683,          !- X,Y,Z Vertex 3 {m}
  67.01155, 15.8194375, 19.5130875;       !- X,Y,Z Vertex 4 {m}

OS:Space,
  {c2a116d6-f802-420c-8232-4c04fea53728}, !- Handle
  EnclosedOffice_Mid_ZN_7,                !- Name
  {bf012c9f-e983-4664-89cb-42c836826e39}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  3.41920936008933e-016,                  !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {1d8b4970-d4e9-45ae-815d-7e03b0f996ab}, !- Building Story Name
  {933e37aa-e287-4ccf-ad88-7f8de881b96d}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {ab3268e8-3fb7-4c79-ae3f-6f1805517169}, !- Handle
  Surface 437,                            !- Name
  Floor,                                  !- Surface Type
  {bfa4e242-ecb7-4f98-bf5b-6fffb4e2eced}, !- Construction Name
  {c2a116d6-f802-420c-8232-4c04fea53728}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.10755, 48.7378375, 16.7683,          !- X,Y,Z Vertex 1 {m}
  73.10755, 42.6418375, 16.7683,          !- X,Y,Z Vertex 2 {m}
  56.388, 42.6418375, 16.7683,            !- X,Y,Z Vertex 3 {m}
  56.388, 48.7378375, 16.7683;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9b1e9dd6-5d3d-48b9-b7c1-78f445095d21}, !- Handle
  Surface 438,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c2a116d6-f802-420c-8232-4c04fea53728}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.10755, 48.7378375, 19.5130875,       !- X,Y,Z Vertex 1 {m}
  73.10755, 48.7378375, 16.7683,          !- X,Y,Z Vertex 2 {m}
  56.388, 48.7378375, 16.7683,            !- X,Y,Z Vertex 3 {m}
  56.388, 48.7378375, 19.5130875;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {18d3752f-f4d4-4c19-b86b-b337467ee7c4}, !- Handle
  Surface 439,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c2a116d6-f802-420c-8232-4c04fea53728}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.10755, 42.6418375, 19.5130875,       !- X,Y,Z Vertex 1 {m}
  73.10755, 42.6418375, 16.7683,          !- X,Y,Z Vertex 2 {m}
  73.10755, 48.7378375, 16.7683,          !- X,Y,Z Vertex 3 {m}
  73.10755, 48.7378375, 19.5130875;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e5d54db8-6e08-439d-96e9-0924e1ad50fc}, !- Handle
  Surface 440,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c2a116d6-f802-420c-8232-4c04fea53728}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a2bf5f07-39e9-4eff-b191-9b48c2d84330}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  56.388, 42.6418375, 19.5130875,         !- X,Y,Z Vertex 1 {m}
  56.388, 42.6418375, 16.7683,            !- X,Y,Z Vertex 2 {m}
  73.10755, 42.6418375, 16.7683,          !- X,Y,Z Vertex 3 {m}
  73.10755, 42.6418375, 19.5130875;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e2ac903a-d5c2-447b-9aec-9b0e09c0119b}, !- Handle
  Surface 441,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c2a116d6-f802-420c-8232-4c04fea53728}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {561aaf9e-1fac-4ff0-82f5-82e44a37cc2b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  56.388, 48.7378375, 19.5130875,         !- X,Y,Z Vertex 1 {m}
  56.388, 48.7378375, 16.7683,            !- X,Y,Z Vertex 2 {m}
  56.388, 42.6418375, 16.7683,            !- X,Y,Z Vertex 3 {m}
  56.388, 42.6418375, 19.5130875;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2b933424-84fe-4c19-a0b3-10fc34826b60}, !- Handle
  Surface 442,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {c2a116d6-f802-420c-8232-4c04fea53728}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a5463108-b7b5-4b54-ae20-6eda164c2c7b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.10755, 42.6418375, 19.5130875,       !- X,Y,Z Vertex 1 {m}
  73.10755, 48.7378375, 19.5130875,       !- X,Y,Z Vertex 2 {m}
  56.388, 48.7378375, 19.5130875,         !- X,Y,Z Vertex 3 {m}
  56.388, 42.6418375, 19.5130875;         !- X,Y,Z Vertex 4 {m}

OS:Space,
  {540ac7f9-33ab-4617-9a4d-3afbebf97410}, !- Handle
  ConfRoom_Mid_ZN_2,                      !- Name
  {550763f4-e9a3-4e50-8c19-ebc0974924d6}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  9.9636129237382e-017,                   !- Y Origin {m}
  2.31011654250324e-014,                  !- Z Origin {m}
  {1d8b4970-d4e9-45ae-815d-7e03b0f996ab}, !- Building Story Name
  {4141b8cb-ba2e-4130-88d2-5eea1658a5b7}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {03011397-7818-4367-9b1e-9df298b9c113}, !- Handle
  Surface 443,                            !- Name
  Floor,                                  !- Surface Type
  {bfa4e242-ecb7-4f98-bf5b-6fffb4e2eced}, !- Construction Name
  {540ac7f9-33ab-4617-9a4d-3afbebf97410}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  56.388, 48.7378375, 16.7683,            !- X,Y,Z Vertex 1 {m}
  56.388, 42.6418375, 16.7683,            !- X,Y,Z Vertex 2 {m}
  52.1208, 42.6418375, 16.7683,           !- X,Y,Z Vertex 3 {m}
  52.1208, 48.7378375, 16.7683;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3260ecb1-20e3-450a-a80d-417d9ecad948}, !- Handle
  Surface 444,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {540ac7f9-33ab-4617-9a4d-3afbebf97410}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  56.388, 48.7378375, 19.5130875,         !- X,Y,Z Vertex 1 {m}
  56.388, 48.7378375, 16.7683,            !- X,Y,Z Vertex 2 {m}
  52.1208, 48.7378375, 16.7683,           !- X,Y,Z Vertex 3 {m}
  52.1208, 48.7378375, 19.5130875;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {62f930bd-b371-4e3f-aec7-212673143e5e}, !- Handle
  Surface 445,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {540ac7f9-33ab-4617-9a4d-3afbebf97410}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ad17b3a2-3e32-48df-81d1-8a0214621178}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.1208, 48.7378375, 19.5130875,        !- X,Y,Z Vertex 1 {m}
  52.1208, 48.7378375, 16.7683,           !- X,Y,Z Vertex 2 {m}
  52.1208, 42.6418375, 16.7683,           !- X,Y,Z Vertex 3 {m}
  52.1208, 42.6418375, 19.5130875;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {83428b5b-a1c0-4d48-96f1-badf9bb24248}, !- Handle
  Surface 446,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {540ac7f9-33ab-4617-9a4d-3afbebf97410}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3384242f-3c80-4fa7-8eda-5b3d97ce6f18}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.1208, 42.6418375, 19.5130875,        !- X,Y,Z Vertex 1 {m}
  52.1208, 42.6418375, 16.7683,           !- X,Y,Z Vertex 2 {m}
  56.388, 42.6418375, 16.7683,            !- X,Y,Z Vertex 3 {m}
  56.388, 42.6418375, 19.5130875;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {561aaf9e-1fac-4ff0-82f5-82e44a37cc2b}, !- Handle
  Surface 447,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {540ac7f9-33ab-4617-9a4d-3afbebf97410}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e2ac903a-d5c2-447b-9aec-9b0e09c0119b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  56.388, 42.6418375, 19.5130875,         !- X,Y,Z Vertex 1 {m}
  56.388, 42.6418375, 16.7683,            !- X,Y,Z Vertex 2 {m}
  56.388, 48.7378375, 16.7683,            !- X,Y,Z Vertex 3 {m}
  56.388, 48.7378375, 19.5130875;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c3204b49-5b59-43d0-b1df-534003b09d88}, !- Handle
  Surface 448,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {540ac7f9-33ab-4617-9a4d-3afbebf97410}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {45117aaf-abea-4138-a217-b41f545dd465}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  56.388, 42.6418375, 19.5130875,         !- X,Y,Z Vertex 1 {m}
  56.388, 48.7378375, 19.5130875,         !- X,Y,Z Vertex 2 {m}
  52.1208, 48.7378375, 19.5130875,        !- X,Y,Z Vertex 3 {m}
  52.1208, 42.6418375, 19.5130875;        !- X,Y,Z Vertex 4 {m}

OS:Space,
  {a3dfebf6-922a-4dc6-8cf5-e7c78e76ea93}, !- Handle
  Classroom_Mid_ZN,                       !- Name
  {d5a14e38-6c1c-4c6a-be5d-93d68fab6cf6}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  3.41920936008933e-016,                  !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {1d8b4970-d4e9-45ae-815d-7e03b0f996ab}, !- Building Story Name
  {ce01fa37-c88b-4234-a8bf-5df0db25ce97}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {73cdb0ef-c442-4040-aae7-1fbffdff786f}, !- Handle
  Surface 449,                            !- Name
  Floor,                                  !- Surface Type
  {bfa4e242-ecb7-4f98-bf5b-6fffb4e2eced}, !- Construction Name
  {a3dfebf6-922a-4dc6-8cf5-e7c78e76ea93}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.1208, 48.7378375, 16.7683,           !- X,Y,Z Vertex 1 {m}
  52.1208, 42.6418375, 16.7683,           !- X,Y,Z Vertex 2 {m}
  49.77384, 42.6418375, 16.7683,          !- X,Y,Z Vertex 3 {m}
  49.77384, 48.7378375, 16.7683;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ad17b3a2-3e32-48df-81d1-8a0214621178}, !- Handle
  Surface 450,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a3dfebf6-922a-4dc6-8cf5-e7c78e76ea93}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {62f930bd-b371-4e3f-aec7-212673143e5e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.1208, 42.6418375, 19.5130875,        !- X,Y,Z Vertex 1 {m}
  52.1208, 42.6418375, 16.7683,           !- X,Y,Z Vertex 2 {m}
  52.1208, 48.7378375, 16.7683,           !- X,Y,Z Vertex 3 {m}
  52.1208, 48.7378375, 19.5130875;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {60cccc8c-0ebc-4163-b68a-110733495890}, !- Handle
  Surface 452,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {a3dfebf6-922a-4dc6-8cf5-e7c78e76ea93}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cfcf9ba0-f108-4485-aa01-0a61bd6fc81d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.1208, 42.6418375, 19.5130875,        !- X,Y,Z Vertex 1 {m}
  52.1208, 48.7378375, 19.5130875,        !- X,Y,Z Vertex 2 {m}
  49.77384, 48.7378375, 19.5130875,       !- X,Y,Z Vertex 3 {m}
  49.77384, 42.6418375, 19.5130875;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6927c782-3c6d-48af-beb3-c57d1d238249}, !- Handle
  Surface 453,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a3dfebf6-922a-4dc6-8cf5-e7c78e76ea93}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fb54410e-0a18-46a7-9064-546e211ec8bf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.77384, 42.6418375, 19.5130875,       !- X,Y,Z Vertex 1 {m}
  49.77384, 42.6418375, 16.7683,          !- X,Y,Z Vertex 2 {m}
  52.1208, 42.6418375, 16.7683,           !- X,Y,Z Vertex 3 {m}
  52.1208, 42.6418375, 19.5130875;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {eee09aa3-ab77-42dc-9dfc-f48e9b8dd80c}, !- Handle
  Surface 454,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a3dfebf6-922a-4dc6-8cf5-e7c78e76ea93}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cb42923a-b458-4265-9f4e-956412e33d49}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.77384, 48.7378375, 19.5130875,       !- X,Y,Z Vertex 1 {m}
  49.77384, 48.7378375, 16.7683,          !- X,Y,Z Vertex 2 {m}
  49.77384, 42.6418375, 16.7683,          !- X,Y,Z Vertex 3 {m}
  49.77384, 42.6418375, 19.5130875;       !- X,Y,Z Vertex 4 {m}

OS:Space,
  {aceaf852-6a17-4647-a5bc-ffe90e228da1}, !- Handle
  EnclosedOffice_Mid_ZN_8,                !- Name
  {bf012c9f-e983-4664-89cb-42c836826e39}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  3.41920936008933e-016,                  !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {1d8b4970-d4e9-45ae-815d-7e03b0f996ab}, !- Building Story Name
  {dd9ab1d2-321e-443d-9ba6-08d68fcdf58b}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {9367e364-614b-43da-ac09-ae739c355e97}, !- Handle
  Surface 455,                            !- Name
  Floor,                                  !- Surface Type
  {bfa4e242-ecb7-4f98-bf5b-6fffb4e2eced}, !- Construction Name
  {aceaf852-6a17-4647-a5bc-ffe90e228da1}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.096, 48.7378375, 16.7683,             !- X,Y,Z Vertex 1 {m}
  6.096, 32.8882375, 16.7683,             !- X,Y,Z Vertex 2 {m}
  0, 32.8882375, 16.7683,                 !- X,Y,Z Vertex 3 {m}
  0, 48.7378375, 16.7683;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1af7e6df-516b-406c-8604-90ce9e69e43e}, !- Handle
  Surface 456,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {aceaf852-6a17-4647-a5bc-ffe90e228da1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {312e815e-f2a3-41d6-a926-c050a2ec3c52}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.096, 32.8882375, 19.5130875,          !- X,Y,Z Vertex 1 {m}
  6.096, 32.8882375, 16.7683,             !- X,Y,Z Vertex 2 {m}
  6.096, 36.5458375, 16.7683,             !- X,Y,Z Vertex 3 {m}
  6.096, 36.5458375, 19.5130875;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {33927ae5-787f-42cb-81a4-866ba984f6f9}, !- Handle
  Surface 457,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {aceaf852-6a17-4647-a5bc-ffe90e228da1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5d2dbe89-14b5-4476-ae93-10a509a9c37c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.096, 32.8882375, 19.5130875,          !- X,Y,Z Vertex 1 {m}
  6.096, 48.7378375, 19.5130875,          !- X,Y,Z Vertex 2 {m}
  0, 48.7378375, 19.5130875,              !- X,Y,Z Vertex 3 {m}
  0, 32.8882375, 19.5130875;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {91bf7310-3d04-4b1d-9adf-9472a949d267}, !- Handle
  Surface 458,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {aceaf852-6a17-4647-a5bc-ffe90e228da1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1dd021e6-6738-4cad-ad35-2d09240b8805}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 32.8882375, 19.5130875,              !- X,Y,Z Vertex 1 {m}
  0, 32.8882375, 16.7683,                 !- X,Y,Z Vertex 2 {m}
  6.096, 32.8882375, 16.7683,             !- X,Y,Z Vertex 3 {m}
  6.096, 32.8882375, 19.5130875;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {28ab6aae-1332-4971-b2f3-06269f3e7b9e}, !- Handle
  Surface 460,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {aceaf852-6a17-4647-a5bc-ffe90e228da1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.096, 48.7378375, 19.5130875,          !- X,Y,Z Vertex 1 {m}
  6.096, 48.7378375, 16.7683,             !- X,Y,Z Vertex 2 {m}
  0, 48.7378375, 16.7683,                 !- X,Y,Z Vertex 3 {m}
  0, 48.7378375, 19.5130875;              !- X,Y,Z Vertex 4 {m}

OS:Space,
  {ee9b2385-604c-4843-a475-0156ae9bfa29}, !- Handle
  OpenOffice_Mid_ZN_1,                    !- Name
  {55901ff9-4a1c-46a0-8384-61dd0c18e8fd}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  3.41920936008933e-016,                  !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {1d8b4970-d4e9-45ae-815d-7e03b0f996ab}, !- Building Story Name
  {faffb13d-005f-4c6f-a81b-43f30cab0797}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {75c5d2f1-d910-4f19-a0dc-5aefd3359dcf}, !- Handle
  Surface 461,                            !- Name
  Floor,                                  !- Surface Type
  {bfa4e242-ecb7-4f98-bf5b-6fffb4e2eced}, !- Construction Name
  {ee9b2385-604c-4843-a475-0156ae9bfa29}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  67.01155, 12.1618375, 16.7683,          !- X,Y,Z Vertex 1 {m}
  67.01155, -1.70960468004467e-016, 16.7683, !- X,Y,Z Vertex 2 {m}
  19.32432, 1.89995241761664e-016, 16.7683, !- X,Y,Z Vertex 3 {m}
  19.32432, 6.096, 16.7683,               !- X,Y,Z Vertex 4 {m}
  15.05712, 6.096, 16.7683,               !- X,Y,Z Vertex 5 {m}
  15.05712, 12.1618375, 16.7683;          !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {1bdc17b4-55b1-40ac-8557-a47188340fe0}, !- Handle
  Surface 462,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {ee9b2385-604c-4843-a475-0156ae9bfa29}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {31ea2422-d7ed-4b46-afd0-950bb7b99ad0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  67.01155, -1.70960468004467e-016, 19.5130875, !- X,Y,Z Vertex 1 {m}
  67.01155, 12.1618375, 19.5130875,       !- X,Y,Z Vertex 2 {m}
  15.05712, 12.1618375, 19.5130875,       !- X,Y,Z Vertex 3 {m}
  15.05712, 6.096, 19.5130875,            !- X,Y,Z Vertex 4 {m}
  19.32432, 6.096, 19.5130875,            !- X,Y,Z Vertex 5 {m}
  19.32432, 1.89995241761664e-016, 19.5130875; !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {6897b940-7303-4754-9a75-d960f99aa855}, !- Handle
  Surface 463,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ee9b2385-604c-4843-a475-0156ae9bfa29}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c6d5c2ac-6007-4235-b2f7-25d592a619be}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.05712, 6.096, 19.5130875,            !- X,Y,Z Vertex 1 {m}
  15.05712, 6.096, 16.7683,               !- X,Y,Z Vertex 2 {m}
  19.32432, 6.096, 16.7683,               !- X,Y,Z Vertex 3 {m}
  19.32432, 6.096, 19.5130875;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {24b93784-cce3-4dda-bb6a-04461145c6d4}, !- Handle
  Surface 464,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ee9b2385-604c-4843-a475-0156ae9bfa29}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.32432, 1.89995241761664e-016, 19.5130875, !- X,Y,Z Vertex 1 {m}
  19.32432, 1.89995241761664e-016, 16.7683, !- X,Y,Z Vertex 2 {m}
  67.01155, -1.70960468004467e-016, 16.7683, !- X,Y,Z Vertex 3 {m}
  67.01155, -1.70960468004467e-016, 19.5130875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5b6f67e8-c181-428e-8691-fcff5b7fd291}, !- Handle
  Surface 465,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ee9b2385-604c-4843-a475-0156ae9bfa29}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fcf6d12b-c4b3-4603-b984-d11fa069ed9b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.32432, 6.096, 19.5130875,            !- X,Y,Z Vertex 1 {m}
  19.32432, 6.096, 16.7683,               !- X,Y,Z Vertex 2 {m}
  19.32432, 1.89995241761664e-016, 16.7683, !- X,Y,Z Vertex 3 {m}
  19.32432, 1.89995241761664e-016, 19.5130875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5a282588-73ad-445a-ae49-b717fa40ad0c}, !- Handle
  Surface 466,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ee9b2385-604c-4843-a475-0156ae9bfa29}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {11349ba0-a269-46ab-aa9d-b546b3f08392}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.05712, 12.1618375, 19.5130875,       !- X,Y,Z Vertex 1 {m}
  15.05712, 12.1618375, 16.7683,          !- X,Y,Z Vertex 2 {m}
  15.05712, 6.096, 16.7683,               !- X,Y,Z Vertex 3 {m}
  15.05712, 6.096, 19.5130875;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {37bf10dc-c9a4-4312-82cd-dfd1b248ac03}, !- Handle
  Surface 467,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ee9b2385-604c-4843-a475-0156ae9bfa29}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {23bf0b96-ce3f-4b12-aac8-5c002ebdc6e7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  67.01155, 12.1618375, 19.5130875,       !- X,Y,Z Vertex 1 {m}
  67.01155, 12.1618375, 16.7683,          !- X,Y,Z Vertex 2 {m}
  56.388, 12.1618375, 16.7683,            !- X,Y,Z Vertex 3 {m}
  56.388, 12.1618375, 19.5130875;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2dad2b16-8f32-404a-9528-174724029877}, !- Handle
  Surface 468,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ee9b2385-604c-4843-a475-0156ae9bfa29}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c608f005-5148-4552-938e-3c979e5158ba}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  67.01155, -1.70960468004467e-016, 19.5130875, !- X,Y,Z Vertex 1 {m}
  67.01155, -1.70960468004467e-016, 16.7683, !- X,Y,Z Vertex 2 {m}
  67.01155, 12.1618375, 16.7683,          !- X,Y,Z Vertex 3 {m}
  67.01155, 12.1618375, 19.5130875;       !- X,Y,Z Vertex 4 {m}

OS:Space,
  {d1ed72a5-9e44-4fc9-bc9d-8f2f4eb275bb}, !- Handle
  OpenOffice_Mid_ZN_2,                    !- Name
  {55901ff9-4a1c-46a0-8384-61dd0c18e8fd}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  9.9636129237382e-017,                   !- Y Origin {m}
  2.31011654250324e-014,                  !- Z Origin {m}
  {1d8b4970-d4e9-45ae-815d-7e03b0f996ab}, !- Building Story Name
  {4fe10dea-6772-4d1f-82db-f1967074fd37}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {1b5fed2d-f4b7-4148-b5ad-7835250ff352}, !- Handle
  Surface 469,                            !- Name
  Floor,                                  !- Surface Type
  {bfa4e242-ecb7-4f98-bf5b-6fffb4e2eced}, !- Construction Name
  {d1ed72a5-9e44-4fc9-bc9d-8f2f4eb275bb}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.10755, 42.6418375, 16.7683,          !- X,Y,Z Vertex 1 {m}
  73.10755, 15.8194375, 16.7683,          !- X,Y,Z Vertex 2 {m}
  67.01155, 15.8194375, 16.7683,          !- X,Y,Z Vertex 3 {m}
  67.01155, 12.1618375, 16.7683,          !- X,Y,Z Vertex 4 {m}
  56.388, 12.1618375, 16.7683,            !- X,Y,Z Vertex 5 {m}
  56.388, 42.6418375, 16.7683;            !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {1cfad667-8270-4c7b-b176-da54fb0fa63c}, !- Handle
  Surface 470,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d1ed72a5-9e44-4fc9-bc9d-8f2f4eb275bb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.10755, 15.8194375, 19.5130875,       !- X,Y,Z Vertex 1 {m}
  73.10755, 15.8194375, 16.7683,          !- X,Y,Z Vertex 2 {m}
  73.10755, 42.6418375, 16.7683,          !- X,Y,Z Vertex 3 {m}
  73.10755, 42.6418375, 19.5130875;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {38e66f87-88d4-4a37-b041-c8b116e620c0}, !- Handle
  Surface 471,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d1ed72a5-9e44-4fc9-bc9d-8f2f4eb275bb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {35c831f7-03e8-43ae-a974-56c401994721}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  67.01155, 12.1618375, 19.5130875,       !- X,Y,Z Vertex 1 {m}
  67.01155, 12.1618375, 16.7683,          !- X,Y,Z Vertex 2 {m}
  67.01155, 15.8194375, 16.7683,          !- X,Y,Z Vertex 3 {m}
  67.01155, 15.8194375, 19.5130875;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e43c0000-1df6-4886-87ba-b19e022aa729}, !- Handle
  Surface 472,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d1ed72a5-9e44-4fc9-bc9d-8f2f4eb275bb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ce8899ff-9177-4c39-8473-f7f92fa3843a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  67.01155, 15.8194375, 19.5130875,       !- X,Y,Z Vertex 1 {m}
  67.01155, 15.8194375, 16.7683,          !- X,Y,Z Vertex 2 {m}
  73.10755, 15.8194375, 16.7683,          !- X,Y,Z Vertex 3 {m}
  73.10755, 15.8194375, 19.5130875;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {23bf0b96-ce3f-4b12-aac8-5c002ebdc6e7}, !- Handle
  Surface 473,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d1ed72a5-9e44-4fc9-bc9d-8f2f4eb275bb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {37bf10dc-c9a4-4312-82cd-dfd1b248ac03}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  56.388, 12.1618375, 19.5130875,         !- X,Y,Z Vertex 1 {m}
  56.388, 12.1618375, 16.7683,            !- X,Y,Z Vertex 2 {m}
  67.01155, 12.1618375, 16.7683,          !- X,Y,Z Vertex 3 {m}
  67.01155, 12.1618375, 19.5130875;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {420d414e-66ab-4c77-923a-8db08fb2c2c4}, !- Handle
  Surface 474,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {d1ed72a5-9e44-4fc9-bc9d-8f2f4eb275bb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bc4bf379-3f13-4ff4-b6ce-bf5e8fd3ea99}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  67.01155, 12.1618375, 19.5130875,       !- X,Y,Z Vertex 1 {m}
  67.01155, 15.8194375, 19.5130875,       !- X,Y,Z Vertex 2 {m}
  73.10755, 15.8194375, 19.5130875,       !- X,Y,Z Vertex 3 {m}
  73.10755, 42.6418375, 19.5130875,       !- X,Y,Z Vertex 4 {m}
  56.388, 42.6418375, 19.5130875,         !- X,Y,Z Vertex 5 {m}
  56.388, 12.1618375, 19.5130875;         !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {62752cfe-fcfc-4d9a-b9d6-56d5ae2e4875}, !- Handle
  Surface 475,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d1ed72a5-9e44-4fc9-bc9d-8f2f4eb275bb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c4c95599-63b5-4375-9656-5c4f2bdd064b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  56.388, 36.5458375, 19.5130875,         !- X,Y,Z Vertex 1 {m}
  56.388, 36.5458375, 16.7683,            !- X,Y,Z Vertex 2 {m}
  56.388, 12.1618375, 16.7683,            !- X,Y,Z Vertex 3 {m}
  56.388, 12.1618375, 19.5130875;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a2bf5f07-39e9-4eff-b191-9b48c2d84330}, !- Handle
  Surface 476,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d1ed72a5-9e44-4fc9-bc9d-8f2f4eb275bb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e5d54db8-6e08-439d-96e9-0924e1ad50fc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.10755, 42.6418375, 19.5130875,       !- X,Y,Z Vertex 1 {m}
  73.10755, 42.6418375, 16.7683,          !- X,Y,Z Vertex 2 {m}
  56.388, 42.6418375, 16.7683,            !- X,Y,Z Vertex 3 {m}
  56.388, 42.6418375, 19.5130875;         !- X,Y,Z Vertex 4 {m}

OS:Space,
  {980ebac3-2e2f-454b-93cc-518ecfdce4c4}, !- Handle
  OpenOffice_Mid_ZN_3,                    !- Name
  {55901ff9-4a1c-46a0-8384-61dd0c18e8fd}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  3.41920936008933e-016,                  !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {1d8b4970-d4e9-45ae-815d-7e03b0f996ab}, !- Building Story Name
  {4c935e28-61d8-409f-a441-13fa105c1ed9}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {a79bbf1d-efd3-41c2-8080-a08288e8de0d}, !- Handle
  Surface 641,                            !- Name
  Floor,                                  !- Surface Type
  {bfa4e242-ecb7-4f98-bf5b-6fffb4e2eced}, !- Construction Name
  {980ebac3-2e2f-454b-93cc-518ecfdce4c4}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.77384, 48.7378375, 16.7683,          !- X,Y,Z Vertex 1 {m}
  49.77384, 42.6418375, 16.7683,          !- X,Y,Z Vertex 2 {m}
  56.388, 42.6418375, 16.7683,            !- X,Y,Z Vertex 3 {m}
  56.388, 36.5458375, 16.7683,            !- X,Y,Z Vertex 4 {m}
  6.096, 36.5458375, 16.7683,             !- X,Y,Z Vertex 5 {m}
  6.096, 48.7378375, 16.7683;             !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {6448cd30-a57d-41ec-81aa-a4ba44c5bcdd}, !- Handle
  Surface 642,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {980ebac3-2e2f-454b-93cc-518ecfdce4c4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9bb0b4bb-52d5-4641-b08d-0d31c702a2ad}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  56.388, 36.5458375, 19.5130875,         !- X,Y,Z Vertex 1 {m}
  56.388, 36.5458375, 16.7683,            !- X,Y,Z Vertex 2 {m}
  56.388, 42.6418375, 16.7683,            !- X,Y,Z Vertex 3 {m}
  56.388, 42.6418375, 19.5130875;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3384242f-3c80-4fa7-8eda-5b3d97ce6f18}, !- Handle
  Surface 643,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {980ebac3-2e2f-454b-93cc-518ecfdce4c4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {83428b5b-a1c0-4d48-96f1-badf9bb24248}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  56.388, 42.6418375, 19.5130875,         !- X,Y,Z Vertex 1 {m}
  56.388, 42.6418375, 16.7683,            !- X,Y,Z Vertex 2 {m}
  52.1208, 42.6418375, 16.7683,           !- X,Y,Z Vertex 3 {m}
  52.1208, 42.6418375, 19.5130875;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d873e56c-e34c-4172-8d22-1c6edc5fcab2}, !- Handle
  Surface 644,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {980ebac3-2e2f-454b-93cc-518ecfdce4c4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b25b0776-6486-4439-b86a-ca342d9b307e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.096, 48.7378375, 19.5130875,          !- X,Y,Z Vertex 1 {m}
  6.096, 48.7378375, 16.7683,             !- X,Y,Z Vertex 2 {m}
  6.096, 36.5458375, 16.7683,             !- X,Y,Z Vertex 3 {m}
  6.096, 36.5458375, 19.5130875;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d9a43562-4a75-4b72-8c0f-372d33a894a4}, !- Handle
  Surface 645,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {980ebac3-2e2f-454b-93cc-518ecfdce4c4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {71156053-3106-44ed-bcd5-6c6b20cdc7f8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.096, 36.5458375, 19.5130875,          !- X,Y,Z Vertex 1 {m}
  6.096, 36.5458375, 16.7683,             !- X,Y,Z Vertex 2 {m}
  15.05712, 36.5458375, 16.7683,          !- X,Y,Z Vertex 3 {m}
  15.05712, 36.5458375, 19.5130875000001; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cb42923a-b458-4265-9f4e-956412e33d49}, !- Handle
  Surface 646,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {980ebac3-2e2f-454b-93cc-518ecfdce4c4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {eee09aa3-ab77-42dc-9dfc-f48e9b8dd80c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.77384, 42.6418375, 19.5130875,       !- X,Y,Z Vertex 1 {m}
  49.77384, 42.6418375, 16.7683,          !- X,Y,Z Vertex 2 {m}
  49.77384, 48.7378375, 16.7683,          !- X,Y,Z Vertex 3 {m}
  49.77384, 48.7378375, 19.5130875;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ec663817-152a-4c86-a3f9-08102bc7c099}, !- Handle
  Surface 647,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {980ebac3-2e2f-454b-93cc-518ecfdce4c4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.77384, 48.7378375, 19.5130875,       !- X,Y,Z Vertex 1 {m}
  49.77384, 48.7378375, 16.7683,          !- X,Y,Z Vertex 2 {m}
  6.096, 48.7378375, 16.7683,             !- X,Y,Z Vertex 3 {m}
  6.096, 48.7378375, 19.5130875;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {96964764-8399-4d47-91d5-30b0e029b934}, !- Handle
  Surface 648,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {980ebac3-2e2f-454b-93cc-518ecfdce4c4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fce1f050-14e5-4184-a1ce-7fa5e04e4412}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  56.388, 36.5458375, 19.5130875,         !- X,Y,Z Vertex 1 {m}
  56.388, 42.6418375, 19.5130875,         !- X,Y,Z Vertex 2 {m}
  49.77384, 42.6418375, 19.5130875,       !- X,Y,Z Vertex 3 {m}
  49.77384, 48.7378375, 19.5130875,       !- X,Y,Z Vertex 4 {m}
  6.096, 48.7378375, 19.5130875,          !- X,Y,Z Vertex 5 {m}
  6.096, 36.5458375, 19.5130875;          !- X,Y,Z Vertex 6 {m}

OS:Space,
  {c1f78e47-4343-4125-824d-d0c656baa79a}, !- Handle
  OpenOffice_Mid_ZN_4,                    !- Name
  {55901ff9-4a1c-46a0-8384-61dd0c18e8fd}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  3.41920936008933e-016,                  !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {1d8b4970-d4e9-45ae-815d-7e03b0f996ab}, !- Building Story Name
  {78c52057-1c1d-45a4-872e-ed1250281dc9}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {c3846b7e-19a6-4c83-a60d-de0a3d9364ab}, !- Handle
  Surface 649,                            !- Name
  Floor,                                  !- Surface Type
  {bfa4e242-ecb7-4f98-bf5b-6fffb4e2eced}, !- Construction Name
  {c1f78e47-4343-4125-824d-d0c656baa79a}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.05712, 36.5458375, 16.7683,          !- X,Y,Z Vertex 1 {m}
  15.05712, 6.096, 16.7683,               !- X,Y,Z Vertex 2 {m}
  0, 6.096, 16.7683,                      !- X,Y,Z Vertex 3 {m}
  0, 32.8882375, 16.7683,                 !- X,Y,Z Vertex 4 {m}
  6.096, 32.8882375, 16.7683,             !- X,Y,Z Vertex 5 {m}
  6.096, 36.5458375, 16.7683;             !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {f612f286-dd3e-4848-ae9c-4f8c3f9fedd0}, !- Handle
  Surface 650,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {c1f78e47-4343-4125-824d-d0c656baa79a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2fbc152f-7617-4779-bb09-fb2d9116f6fd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.05712, 6.096, 19.5130875000001,      !- X,Y,Z Vertex 1 {m}
  15.05712, 36.5458375, 19.5130875000001, !- X,Y,Z Vertex 2 {m}
  6.096, 36.5458375, 19.5130875000001,    !- X,Y,Z Vertex 3 {m}
  6.096, 32.8882375, 19.5130875000001,    !- X,Y,Z Vertex 4 {m}
  0, 32.8882375, 19.5130875000001,        !- X,Y,Z Vertex 5 {m}
  0, 6.096, 19.5130875000001;             !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {1dd021e6-6738-4cad-ad35-2d09240b8805}, !- Handle
  Surface 651,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c1f78e47-4343-4125-824d-d0c656baa79a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {91bf7310-3d04-4b1d-9adf-9472a949d267}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.096, 32.8882375, 19.5130875000001,    !- X,Y,Z Vertex 1 {m}
  6.096, 32.8882375, 16.7683,             !- X,Y,Z Vertex 2 {m}
  0, 32.8882375, 16.7683,                 !- X,Y,Z Vertex 3 {m}
  0, 32.8882375, 19.5130875000001;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {71156053-3106-44ed-bcd5-6c6b20cdc7f8}, !- Handle
  Surface 652,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c1f78e47-4343-4125-824d-d0c656baa79a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d9a43562-4a75-4b72-8c0f-372d33a894a4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.05712, 36.5458375, 19.5130875000001, !- X,Y,Z Vertex 1 {m}
  15.05712, 36.5458375, 16.7683,          !- X,Y,Z Vertex 2 {m}
  6.096, 36.5458375, 16.7683,             !- X,Y,Z Vertex 3 {m}
  6.096, 36.5458375, 19.5130875000001;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2795c3c3-5106-4685-8ab0-af61e1469172}, !- Handle
  Surface 653,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c1f78e47-4343-4125-824d-d0c656baa79a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {46c94b0d-2180-4964-8a85-6ce1831a2773}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 6.096, 19.5130875000001,             !- X,Y,Z Vertex 1 {m}
  0, 6.096, 16.7683,                      !- X,Y,Z Vertex 2 {m}
  15.05712, 6.096, 16.7683,               !- X,Y,Z Vertex 3 {m}
  15.05712, 6.096, 19.5130875000001;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {312e815e-f2a3-41d6-a926-c050a2ec3c52}, !- Handle
  Surface 654,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c1f78e47-4343-4125-824d-d0c656baa79a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1af7e6df-516b-406c-8604-90ce9e69e43e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.096, 36.5458375, 19.5130875000001,    !- X,Y,Z Vertex 1 {m}
  6.096, 36.5458375, 16.7683,             !- X,Y,Z Vertex 2 {m}
  6.096, 32.8882375, 16.7683,             !- X,Y,Z Vertex 3 {m}
  6.096, 32.8882375, 19.5130875000001;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {858310de-2948-45a8-bc04-a7fe8f8cb8b9}, !- Handle
  Surface 655,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c1f78e47-4343-4125-824d-d0c656baa79a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 32.8882375, 19.5130875000001,        !- X,Y,Z Vertex 1 {m}
  0, 32.8882375, 16.7683,                 !- X,Y,Z Vertex 2 {m}
  0, 6.096, 16.7683,                      !- X,Y,Z Vertex 3 {m}
  0, 6.096, 19.5130875000001;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8af9208d-2eb0-463d-813d-a777b7bf8408}, !- Handle
  Surface 656,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c1f78e47-4343-4125-824d-d0c656baa79a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3dc8d26a-ef30-47fe-9a06-046a157ae387}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.05712, 12.1618375, 19.5130875,       !- X,Y,Z Vertex 1 {m}
  15.05712, 12.1618375, 16.7683,          !- X,Y,Z Vertex 2 {m}
  15.05712, 36.5458375, 16.7683,          !- X,Y,Z Vertex 3 {m}
  15.05712, 36.5458375, 19.5130875000001; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {4164458d-6d0e-4def-8d66-bd5380676698}, !- Handle
  MidFloor_Plenum,                        !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {1d8b4970-d4e9-45ae-815d-7e03b0f996ab}, !- Building Story Name
  {73cf04a9-317c-427e-b2dc-ef34e7b1c09a}, !- Thermal Zone Name
  No,                                     !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {fce1f050-14e5-4184-a1ce-7fa5e04e4412}, !- Handle
  Surface 657,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {4164458d-6d0e-4def-8d66-bd5380676698}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {96964764-8399-4d47-91d5-30b0e029b934}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.77384, 48.7378375, 19.5130875,       !- X,Y,Z Vertex 1 {m}
  49.77384, 42.6418375, 19.5130875,       !- X,Y,Z Vertex 2 {m}
  56.388, 42.6418375, 19.5130875,         !- X,Y,Z Vertex 3 {m}
  56.388, 36.5458375, 19.5130875,         !- X,Y,Z Vertex 4 {m}
  6.096, 36.5458375, 19.5130875,          !- X,Y,Z Vertex 5 {m}
  6.096, 48.7378375, 19.5130875;          !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {d5e7434c-e982-44d5-b2f8-7aff4d343727}, !- Handle
  Surface 658,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4164458d-6d0e-4def-8d66-bd5380676698}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.92626759385313e-016, 1.89307146982042e-016, 20.7322875, !- X,Y,Z Vertex 1 {m}
  6.41186143763638e-031, -9.96361292373826e-017, 19.5130875, !- X,Y,Z Vertex 2 {m}
  73.10755, 7.93235758299345e-016, 19.5130875, !- X,Y,Z Vertex 3 {m}
  73.10755, 1.08217903451877e-015, 20.7322875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c13519e1-b645-4154-acf8-f670537d22f8}, !- Handle
  Surface 659,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4164458d-6d0e-4def-8d66-bd5380676698}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.10755, 1.08217903451877e-015, 20.7322875, !- X,Y,Z Vertex 1 {m}
  73.10755, 7.93235758299345e-016, 19.5130875, !- X,Y,Z Vertex 2 {m}
  73.10755, 48.7378375, 19.5130875,       !- X,Y,Z Vertex 3 {m}
  73.10755, 48.7378375, 20.7322875;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9a5e32e4-9d7a-4650-b933-48922960035d}, !- Handle
  Surface 660,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4164458d-6d0e-4def-8d66-bd5380676698}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.10755, 48.7378375, 20.7322875,       !- X,Y,Z Vertex 1 {m}
  73.10755, 48.7378375, 19.5130875,       !- X,Y,Z Vertex 2 {m}
  6.41186143763638e-031, 48.7378375, 19.5130875, !- X,Y,Z Vertex 3 {m}
  -1.92626759385313e-016, 48.7378375, 20.7322875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {274a442a-6b1b-4d63-a100-e6aaf83eb66d}, !- Handle
  Surface 661,                            !- Name
  RoofCeiling,                            !- Surface Type
  {bfa4e242-ecb7-4f98-bf5b-6fffb4e2eced}, !- Construction Name
  {4164458d-6d0e-4def-8d66-bd5380676698}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.10755, 1.08217903451877e-015, 20.7322875, !- X,Y,Z Vertex 1 {m}
  73.10755, 48.7378375, 20.7322875,       !- X,Y,Z Vertex 2 {m}
  -1.92626759385313e-016, 48.7378375, 20.7322875, !- X,Y,Z Vertex 3 {m}
  -1.92626759385313e-016, 1.89307146982042e-016, 20.7322875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {48e3a84f-ca81-46bb-9800-bcf9c77a54ef}, !- Handle
  Surface 662,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4164458d-6d0e-4def-8d66-bd5380676698}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.92626759385313e-016, 48.7378375, 20.7322875, !- X,Y,Z Vertex 1 {m}
  6.41186143763638e-031, 48.7378375, 19.5130875, !- X,Y,Z Vertex 2 {m}
  6.41186143763638e-031, -9.96361292373826e-017, 19.5130875, !- X,Y,Z Vertex 3 {m}
  -1.92626759385313e-016, 1.89307146982042e-016, 20.7322875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {11349ba0-a269-46ab-aa9d-b546b3f08392}, !- Handle
  Surface 663,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c1f78e47-4343-4125-824d-d0c656baa79a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5a282588-73ad-445a-ae49-b717fa40ad0c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.05712, 6.096, 19.5130875000001,      !- X,Y,Z Vertex 1 {m}
  15.05712, 6.096, 16.7683,               !- X,Y,Z Vertex 2 {m}
  15.05712, 12.1618375, 16.7683,          !- X,Y,Z Vertex 3 {m}
  15.05712, 12.1618375, 19.5130875;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {32da5e47-6411-4ba0-b8ec-40cbbb594cb6}, !- Handle
  Surface 664,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {980ebac3-2e2f-454b-93cc-518ecfdce4c4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2d85151b-107d-4b9e-8a36-23f2e28fa736}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.3568, 36.5458375, 19.5130875,        !- X,Y,Z Vertex 1 {m}
  35.3568, 36.5458375, 16.7683,           !- X,Y,Z Vertex 2 {m}
  37.7952, 36.5458375, 16.7683,           !- X,Y,Z Vertex 3 {m}
  37.7952, 36.5458375, 19.5130875;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fb54410e-0a18-46a7-9064-546e211ec8bf}, !- Handle
  Surface 665,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {980ebac3-2e2f-454b-93cc-518ecfdce4c4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6927c782-3c6d-48af-beb3-c57d1d238249}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.1208, 42.6418375, 19.5130875,        !- X,Y,Z Vertex 1 {m}
  52.1208, 42.6418375, 16.7683,           !- X,Y,Z Vertex 2 {m}
  49.77384, 42.6418375, 16.7683,          !- X,Y,Z Vertex 3 {m}
  49.77384, 42.6418375, 19.5130875;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {435563b0-849a-4164-881a-6ccb52263d61}, !- Handle
  Surface 666,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {980ebac3-2e2f-454b-93cc-518ecfdce4c4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2a1513bf-a6d1-4e00-9c28-ba23d939f895}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.05712, 36.5458375, 19.5130875000001, !- X,Y,Z Vertex 1 {m}
  15.05712, 36.5458375, 16.7683,          !- X,Y,Z Vertex 2 {m}
  35.3568, 36.5458375, 16.7683,           !- X,Y,Z Vertex 3 {m}
  35.3568, 36.5458375, 19.5130875;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {57a88936-4f51-43aa-932b-bb44e55f0cb3}, !- Handle
  Surface 667,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {980ebac3-2e2f-454b-93cc-518ecfdce4c4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {84b891d6-7181-4299-94da-58a4bb56c485}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.3296, 36.5458375, 19.5130875,        !- X,Y,Z Vertex 1 {m}
  46.3296, 36.5458375, 16.7683,           !- X,Y,Z Vertex 2 {m}
  56.388, 36.5458375, 16.7683,            !- X,Y,Z Vertex 3 {m}
  56.388, 36.5458375, 19.5130875;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9061c805-e338-485c-a12b-72e5597941fd}, !- Handle
  Surface 668,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {980ebac3-2e2f-454b-93cc-518ecfdce4c4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5de13373-1e8a-424b-8aa5-4ad1d7b36dc3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.7952, 36.5458375, 19.5130875,        !- X,Y,Z Vertex 1 {m}
  37.7952, 36.5458375, 16.7683,           !- X,Y,Z Vertex 2 {m}
  46.3296, 36.5458375, 16.7683,           !- X,Y,Z Vertex 3 {m}
  46.3296, 36.5458375, 19.5130875;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9bb0b4bb-52d5-4641-b08d-0d31c702a2ad}, !- Handle
  Surface 669,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d1ed72a5-9e44-4fc9-bc9d-8f2f4eb275bb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6448cd30-a57d-41ec-81aa-a4ba44c5bcdd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  56.388, 42.6418375, 19.5130875,         !- X,Y,Z Vertex 1 {m}
  56.388, 42.6418375, 16.7683,            !- X,Y,Z Vertex 2 {m}
  56.388, 36.5458375, 16.7683,            !- X,Y,Z Vertex 3 {m}
  56.388, 36.5458375, 19.5130875;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9cb9597e-e8a9-4658-9d76-f444566baa9a}, !- Handle
  Surface 670,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ee9b2385-604c-4843-a475-0156ae9bfa29}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {51df4bc0-c520-4b41-b764-88ea894a5408}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.7952, 12.1618375, 19.5130875,        !- X,Y,Z Vertex 1 {m}
  37.7952, 12.1618375, 16.7683,           !- X,Y,Z Vertex 2 {m}
  35.3568, 12.1618375, 16.7683,           !- X,Y,Z Vertex 3 {m}
  35.3568, 12.1618375, 19.5130875;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {764b1c8b-49fa-4863-91d6-1baf5024252e}, !- Handle
  Surface 671,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ee9b2385-604c-4843-a475-0156ae9bfa29}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {806d02f7-6431-4af9-ac2a-ab94518216cd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.3568, 12.1618375, 19.5130875,        !- X,Y,Z Vertex 1 {m}
  35.3568, 12.1618375, 16.7683,           !- X,Y,Z Vertex 2 {m}
  15.05712, 12.1618375, 16.7683,          !- X,Y,Z Vertex 3 {m}
  15.05712, 12.1618375, 19.5130875;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {41d50ed0-0dbb-49f5-ab90-4a350978b7ce}, !- Handle
  Surface 672,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ee9b2385-604c-4843-a475-0156ae9bfa29}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5f509883-ae45-4a54-bce4-ad1913666f4d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  56.388, 12.1618375, 19.5130875,         !- X,Y,Z Vertex 1 {m}
  56.388, 12.1618375, 16.7683,            !- X,Y,Z Vertex 2 {m}
  37.7952, 12.1618375, 16.7683,           !- X,Y,Z Vertex 3 {m}
  37.7952, 12.1618375, 19.5130875;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b25b0776-6486-4439-b86a-ca342d9b307e}, !- Handle
  Surface 673,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {aceaf852-6a17-4647-a5bc-ffe90e228da1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d873e56c-e34c-4172-8d22-1c6edc5fcab2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.096, 36.5458375, 19.5130875,          !- X,Y,Z Vertex 1 {m}
  6.096, 36.5458375, 16.7683,             !- X,Y,Z Vertex 2 {m}
  6.096, 48.7378375, 16.7683,             !- X,Y,Z Vertex 3 {m}
  6.096, 48.7378375, 19.5130875;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {35c831f7-03e8-43ae-a974-56c401994721}, !- Handle
  Surface 674,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {229a7bbf-bc1e-4953-9017-a5dc9b8a0efa}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {38e66f87-88d4-4a37-b041-c8b116e620c0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  67.01155, 15.8194375, 19.5130875,       !- X,Y,Z Vertex 1 {m}
  67.01155, 15.8194375, 16.7683,          !- X,Y,Z Vertex 2 {m}
  67.01155, 12.1618375, 16.7683,          !- X,Y,Z Vertex 3 {m}
  67.01155, 12.1618375, 19.5130875;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a2e4fe03-cf53-464c-80b4-e6211286dcba}, !- Handle
  Surface 675,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {681c1394-1896-4260-aea6-9ed4ee420b8e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {506749b2-0206-47a8-8a1c-04d2f5321342}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.0728, 29.8402375, 19.5130875,        !- X,Y,Z Vertex 1 {m}
  49.0728, 29.8402375, 16.7683,           !- X,Y,Z Vertex 2 {m}
  54.864, 29.8402375, 16.7683,            !- X,Y,Z Vertex 3 {m}
  54.864, 29.8402375, 19.5130875;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {83cf28e8-b2a1-4f38-b663-c873c526fd3e}, !- Handle
  Surface 676,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e35b13b3-4426-4fc8-aa91-a545783151d8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4f18fc83-af29-4545-8e04-3aacb124c781}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.7076, 29.8402375, 19.5130875,        !- X,Y,Z Vertex 1 {m}
  22.7076, 29.8402375, 16.7683,           !- X,Y,Z Vertex 2 {m}
  25.4508, 29.8402375, 16.7683,           !- X,Y,Z Vertex 3 {m}
  25.4508, 29.8402375, 19.5130875;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e1e646d7-ec3a-487f-abbe-44192d43afed}, !- Handle
  Surface 677,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e35b13b3-4426-4fc8-aa91-a545783151d8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2c7f4e35-32ce-4b9c-a6c6-f5b563560e61}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.288, 29.8402375, 19.5130875,         !- X,Y,Z Vertex 1 {m}
  18.288, 29.8402375, 16.7683,            !- X,Y,Z Vertex 2 {m}
  22.7076, 29.8402375, 16.7683,           !- X,Y,Z Vertex 3 {m}
  22.7076, 29.8402375, 19.5130875;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2ea02136-8cf7-4da6-b56e-b1b2e81e2689}, !- Handle
  Surface 678,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {27343577-e985-47e3-a2b6-a9640b76547a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {850558fc-fc9a-4a19-8b7e-dbe09a403bb5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.0728, 18.8674375, 19.5130875,        !- X,Y,Z Vertex 1 {m}
  49.0728, 18.8674375, 16.7683,           !- X,Y,Z Vertex 2 {m}
  46.3296, 18.8674375, 16.7683,           !- X,Y,Z Vertex 3 {m}
  46.3296, 18.8674375, 19.5130875;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fcc08c41-53b3-4d5d-a16a-6bab45b82796}, !- Handle
  Surface 679,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {27343577-e985-47e3-a2b6-a9640b76547a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {af4e5037-0e65-4ef1-a65c-1fe83f22e3c8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.864, 18.8674375, 19.5130875,         !- X,Y,Z Vertex 1 {m}
  54.864, 18.8674375, 16.7683,            !- X,Y,Z Vertex 2 {m}
  49.0728, 18.8674375, 16.7683,           !- X,Y,Z Vertex 3 {m}
  49.0728, 18.8674375, 19.5130875;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c9aed9e1-51b7-4db2-8132-a7d1c04efde4}, !- Handle
  Surface 680,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {91c486ce-bc13-4366-ad03-8d53ad8d382a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7c91a68f-b4a4-4c9c-a4b2-bc5d84cfb0ad}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.3296, 35.0218375, 19.5130875,        !- X,Y,Z Vertex 1 {m}
  46.3296, 35.0218375, 16.7683,           !- X,Y,Z Vertex 2 {m}
  46.3296, 36.5458375, 16.7683,           !- X,Y,Z Vertex 3 {m}
  46.3296, 36.5458375, 19.5130875;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6171dae5-0f26-4fe5-a122-19e7cf25c3cf}, !- Handle
  Surface 681,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4dfb84c8-5601-4d2a-a442-f696a1779b89}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3f49a3ba-eba3-4c30-b7e2-f7e83d877b14}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.864, 29.8402375, 19.5130875,         !- X,Y,Z Vertex 1 {m}
  54.864, 29.8402375, 16.7683,            !- X,Y,Z Vertex 2 {m}
  54.864, 18.8674375, 16.7683,            !- X,Y,Z Vertex 3 {m}
  54.864, 18.8674375, 19.5130875;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {11c10b23-4285-4b68-831f-ee141c38e56f}, !- Handle
  Surface 682,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4dfb84c8-5601-4d2a-a442-f696a1779b89}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ad13b040-147b-43f1-a634-b494eaa954c7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.864, 35.0218375, 19.5130875,         !- X,Y,Z Vertex 1 {m}
  54.864, 35.0218375, 16.7683,            !- X,Y,Z Vertex 2 {m}
  54.864, 29.8402375, 16.7683,            !- X,Y,Z Vertex 3 {m}
  54.864, 29.8402375, 19.5130875;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8801a342-baf5-45ec-9760-acd2e93cb942}, !- Handle
  Surface 683,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3348a82a-51b6-42f2-8ff4-895a73eb0ae8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {93fc68eb-271c-487f-a8ec-d06f49e78ce9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.7952, 18.8674375, 19.5130875,        !- X,Y,Z Vertex 1 {m}
  37.7952, 18.8674375, 16.7683,           !- X,Y,Z Vertex 2 {m}
  37.7952, 29.8402375, 16.7683,           !- X,Y,Z Vertex 3 {m}
  37.7952, 29.8402375, 19.5130875;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {14d46a0f-54ef-4146-a3ec-d9d492e9b5b9}, !- Handle
  Surface 684,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3348a82a-51b6-42f2-8ff4-895a73eb0ae8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {12cb71a6-f245-49be-956b-8a41f1f32e9c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.3568, 35.0218375, 19.5130875,        !- X,Y,Z Vertex 1 {m}
  35.3568, 35.0218375, 16.7683,           !- X,Y,Z Vertex 2 {m}
  35.3568, 29.8402375, 16.7683,           !- X,Y,Z Vertex 3 {m}
  35.3568, 29.8402375, 19.5130875;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {de4bb818-8101-481f-8b8b-4492a1e1d4fa}, !- Handle
  Surface 685,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3348a82a-51b6-42f2-8ff4-895a73eb0ae8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {60e1d99f-2d70-4841-9858-3cdd45b8dfe0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.3568, 36.5458375, 19.5130875,        !- X,Y,Z Vertex 1 {m}
  35.3568, 36.5458375, 16.7683,           !- X,Y,Z Vertex 2 {m}
  35.3568, 35.0218375, 16.7683,           !- X,Y,Z Vertex 3 {m}
  35.3568, 35.0218375, 19.5130875;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d90ce9a8-d54b-47c4-a5f4-3cc05cfb5ed3}, !- Handle
  Surface 686,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3348a82a-51b6-42f2-8ff4-895a73eb0ae8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8494fe15-7bd4-4aaf-b60a-8334d7489288}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.7952, 12.1618375, 19.5130875,        !- X,Y,Z Vertex 1 {m}
  37.7952, 12.1618375, 16.7683,           !- X,Y,Z Vertex 2 {m}
  37.7952, 13.6858375, 16.7683,           !- X,Y,Z Vertex 3 {m}
  37.7952, 13.6858375, 19.5130875;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3f6ad8f0-25fc-4cd5-814a-fb532b8de9b2}, !- Handle
  Surface 687,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3348a82a-51b6-42f2-8ff4-895a73eb0ae8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {78ce7028-7b9e-4ac7-aa40-be831200cd91}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.3568, 18.8674375, 19.5130875,        !- X,Y,Z Vertex 1 {m}
  35.3568, 18.8674375, 16.7683,           !- X,Y,Z Vertex 2 {m}
  35.3568, 13.6858375, 16.7683,           !- X,Y,Z Vertex 3 {m}
  35.3568, 13.6858375, 19.5130875;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {850a9f40-9954-41aa-bc09-79ab423b2602}, !- Handle
  Surface 688,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3348a82a-51b6-42f2-8ff4-895a73eb0ae8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {390a2400-5ca7-4a83-9259-459d1cb18a05}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.7952, 13.6858375, 19.5130875,        !- X,Y,Z Vertex 1 {m}
  37.7952, 13.6858375, 16.7683,           !- X,Y,Z Vertex 2 {m}
  37.7952, 18.8674375, 16.7683,           !- X,Y,Z Vertex 3 {m}
  37.7952, 18.8674375, 19.5130875;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {32d6c4d3-b08d-4a67-9021-f97cb0c2b7aa}, !- Handle
  Surface 689,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3348a82a-51b6-42f2-8ff4-895a73eb0ae8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b03dcdd1-9252-4214-8caf-3cd70980a2f1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.3568, 29.8402375, 19.5130875,        !- X,Y,Z Vertex 1 {m}
  35.3568, 29.8402375, 16.7683,           !- X,Y,Z Vertex 2 {m}
  35.3568, 18.8674375, 16.7683,           !- X,Y,Z Vertex 3 {m}
  35.3568, 18.8674375, 19.5130875;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6482f198-8b4e-4412-8b74-19e0d474e3f3}, !- Handle
  Surface 690,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bccc9f2d-d256-41af-a2b2-ac258b3e84ed}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d3dd8c37-d52c-4115-8cab-94c765374121}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.7076, 18.8674375, 19.5130875,        !- X,Y,Z Vertex 1 {m}
  22.7076, 18.8674375, 16.7683,           !- X,Y,Z Vertex 2 {m}
  18.288, 18.8674375, 16.7683,            !- X,Y,Z Vertex 3 {m}
  18.288, 18.8674375, 19.5130875;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c5a31067-b2d8-421b-8938-40cd51460853}, !- Handle
  Surface 691,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bccc9f2d-d256-41af-a2b2-ac258b3e84ed}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d03139e3-4d55-4989-9497-2631b2f05fb6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.4508, 18.8674375, 19.5130875,        !- X,Y,Z Vertex 1 {m}
  25.4508, 18.8674375, 16.7683,           !- X,Y,Z Vertex 2 {m}
  22.7076, 18.8674375, 16.7683,           !- X,Y,Z Vertex 3 {m}
  22.7076, 18.8674375, 19.5130875;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a90377fb-3c3e-40cc-a00f-e856015daad1}, !- Handle
  Surface 692,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {756ce787-864a-4417-9732-79cbb8afc5a1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0fba9a4b-0230-4112-8d1d-914b5fee5782}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.288, 13.6858375, 19.5130875,         !- X,Y,Z Vertex 1 {m}
  18.288, 13.6858375, 16.7683,            !- X,Y,Z Vertex 2 {m}
  18.288, 18.8674375, 16.7683,            !- X,Y,Z Vertex 3 {m}
  18.288, 18.8674375, 19.5130875;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {949dece9-7dfa-4ca0-ad04-5f33d0d6c88b}, !- Handle
  Surface 693,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {756ce787-864a-4417-9732-79cbb8afc5a1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {135876e2-1faa-4f75-a088-4a0d9e86dbaf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.288, 29.8402375, 19.5130875,         !- X,Y,Z Vertex 1 {m}
  18.288, 29.8402375, 16.7683,            !- X,Y,Z Vertex 2 {m}
  18.288, 35.0218375, 16.7683,            !- X,Y,Z Vertex 3 {m}
  18.288, 35.0218375, 19.5130875;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1154fc93-ff7e-4db8-81a3-748f3c75494e}, !- Handle
  Surface 694,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {baa0d6e9-3f43-4779-b886-9b809196ab7b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {844397dd-d3ba-4a5c-b26f-34970c662807}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.58112, 35.0218375, 19.5130875,       !- X,Y,Z Vertex 1 {m}
  16.58112, 35.0218375, 16.7683,          !- X,Y,Z Vertex 2 {m}
  18.288, 35.0218375, 16.7683,            !- X,Y,Z Vertex 3 {m}
  18.288, 35.0218375, 19.5130875;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {009f00ea-4623-4a62-8ac3-97858c44a729}, !- Handle
  Surface 695,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {baa0d6e9-3f43-4779-b886-9b809196ab7b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {46fcef79-3a5c-4500-ac0d-c8e7da01a639}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.288, 13.6858375, 19.5130875,         !- X,Y,Z Vertex 1 {m}
  18.288, 13.6858375, 16.7683,            !- X,Y,Z Vertex 2 {m}
  16.58112, 13.6858375, 16.7683,          !- X,Y,Z Vertex 3 {m}
  16.58112, 13.6858375, 19.5130875;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {31ea2422-d7ed-4b46-afd0-950bb7b99ad0}, !- Handle
  Surface 696,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {4164458d-6d0e-4def-8d66-bd5380676698}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1bdc17b4-55b1-40ac-8557-a47188340fe0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  67.01155, 12.1618375, 19.5130875,       !- X,Y,Z Vertex 1 {m}
  67.01155, 7.18784528208557e-016, 19.5130875, !- X,Y,Z Vertex 2 {m}
  19.32432, 1.3637427015042e-016, 19.5130875, !- X,Y,Z Vertex 3 {m}
  19.32432, 6.096, 19.5130875,            !- X,Y,Z Vertex 4 {m}
  15.05712, 6.096, 19.5130875,            !- X,Y,Z Vertex 5 {m}
  15.05712, 12.1618375, 19.5130875;       !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {bc4bf379-3f13-4ff4-b6ce-bf5e8fd3ea99}, !- Handle
  Surface 697,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {4164458d-6d0e-4def-8d66-bd5380676698}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {420d414e-66ab-4c77-923a-8db08fb2c2c4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.10755, 42.6418375, 19.5130875,       !- X,Y,Z Vertex 1 {m}
  73.10755, 15.8194375, 19.5130875,       !- X,Y,Z Vertex 2 {m}
  67.01155, 15.8194375, 19.5130875,       !- X,Y,Z Vertex 3 {m}
  67.01155, 12.1618375, 19.5130875,       !- X,Y,Z Vertex 4 {m}
  56.388, 12.1618375, 19.5130875,         !- X,Y,Z Vertex 5 {m}
  56.388, 42.6418375, 19.5130875;         !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {c4bb6c28-5938-4ca0-956a-d0a323a730a0}, !- Handle
  Surface 698,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {4164458d-6d0e-4def-8d66-bd5380676698}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3e4a2336-151d-404f-b376-50a61f5adfff}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.4508, 29.8402375, 19.5130875,        !- X,Y,Z Vertex 1 {m}
  25.4508, 18.8674375, 19.5130875,        !- X,Y,Z Vertex 2 {m}
  22.7076, 18.8674375, 19.5130875,        !- X,Y,Z Vertex 3 {m}
  22.7076, 29.8402375, 19.5130875;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6facbfd1-8aff-4fbd-a141-685af3b6080e}, !- Handle
  Surface 699,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {4164458d-6d0e-4def-8d66-bd5380676698}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {238526db-233b-43b8-96b2-6d9d6bb53df5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.3568, 36.5458375, 19.5130875,        !- X,Y,Z Vertex 1 {m}
  35.3568, 35.0218375, 19.5130875,        !- X,Y,Z Vertex 2 {m}
  16.58112, 35.0218375, 19.5130875,       !- X,Y,Z Vertex 3 {m}
  16.58112, 13.6858375, 19.5130875,       !- X,Y,Z Vertex 4 {m}
  35.3568, 13.6858375, 19.5130875,        !- X,Y,Z Vertex 5 {m}
  35.3568, 12.1618375, 19.5130875,        !- X,Y,Z Vertex 6 {m}
  15.05712, 12.1618375, 19.5130875,       !- X,Y,Z Vertex 7 {m}
  15.05712, 36.5458375, 19.5130875;       !- X,Y,Z Vertex 8 {m}

OS:Surface,
  {421e7eb8-e8b3-4492-8b0a-99325efc60ba}, !- Handle
  Surface 700,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {4164458d-6d0e-4def-8d66-bd5380676698}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dc8cd755-1d3e-474a-82bf-bb86460fd48f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.288, 35.0218375, 19.5130875,         !- X,Y,Z Vertex 1 {m}
  18.288, 13.6858375, 19.5130875,         !- X,Y,Z Vertex 2 {m}
  16.58112, 13.6858375, 19.5130875,       !- X,Y,Z Vertex 3 {m}
  16.58112, 35.0218375, 19.5130875;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e3eb1718-a5f8-4857-8b34-39149a1df9d5}, !- Handle
  Surface 701,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {4164458d-6d0e-4def-8d66-bd5380676698}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {27c7c614-1663-48cd-9b5f-30bdf7a1c9e7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.32432, 6.096, 19.5130875,            !- X,Y,Z Vertex 1 {m}
  19.32432, 1.3637427015042e-016, 19.5130875, !- X,Y,Z Vertex 2 {m}
  15.05712, 8.42584090868624e-017, 19.5130875, !- X,Y,Z Vertex 3 {m}
  15.05712, 6.096, 19.5130875;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {04856b94-c133-4106-8188-171b0a0f464d}, !- Handle
  Surface 702,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {4164458d-6d0e-4def-8d66-bd5380676698}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {175ecfd8-3e9b-406b-bdca-0985bb3b0212}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  56.388, 36.5458375, 19.5130875,         !- X,Y,Z Vertex 1 {m}
  56.388, 12.1618375, 19.5130875,         !- X,Y,Z Vertex 2 {m}
  37.7952, 12.1618375, 19.5130875,        !- X,Y,Z Vertex 3 {m}
  37.7952, 13.6858375, 19.5130875,        !- X,Y,Z Vertex 4 {m}
  54.864, 13.6858375, 19.5130875,         !- X,Y,Z Vertex 5 {m}
  54.864, 35.0218375, 19.5130875,         !- X,Y,Z Vertex 6 {m}
  46.3296, 35.0218375, 19.5130875,        !- X,Y,Z Vertex 7 {m}
  46.3296, 36.5458375, 19.5130875;        !- X,Y,Z Vertex 8 {m}

OS:Surface,
  {8b7bdc5c-ddf4-4850-9158-a2c761a404f4}, !- Handle
  Surface 703,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {4164458d-6d0e-4def-8d66-bd5380676698}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1f4256c5-2b64-4815-a8a2-ccb301b75613}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.05712, 6.096, 19.5130875,            !- X,Y,Z Vertex 1 {m}
  15.05712, 8.42584090868624e-017, 19.5130875, !- X,Y,Z Vertex 2 {m}
  6.41186143763638e-031, -9.96361292373826e-017, 19.5130875, !- X,Y,Z Vertex 3 {m}
  4.48830300634547e-030, 6.096, 19.5130875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {45117aaf-abea-4138-a217-b41f545dd465}, !- Handle
  Surface 704,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {4164458d-6d0e-4def-8d66-bd5380676698}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c3204b49-5b59-43d0-b1df-534003b09d88}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  56.388, 48.7378375, 19.5130875,         !- X,Y,Z Vertex 1 {m}
  56.388, 42.6418375, 19.5130875,         !- X,Y,Z Vertex 2 {m}
  52.1208, 42.6418375, 19.5130875,        !- X,Y,Z Vertex 3 {m}
  52.1208, 48.7378375, 19.5130875;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5d2dbe89-14b5-4476-ae93-10a509a9c37c}, !- Handle
  Surface 705,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {4164458d-6d0e-4def-8d66-bd5380676698}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {33927ae5-787f-42cb-81a4-866ba984f6f9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.096, 48.7378375, 19.5130875,          !- X,Y,Z Vertex 1 {m}
  6.096, 32.8882375, 19.5130875,          !- X,Y,Z Vertex 2 {m}
  4.48830300634547e-030, 32.8882375, 19.5130875, !- X,Y,Z Vertex 3 {m}
  6.41186143763638e-031, 48.7378375, 19.5130875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2fbc152f-7617-4779-bb09-fb2d9116f6fd}, !- Handle
  Surface 706,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {4164458d-6d0e-4def-8d66-bd5380676698}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f612f286-dd3e-4848-ae9c-4f8c3f9fedd0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.05712, 36.5458375, 19.5130875,       !- X,Y,Z Vertex 1 {m}
  15.05712, 6.096, 19.5130875,            !- X,Y,Z Vertex 2 {m}
  4.48830300634547e-030, 6.096, 19.5130875, !- X,Y,Z Vertex 3 {m}
  4.48830300634547e-030, 32.8882375, 19.5130875, !- X,Y,Z Vertex 4 {m}
  6.096, 32.8882375, 19.5130875,          !- X,Y,Z Vertex 5 {m}
  6.096, 36.5458375, 19.5130875;          !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {a5463108-b7b5-4b54-ae20-6eda164c2c7b}, !- Handle
  Surface 707,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {4164458d-6d0e-4def-8d66-bd5380676698}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2b933424-84fe-4c19-a0b3-10fc34826b60}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.10755, 48.7378375, 19.5130875,       !- X,Y,Z Vertex 1 {m}
  73.10755, 42.6418375, 19.5130875,       !- X,Y,Z Vertex 2 {m}
  56.388, 42.6418375, 19.5130875,         !- X,Y,Z Vertex 3 {m}
  56.388, 48.7378375, 19.5130875;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0c638b8f-e092-4da8-9f25-59bf5f3ad61b}, !- Handle
  Surface 708,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {4164458d-6d0e-4def-8d66-bd5380676698}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {670ce663-185e-4482-a3fb-10545644cec2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.10755, 15.8194375, 19.5130875,       !- X,Y,Z Vertex 1 {m}
  73.10755, 7.93235758299345e-016, 19.5130875, !- X,Y,Z Vertex 2 {m}
  67.01155, 7.18784528208557e-016, 19.5130875, !- X,Y,Z Vertex 3 {m}
  67.01155, 15.8194375, 19.5130875;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6809dc9f-0b13-418a-a409-219af852c846}, !- Handle
  Surface 709,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {4164458d-6d0e-4def-8d66-bd5380676698}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5560773d-fa3d-407c-bb97-68a4669b4cf4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.3296, 36.5458375, 19.5130875,        !- X,Y,Z Vertex 1 {m}
  46.3296, 29.8402375, 19.5130875,        !- X,Y,Z Vertex 2 {m}
  37.7952, 29.8402375, 19.5130875,        !- X,Y,Z Vertex 3 {m}
  37.7952, 36.5458375, 19.5130875;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cfcf9ba0-f108-4485-aa01-0a61bd6fc81d}, !- Handle
  Surface 710,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {4164458d-6d0e-4def-8d66-bd5380676698}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {60cccc8c-0ebc-4163-b68a-110733495890}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.1208, 48.7378375, 19.5130875,        !- X,Y,Z Vertex 1 {m}
  52.1208, 42.6418375, 19.5130875,        !- X,Y,Z Vertex 2 {m}
  49.77384, 42.6418375, 19.5130875,       !- X,Y,Z Vertex 3 {m}
  49.77384, 48.7378375, 19.5130875;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {077e7acf-8c43-4695-ac8b-3e2d032fdc30}, !- Handle
  Surface 711,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {4164458d-6d0e-4def-8d66-bd5380676698}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d4f4933b-85cd-4f3a-bda2-7f5ec58c5c00}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.7076, 29.8402375, 19.5130875,        !- X,Y,Z Vertex 1 {m}
  22.7076, 18.8674375, 19.5130875,        !- X,Y,Z Vertex 2 {m}
  18.288, 18.8674375, 19.5130875,         !- X,Y,Z Vertex 3 {m}
  18.288, 29.8402375, 19.5130875;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c5cae2e9-de8d-42b8-83c6-ff2cd317a565}, !- Handle
  Surface 712,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {4164458d-6d0e-4def-8d66-bd5380676698}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d7937df2-f728-4292-a5d9-26974a510b2d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.3568, 35.0218375, 19.5130875,        !- X,Y,Z Vertex 1 {m}
  35.3568, 29.8402375, 19.5130875,        !- X,Y,Z Vertex 2 {m}
  18.288, 29.8402375, 19.5130875,         !- X,Y,Z Vertex 3 {m}
  18.288, 35.0218375, 19.5130875;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ed09a892-69b5-49a1-819a-e31fdb6059b4}, !- Handle
  Surface 713,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {4164458d-6d0e-4def-8d66-bd5380676698}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0f36ee64-1cf7-4e15-9eac-aa021ef24ae5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.3568, 29.8402375, 19.5130875,        !- X,Y,Z Vertex 1 {m}
  35.3568, 18.8674375, 19.5130875,        !- X,Y,Z Vertex 2 {m}
  25.4508, 18.8674375, 19.5130875,        !- X,Y,Z Vertex 3 {m}
  25.4508, 29.8402375, 19.5130875;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4bb1ea57-bdce-42be-9c9e-021c9cceaa44}, !- Handle
  Surface 714,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {4164458d-6d0e-4def-8d66-bd5380676698}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {99fb7176-63ef-47ac-a858-d644c3a0854c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.0728, 29.8402375, 19.5130875,        !- X,Y,Z Vertex 1 {m}
  49.0728, 18.8674375, 19.5130875,        !- X,Y,Z Vertex 2 {m}
  46.3296, 18.8674375, 19.5130875,        !- X,Y,Z Vertex 3 {m}
  46.3296, 29.8402375, 19.5130875;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5e5c4e23-8c3e-45b9-80e9-d2f05d7d68de}, !- Handle
  Surface 715,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {4164458d-6d0e-4def-8d66-bd5380676698}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5a5446f4-f090-4a2d-bc8b-8c6650431207}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.864, 18.8674375, 19.5130875,         !- X,Y,Z Vertex 1 {m}
  54.864, 13.6858375, 19.5130875,         !- X,Y,Z Vertex 2 {m}
  37.7952, 13.6858375, 19.5130875,        !- X,Y,Z Vertex 3 {m}
  37.7952, 18.8674375, 19.5130875;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2edc2874-5779-4897-8dd2-0c2aced9bfcb}, !- Handle
  Surface 716,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {4164458d-6d0e-4def-8d66-bd5380676698}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {09562cbd-264e-4f63-9885-a774e1bc979b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.3296, 29.8402375, 19.5130875,        !- X,Y,Z Vertex 1 {m}
  46.3296, 18.8674375, 19.5130875,        !- X,Y,Z Vertex 2 {m}
  37.7952, 18.8674375, 19.5130875,        !- X,Y,Z Vertex 3 {m}
  37.7952, 29.8402375, 19.5130875;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {544d49d6-ec8d-495e-a442-9968f911febc}, !- Handle
  Surface 717,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {4164458d-6d0e-4def-8d66-bd5380676698}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5b8629ae-d5e4-4768-b95c-8f0cfa471322}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.864, 29.8402375, 19.5130875,         !- X,Y,Z Vertex 1 {m}
  54.864, 18.8674375, 19.5130875,         !- X,Y,Z Vertex 2 {m}
  49.0728, 18.8674375, 19.5130875,        !- X,Y,Z Vertex 3 {m}
  49.0728, 29.8402375, 19.5130875;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {97285752-c65f-43db-be88-47cf164fd2d3}, !- Handle
  Surface 718,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {4164458d-6d0e-4def-8d66-bd5380676698}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b601413a-d327-4c06-9128-3f3bab46c093}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.3568, 18.8674375, 19.5130875,        !- X,Y,Z Vertex 1 {m}
  35.3568, 13.6858375, 19.5130875,        !- X,Y,Z Vertex 2 {m}
  18.288, 13.6858375, 19.5130875,         !- X,Y,Z Vertex 3 {m}
  18.288, 18.8674375, 19.5130875;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a0fbdffb-c909-4756-b018-2020de731330}, !- Handle
  Surface 719,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {4164458d-6d0e-4def-8d66-bd5380676698}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5f640ade-798a-4d8e-a50b-1457a70f09ca}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.7952, 36.5458375, 19.5130875,        !- X,Y,Z Vertex 1 {m}
  37.7952, 12.1618375, 19.5130875,        !- X,Y,Z Vertex 2 {m}
  35.3568, 12.1618375, 19.5130875,        !- X,Y,Z Vertex 3 {m}
  35.3568, 36.5458375, 19.5130875;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {567904db-9edf-4b88-8740-e873aff11da9}, !- Handle
  Surface 720,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {4164458d-6d0e-4def-8d66-bd5380676698}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {76b5e002-2603-42c2-84c1-78ef9041dae5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.864, 35.0218375, 19.5130875,         !- X,Y,Z Vertex 1 {m}
  54.864, 29.8402375, 19.5130875,         !- X,Y,Z Vertex 2 {m}
  46.3296, 29.8402375, 19.5130875,        !- X,Y,Z Vertex 3 {m}
  46.3296, 35.0218375, 19.5130875;        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {007b227f-ee1e-4418-bbd2-7a208f5cb2f4}, !- Handle
  Sub Surface 1,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {52c80dc1-1b26-4930-bec2-a3521812e7de}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 19.2686125,                  !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 17.6827,                     !- X,Y,Z Vertex 2 {m}
  15.03172, 0, 17.6827,                   !- X,Y,Z Vertex 3 {m}
  15.03172, 0, 19.2686125;                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {16c7931b-0f4d-4ca1-9bfd-c756b2467088}, !- Handle
  Sub Surface 4,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {ed59eb43-911f-488c-9eaf-cc1a709a20ff}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 6.0706, 19.2686125,                  !- X,Y,Z Vertex 1 {m}
  0, 6.0706, 17.6827,                     !- X,Y,Z Vertex 2 {m}
  0, 0.0253999999999998, 17.6827,         !- X,Y,Z Vertex 3 {m}
  0, 0.0253999999999998, 19.2686125;      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {fc802338-b7d8-4951-a530-b5e66b00b88c}, !- Handle
  Sub Surface 5,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {858310de-2948-45a8-bc04-a7fe8f8cb8b9}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 32.8628375, 19.2686125,              !- X,Y,Z Vertex 1 {m}
  0, 32.8628375, 17.6827,                 !- X,Y,Z Vertex 2 {m}
  0, 6.1214, 17.6827,                     !- X,Y,Z Vertex 3 {m}
  0, 6.1214, 19.2686125;                  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {336365fd-c18f-4136-8233-2a7d014f4f5d}, !- Handle
  Sub Surface 8,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {ec663817-152a-4c86-a3f9-08102bc7c099}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  49.74844, 48.7378375, 19.2686125,       !- X,Y,Z Vertex 1 {m}
  49.74844, 48.7378375, 17.6827,          !- X,Y,Z Vertex 2 {m}
  6.1214, 48.7378375, 17.6827,            !- X,Y,Z Vertex 3 {m}
  6.1214, 48.7378375, 19.2686125;         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ce38ac6d-c204-4767-a3e5-26505fee9225}, !- Handle
  Sub Surface 9,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {3260ecb1-20e3-450a-a80d-417d9ecad948}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  56.3626, 48.7378375, 19.2686125,        !- X,Y,Z Vertex 1 {m}
  56.3626, 48.7378375, 17.6827,           !- X,Y,Z Vertex 2 {m}
  52.1462, 48.7378375, 17.6827,           !- X,Y,Z Vertex 3 {m}
  52.1462, 48.7378375, 19.2686125;        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {eb79e335-c692-42e6-9217-79745d1f80c6}, !- Handle
  Sub Surface 10,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {9b1e9dd6-5d3d-48b9-b7c1-78f445095d21}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  73.08215, 48.7378375, 19.2686125,       !- X,Y,Z Vertex 1 {m}
  73.08215, 48.7378375, 17.6827,          !- X,Y,Z Vertex 2 {m}
  56.4134, 48.7378375, 17.6827,           !- X,Y,Z Vertex 3 {m}
  56.4134, 48.7378375, 19.2686125;        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {50f8cba9-a717-4bd7-b4eb-2ba253082867}, !- Handle
  Sub Surface 11,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {18d3752f-f4d4-4c19-b86b-b337467ee7c4}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  73.10755, 42.6672375, 19.2686125,       !- X,Y,Z Vertex 1 {m}
  73.10755, 42.6672375, 17.6827,          !- X,Y,Z Vertex 2 {m}
  73.10755, 48.7124375, 17.6827,          !- X,Y,Z Vertex 3 {m}
  73.10755, 48.7124375, 19.2686125;       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {dead2691-3af9-4a67-8a2d-eabf5611304e}, !- Handle
  Sub Surface 12,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {1cfad667-8270-4c7b-b176-da54fb0fa63c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  73.10755, 15.8448375, 19.2686125,       !- X,Y,Z Vertex 1 {m}
  73.10755, 15.8448375, 17.6827,          !- X,Y,Z Vertex 2 {m}
  73.10755, 42.6164375, 17.6827,          !- X,Y,Z Vertex 3 {m}
  73.10755, 42.6164375, 19.2686125;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f18c6efa-a3a8-473d-82ea-27e6d90852b8}, !- Handle
  Surface 451,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a3dfebf6-922a-4dc6-8cf5-e7c78e76ea93}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.1208, 48.7378375, 19.5130875,        !- X,Y,Z Vertex 1 {m}
  52.1208, 48.7378375, 16.7683,           !- X,Y,Z Vertex 2 {m}
  49.77384, 48.7378375, 16.7683,          !- X,Y,Z Vertex 3 {m}
  49.77384, 48.7378375, 19.5130875;       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d8717f44-6be4-4644-9f58-77b7f934cb09}, !- Handle
  Sub Surface 14,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f18c6efa-a3a8-473d-82ea-27e6d90852b8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  52.0954, 48.7378375, 19.2686125,        !- X,Y,Z Vertex 1 {m}
  52.0954, 48.7378375, 17.6827,           !- X,Y,Z Vertex 2 {m}
  49.79924, 48.7378375, 17.6827,          !- X,Y,Z Vertex 3 {m}
  49.79924, 48.7378375, 19.2686125;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {942fb10f-3135-44a3-a3a5-2eb8f8cd9f56}, !- Handle
  Surface 431,                            !- Name
  Floor,                                  !- Surface Type
  {bfa4e242-ecb7-4f98-bf5b-6fffb4e2eced}, !- Construction Name
  {229a7bbf-bc1e-4953-9017-a5dc9b8a0efa}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.10755, 15.8194375, 16.7683,          !- X,Y,Z Vertex 1 {m}
  73.10755, 4.60135460920404e-016, 16.7683, !- X,Y,Z Vertex 2 {m}
  67.01155, -1.47269058998881e-016, 16.7683, !- X,Y,Z Vertex 3 {m}
  67.01155, 15.8194375, 16.7683;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c608f005-5148-4552-938e-3c979e5158ba}, !- Handle
  Surface 435,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {229a7bbf-bc1e-4953-9017-a5dc9b8a0efa}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2dad2b16-8f32-404a-9528-174724029877}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  67.01155, 12.1618375, 19.5130875,       !- X,Y,Z Vertex 1 {m}
  67.01155, 12.1618375, 16.7683,          !- X,Y,Z Vertex 2 {m}
  67.01155, -1.47269058998881e-016, 16.7683, !- X,Y,Z Vertex 3 {m}
  67.01155, -9.9636129237382e-017, 19.5130875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cea5a155-7d9a-4904-985e-19ffca5df6a1}, !- Handle
  Surface 432,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {229a7bbf-bc1e-4953-9017-a5dc9b8a0efa}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.10755, 7.93235758299346e-016, 19.5130875, !- X,Y,Z Vertex 1 {m}
  73.10755, 4.60135460920404e-016, 16.7683, !- X,Y,Z Vertex 2 {m}
  73.10755, 15.8194375, 16.7683,          !- X,Y,Z Vertex 3 {m}
  73.10755, 15.8194375, 19.5130875;       !- X,Y,Z Vertex 4 {m}

OS:Space,
  {4d77c79d-adfd-4d53-b3b4-88154ee2c76c}, !- Handle
  TopFloor_Plenum,                        !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -6.41186143763638e-031,                 !- X Origin {m}
  9.96361292373826e-017,                  !- Y Origin {m}
  16.769225,                              !- Z Origin {m}
  {c6dc659b-0ea6-49c7-9aee-b48d6c13ab59}, !- Building Story Name
  {cf3d0c35-be12-47f6-8392-fd3886207e32}, !- Thermal Zone Name
  No,                                     !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {7b4cc373-0b62-4e3e-a4fc-729416956eae}, !- Handle
  Surface 724,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {4d77c79d-adfd-4d53-b3b4-88154ee2c76c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9eb13795-6028-40b8-84bc-74bf516b6927}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.77384, 48.7378375, 19.5130875,       !- X,Y,Z Vertex 1 {m}
  49.77384, 42.6418375, 19.5130875,       !- X,Y,Z Vertex 2 {m}
  56.388, 42.6418375, 19.5130875,         !- X,Y,Z Vertex 3 {m}
  56.388, 36.5458375, 19.5130875,         !- X,Y,Z Vertex 4 {m}
  6.096, 36.5458375, 19.5130875,          !- X,Y,Z Vertex 5 {m}
  6.096, 48.7378375, 19.5130875;          !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {0e8018f3-4584-4099-87bc-8224796c88b8}, !- Handle
  Surface 725,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4d77c79d-adfd-4d53-b3b4-88154ee2c76c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.92626759385313e-016, 1.89307146982042e-016, 20.7322875, !- X,Y,Z Vertex 1 {m}
  6.41186143763638e-031, -9.96361292373826e-017, 19.5130875, !- X,Y,Z Vertex 2 {m}
  73.10755, 7.93235758299345e-016, 19.5130875, !- X,Y,Z Vertex 3 {m}
  73.10755, 1.08217903451877e-015, 20.7322875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {54052e8d-6fe1-4757-9e14-fd2af9342658}, !- Handle
  Surface 726,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4d77c79d-adfd-4d53-b3b4-88154ee2c76c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.10755, 1.08217903451877e-015, 20.7322875, !- X,Y,Z Vertex 1 {m}
  73.10755, 7.93235758299345e-016, 19.5130875, !- X,Y,Z Vertex 2 {m}
  73.10755, 48.7378375, 19.5130875,       !- X,Y,Z Vertex 3 {m}
  73.10755, 48.7378375, 20.7322875;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3d3e85c2-ffbe-4032-b449-85bd67630aa3}, !- Handle
  Surface 727,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4d77c79d-adfd-4d53-b3b4-88154ee2c76c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.10755, 48.7378375, 20.7322875,       !- X,Y,Z Vertex 1 {m}
  73.10755, 48.7378375, 19.5130875,       !- X,Y,Z Vertex 2 {m}
  6.41186143763638e-031, 48.7378375, 19.5130875, !- X,Y,Z Vertex 3 {m}
  -1.92626759385313e-016, 48.7378375, 20.7322875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2ba37a7c-3a7b-4729-a129-fb07ac24f423}, !- Handle
  Surface 728,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {4d77c79d-adfd-4d53-b3b4-88154ee2c76c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.10755, 1.08217903451877e-015, 20.7322875, !- X,Y,Z Vertex 1 {m}
  73.10755, 48.7378375, 20.7322875,       !- X,Y,Z Vertex 2 {m}
  -1.92626759385313e-016, 48.7378375, 20.7322875, !- X,Y,Z Vertex 3 {m}
  -1.92626759385313e-016, 1.89307146982042e-016, 20.7322875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {400187db-3529-403a-9b46-2949f4fd4b11}, !- Handle
  Surface 729,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4d77c79d-adfd-4d53-b3b4-88154ee2c76c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.92626759385313e-016, 48.7378375, 20.7322875, !- X,Y,Z Vertex 1 {m}
  6.41186143763638e-031, 48.7378375, 19.5130875, !- X,Y,Z Vertex 2 {m}
  6.41186143763638e-031, -9.96361292373826e-017, 19.5130875, !- X,Y,Z Vertex 3 {m}
  -1.92626759385313e-016, 1.89307146982042e-016, 20.7322875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b146bec5-c719-424b-b513-7749c13863f7}, !- Handle
  Surface 730,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {4d77c79d-adfd-4d53-b3b4-88154ee2c76c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fd53317f-9a43-44c0-a46a-6e38d105a9db}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  67.01155, 12.1618375, 19.5130875,       !- X,Y,Z Vertex 1 {m}
  67.01155, 7.18784528208557e-016, 19.5130875, !- X,Y,Z Vertex 2 {m}
  19.32432, 1.3637427015042e-016, 19.5130875, !- X,Y,Z Vertex 3 {m}
  19.32432, 6.096, 19.5130875,            !- X,Y,Z Vertex 4 {m}
  15.05712, 6.096, 19.5130875,            !- X,Y,Z Vertex 5 {m}
  15.05712, 12.1618375, 19.5130875;       !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {7e93e2c4-5823-4ce2-89dc-fde443480342}, !- Handle
  Surface 731,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {4d77c79d-adfd-4d53-b3b4-88154ee2c76c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {aa6b55e4-aac0-4f28-974f-84a9b3c28384}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.10755, 42.6418375, 19.5130875,       !- X,Y,Z Vertex 1 {m}
  73.10755, 15.8194375, 19.5130875,       !- X,Y,Z Vertex 2 {m}
  67.01155, 15.8194375, 19.5130875,       !- X,Y,Z Vertex 3 {m}
  67.01155, 12.1618375, 19.5130875,       !- X,Y,Z Vertex 4 {m}
  56.388, 12.1618375, 19.5130875,         !- X,Y,Z Vertex 5 {m}
  56.388, 42.6418375, 19.5130875;         !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {ec3e0180-84b9-4031-8329-f7c2a02444f1}, !- Handle
  Surface 732,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {4d77c79d-adfd-4d53-b3b4-88154ee2c76c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e1b13ecc-3556-470b-bb1b-e21f6800be9d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.4508, 29.8402375, 19.5130875,        !- X,Y,Z Vertex 1 {m}
  25.4508, 18.8674375, 19.5130875,        !- X,Y,Z Vertex 2 {m}
  22.7076, 18.8674375, 19.5130875,        !- X,Y,Z Vertex 3 {m}
  22.7076, 29.8402375, 19.5130875;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d8d6d99b-a9a1-460a-b91c-93605293cd1a}, !- Handle
  Surface 733,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {4d77c79d-adfd-4d53-b3b4-88154ee2c76c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d7b12df6-cb78-4efb-96ad-422e95d5da6f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.3568, 36.5458375, 19.5130875,        !- X,Y,Z Vertex 1 {m}
  35.3568, 35.0218375, 19.5130875,        !- X,Y,Z Vertex 2 {m}
  16.58112, 35.0218375, 19.5130875,       !- X,Y,Z Vertex 3 {m}
  16.58112, 13.6858375, 19.5130875,       !- X,Y,Z Vertex 4 {m}
  35.3568, 13.6858375, 19.5130875,        !- X,Y,Z Vertex 5 {m}
  35.3568, 12.1618375, 19.5130875,        !- X,Y,Z Vertex 6 {m}
  15.05712, 12.1618375, 19.5130875,       !- X,Y,Z Vertex 7 {m}
  15.05712, 36.5458375, 19.5130875;       !- X,Y,Z Vertex 8 {m}

OS:Surface,
  {bad0b8e1-994e-4fd0-873c-f742a05f723a}, !- Handle
  Surface 734,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {4d77c79d-adfd-4d53-b3b4-88154ee2c76c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {423651be-2c92-4c3a-b249-602df93d277e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.288, 35.0218375, 19.5130875,         !- X,Y,Z Vertex 1 {m}
  18.288, 13.6858375, 19.5130875,         !- X,Y,Z Vertex 2 {m}
  16.58112, 13.6858375, 19.5130875,       !- X,Y,Z Vertex 3 {m}
  16.58112, 35.0218375, 19.5130875;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bfcf9b50-9142-40c3-88a0-408ae487ae2b}, !- Handle
  Surface 735,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {4d77c79d-adfd-4d53-b3b4-88154ee2c76c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d9c9cf0e-17f4-4a09-acb6-2c11b3bbaaec}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.32432, 6.096, 19.5130875,            !- X,Y,Z Vertex 1 {m}
  19.32432, 1.3637427015042e-016, 19.5130875, !- X,Y,Z Vertex 2 {m}
  15.05712, 8.42584090868624e-017, 19.5130875, !- X,Y,Z Vertex 3 {m}
  15.05712, 6.096, 19.5130875;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ed237b28-e593-46f6-bfaf-c7c60dbbe0b4}, !- Handle
  Surface 736,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {4d77c79d-adfd-4d53-b3b4-88154ee2c76c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {94a163ed-49c1-49b4-afb7-278a67522c95}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  56.388, 36.5458375, 19.5130875,         !- X,Y,Z Vertex 1 {m}
  56.388, 12.1618375, 19.5130875,         !- X,Y,Z Vertex 2 {m}
  37.7952, 12.1618375, 19.5130875,        !- X,Y,Z Vertex 3 {m}
  37.7952, 13.6858375, 19.5130875,        !- X,Y,Z Vertex 4 {m}
  54.864, 13.6858375, 19.5130875,         !- X,Y,Z Vertex 5 {m}
  54.864, 35.0218375, 19.5130875,         !- X,Y,Z Vertex 6 {m}
  46.3296, 35.0218375, 19.5130875,        !- X,Y,Z Vertex 7 {m}
  46.3296, 36.5458375, 19.5130875;        !- X,Y,Z Vertex 8 {m}

OS:Surface,
  {9b15a7a6-d6ea-4ac3-aadb-850828effa1a}, !- Handle
  Surface 737,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {4d77c79d-adfd-4d53-b3b4-88154ee2c76c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {686c9174-6ef2-4a61-aa3f-d4296541c123}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.05712, 6.096, 19.5130875,            !- X,Y,Z Vertex 1 {m}
  15.05712, 8.42584090868624e-017, 19.5130875, !- X,Y,Z Vertex 2 {m}
  6.41186143763638e-031, -9.96361292373826e-017, 19.5130875, !- X,Y,Z Vertex 3 {m}
  4.48830300634547e-030, 6.096, 19.5130875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {45f74438-5476-4347-b80f-4f2441930a5c}, !- Handle
  Surface 738,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {4d77c79d-adfd-4d53-b3b4-88154ee2c76c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {78c82684-73c1-481b-8ebd-74383bcc3ed3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  56.388, 48.7378375, 19.5130875,         !- X,Y,Z Vertex 1 {m}
  56.388, 42.6418375, 19.5130875,         !- X,Y,Z Vertex 2 {m}
  52.1208, 42.6418375, 19.5130875,        !- X,Y,Z Vertex 3 {m}
  52.1208, 48.7378375, 19.5130875;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fe2244cc-f9ca-42f3-bb29-b9d91d1edb53}, !- Handle
  Surface 739,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {4d77c79d-adfd-4d53-b3b4-88154ee2c76c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6b11f63d-ed82-4317-ad1a-f5d64d8c8611}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.096, 48.7378375, 19.5130875,          !- X,Y,Z Vertex 1 {m}
  6.096, 32.8882375, 19.5130875,          !- X,Y,Z Vertex 2 {m}
  4.48830300634547e-030, 32.8882375, 19.5130875, !- X,Y,Z Vertex 3 {m}
  6.41186143763638e-031, 48.7378375, 19.5130875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b0e7effa-e997-4932-8a57-8ac49bcd5eb8}, !- Handle
  Surface 740,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {4d77c79d-adfd-4d53-b3b4-88154ee2c76c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3df6dd25-e8e9-4d97-a908-72b348f8dd90}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.05712, 36.5458375, 19.5130875,       !- X,Y,Z Vertex 1 {m}
  15.05712, 6.096, 19.5130875,            !- X,Y,Z Vertex 2 {m}
  4.48830300634547e-030, 6.096, 19.5130875, !- X,Y,Z Vertex 3 {m}
  4.48830300634547e-030, 32.8882375, 19.5130875, !- X,Y,Z Vertex 4 {m}
  6.096, 32.8882375, 19.5130875,          !- X,Y,Z Vertex 5 {m}
  6.096, 36.5458375, 19.5130875;          !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {bba445c5-0be0-4c08-9c1e-b0465ab68ca1}, !- Handle
  Surface 741,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {4d77c79d-adfd-4d53-b3b4-88154ee2c76c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0df24c94-83f3-4fc0-b5e4-63a5d00bb330}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.10755, 48.7378375, 19.5130875,       !- X,Y,Z Vertex 1 {m}
  73.10755, 42.6418375, 19.5130875,       !- X,Y,Z Vertex 2 {m}
  56.388, 42.6418375, 19.5130875,         !- X,Y,Z Vertex 3 {m}
  56.388, 48.7378375, 19.5130875;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f28e984f-0d47-425e-9917-e6a3cc5bc336}, !- Handle
  Surface 742,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {4d77c79d-adfd-4d53-b3b4-88154ee2c76c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {685904eb-7cf7-4cab-83dd-47db2a5dc279}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.10755, 15.8194375, 19.5130875,       !- X,Y,Z Vertex 1 {m}
  73.10755, 7.93235758299345e-016, 19.5130875, !- X,Y,Z Vertex 2 {m}
  67.01155, 7.18784528208557e-016, 19.5130875, !- X,Y,Z Vertex 3 {m}
  67.01155, 15.8194375, 19.5130875;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a996ecdc-ad56-439d-9e37-181c913b73e5}, !- Handle
  Surface 743,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {4d77c79d-adfd-4d53-b3b4-88154ee2c76c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b1bef9ef-aa60-4487-9504-d1db19b5cd8a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.3296, 36.5458375, 19.5130875,        !- X,Y,Z Vertex 1 {m}
  46.3296, 29.8402375, 19.5130875,        !- X,Y,Z Vertex 2 {m}
  37.7952, 29.8402375, 19.5130875,        !- X,Y,Z Vertex 3 {m}
  37.7952, 36.5458375, 19.5130875;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1b7d4555-6a31-49b2-844c-daafc09e3cab}, !- Handle
  Surface 744,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {4d77c79d-adfd-4d53-b3b4-88154ee2c76c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f357a765-eb2c-479e-834d-12d3fae25c14}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.1208, 48.7378375, 19.5130875,        !- X,Y,Z Vertex 1 {m}
  52.1208, 42.6418375, 19.5130875,        !- X,Y,Z Vertex 2 {m}
  49.77384, 42.6418375, 19.5130875,       !- X,Y,Z Vertex 3 {m}
  49.77384, 48.7378375, 19.5130875;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2985451c-1bf5-4110-89c7-ef432c5ed563}, !- Handle
  Surface 745,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {4d77c79d-adfd-4d53-b3b4-88154ee2c76c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0661a1a8-917f-4f01-a12e-6aa9ada9f774}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.7076, 29.8402375, 19.5130875,        !- X,Y,Z Vertex 1 {m}
  22.7076, 18.8674375, 19.5130875,        !- X,Y,Z Vertex 2 {m}
  18.288, 18.8674375, 19.5130875,         !- X,Y,Z Vertex 3 {m}
  18.288, 29.8402375, 19.5130875;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {510324d7-a7ff-4c70-a8f9-4b1553b57b59}, !- Handle
  Surface 746,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {4d77c79d-adfd-4d53-b3b4-88154ee2c76c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {25108ab2-f2df-4deb-8881-6f7dde24edd0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.3568, 35.0218375, 19.5130875,        !- X,Y,Z Vertex 1 {m}
  35.3568, 29.8402375, 19.5130875,        !- X,Y,Z Vertex 2 {m}
  18.288, 29.8402375, 19.5130875,         !- X,Y,Z Vertex 3 {m}
  18.288, 35.0218375, 19.5130875;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9ba7dc1f-ce03-42ae-a104-7534a0c67b98}, !- Handle
  Surface 747,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {4d77c79d-adfd-4d53-b3b4-88154ee2c76c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5f93005b-8145-4f86-b250-abcaa48b4f73}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.3568, 29.8402375, 19.5130875,        !- X,Y,Z Vertex 1 {m}
  35.3568, 18.8674375, 19.5130875,        !- X,Y,Z Vertex 2 {m}
  25.4508, 18.8674375, 19.5130875,        !- X,Y,Z Vertex 3 {m}
  25.4508, 29.8402375, 19.5130875;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {841d54b8-1925-426e-9e02-021adaf683a8}, !- Handle
  Surface 748,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {4d77c79d-adfd-4d53-b3b4-88154ee2c76c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {57905df4-f702-4653-a3fa-83fbb33f5bd5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.0728, 29.8402375, 19.5130875,        !- X,Y,Z Vertex 1 {m}
  49.0728, 18.8674375, 19.5130875,        !- X,Y,Z Vertex 2 {m}
  46.3296, 18.8674375, 19.5130875,        !- X,Y,Z Vertex 3 {m}
  46.3296, 29.8402375, 19.5130875;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7dd745e9-65a3-44ad-8ee3-95d9c91d3f78}, !- Handle
  Surface 749,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {4d77c79d-adfd-4d53-b3b4-88154ee2c76c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2da984d2-22dd-4d02-871a-85d4407d5756}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.864, 18.8674375, 19.5130875,         !- X,Y,Z Vertex 1 {m}
  54.864, 13.6858375, 19.5130875,         !- X,Y,Z Vertex 2 {m}
  37.7952, 13.6858375, 19.5130875,        !- X,Y,Z Vertex 3 {m}
  37.7952, 18.8674375, 19.5130875;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ab742cdf-ce4a-4d8f-b5db-331fba3c6c04}, !- Handle
  Surface 750,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {4d77c79d-adfd-4d53-b3b4-88154ee2c76c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a59b901f-fa94-4d79-8728-0deee336a5fe}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.3296, 29.8402375, 19.5130875,        !- X,Y,Z Vertex 1 {m}
  46.3296, 18.8674375, 19.5130875,        !- X,Y,Z Vertex 2 {m}
  37.7952, 18.8674375, 19.5130875,        !- X,Y,Z Vertex 3 {m}
  37.7952, 29.8402375, 19.5130875;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ed7119be-7a85-40b4-aff1-860b45c37bbd}, !- Handle
  Surface 751,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {4d77c79d-adfd-4d53-b3b4-88154ee2c76c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6d312cd9-fd6a-4916-917a-556f58862399}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.864, 29.8402375, 19.5130875,         !- X,Y,Z Vertex 1 {m}
  54.864, 18.8674375, 19.5130875,         !- X,Y,Z Vertex 2 {m}
  49.0728, 18.8674375, 19.5130875,        !- X,Y,Z Vertex 3 {m}
  49.0728, 29.8402375, 19.5130875;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {47fbe994-4076-4400-897b-8dbfee5912c2}, !- Handle
  Surface 752,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {4d77c79d-adfd-4d53-b3b4-88154ee2c76c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9168d14d-f6e0-48c8-9cdc-81625f521982}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.3568, 18.8674375, 19.5130875,        !- X,Y,Z Vertex 1 {m}
  35.3568, 13.6858375, 19.5130875,        !- X,Y,Z Vertex 2 {m}
  18.288, 13.6858375, 19.5130875,         !- X,Y,Z Vertex 3 {m}
  18.288, 18.8674375, 19.5130875;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a4391108-01bc-4e3e-921e-f326cb080871}, !- Handle
  Surface 753,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {4d77c79d-adfd-4d53-b3b4-88154ee2c76c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6b527d98-180a-4973-9a61-6b8ef1f4fd29}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.7952, 36.5458375, 19.5130875,        !- X,Y,Z Vertex 1 {m}
  37.7952, 12.1618375, 19.5130875,        !- X,Y,Z Vertex 2 {m}
  35.3568, 12.1618375, 19.5130875,        !- X,Y,Z Vertex 3 {m}
  35.3568, 36.5458375, 19.5130875;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ca17dbea-1cc7-4822-bc7e-9d41d0e0c444}, !- Handle
  Surface 754,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {4d77c79d-adfd-4d53-b3b4-88154ee2c76c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0447eeae-b9c9-4718-aef3-33ffeb6d9b5b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.864, 35.0218375, 19.5130875,         !- X,Y,Z Vertex 1 {m}
  54.864, 29.8402375, 19.5130875,         !- X,Y,Z Vertex 2 {m}
  46.3296, 29.8402375, 19.5130875,        !- X,Y,Z Vertex 3 {m}
  46.3296, 35.0218375, 19.5130875;        !- X,Y,Z Vertex 4 {m}

OS:Space,
  {25c3df23-a990-4261-95ff-261dd8556920}, !- Handle
  Corridor_Top_ZN_1,                      !- Name
  {8162f8cb-4a27-4628-8355-e278261dfb9a}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  1.70960468004467e-016,                  !- Y Origin {m}
  16.769225,                              !- Z Origin {m}
  {c6dc659b-0ea6-49c7-9aee-b48d6c13ab59}, !- Building Story Name
  {5c6716f5-a266-4ac8-a0a1-8ca8b67b96f1}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {f64603f1-383e-4d0a-a6d9-58f04fcef692}, !- Handle
  Surface 755,                            !- Name
  Floor,                                  !- Surface Type
  {bfa4e242-ecb7-4f98-bf5b-6fffb4e2eced}, !- Construction Name
  {25c3df23-a990-4261-95ff-261dd8556920}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.3568, 36.5458375, 16.7683,           !- X,Y,Z Vertex 1 {m}
  35.3568, 35.0218375, 16.7683,           !- X,Y,Z Vertex 2 {m}
  16.58112, 35.0218375, 16.7683,          !- X,Y,Z Vertex 3 {m}
  16.58112, 13.6858375, 16.7683,          !- X,Y,Z Vertex 4 {m}
  35.3568, 13.6858375, 16.7683,           !- X,Y,Z Vertex 5 {m}
  35.3568, 12.1618375, 16.7683,           !- X,Y,Z Vertex 6 {m}
  15.05712, 12.1618375, 16.7683,          !- X,Y,Z Vertex 7 {m}
  15.05712, 36.5458375, 16.7683;          !- X,Y,Z Vertex 8 {m}

OS:Surface,
  {f3e7659a-abd0-4b24-9c92-55ce3fba0d63}, !- Handle
  Surface 756,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {25c3df23-a990-4261-95ff-261dd8556920}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {339fa220-da83-4f45-be45-03f1bea1d5f0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.3568, 13.6858375, 19.5130875,        !- X,Y,Z Vertex 1 {m}
  35.3568, 13.6858375, 16.7683,           !- X,Y,Z Vertex 2 {m}
  18.288, 13.6858375, 16.7683,            !- X,Y,Z Vertex 3 {m}
  18.288, 13.6858375, 19.5130875;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3a1e8f53-ea36-4b6d-a2c1-54198d351926}, !- Handle
  Surface 757,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {25c3df23-a990-4261-95ff-261dd8556920}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cba14f26-904b-4588-9dc1-1cfd4249efb9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.3568, 12.1618375, 19.5130875,        !- X,Y,Z Vertex 1 {m}
