  35.3568, 12.1618375, 16.7683,           !- X,Y,Z Vertex 2 {m}
  35.3568, 13.6858375, 16.7683,           !- X,Y,Z Vertex 3 {m}
  35.3568, 13.6858375, 19.5130875;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2bf8f8ae-8d62-4f27-8ae2-ffb7dc7d991e}, !- Handle
  Surface 758,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {25c3df23-a990-4261-95ff-261dd8556920}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cba2c276-237c-4be6-9947-d0c991b928c7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.58112, 13.6858375, 19.5130875,       !- X,Y,Z Vertex 1 {m}
  16.58112, 13.6858375, 16.7683,          !- X,Y,Z Vertex 2 {m}
  16.58112, 35.0218375, 16.7683,          !- X,Y,Z Vertex 3 {m}
  16.58112, 35.0218375, 19.5130875;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b8d8a5d5-cc06-4180-94ab-19264c06b090}, !- Handle
  Surface 759,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {25c3df23-a990-4261-95ff-261dd8556920}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b2a4713c-faa9-40f9-ae5f-f8b774b5a28b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.05712, 12.1618375, 19.5130875,       !- X,Y,Z Vertex 1 {m}
  15.05712, 12.1618375, 16.7683,          !- X,Y,Z Vertex 2 {m}
  35.3568, 12.1618375, 16.7683,           !- X,Y,Z Vertex 3 {m}
  35.3568, 12.1618375, 19.5130875;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a9dbec1b-3d41-4446-9f67-06bddea6f083}, !- Handle
  Surface 760,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {25c3df23-a990-4261-95ff-261dd8556920}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {11e4fcf1-b0ad-4ab0-9135-895e7c7f55ef}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.05712, 36.5458375, 19.5130875,       !- X,Y,Z Vertex 1 {m}
  15.05712, 36.5458375, 16.7683,          !- X,Y,Z Vertex 2 {m}
  15.05712, 12.1618375, 16.7683,          !- X,Y,Z Vertex 3 {m}
  15.05712, 12.1618375, 19.5130875;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bb420af4-f5f0-4b15-b966-87fadf873ed2}, !- Handle
  Surface 761,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {25c3df23-a990-4261-95ff-261dd8556920}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d56ddad6-cacc-4280-97b7-8a7e74916330}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.288, 35.0218375, 19.5130875,         !- X,Y,Z Vertex 1 {m}
  18.288, 35.0218375, 16.7683,            !- X,Y,Z Vertex 2 {m}
  35.3568, 35.0218375, 16.7683,           !- X,Y,Z Vertex 3 {m}
  35.3568, 35.0218375, 19.5130875;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cb7f8cac-7fdd-4c19-833c-18ed28ebb045}, !- Handle
  Surface 762,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {25c3df23-a990-4261-95ff-261dd8556920}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6db8af1c-168a-4aa2-b95e-dc97b1ab7845}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.3568, 35.0218375, 19.5130875,        !- X,Y,Z Vertex 1 {m}
  35.3568, 35.0218375, 16.7683,           !- X,Y,Z Vertex 2 {m}
  35.3568, 36.5458375, 16.7683,           !- X,Y,Z Vertex 3 {m}
  35.3568, 36.5458375, 19.5130875;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0deac273-d9ff-4175-bf4f-b4ecb76735ba}, !- Handle
  Surface 763,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {25c3df23-a990-4261-95ff-261dd8556920}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e9d0c528-fa39-4585-9540-48a4153eb97c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.3568, 36.5458375, 19.5130875,        !- X,Y,Z Vertex 1 {m}
  35.3568, 36.5458375, 16.7683,           !- X,Y,Z Vertex 2 {m}
  15.05712, 36.5458375, 16.7683,          !- X,Y,Z Vertex 3 {m}
  15.05712, 36.5458375, 19.5130875;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d7b12df6-cb78-4efb-96ad-422e95d5da6f}, !- Handle
  Surface 764,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {25c3df23-a990-4261-95ff-261dd8556920}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d8d6d99b-a9a1-460a-b91c-93605293cd1a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.3568, 12.1618375, 19.5130875,        !- X,Y,Z Vertex 1 {m}
  35.3568, 13.6858375, 19.5130875,        !- X,Y,Z Vertex 2 {m}
  16.58112, 13.6858375, 19.5130875,       !- X,Y,Z Vertex 3 {m}
  16.58112, 35.0218375, 19.5130875,       !- X,Y,Z Vertex 4 {m}
  35.3568, 35.0218375, 19.5130875,        !- X,Y,Z Vertex 5 {m}
  35.3568, 36.5458375, 19.5130875,        !- X,Y,Z Vertex 6 {m}
  15.05712, 36.5458375, 19.5130875,       !- X,Y,Z Vertex 7 {m}
  15.05712, 12.1618375, 19.5130875;       !- X,Y,Z Vertex 8 {m}

OS:Surface,
  {b91ef553-0b6e-4371-8453-9756fdf23152}, !- Handle
  Surface 765,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {25c3df23-a990-4261-95ff-261dd8556920}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7f79a806-5e4c-4c47-bbc3-77947d9f303b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.58112, 35.0218375, 19.5130875,       !- X,Y,Z Vertex 1 {m}
  16.58112, 35.0218375, 16.7683,          !- X,Y,Z Vertex 2 {m}
  18.288, 35.0218375, 16.7683,            !- X,Y,Z Vertex 3 {m}
  18.288, 35.0218375, 19.5130875;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a15ac5be-572d-4017-81f6-dbc6da3821a3}, !- Handle
  Surface 766,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {25c3df23-a990-4261-95ff-261dd8556920}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {52dd323f-64bd-4345-b4e3-1e776fa17795}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.288, 13.6858375, 19.5130875,         !- X,Y,Z Vertex 1 {m}
  18.288, 13.6858375, 16.7683,            !- X,Y,Z Vertex 2 {m}
  16.58112, 13.6858375, 16.7683,          !- X,Y,Z Vertex 3 {m}
  16.58112, 13.6858375, 19.5130875;       !- X,Y,Z Vertex 4 {m}

OS:Space,
  {7450b33a-3578-4219-b0a8-7835998142b8}, !- Handle
  Restroom_Top_ZN,                        !- Name
  {f1b8a7d0-dac0-4e82-93f4-f63b88badcdd}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  1.70960468004467e-016,                  !- Y Origin {m}
  16.769225,                              !- Z Origin {m}
  {c6dc659b-0ea6-49c7-9aee-b48d6c13ab59}, !- Building Story Name
  {cf0537c7-6ec5-446b-b108-75251e15ba13}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {ea7c2a5d-1422-41dc-b5e5-00a7f58ba0e6}, !- Handle
  Surface 767,                            !- Name
  Floor,                                  !- Surface Type
  {bfa4e242-ecb7-4f98-bf5b-6fffb4e2eced}, !- Construction Name
  {7450b33a-3578-4219-b0a8-7835998142b8}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.3568, 29.8402375, 16.7683,           !- X,Y,Z Vertex 1 {m}
  35.3568, 18.8674375, 16.7683,           !- X,Y,Z Vertex 2 {m}
  25.4508, 18.8674375, 16.7683,           !- X,Y,Z Vertex 3 {m}
  25.4508, 29.8402375, 16.7683;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0a76723f-ea7d-43f6-a40c-95c8d6cb7bb1}, !- Handle
  Surface 768,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7450b33a-3578-4219-b0a8-7835998142b8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {387f2e18-1f54-4fb2-b1e9-ec94ab38e50a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.3568, 18.8674375, 19.5130875,        !- X,Y,Z Vertex 1 {m}
  35.3568, 18.8674375, 16.7683,           !- X,Y,Z Vertex 2 {m}
  35.3568, 29.8402375, 16.7683,           !- X,Y,Z Vertex 3 {m}
  35.3568, 29.8402375, 19.5130875;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a669d36f-4851-4363-b8a8-e17d303a9b48}, !- Handle
  Surface 769,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7450b33a-3578-4219-b0a8-7835998142b8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b6c2b678-d448-4fcb-a56a-5124124153a4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.3568, 29.8402375, 19.5130875,        !- X,Y,Z Vertex 1 {m}
  35.3568, 29.8402375, 16.7683,           !- X,Y,Z Vertex 2 {m}
  25.4508, 29.8402375, 16.7683,           !- X,Y,Z Vertex 3 {m}
  25.4508, 29.8402375, 19.5130875;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {efd3cc01-6ab9-4123-9e89-48cb675da354}, !- Handle
  Surface 770,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7450b33a-3578-4219-b0a8-7835998142b8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {635b9b24-c4dc-48a6-b68e-bfc98d285795}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.4508, 29.8402375, 19.5130875,        !- X,Y,Z Vertex 1 {m}
  25.4508, 29.8402375, 16.7683,           !- X,Y,Z Vertex 2 {m}
  25.4508, 18.8674375, 16.7683,           !- X,Y,Z Vertex 3 {m}
  25.4508, 18.8674375, 19.5130875;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5f93005b-8145-4f86-b250-abcaa48b4f73}, !- Handle
  Surface 771,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {7450b33a-3578-4219-b0a8-7835998142b8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9ba7dc1f-ce03-42ae-a104-7534a0c67b98}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.3568, 18.8674375, 19.5130875,        !- X,Y,Z Vertex 1 {m}
  35.3568, 29.8402375, 19.5130875,        !- X,Y,Z Vertex 2 {m}
  25.4508, 29.8402375, 19.5130875,        !- X,Y,Z Vertex 3 {m}
  25.4508, 18.8674375, 19.5130875;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {daca7924-9622-40ac-972e-28acb8d6b606}, !- Handle
  Surface 772,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7450b33a-3578-4219-b0a8-7835998142b8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {84e0af34-dc7c-4f62-bdc1-25592f88c1bf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.4508, 18.8674375, 19.5130875,        !- X,Y,Z Vertex 1 {m}
  25.4508, 18.8674375, 16.7683,           !- X,Y,Z Vertex 2 {m}
  35.3568, 18.8674375, 16.7683,           !- X,Y,Z Vertex 3 {m}
  35.3568, 18.8674375, 19.5130875;        !- X,Y,Z Vertex 4 {m}

OS:Space,
  {df7b5c9e-b3b0-45c2-ab64-4539905de144}, !- Handle
  Lobby_Top_ZN,                           !- Name
  {8e14c8d0-ff44-4984-b80c-fecbb2f6cf9f}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  1.70960468004467e-016,                  !- Y Origin {m}
  16.769225,                              !- Z Origin {m}
  {c6dc659b-0ea6-49c7-9aee-b48d6c13ab59}, !- Building Story Name
  {848d81dc-7abb-44c4-9b53-6a8b6402d7ee}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {636f5ace-4da2-4d2d-8df1-86a3d75aa53f}, !- Handle
  Surface 773,                            !- Name
  Floor,                                  !- Surface Type
  {bfa4e242-ecb7-4f98-bf5b-6fffb4e2eced}, !- Construction Name
  {df7b5c9e-b3b0-45c2-ab64-4539905de144}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.7952, 36.5458375, 16.7683,           !- X,Y,Z Vertex 1 {m}
  37.7952, 12.1618375, 16.7683,           !- X,Y,Z Vertex 2 {m}
  35.3568, 12.1618375, 16.7683,           !- X,Y,Z Vertex 3 {m}
  35.3568, 36.5458375, 16.7683;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cba14f26-904b-4588-9dc1-1cfd4249efb9}, !- Handle
  Surface 774,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {df7b5c9e-b3b0-45c2-ab64-4539905de144}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3a1e8f53-ea36-4b6d-a2c1-54198d351926}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.3568, 13.6858375, 19.5130875,        !- X,Y,Z Vertex 1 {m}
  35.3568, 13.6858375, 16.7683,           !- X,Y,Z Vertex 2 {m}
  35.3568, 12.1618375, 16.7683,           !- X,Y,Z Vertex 3 {m}
  35.3568, 12.1618375, 19.5130875;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b609c875-72c7-4a9b-928d-7b07e0e25e83}, !- Handle
  Surface 775,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {df7b5c9e-b3b0-45c2-ab64-4539905de144}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3ae45cda-1018-4d07-9715-981d00f7d05d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.3568, 12.1618375, 19.5130875,        !- X,Y,Z Vertex 1 {m}
  35.3568, 12.1618375, 16.7683,           !- X,Y,Z Vertex 2 {m}
  37.7952, 12.1618375, 16.7683,           !- X,Y,Z Vertex 3 {m}
  37.7952, 12.1618375, 19.5130875;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e5cf588d-c20c-4600-a3b8-719b9a477f8b}, !- Handle
  Surface 776,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {df7b5c9e-b3b0-45c2-ab64-4539905de144}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {246741a3-7b49-4307-b73d-51cf63d05cfe}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.7952, 29.8402375, 19.5130875,        !- X,Y,Z Vertex 1 {m}
  37.7952, 29.8402375, 16.7683,           !- X,Y,Z Vertex 2 {m}
  37.7952, 36.5458375, 16.7683,           !- X,Y,Z Vertex 3 {m}
  37.7952, 36.5458375, 19.5130875;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2344736a-c07b-4e84-ac95-2b1700f4d776}, !- Handle
  Surface 777,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {df7b5c9e-b3b0-45c2-ab64-4539905de144}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {abe55579-5f59-4274-8103-f43690d7ba6e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.7952, 36.5458375, 19.5130875,        !- X,Y,Z Vertex 1 {m}
  37.7952, 36.5458375, 16.7683,           !- X,Y,Z Vertex 2 {m}
  35.3568, 36.5458375, 16.7683,           !- X,Y,Z Vertex 3 {m}
  35.3568, 36.5458375, 19.5130875;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6b527d98-180a-4973-9a61-6b8ef1f4fd29}, !- Handle
  Surface 778,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {df7b5c9e-b3b0-45c2-ab64-4539905de144}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a4391108-01bc-4e3e-921e-f326cb080871}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.7952, 12.1618375, 19.5130875,        !- X,Y,Z Vertex 1 {m}
  37.7952, 36.5458375, 19.5130875,        !- X,Y,Z Vertex 2 {m}
  35.3568, 36.5458375, 19.5130875,        !- X,Y,Z Vertex 3 {m}
  35.3568, 12.1618375, 19.5130875;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {535b385b-df8c-458e-83cc-d8d9360005dc}, !- Handle
  Surface 779,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {df7b5c9e-b3b0-45c2-ab64-4539905de144}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fa0555de-43d0-49ed-a79d-c7b3e82494dc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.7952, 18.8674375, 19.5130875,        !- X,Y,Z Vertex 1 {m}
  37.7952, 18.8674375, 16.7683,           !- X,Y,Z Vertex 2 {m}
  37.7952, 29.8402375, 16.7683,           !- X,Y,Z Vertex 3 {m}
  37.7952, 29.8402375, 19.5130875;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7697e7d7-e6db-4347-8d89-19398fa7d96a}, !- Handle
  Surface 780,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {df7b5c9e-b3b0-45c2-ab64-4539905de144}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e85ed891-0382-4ec1-88ef-c07487e9571f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.3568, 35.0218375, 19.5130875,        !- X,Y,Z Vertex 1 {m}
  35.3568, 35.0218375, 16.7683,           !- X,Y,Z Vertex 2 {m}
  35.3568, 29.8402375, 16.7683,           !- X,Y,Z Vertex 3 {m}
  35.3568, 29.8402375, 19.5130875;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6db8af1c-168a-4aa2-b95e-dc97b1ab7845}, !- Handle
  Surface 781,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {df7b5c9e-b3b0-45c2-ab64-4539905de144}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cb7f8cac-7fdd-4c19-833c-18ed28ebb045}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.3568, 36.5458375, 19.5130875,        !- X,Y,Z Vertex 1 {m}
  35.3568, 36.5458375, 16.7683,           !- X,Y,Z Vertex 2 {m}
  35.3568, 35.0218375, 16.7683,           !- X,Y,Z Vertex 3 {m}
  35.3568, 35.0218375, 19.5130875;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {066e15c3-b8d1-4dbe-bab4-d0b5204026e7}, !- Handle
  Surface 782,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {df7b5c9e-b3b0-45c2-ab64-4539905de144}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {48ab7dac-6133-4d8c-8ec3-f6dcf0ff20eb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.7952, 12.1618375, 19.5130875,        !- X,Y,Z Vertex 1 {m}
  37.7952, 12.1618375, 16.7683,           !- X,Y,Z Vertex 2 {m}
  37.7952, 13.6858375, 16.7683,           !- X,Y,Z Vertex 3 {m}
  37.7952, 13.6858375, 19.5130875;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a647fd13-468b-455c-84c5-f6b54342bc3a}, !- Handle
  Surface 783,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {df7b5c9e-b3b0-45c2-ab64-4539905de144}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {26fbd591-3bf6-4971-b12a-9c6ee2e0fdc4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.3568, 18.8674375, 19.5130875,        !- X,Y,Z Vertex 1 {m}
  35.3568, 18.8674375, 16.7683,           !- X,Y,Z Vertex 2 {m}
  35.3568, 13.6858375, 16.7683,           !- X,Y,Z Vertex 3 {m}
  35.3568, 13.6858375, 19.5130875;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6091d746-e7fd-4b29-8163-b35c50177985}, !- Handle
  Surface 784,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {df7b5c9e-b3b0-45c2-ab64-4539905de144}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0000138d-35ab-4c45-916d-e67345e9b82a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.7952, 13.6858375, 19.5130875,        !- X,Y,Z Vertex 1 {m}
  37.7952, 13.6858375, 16.7683,           !- X,Y,Z Vertex 2 {m}
  37.7952, 18.8674375, 16.7683,           !- X,Y,Z Vertex 3 {m}
  37.7952, 18.8674375, 19.5130875;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {387f2e18-1f54-4fb2-b1e9-ec94ab38e50a}, !- Handle
  Surface 785,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {df7b5c9e-b3b0-45c2-ab64-4539905de144}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0a76723f-ea7d-43f6-a40c-95c8d6cb7bb1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.3568, 29.8402375, 19.5130875,        !- X,Y,Z Vertex 1 {m}
  35.3568, 29.8402375, 16.7683,           !- X,Y,Z Vertex 2 {m}
  35.3568, 18.8674375, 16.7683,           !- X,Y,Z Vertex 3 {m}
  35.3568, 18.8674375, 19.5130875;        !- X,Y,Z Vertex 4 {m}

OS:Space,
  {c3398bd6-ed63-4a7a-80a0-df068eb486ac}, !- Handle
  Corridor_Top_ZN_2,                      !- Name
  {8162f8cb-4a27-4628-8355-e278261dfb9a}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  1.70960468004467e-016,                  !- Y Origin {m}
  16.769225,                              !- Z Origin {m}
  {c6dc659b-0ea6-49c7-9aee-b48d6c13ab59}, !- Building Story Name
  {f734ecd0-064e-4a3f-8b8f-41551c58b2e3}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {9e2fa9bd-3415-4272-9057-c6a91133d20b}, !- Handle
  Surface 786,                            !- Name
  Floor,                                  !- Surface Type
  {bfa4e242-ecb7-4f98-bf5b-6fffb4e2eced}, !- Construction Name
  {c3398bd6-ed63-4a7a-80a0-df068eb486ac}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  56.388, 36.5458375, 16.7683,            !- X,Y,Z Vertex 1 {m}
  56.388, 12.1618375, 16.7683,            !- X,Y,Z Vertex 2 {m}
  37.7952, 12.1618375, 16.7683,           !- X,Y,Z Vertex 3 {m}
  37.7952, 13.6858375, 16.7683,           !- X,Y,Z Vertex 4 {m}
  54.864, 13.6858375, 16.7683,            !- X,Y,Z Vertex 5 {m}
  54.864, 35.0218375, 16.7683,            !- X,Y,Z Vertex 6 {m}
  46.3296, 35.0218375, 16.7683,           !- X,Y,Z Vertex 7 {m}
  46.3296, 36.5458375, 16.7683;           !- X,Y,Z Vertex 8 {m}

OS:Surface,
  {4cc21443-7983-401e-9b85-9f180d0056c4}, !- Handle
  Surface 787,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c3398bd6-ed63-4a7a-80a0-df068eb486ac}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6c005a68-77c6-490d-84cf-762bf7c7f3a6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.3296, 36.5458375, 19.5130875,        !- X,Y,Z Vertex 1 {m}
  46.3296, 36.5458375, 16.7683,           !- X,Y,Z Vertex 2 {m}
  46.3296, 35.0218375, 16.7683,           !- X,Y,Z Vertex 3 {m}
  46.3296, 35.0218375, 19.5130875;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9bb2a76d-ecc4-461e-9f9c-33b615273a69}, !- Handle
  Surface 788,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c3398bd6-ed63-4a7a-80a0-df068eb486ac}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d9e41d55-e6f1-4a3a-a9e3-fe83192289fc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.3296, 35.0218375, 19.5130875,        !- X,Y,Z Vertex 1 {m}
  46.3296, 35.0218375, 16.7683,           !- X,Y,Z Vertex 2 {m}
  54.864, 35.0218375, 16.7683,            !- X,Y,Z Vertex 3 {m}
  54.864, 35.0218375, 19.5130875;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {aa2b6f9b-9fb6-4661-815d-6a659a356f13}, !- Handle
  Surface 789,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c3398bd6-ed63-4a7a-80a0-df068eb486ac}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6f956f09-a62a-41ea-88a9-26ef1153510e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.864, 18.8674375, 19.5130875,         !- X,Y,Z Vertex 1 {m}
  54.864, 18.8674375, 16.7683,            !- X,Y,Z Vertex 2 {m}
  54.864, 13.6858375, 16.7683,            !- X,Y,Z Vertex 3 {m}
  54.864, 13.6858375, 19.5130875;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d48179f0-9858-46ea-aa9b-5e3f22c43858}, !- Handle
  Surface 790,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c3398bd6-ed63-4a7a-80a0-df068eb486ac}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0b5573ca-79c7-4694-921f-57318018b43b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.864, 13.6858375, 19.5130875,         !- X,Y,Z Vertex 1 {m}
  54.864, 13.6858375, 16.7683,            !- X,Y,Z Vertex 2 {m}
  37.7952, 13.6858375, 16.7683,           !- X,Y,Z Vertex 3 {m}
  37.7952, 13.6858375, 19.5130875;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {48ab7dac-6133-4d8c-8ec3-f6dcf0ff20eb}, !- Handle
  Surface 791,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c3398bd6-ed63-4a7a-80a0-df068eb486ac}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {066e15c3-b8d1-4dbe-bab4-d0b5204026e7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.7952, 13.6858375, 19.5130875,        !- X,Y,Z Vertex 1 {m}
  37.7952, 13.6858375, 16.7683,           !- X,Y,Z Vertex 2 {m}
  37.7952, 12.1618375, 16.7683,           !- X,Y,Z Vertex 3 {m}
  37.7952, 12.1618375, 19.5130875;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {94a163ed-49c1-49b4-afb7-278a67522c95}, !- Handle
  Surface 792,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {c3398bd6-ed63-4a7a-80a0-df068eb486ac}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ed237b28-e593-46f6-bfaf-c7c60dbbe0b4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  56.388, 12.1618375, 19.5130875,         !- X,Y,Z Vertex 1 {m}
  56.388, 36.5458375, 19.5130875,         !- X,Y,Z Vertex 2 {m}
  46.3296, 36.5458375, 19.5130875,        !- X,Y,Z Vertex 3 {m}
  46.3296, 35.0218375, 19.5130875,        !- X,Y,Z Vertex 4 {m}
  54.864, 35.0218375, 19.5130875,         !- X,Y,Z Vertex 5 {m}
  54.864, 13.6858375, 19.5130875,         !- X,Y,Z Vertex 6 {m}
  37.7952, 13.6858375, 19.5130875,        !- X,Y,Z Vertex 7 {m}
  37.7952, 12.1618375, 19.5130875;        !- X,Y,Z Vertex 8 {m}

OS:Surface,
  {9ec85ba5-7d5f-4bbd-b241-f897d6736578}, !- Handle
  Surface 793,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c3398bd6-ed63-4a7a-80a0-df068eb486ac}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9502ee6f-c68c-48c3-980d-6cacd8a0c750}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.7952, 12.1618375, 19.5130875,        !- X,Y,Z Vertex 1 {m}
  37.7952, 12.1618375, 16.7683,           !- X,Y,Z Vertex 2 {m}
  56.388, 12.1618375, 16.7683,            !- X,Y,Z Vertex 3 {m}
  56.388, 12.1618375, 19.5130875;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {95209852-ae2d-4071-a8b7-5640c754df60}, !- Handle
  Surface 794,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c3398bd6-ed63-4a7a-80a0-df068eb486ac}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {880a71c0-faeb-4c1b-b4ab-233e30c1921c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  56.388, 36.5458375, 19.5130875,         !- X,Y,Z Vertex 1 {m}
  56.388, 36.5458375, 16.7683,            !- X,Y,Z Vertex 2 {m}
  46.3296, 36.5458375, 16.7683,           !- X,Y,Z Vertex 3 {m}
  46.3296, 36.5458375, 19.5130875;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9254ceeb-5fb3-4821-a148-e9fc3e5e1776}, !- Handle
  Surface 795,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c3398bd6-ed63-4a7a-80a0-df068eb486ac}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f49f22fd-44c6-48d7-aa73-dad23a33c12f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  56.388, 12.1618375, 19.5130875,         !- X,Y,Z Vertex 1 {m}
  56.388, 12.1618375, 16.7683,            !- X,Y,Z Vertex 2 {m}
  56.388, 36.5458375, 16.7683,            !- X,Y,Z Vertex 3 {m}
  56.388, 36.5458375, 19.5130875;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1a866f7a-cdd1-4461-9d05-420fc1bd2495}, !- Handle
  Surface 796,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c3398bd6-ed63-4a7a-80a0-df068eb486ac}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {91e3049c-56bf-4e47-ac78-29d3ef6a83d6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.864, 29.8402375, 19.5130875,         !- X,Y,Z Vertex 1 {m}
  54.864, 29.8402375, 16.7683,            !- X,Y,Z Vertex 2 {m}
  54.864, 18.8674375, 16.7683,            !- X,Y,Z Vertex 3 {m}
  54.864, 18.8674375, 19.5130875;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5172c28a-d23d-4a14-a20a-1cac59e498b3}, !- Handle
  Surface 797,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c3398bd6-ed63-4a7a-80a0-df068eb486ac}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6df9614b-e7f0-41ec-a21a-a696448c723f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.864, 35.0218375, 19.5130875,         !- X,Y,Z Vertex 1 {m}
  54.864, 35.0218375, 16.7683,            !- X,Y,Z Vertex 2 {m}
  54.864, 29.8402375, 16.7683,            !- X,Y,Z Vertex 3 {m}
  54.864, 29.8402375, 19.5130875;         !- X,Y,Z Vertex 4 {m}

OS:Space,
  {35c156c5-f4cf-4e63-9c82-b3fbbb417654}, !- Handle
  Mechanical_Top_ZN_2,                    !- Name
  {c339cc3d-02cf-47d2-bd46-aeaf447c1bdf}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  1.70960468004467e-016,                  !- Y Origin {m}
  16.769225,                              !- Z Origin {m}
  {c6dc659b-0ea6-49c7-9aee-b48d6c13ab59}, !- Building Story Name
  {fc5db5f4-3620-4ed8-bf1e-9414c75fd0a8}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {25701932-e6b8-45d2-95f5-5a6cfc4f7421}, !- Handle
  Surface 798,                            !- Name
  Floor,                                  !- Surface Type
  {bfa4e242-ecb7-4f98-bf5b-6fffb4e2eced}, !- Construction Name
  {35c156c5-f4cf-4e63-9c82-b3fbbb417654}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.3296, 29.8402375, 16.7683,           !- X,Y,Z Vertex 1 {m}
  46.3296, 18.8674375, 16.7683,           !- X,Y,Z Vertex 2 {m}
  37.7952, 18.8674375, 16.7683,           !- X,Y,Z Vertex 3 {m}
  37.7952, 29.8402375, 16.7683;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7c64dc15-2bd8-4058-b99b-f3746ae62d0f}, !- Handle
  Surface 799,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {35c156c5-f4cf-4e63-9c82-b3fbbb417654}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {36e7c217-9930-4303-8379-b80ec5b530ba}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.3296, 18.8674375, 19.5130875,        !- X,Y,Z Vertex 1 {m}
  46.3296, 18.8674375, 16.7683,           !- X,Y,Z Vertex 2 {m}
  46.3296, 29.8402375, 16.7683,           !- X,Y,Z Vertex 3 {m}
  46.3296, 29.8402375, 19.5130875;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d52a13a0-ce65-427b-8d90-9dbb4e6a8b01}, !- Handle
  Surface 800,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {35c156c5-f4cf-4e63-9c82-b3fbbb417654}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {84d70176-5998-422b-b21b-11d3ffa3aeb9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.3296, 29.8402375, 19.5130875,        !- X,Y,Z Vertex 1 {m}
  46.3296, 29.8402375, 16.7683,           !- X,Y,Z Vertex 2 {m}
  37.7952, 29.8402375, 16.7683,           !- X,Y,Z Vertex 3 {m}
  37.7952, 29.8402375, 19.5130875;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a59b901f-fa94-4d79-8728-0deee336a5fe}, !- Handle
  Surface 801,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {35c156c5-f4cf-4e63-9c82-b3fbbb417654}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ab742cdf-ce4a-4d8f-b5db-331fba3c6c04}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.3296, 18.8674375, 19.5130875,        !- X,Y,Z Vertex 1 {m}
  46.3296, 29.8402375, 19.5130875,        !- X,Y,Z Vertex 2 {m}
  37.7952, 29.8402375, 19.5130875,        !- X,Y,Z Vertex 3 {m}
  37.7952, 18.8674375, 19.5130875;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fa0555de-43d0-49ed-a79d-c7b3e82494dc}, !- Handle
  Surface 802,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {35c156c5-f4cf-4e63-9c82-b3fbbb417654}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {535b385b-df8c-458e-83cc-d8d9360005dc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.7952, 29.8402375, 19.5130875,        !- X,Y,Z Vertex 1 {m}
  37.7952, 29.8402375, 16.7683,           !- X,Y,Z Vertex 2 {m}
  37.7952, 18.8674375, 16.7683,           !- X,Y,Z Vertex 3 {m}
  37.7952, 18.8674375, 19.5130875;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9fc05baf-bd04-47df-aa70-f0393eaab509}, !- Handle
  Surface 803,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {35c156c5-f4cf-4e63-9c82-b3fbbb417654}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b1612dae-2772-41f5-b0f0-0a294accee22}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.7952, 18.8674375, 19.5130875,        !- X,Y,Z Vertex 1 {m}
  37.7952, 18.8674375, 16.7683,           !- X,Y,Z Vertex 2 {m}
  46.3296, 18.8674375, 16.7683,           !- X,Y,Z Vertex 3 {m}
  46.3296, 18.8674375, 19.5130875;        !- X,Y,Z Vertex 4 {m}

OS:Space,
  {dcf614f0-b036-415c-a7fb-22018c50bff7}, !- Handle
  Stair_Top_ZN_2,                         !- Name
  {31dcb886-2862-45a1-b129-0b8783234901}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  1.70960468004467e-016,                  !- Y Origin {m}
  16.769225,                              !- Z Origin {m}
  {c6dc659b-0ea6-49c7-9aee-b48d6c13ab59}, !- Building Story Name
  {4b5368c8-f503-4425-bc56-5d6d26497c31}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {9a3c0bd2-9623-4931-a178-db05ae7e5aab}, !- Handle
  Surface 804,                            !- Name
  Floor,                                  !- Surface Type
  {bfa4e242-ecb7-4f98-bf5b-6fffb4e2eced}, !- Construction Name
  {dcf614f0-b036-415c-a7fb-22018c50bff7}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.0728, 29.8402375, 16.7683,           !- X,Y,Z Vertex 1 {m}
  49.0728, 18.8674375, 16.7683,           !- X,Y,Z Vertex 2 {m}
  46.3296, 18.8674375, 16.7683,           !- X,Y,Z Vertex 3 {m}
  46.3296, 29.8402375, 16.7683;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {57905df4-f702-4653-a3fa-83fbb33f5bd5}, !- Handle
  Surface 805,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {dcf614f0-b036-415c-a7fb-22018c50bff7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {841d54b8-1925-426e-9e02-021adaf683a8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.0728, 18.8674375, 19.5130875,        !- X,Y,Z Vertex 1 {m}
  49.0728, 29.8402375, 19.5130875,        !- X,Y,Z Vertex 2 {m}
  46.3296, 29.8402375, 19.5130875,        !- X,Y,Z Vertex 3 {m}
  46.3296, 18.8674375, 19.5130875;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cc10de09-0f66-45fd-a388-b52b1bc6eea2}, !- Handle
  Surface 806,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {dcf614f0-b036-415c-a7fb-22018c50bff7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {18b49c53-751d-40c1-8f60-fffb17698d04}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.0728, 18.8674375, 19.5130875,        !- X,Y,Z Vertex 1 {m}
  49.0728, 18.8674375, 16.7683,           !- X,Y,Z Vertex 2 {m}
  49.0728, 29.8402375, 16.7683,           !- X,Y,Z Vertex 3 {m}
  49.0728, 29.8402375, 19.5130875;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {36e7c217-9930-4303-8379-b80ec5b530ba}, !- Handle
  Surface 807,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {dcf614f0-b036-415c-a7fb-22018c50bff7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7c64dc15-2bd8-4058-b99b-f3746ae62d0f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.3296, 29.8402375, 19.5130875,        !- X,Y,Z Vertex 1 {m}
  46.3296, 29.8402375, 16.7683,           !- X,Y,Z Vertex 2 {m}
  46.3296, 18.8674375, 16.7683,           !- X,Y,Z Vertex 3 {m}
  46.3296, 18.8674375, 19.5130875;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e3281579-c05a-4d98-967d-b46fd486731d}, !- Handle
  Surface 808,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {dcf614f0-b036-415c-a7fb-22018c50bff7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c8f84ad0-3fe9-41dd-ad91-ea83789d7300}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.3296, 18.8674375, 19.5130875,        !- X,Y,Z Vertex 1 {m}
  46.3296, 18.8674375, 16.7683,           !- X,Y,Z Vertex 2 {m}
  49.0728, 18.8674375, 16.7683,           !- X,Y,Z Vertex 3 {m}
  49.0728, 18.8674375, 19.5130875;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a95776f8-fc08-4fe1-a636-0440d050d3a5}, !- Handle
  Surface 809,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {dcf614f0-b036-415c-a7fb-22018c50bff7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {21162b4e-0b99-4612-9ea1-609cd33c12f7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.0728, 29.8402375, 19.5130875,        !- X,Y,Z Vertex 1 {m}
  49.0728, 29.8402375, 16.7683,           !- X,Y,Z Vertex 2 {m}
  46.3296, 29.8402375, 16.7683,           !- X,Y,Z Vertex 3 {m}
  46.3296, 29.8402375, 19.5130875;        !- X,Y,Z Vertex 4 {m}

OS:Space,
  {df4fe64a-14fd-40d9-9198-717182283562}, !- Handle
  OpenOffice_Top_ZN_2,                    !- Name
  {55901ff9-4a1c-46a0-8384-61dd0c18e8fd}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  1.70960468004467e-016,                  !- Y Origin {m}
  16.769225,                              !- Z Origin {m}
  {c6dc659b-0ea6-49c7-9aee-b48d6c13ab59}, !- Building Story Name
  {cf5802e4-e505-4a10-98a8-e580374eb955}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {e175b4af-e892-4c90-b449-bc4e799ca829}, !- Handle
  Surface 810,                            !- Name
  Floor,                                  !- Surface Type
  {bfa4e242-ecb7-4f98-bf5b-6fffb4e2eced}, !- Construction Name
  {df4fe64a-14fd-40d9-9198-717182283562}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.10755, 42.6418375, 16.7683,          !- X,Y,Z Vertex 1 {m}
  73.10755, 15.8194375, 16.7683,          !- X,Y,Z Vertex 2 {m}
  67.01155, 15.8194375, 16.7683,          !- X,Y,Z Vertex 3 {m}
  67.01155, 12.1618375, 16.7683,          !- X,Y,Z Vertex 4 {m}
  56.388, 12.1618375, 16.7683,            !- X,Y,Z Vertex 5 {m}
  56.388, 42.6418375, 16.7683;            !- X,Y,Z Vertex 6 {m}

OS:SubSurface,
  {4b1079ed-0dd6-4585-ad8f-2c9051dc7c72}, !- Handle
  Sub Surface 16,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {eb3c1ec1-1381-408c-bdae-6f6316205c1b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  73.10755, 15.8448375, 19.2686125,       !- X,Y,Z Vertex 1 {m}
  73.10755, 15.8448375, 17.6827,          !- X,Y,Z Vertex 2 {m}
  73.10755, 42.6164375, 17.6827,          !- X,Y,Z Vertex 3 {m}
  73.10755, 42.6164375, 19.2686125;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1ca0669a-505a-45a0-83cf-53b68da960aa}, !- Handle
  Surface 811,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {df4fe64a-14fd-40d9-9198-717182283562}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b041b15d-d581-48f9-8e47-7ea93ed95315}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  67.01155, 12.1618375, 19.5130875,       !- X,Y,Z Vertex 1 {m}
  67.01155, 12.1618375, 16.7683,          !- X,Y,Z Vertex 2 {m}
  67.01155, 15.8194375, 16.7683,          !- X,Y,Z Vertex 3 {m}
  67.01155, 15.8194375, 19.5130875;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3160078a-9a7f-4c5a-9d80-a62e9ac3aac3}, !- Handle
  Surface 812,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {df4fe64a-14fd-40d9-9198-717182283562}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b852b2cb-1edd-49f1-be35-eb756aa86293}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  67.01155, 15.8194375, 19.5130875,       !- X,Y,Z Vertex 1 {m}
  67.01155, 15.8194375, 16.7683,          !- X,Y,Z Vertex 2 {m}
  73.10755, 15.8194375, 16.7683,          !- X,Y,Z Vertex 3 {m}
  73.10755, 15.8194375, 19.5130875;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {56238296-a130-4b73-810c-49dd252c4831}, !- Handle
  Surface 813,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {df4fe64a-14fd-40d9-9198-717182283562}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {70f4e72d-84d3-4a94-9a05-b262d4aff91d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  56.388, 12.1618375, 19.5130875,         !- X,Y,Z Vertex 1 {m}
  56.388, 12.1618375, 16.7683,            !- X,Y,Z Vertex 2 {m}
  67.01155, 12.1618375, 16.7683,          !- X,Y,Z Vertex 3 {m}
  67.01155, 12.1618375, 19.5130875;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {aa6b55e4-aac0-4f28-974f-84a9b3c28384}, !- Handle
  Surface 814,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {df4fe64a-14fd-40d9-9198-717182283562}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7e93e2c4-5823-4ce2-89dc-fde443480342}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  67.01155, 12.1618375, 19.5130875,       !- X,Y,Z Vertex 1 {m}
  67.01155, 15.8194375, 19.5130875,       !- X,Y,Z Vertex 2 {m}
  73.10755, 15.8194375, 19.5130875,       !- X,Y,Z Vertex 3 {m}
  73.10755, 42.6418375, 19.5130875,       !- X,Y,Z Vertex 4 {m}
  56.388, 42.6418375, 19.5130875,         !- X,Y,Z Vertex 5 {m}
  56.388, 12.1618375, 19.5130875;         !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {8b0e6af0-b99d-4ef8-81c5-7fb786e2cf74}, !- Handle
  Surface 815,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {df4fe64a-14fd-40d9-9198-717182283562}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5c311a07-6bc5-4368-a8bc-8a62de8a3f4e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.10755, 42.6418375, 19.5130875,       !- X,Y,Z Vertex 1 {m}
  73.10755, 42.6418375, 16.7683,          !- X,Y,Z Vertex 2 {m}
  56.388, 42.6418375, 16.7683,            !- X,Y,Z Vertex 3 {m}
  56.388, 42.6418375, 19.5130875;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {15525c30-7f2c-4f0f-97cb-f0aa7d90cb1a}, !- Handle
  Surface 816,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {df4fe64a-14fd-40d9-9198-717182283562}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5b31c1dd-1162-4ef0-b208-9d4e4ff3a1de}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  56.388, 42.6418375, 19.5130875,         !- X,Y,Z Vertex 1 {m}
  56.388, 42.6418375, 16.7683,            !- X,Y,Z Vertex 2 {m}
  56.388, 36.5458375, 16.7683,            !- X,Y,Z Vertex 3 {m}
  56.388, 36.5458375, 19.5130875;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f49f22fd-44c6-48d7-aa73-dad23a33c12f}, !- Handle
  Surface 817,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {df4fe64a-14fd-40d9-9198-717182283562}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9254ceeb-5fb3-4821-a148-e9fc3e5e1776}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  56.388, 36.5458375, 19.5130875,         !- X,Y,Z Vertex 1 {m}
  56.388, 36.5458375, 16.7683,            !- X,Y,Z Vertex 2 {m}
  56.388, 12.1618375, 16.7683,            !- X,Y,Z Vertex 3 {m}
  56.388, 12.1618375, 19.5130875;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {eb3c1ec1-1381-408c-bdae-6f6316205c1b}, !- Handle
  Surface 818,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {df4fe64a-14fd-40d9-9198-717182283562}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.10755, 15.8194375, 19.5130875,       !- X,Y,Z Vertex 1 {m}
  73.10755, 15.8194375, 16.7683,          !- X,Y,Z Vertex 2 {m}
  73.10755, 42.6418375, 16.7683,          !- X,Y,Z Vertex 3 {m}
  73.10755, 42.6418375, 19.5130875;       !- X,Y,Z Vertex 4 {m}

OS:Space,
  {c7140ad1-3a73-4de8-9788-8604ef70fd48}, !- Handle
  OpenOffice_Top_ZN_3,                    !- Name
  {55901ff9-4a1c-46a0-8384-61dd0c18e8fd}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  1.70960468004467e-016,                  !- Y Origin {m}
  16.769225,                              !- Z Origin {m}
  {c6dc659b-0ea6-49c7-9aee-b48d6c13ab59}, !- Building Story Name
  {1a4d888b-79f4-46d6-99fc-51ba639d12fb}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {f2b20997-1c3b-4aed-abd5-a044c491104c}, !- Handle
  Surface 819,                            !- Name
  Floor,                                  !- Surface Type
  {bfa4e242-ecb7-4f98-bf5b-6fffb4e2eced}, !- Construction Name
  {c7140ad1-3a73-4de8-9788-8604ef70fd48}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.77384, 48.7378375, 16.7683,          !- X,Y,Z Vertex 1 {m}
  49.77384, 42.6418375, 16.7683,          !- X,Y,Z Vertex 2 {m}
  56.388, 42.6418375, 16.7683,            !- X,Y,Z Vertex 3 {m}
  56.388, 36.5458375, 16.7683,            !- X,Y,Z Vertex 4 {m}
  6.096, 36.5458375, 16.7683,             !- X,Y,Z Vertex 5 {m}
  6.096, 48.7378375, 16.7683;             !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {5b31c1dd-1162-4ef0-b208-9d4e4ff3a1de}, !- Handle
  Surface 820,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c7140ad1-3a73-4de8-9788-8604ef70fd48}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {15525c30-7f2c-4f0f-97cb-f0aa7d90cb1a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  56.388, 36.5458375, 19.5130875,         !- X,Y,Z Vertex 1 {m}
  56.388, 36.5458375, 16.7683,            !- X,Y,Z Vertex 2 {m}
  56.388, 42.6418375, 16.7683,            !- X,Y,Z Vertex 3 {m}
  56.388, 42.6418375, 19.5130875;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9580fcee-a78b-4600-b1dc-d1f8bd797b17}, !- Handle
  Surface 821,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c7140ad1-3a73-4de8-9788-8604ef70fd48}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2dd95df0-6b7e-4bea-89a7-9a5002d0049d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  56.388, 42.6418375, 19.5130875,         !- X,Y,Z Vertex 1 {m}
  56.388, 42.6418375, 16.7683,            !- X,Y,Z Vertex 2 {m}
  52.1208, 42.6418375, 16.7683,           !- X,Y,Z Vertex 3 {m}
  52.1208, 42.6418375, 19.5130875;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {87344eb1-fc85-424e-a32b-38c96a17f526}, !- Handle
  Surface 822,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c7140ad1-3a73-4de8-9788-8604ef70fd48}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e6e7d822-5976-4e34-9f45-135dd07ecf8e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.096, 48.7378375, 19.5130875,          !- X,Y,Z Vertex 1 {m}
  6.096, 48.7378375, 16.7683,             !- X,Y,Z Vertex 2 {m}
  6.096, 36.5458375, 16.7683,             !- X,Y,Z Vertex 3 {m}
  6.096, 36.5458375, 19.5130875;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b41d541c-bdf1-4e66-9551-c01a6efdfa90}, !- Handle
  Surface 823,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c7140ad1-3a73-4de8-9788-8604ef70fd48}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {beefd7bb-791b-40dd-b369-5952a8b7aa64}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.05712, 36.5458375, 19.5130875000001, !- X,Y,Z Vertex 1 {m}
  6.096, 36.5458375, 19.5130875,          !- X,Y,Z Vertex 2 {m}
  6.096, 36.5458375, 16.7683,             !- X,Y,Z Vertex 3 {m}
  15.05712, 36.5458375, 16.7683;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3e5019e6-707f-47b3-931d-b4334b44b33e}, !- Handle
  Surface 824,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c7140ad1-3a73-4de8-9788-8604ef70fd48}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {568ff20d-b8f8-4bc4-9071-eb289f29b385}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.77384, 42.6418375, 19.5130875,       !- X,Y,Z Vertex 1 {m}
  49.77384, 42.6418375, 16.7683,          !- X,Y,Z Vertex 2 {m}
  49.77384, 48.7378375, 16.7683,          !- X,Y,Z Vertex 3 {m}
  49.77384, 48.7378375, 19.5130875;       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d18dee57-8ead-4171-a98a-7ffa863bb30c}, !- Handle
  Sub Surface 17,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {887301b8-cd37-4813-8b11-6405d98a5952}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  49.74844, 48.7378375, 19.2686125,       !- X,Y,Z Vertex 1 {m}
  49.74844, 48.7378375, 17.6827,          !- X,Y,Z Vertex 2 {m}
  6.1214, 48.7378375, 17.6827,            !- X,Y,Z Vertex 3 {m}
  6.1214, 48.7378375, 19.2686125;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9eb13795-6028-40b8-84bc-74bf516b6927}, !- Handle
  Surface 825,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {c7140ad1-3a73-4de8-9788-8604ef70fd48}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7b4cc373-0b62-4e3e-a4fc-729416956eae}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  56.388, 36.5458375, 19.5130875,         !- X,Y,Z Vertex 1 {m}
  56.388, 42.6418375, 19.5130875,         !- X,Y,Z Vertex 2 {m}
  49.77384, 42.6418375, 19.5130875,       !- X,Y,Z Vertex 3 {m}
  49.77384, 48.7378375, 19.5130875,       !- X,Y,Z Vertex 4 {m}
  6.096, 48.7378375, 19.5130875,          !- X,Y,Z Vertex 5 {m}
  6.096, 36.5458375, 19.5130875;          !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {abe55579-5f59-4274-8103-f43690d7ba6e}, !- Handle
  Surface 826,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c7140ad1-3a73-4de8-9788-8604ef70fd48}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2344736a-c07b-4e84-ac95-2b1700f4d776}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.3568, 36.5458375, 19.5130875,        !- X,Y,Z Vertex 1 {m}
  35.3568, 36.5458375, 16.7683,           !- X,Y,Z Vertex 2 {m}
  37.7952, 36.5458375, 16.7683,           !- X,Y,Z Vertex 3 {m}
  37.7952, 36.5458375, 19.5130875;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2c9404e7-c619-4137-8b2a-c6d19a3310d0}, !- Handle
  Surface 827,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c7140ad1-3a73-4de8-9788-8604ef70fd48}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2f529e22-3138-419c-ba08-4a692239b8da}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.1208, 42.6418375, 19.5130875,        !- X,Y,Z Vertex 1 {m}
  52.1208, 42.6418375, 16.7683,           !- X,Y,Z Vertex 2 {m}
  49.77384, 42.6418375, 16.7683,          !- X,Y,Z Vertex 3 {m}
  49.77384, 42.6418375, 19.5130875;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e9d0c528-fa39-4585-9540-48a4153eb97c}, !- Handle
  Surface 828,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c7140ad1-3a73-4de8-9788-8604ef70fd48}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0deac273-d9ff-4175-bf4f-b4ecb76735ba}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.05712, 36.5458375, 19.5130875000001, !- X,Y,Z Vertex 1 {m}
  15.05712, 36.5458375, 16.7683,          !- X,Y,Z Vertex 2 {m}
  35.3568, 36.5458375, 16.7683,           !- X,Y,Z Vertex 3 {m}
  35.3568, 36.5458375, 19.5130875;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {880a71c0-faeb-4c1b-b4ab-233e30c1921c}, !- Handle
  Surface 829,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c7140ad1-3a73-4de8-9788-8604ef70fd48}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {95209852-ae2d-4071-a8b7-5640c754df60}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.3296, 36.5458375, 19.5130875,        !- X,Y,Z Vertex 1 {m}
  46.3296, 36.5458375, 16.7683,           !- X,Y,Z Vertex 2 {m}
  56.388, 36.5458375, 16.7683,            !- X,Y,Z Vertex 3 {m}
  56.388, 36.5458375, 19.5130875;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e817ee7a-b8ff-48ab-b886-5422452c1be5}, !- Handle
  Surface 830,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c7140ad1-3a73-4de8-9788-8604ef70fd48}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f02ade32-c4a5-4df9-a8aa-bdd5ff4701fd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.7952, 36.5458375, 19.5130875,        !- X,Y,Z Vertex 1 {m}
  37.7952, 36.5458375, 16.7683,           !- X,Y,Z Vertex 2 {m}
  46.3296, 36.5458375, 16.7683,           !- X,Y,Z Vertex 3 {m}
  46.3296, 36.5458375, 19.5130875;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {887301b8-cd37-4813-8b11-6405d98a5952}, !- Handle
  Surface 831,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c7140ad1-3a73-4de8-9788-8604ef70fd48}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.77384, 48.7378375, 19.5130875,       !- X,Y,Z Vertex 1 {m}
  49.77384, 48.7378375, 16.7683,          !- X,Y,Z Vertex 2 {m}
  6.096, 48.7378375, 16.7683,             !- X,Y,Z Vertex 3 {m}
  6.096, 48.7378375, 19.5130875;          !- X,Y,Z Vertex 4 {m}

OS:Space,
  {dbf48444-bc98-49f6-9706-b2a52b333dee}, !- Handle
  OpenOffice_Top_ZN_4,                    !- Name
  {55901ff9-4a1c-46a0-8384-61dd0c18e8fd}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  1.70960468004467e-016,                  !- Y Origin {m}
  16.769225,                              !- Z Origin {m}
  {c6dc659b-0ea6-49c7-9aee-b48d6c13ab59}, !- Building Story Name
  {fdee6c03-c9ba-456b-b20b-b812c503447f}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {4d5263cc-ea81-49db-8685-8b21675b7ffc}, !- Handle
  Surface 832,                            !- Name
  Floor,                                  !- Surface Type
  {bfa4e242-ecb7-4f98-bf5b-6fffb4e2eced}, !- Construction Name
  {dbf48444-bc98-49f6-9706-b2a52b333dee}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.05712, 36.5458375, 16.7683,          !- X,Y,Z Vertex 1 {m}
  15.05712, 6.096, 16.7683,               !- X,Y,Z Vertex 2 {m}
  0, 6.096, 16.7683,                      !- X,Y,Z Vertex 3 {m}
  0, 32.8882375, 16.7683,                 !- X,Y,Z Vertex 4 {m}
  6.096, 32.8882375, 16.7683,             !- X,Y,Z Vertex 5 {m}
  6.096, 36.5458375, 16.7683;             !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {3df6dd25-e8e9-4d97-a908-72b348f8dd90}, !- Handle
  Surface 833,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {dbf48444-bc98-49f6-9706-b2a52b333dee}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b0e7effa-e997-4932-8a57-8ac49bcd5eb8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.05712, 6.096, 19.5130875000001,      !- X,Y,Z Vertex 1 {m}
  15.05712, 36.5458375, 19.5130875000001, !- X,Y,Z Vertex 2 {m}
  6.096, 36.5458375, 19.5130875000001,    !- X,Y,Z Vertex 3 {m}
  6.096, 32.8882375, 19.5130875000001,    !- X,Y,Z Vertex 4 {m}
  0, 32.8882375, 19.5130875000001,        !- X,Y,Z Vertex 5 {m}
  0, 6.096, 19.5130875000001;             !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {d2d5e217-de00-4568-a0c6-b655faf08646}, !- Handle
  Surface 834,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {dbf48444-bc98-49f6-9706-b2a52b333dee}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a8822683-cad5-410a-983c-e02e481705da}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.096, 32.8882375, 19.5130875000001,    !- X,Y,Z Vertex 1 {m}
  6.096, 32.8882375, 16.7683,             !- X,Y,Z Vertex 2 {m}
  0, 32.8882375, 16.7683,                 !- X,Y,Z Vertex 3 {m}
  0, 32.8882375, 19.5130875000001;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {beefd7bb-791b-40dd-b369-5952a8b7aa64}, !- Handle
  Surface 835,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {dbf48444-bc98-49f6-9706-b2a52b333dee}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b41d541c-bdf1-4e66-9551-c01a6efdfa90}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.05712, 36.5458375, 19.5130875000001, !- X,Y,Z Vertex 1 {m}
  15.05712, 36.5458375, 16.7683,          !- X,Y,Z Vertex 2 {m}
  6.096, 36.5458375, 16.7683,             !- X,Y,Z Vertex 3 {m}
  6.096, 36.5458375, 19.5130875000001;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0fd6a79d-16c3-4f0a-802b-a0604a9076ac}, !- Handle
  Surface 836,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {dbf48444-bc98-49f6-9706-b2a52b333dee}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3ce10ebc-7ed9-4607-815b-dfe90fc4510b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 6.096, 19.5130875000001,             !- X,Y,Z Vertex 1 {m}
  0, 6.096, 16.7683,                      !- X,Y,Z Vertex 2 {m}
  15.05712, 6.096, 16.7683,               !- X,Y,Z Vertex 3 {m}
  15.05712, 6.096, 19.5130875000001;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4381c20e-b1ef-4a22-8960-ad5698dbec2e}, !- Handle
  Surface 837,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {dbf48444-bc98-49f6-9706-b2a52b333dee}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {971b502f-d55f-4cb0-b6be-5f3f44d8cdda}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.096, 36.5458375, 19.5130875000001,    !- X,Y,Z Vertex 1 {m}
  6.096, 36.5458375, 16.7683,             !- X,Y,Z Vertex 2 {m}
  6.096, 32.8882375, 16.7683,             !- X,Y,Z Vertex 3 {m}
  6.096, 32.8882375, 19.5130875000001;    !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {954323c4-3ac1-482a-912e-b84dbdbc207a}, !- Handle
  Sub Surface 18,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {b464b74f-21fc-4bd8-b556-41ddbf302ade}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 32.8628375, 19.2686125,              !- X,Y,Z Vertex 1 {m}
  0, 32.8628375, 17.6827,                 !- X,Y,Z Vertex 2 {m}
  0, 6.1214, 17.6827,                     !- X,Y,Z Vertex 3 {m}
  0, 6.1214, 19.2686125;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {11e4fcf1-b0ad-4ab0-9135-895e7c7f55ef}, !- Handle
  Surface 838,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {dbf48444-bc98-49f6-9706-b2a52b333dee}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a9dbec1b-3d41-4446-9f67-06bddea6f083}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.05712, 36.5458375, 19.5130875000001, !- X,Y,Z Vertex 1 {m}
  15.05712, 12.1618375, 19.5130875,       !- X,Y,Z Vertex 2 {m}
  15.05712, 12.1618375, 16.7683,          !- X,Y,Z Vertex 3 {m}
  15.05712, 36.5458375, 16.7683;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b6e0fd8c-5e54-4829-8e7e-7f42ca61e63c}, !- Handle
  Surface 839,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {dbf48444-bc98-49f6-9706-b2a52b333dee}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a4379a13-188c-48ea-97f4-a5be00c5b4b7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.05712, 6.096, 19.5130875000001,      !- X,Y,Z Vertex 1 {m}
  15.05712, 6.096, 16.7683,               !- X,Y,Z Vertex 2 {m}
  15.05712, 12.1618375, 16.7683,          !- X,Y,Z Vertex 3 {m}
  15.05712, 12.1618375, 19.5130875;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b464b74f-21fc-4bd8-b556-41ddbf302ade}, !- Handle
  Surface 840,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {dbf48444-bc98-49f6-9706-b2a52b333dee}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 32.8882375, 19.5130875000001,        !- X,Y,Z Vertex 1 {m}
  0, 32.8882375, 16.7683,                 !- X,Y,Z Vertex 2 {m}
  0, 6.096, 16.7683,                      !- X,Y,Z Vertex 3 {m}
  0, 6.096, 19.5130875000001;             !- X,Y,Z Vertex 4 {m}

OS:Space,
  {c01a040d-a69c-4ac6-a575-a70f57ab2f9c}, !- Handle
  OpenOffice_Top_ZN_1,                    !- Name
  {55901ff9-4a1c-46a0-8384-61dd0c18e8fd}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  1.70960468004467e-016,                  !- Y Origin {m}
  16.769225,                              !- Z Origin {m}
  {c6dc659b-0ea6-49c7-9aee-b48d6c13ab59}, !- Building Story Name
  {45389a8b-6147-4fa4-b064-ef5eab0242ed}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {4c828c1c-424d-4eb9-b109-67a48a6ec26d}, !- Handle
  Surface 841,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c01a040d-a69c-4ac6-a575-a70f57ab2f9c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ea0d08ed-ca3a-4d88-923e-bac141686afa}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.05712, 6.096, 19.5130875,            !- X,Y,Z Vertex 1 {m}
  15.05712, 6.096, 16.7683,               !- X,Y,Z Vertex 2 {m}
  19.32432, 6.096, 16.7683,               !- X,Y,Z Vertex 3 {m}
  19.32432, 6.096, 19.5130875;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fb14554d-54fe-4107-8b5d-2221adf641d1}, !- Handle
  Surface 842,                            !- Name
  Floor,                                  !- Surface Type
  {bfa4e242-ecb7-4f98-bf5b-6fffb4e2eced}, !- Construction Name
  {c01a040d-a69c-4ac6-a575-a70f57ab2f9c}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  67.01155, 12.1618375, 16.7683,          !- X,Y,Z Vertex 1 {m}
  67.01155, -1.70960468004467e-016, 16.7683, !- X,Y,Z Vertex 2 {m}
  19.32432, 1.89995241761664e-016, 16.7683, !- X,Y,Z Vertex 3 {m}
  19.32432, 6.096, 16.7683,               !- X,Y,Z Vertex 4 {m}
  15.05712, 6.096, 16.7683,               !- X,Y,Z Vertex 5 {m}
  15.05712, 12.1618375, 16.7683;          !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {fd53317f-9a43-44c0-a46a-6e38d105a9db}, !- Handle
  Surface 843,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {c01a040d-a69c-4ac6-a575-a70f57ab2f9c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b146bec5-c719-424b-b513-7749c13863f7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  67.01155, -1.70960468004467e-016, 19.5130875, !- X,Y,Z Vertex 1 {m}
  67.01155, 12.1618375, 19.5130875,       !- X,Y,Z Vertex 2 {m}
  15.05712, 12.1618375, 19.5130875,       !- X,Y,Z Vertex 3 {m}
  15.05712, 6.096, 19.5130875,            !- X,Y,Z Vertex 4 {m}
  19.32432, 6.096, 19.5130875,            !- X,Y,Z Vertex 5 {m}
  19.32432, 1.89995241761664e-016, 19.5130875; !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {cc9da7c2-2bb3-40d1-b2f5-3f29193e790e}, !- Handle
  Surface 844,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c01a040d-a69c-4ac6-a575-a70f57ab2f9c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {00532189-a035-474f-b661-1c52f92f4ced}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.32432, 6.096, 19.5130875,            !- X,Y,Z Vertex 1 {m}
  19.32432, 6.096, 16.7683,               !- X,Y,Z Vertex 2 {m}
  19.32432, 1.89995241761664e-016, 16.7683, !- X,Y,Z Vertex 3 {m}
  19.32432, 1.89995241761664e-016, 19.5130875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a4379a13-188c-48ea-97f4-a5be00c5b4b7}, !- Handle
  Surface 845,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c01a040d-a69c-4ac6-a575-a70f57ab2f9c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b6e0fd8c-5e54-4829-8e7e-7f42ca61e63c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.05712, 12.1618375, 19.5130875,       !- X,Y,Z Vertex 1 {m}
  15.05712, 12.1618375, 16.7683,          !- X,Y,Z Vertex 2 {m}
  15.05712, 6.096, 16.7683,               !- X,Y,Z Vertex 3 {m}
  15.05712, 6.096, 19.5130875;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {70f4e72d-84d3-4a94-9a05-b262d4aff91d}, !- Handle
  Surface 846,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c01a040d-a69c-4ac6-a575-a70f57ab2f9c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {56238296-a130-4b73-810c-49dd252c4831}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  67.01155, 12.1618375, 19.5130875,       !- X,Y,Z Vertex 1 {m}
  67.01155, 12.1618375, 16.7683,          !- X,Y,Z Vertex 2 {m}
  56.388, 12.1618375, 16.7683,            !- X,Y,Z Vertex 3 {m}
  56.388, 12.1618375, 19.5130875;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c862d70b-47f6-44c7-9507-e92df402228d}, !- Handle
  Surface 847,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c01a040d-a69c-4ac6-a575-a70f57ab2f9c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f179e472-780d-4f97-ad13-89db5b0d6100}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  67.01155, -1.70960468004467e-016, 19.5130875, !- X,Y,Z Vertex 1 {m}
  67.01155, -1.70960468004467e-016, 16.7683, !- X,Y,Z Vertex 2 {m}
  67.01155, 12.1618375, 16.7683,          !- X,Y,Z Vertex 3 {m}
  67.01155, 12.1618375, 19.5130875;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3ae45cda-1018-4d07-9715-981d00f7d05d}, !- Handle
  Surface 848,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c01a040d-a69c-4ac6-a575-a70f57ab2f9c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b609c875-72c7-4a9b-928d-7b07e0e25e83}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.7952, 12.1618375, 19.5130875,        !- X,Y,Z Vertex 1 {m}
  37.7952, 12.1618375, 16.7683,           !- X,Y,Z Vertex 2 {m}
  35.3568, 12.1618375, 16.7683,           !- X,Y,Z Vertex 3 {m}
  35.3568, 12.1618375, 19.5130875;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b2a4713c-faa9-40f9-ae5f-f8b774b5a28b}, !- Handle
  Surface 849,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c01a040d-a69c-4ac6-a575-a70f57ab2f9c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b8d8a5d5-cc06-4180-94ab-19264c06b090}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.3568, 12.1618375, 19.5130875,        !- X,Y,Z Vertex 1 {m}
  35.3568, 12.1618375, 16.7683,           !- X,Y,Z Vertex 2 {m}
  15.05712, 12.1618375, 16.7683,          !- X,Y,Z Vertex 3 {m}
  15.05712, 12.1618375, 19.5130875;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9502ee6f-c68c-48c3-980d-6cacd8a0c750}, !- Handle
  Surface 850,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c01a040d-a69c-4ac6-a575-a70f57ab2f9c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9ec85ba5-7d5f-4bbd-b241-f897d6736578}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  56.388, 12.1618375, 19.5130875,         !- X,Y,Z Vertex 1 {m}
  56.388, 12.1618375, 16.7683,            !- X,Y,Z Vertex 2 {m}
  37.7952, 12.1618375, 16.7683,           !- X,Y,Z Vertex 3 {m}
  37.7952, 12.1618375, 19.5130875;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bf7c3648-c75f-47b9-9831-834639881e4c}, !- Handle
  Surface 851,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c01a040d-a69c-4ac6-a575-a70f57ab2f9c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.32432, 1.89995241761664e-016, 19.5130875, !- X,Y,Z Vertex 1 {m}
  19.32432, 1.89995241761664e-016, 16.7683, !- X,Y,Z Vertex 2 {m}
  67.01155, -1.70960468004467e-016, 16.7683, !- X,Y,Z Vertex 3 {m}
  67.01155, -1.70960468004467e-016, 19.5130875; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {fc9d49d6-11d6-4890-a251-357277c53f0b}, !- Handle
  EnclosedOffice_Top_ZN_8,                !- Name
  {bf012c9f-e983-4664-89cb-42c836826e39}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  1.70960468004467e-016,                  !- Y Origin {m}
  16.769225,                              !- Z Origin {m}
  {c6dc659b-0ea6-49c7-9aee-b48d6c13ab59}, !- Building Story Name
  {44dff825-4d14-42d0-aedf-30603bdc7d8b}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {b7a284c0-8e6b-43f4-b857-01eb253b723b}, !- Handle
  Surface 852,                            !- Name
  Floor,                                  !- Surface Type
  {bfa4e242-ecb7-4f98-bf5b-6fffb4e2eced}, !- Construction Name
  {fc9d49d6-11d6-4890-a251-357277c53f0b}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.096, 48.7378375, 16.7683,             !- X,Y,Z Vertex 1 {m}
  6.096, 32.8882375, 16.7683,             !- X,Y,Z Vertex 2 {m}
  0, 32.8882375, 16.7683,                 !- X,Y,Z Vertex 3 {m}
  0, 48.7378375, 16.7683;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {971b502f-d55f-4cb0-b6be-5f3f44d8cdda}, !- Handle
  Surface 853,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fc9d49d6-11d6-4890-a251-357277c53f0b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4381c20e-b1ef-4a22-8960-ad5698dbec2e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.096, 32.8882375, 19.5130875,          !- X,Y,Z Vertex 1 {m}
  6.096, 32.8882375, 16.7683,             !- X,Y,Z Vertex 2 {m}
  6.096, 36.5458375, 16.7683,             !- X,Y,Z Vertex 3 {m}
  6.096, 36.5458375, 19.5130875;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6b11f63d-ed82-4317-ad1a-f5d64d8c8611}, !- Handle
  Surface 854,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {fc9d49d6-11d6-4890-a251-357277c53f0b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fe2244cc-f9ca-42f3-bb29-b9d91d1edb53}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.096, 32.8882375, 19.5130875,          !- X,Y,Z Vertex 1 {m}
  6.096, 48.7378375, 19.5130875,          !- X,Y,Z Vertex 2 {m}
  0, 48.7378375, 19.5130875,              !- X,Y,Z Vertex 3 {m}
  0, 32.8882375, 19.5130875;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a8822683-cad5-410a-983c-e02e481705da}, !- Handle
  Surface 855,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fc9d49d6-11d6-4890-a251-357277c53f0b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d2d5e217-de00-4568-a0c6-b655faf08646}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 32.8882375, 19.5130875,              !- X,Y,Z Vertex 1 {m}
  0, 32.8882375, 16.7683,                 !- X,Y,Z Vertex 2 {m}
  6.096, 32.8882375, 16.7683,             !- X,Y,Z Vertex 3 {m}
  6.096, 32.8882375, 19.5130875;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8c224ee4-d80e-4ea5-88e2-397cb9eb8f84}, !- Handle
  Sub Surface 20,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {710857f8-365b-4f52-8b09-643c7dbc7d82}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 48.7124375, 19.2686125,              !- X,Y,Z Vertex 1 {m}
  0, 48.7124375, 17.6827,                 !- X,Y,Z Vertex 2 {m}
  0, 32.9136375, 17.6827,                 !- X,Y,Z Vertex 3 {m}
  0, 32.9136375, 19.2686125;              !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {dd93b347-f8d9-49d7-ae37-9b9c1890c568}, !- Handle
  Sub Surface 21,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {ce37a7bd-19ee-489e-b547-a66869a75def}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.0706, 48.7378375, 19.2686125,         !- X,Y,Z Vertex 1 {m}
  6.0706, 48.7378375, 17.6827,            !- X,Y,Z Vertex 2 {m}
  0.0254, 48.7378375, 17.6827,            !- X,Y,Z Vertex 3 {m}
  0.0254, 48.7378375, 19.2686125;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e6e7d822-5976-4e34-9f45-135dd07ecf8e}, !- Handle
  Surface 856,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fc9d49d6-11d6-4890-a251-357277c53f0b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {87344eb1-fc85-424e-a32b-38c96a17f526}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.096, 36.5458375, 19.5130875,          !- X,Y,Z Vertex 1 {m}
  6.096, 36.5458375, 16.7683,             !- X,Y,Z Vertex 2 {m}
  6.096, 48.7378375, 16.7683,             !- X,Y,Z Vertex 3 {m}
  6.096, 48.7378375, 19.5130875;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {710857f8-365b-4f52-8b09-643c7dbc7d82}, !- Handle
  Surface 857,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fc9d49d6-11d6-4890-a251-357277c53f0b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 48.7378375, 19.5130875,              !- X,Y,Z Vertex 1 {m}
  0, 48.7378375, 16.7683,                 !- X,Y,Z Vertex 2 {m}
  0, 32.8882375, 16.7683,                 !- X,Y,Z Vertex 3 {m}
  0, 32.8882375, 19.5130875;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ce37a7bd-19ee-489e-b547-a66869a75def}, !- Handle
  Surface 858,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fc9d49d6-11d6-4890-a251-357277c53f0b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.096, 48.7378375, 19.5130875,          !- X,Y,Z Vertex 1 {m}
  6.096, 48.7378375, 16.7683,             !- X,Y,Z Vertex 2 {m}
  0, 48.7378375, 16.7683,                 !- X,Y,Z Vertex 3 {m}
  0, 48.7378375, 19.5130875;              !- X,Y,Z Vertex 4 {m}

OS:Space,
  {419feea8-adb1-425a-9776-8bc6bb52904a}, !- Handle
  EnclosedOffice_Top_ZN_4,                !- Name
  {bf012c9f-e983-4664-89cb-42c836826e39}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  1.70960468004467e-016,                  !- Y Origin {m}
  16.769225,                              !- Z Origin {m}
  {c6dc659b-0ea6-49c7-9aee-b48d6c13ab59}, !- Building Story Name
  {7de334f0-b55d-4f33-93fb-5c04f7b0784f}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {48203d27-25de-40e4-a502-13e088c5017e}, !- Handle
  Surface 859,                            !- Name
  Floor,                                  !- Surface Type
  {bfa4e242-ecb7-4f98-bf5b-6fffb4e2eced}, !- Construction Name
  {419feea8-adb1-425a-9776-8bc6bb52904a}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.864, 35.0218375, 16.7683,            !- X,Y,Z Vertex 1 {m}
  54.864, 29.8402375, 16.7683,            !- X,Y,Z Vertex 2 {m}
  46.3296, 29.8402375, 16.7683,           !- X,Y,Z Vertex 3 {m}
  46.3296, 35.0218375, 16.7683;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d9e41d55-e6f1-4a3a-a9e3-fe83192289fc}, !- Handle
  Surface 860,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {419feea8-adb1-425a-9776-8bc6bb52904a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9bb2a76d-ecc4-461e-9f9c-33b615273a69}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.864, 35.0218375, 19.5130875,         !- X,Y,Z Vertex 1 {m}
  54.864, 35.0218375, 16.7683,            !- X,Y,Z Vertex 2 {m}
  46.3296, 35.0218375, 16.7683,           !- X,Y,Z Vertex 3 {m}
  46.3296, 35.0218375, 19.5130875;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6df9614b-e7f0-41ec-a21a-a696448c723f}, !- Handle
  Surface 861,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {419feea8-adb1-425a-9776-8bc6bb52904a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5172c28a-d23d-4a14-a20a-1cac59e498b3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.864, 29.8402375, 19.5130875,         !- X,Y,Z Vertex 1 {m}
  54.864, 29.8402375, 16.7683,            !- X,Y,Z Vertex 2 {m}
  54.864, 35.0218375, 16.7683,            !- X,Y,Z Vertex 3 {m}
  54.864, 35.0218375, 19.5130875;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {21162b4e-0b99-4612-9ea1-609cd33c12f7}, !- Handle
  Surface 862,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {419feea8-adb1-425a-9776-8bc6bb52904a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a95776f8-fc08-4fe1-a636-0440d050d3a5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.3296, 29.8402375, 19.5130875,        !- X,Y,Z Vertex 1 {m}
  46.3296, 29.8402375, 16.7683,           !- X,Y,Z Vertex 2 {m}
  49.0728, 29.8402375, 16.7683,           !- X,Y,Z Vertex 3 {m}
  49.0728, 29.8402375, 19.5130875;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {06aaa599-50f7-42eb-b6fe-cbebc46b15e6}, !- Handle
  Surface 863,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {419feea8-adb1-425a-9776-8bc6bb52904a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c37161a9-cde3-436a-b4af-ba08d7d26290}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.3296, 35.0218375, 19.5130875,        !- X,Y,Z Vertex 1 {m}
  46.3296, 35.0218375, 16.7683,           !- X,Y,Z Vertex 2 {m}
  46.3296, 29.8402375, 16.7683,           !- X,Y,Z Vertex 3 {m}
  46.3296, 29.8402375, 19.5130875;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0447eeae-b9c9-4718-aef3-33ffeb6d9b5b}, !- Handle
  Surface 864,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {419feea8-adb1-425a-9776-8bc6bb52904a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ca17dbea-1cc7-4822-bc7e-9d41d0e0c444}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.864, 29.8402375, 19.5130875,         !- X,Y,Z Vertex 1 {m}
  54.864, 35.0218375, 19.5130875,         !- X,Y,Z Vertex 2 {m}
  46.3296, 35.0218375, 19.5130875,        !- X,Y,Z Vertex 3 {m}
  46.3296, 29.8402375, 19.5130875;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {87c3a91f-0537-4b96-8909-c5b6f920c388}, !- Handle
  Surface 865,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {419feea8-adb1-425a-9776-8bc6bb52904a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {491cea9b-5602-4787-874f-c13087e0254f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.0728, 29.8402375, 19.5130875,        !- X,Y,Z Vertex 1 {m}
  49.0728, 29.8402375, 16.7683,           !- X,Y,Z Vertex 2 {m}
  54.864, 29.8402375, 16.7683,            !- X,Y,Z Vertex 3 {m}
  54.864, 29.8402375, 19.5130875;         !- X,Y,Z Vertex 4 {m}

OS:Space,
  {513b2db8-ebfa-4e78-ae8a-bddd44ed6462}, !- Handle
  EnclosedOffice_Top_ZN_2,                !- Name
  {bf012c9f-e983-4664-89cb-42c836826e39}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  1.70960468004467e-016,                  !- Y Origin {m}
  16.769225,                              !- Z Origin {m}
  {c6dc659b-0ea6-49c7-9aee-b48d6c13ab59}, !- Building Story Name
  {7551b83b-9e44-44b7-9dc2-93e3da4244b1}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {684d9419-390e-427f-93cf-b3514f5f1c3e}, !- Handle
  Surface 866,                            !- Name
  Floor,                                  !- Surface Type
  {bfa4e242-ecb7-4f98-bf5b-6fffb4e2eced}, !- Construction Name
  {513b2db8-ebfa-4e78-ae8a-bddd44ed6462}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.864, 18.8674375, 16.7683,            !- X,Y,Z Vertex 1 {m}
  54.864, 13.6858375, 16.7683,            !- X,Y,Z Vertex 2 {m}
  37.7952, 13.6858375, 16.7683,           !- X,Y,Z Vertex 3 {m}
  37.7952, 18.8674375, 16.7683;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2da984d2-22dd-4d02-871a-85d4407d5756}, !- Handle
  Surface 867,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {513b2db8-ebfa-4e78-ae8a-bddd44ed6462}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7dd745e9-65a3-44ad-8ee3-95d9c91d3f78}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.864, 13.6858375, 19.5130875,         !- X,Y,Z Vertex 1 {m}
  54.864, 18.8674375, 19.5130875,         !- X,Y,Z Vertex 2 {m}
  37.7952, 18.8674375, 19.5130875,        !- X,Y,Z Vertex 3 {m}
  37.7952, 13.6858375, 19.5130875;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0b5573ca-79c7-4694-921f-57318018b43b}, !- Handle
  Surface 868,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {513b2db8-ebfa-4e78-ae8a-bddd44ed6462}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d48179f0-9858-46ea-aa9b-5e3f22c43858}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.7952, 13.6858375, 19.5130875,        !- X,Y,Z Vertex 1 {m}
  37.7952, 13.6858375, 16.7683,           !- X,Y,Z Vertex 2 {m}
  54.864, 13.6858375, 16.7683,            !- X,Y,Z Vertex 3 {m}
  54.864, 13.6858375, 19.5130875;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b1612dae-2772-41f5-b0f0-0a294accee22}, !- Handle
  Surface 869,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {513b2db8-ebfa-4e78-ae8a-bddd44ed6462}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9fc05baf-bd04-47df-aa70-f0393eaab509}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.3296, 18.8674375, 19.5130875,        !- X,Y,Z Vertex 1 {m}
  46.3296, 18.8674375, 16.7683,           !- X,Y,Z Vertex 2 {m}
  37.7952, 18.8674375, 16.7683,           !- X,Y,Z Vertex 3 {m}
  37.7952, 18.8674375, 19.5130875;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0000138d-35ab-4c45-916d-e67345e9b82a}, !- Handle
  Surface 870,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {513b2db8-ebfa-4e78-ae8a-bddd44ed6462}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6091d746-e7fd-4b29-8163-b35c50177985}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.7952, 18.8674375, 19.5130875,        !- X,Y,Z Vertex 1 {m}
  37.7952, 18.8674375, 16.7683,           !- X,Y,Z Vertex 2 {m}
  37.7952, 13.6858375, 16.7683,           !- X,Y,Z Vertex 3 {m}
  37.7952, 13.6858375, 19.5130875;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6f956f09-a62a-41ea-88a9-26ef1153510e}, !- Handle
  Surface 871,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {513b2db8-ebfa-4e78-ae8a-bddd44ed6462}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {aa2b6f9b-9fb6-4661-815d-6a659a356f13}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.864, 13.6858375, 19.5130875,         !- X,Y,Z Vertex 1 {m}
  54.864, 13.6858375, 16.7683,            !- X,Y,Z Vertex 2 {m}
  54.864, 18.8674375, 16.7683,            !- X,Y,Z Vertex 3 {m}
  54.864, 18.8674375, 19.5130875;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c8f84ad0-3fe9-41dd-ad91-ea83789d7300}, !- Handle
  Surface 872,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {513b2db8-ebfa-4e78-ae8a-bddd44ed6462}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e3281579-c05a-4d98-967d-b46fd486731d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.0728, 18.8674375, 19.5130875,        !- X,Y,Z Vertex 1 {m}
  49.0728, 18.8674375, 16.7683,           !- X,Y,Z Vertex 2 {m}
  46.3296, 18.8674375, 16.7683,           !- X,Y,Z Vertex 3 {m}
  46.3296, 18.8674375, 19.5130875;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {229162cd-be9c-4dd1-95b6-b0e6b56a964e}, !- Handle
  Surface 873,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {513b2db8-ebfa-4e78-ae8a-bddd44ed6462}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3696502d-91ec-41a1-82a7-27b3864f91f0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.864, 18.8674375, 19.5130875,         !- X,Y,Z Vertex 1 {m}
  54.864, 18.8674375, 16.7683,            !- X,Y,Z Vertex 2 {m}
  49.0728, 18.8674375, 16.7683,           !- X,Y,Z Vertex 3 {m}
  49.0728, 18.8674375, 19.5130875;        !- X,Y,Z Vertex 4 {m}

OS:Space,
  {2ae60b52-7e62-46b0-9606-f6269e0b2f50}, !- Handle
  ConfRoom_Top_ZN_2,                      !- Name
  {550763f4-e9a3-4e50-8c19-ebc0974924d6}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  1.70960468004467e-016,                  !- Y Origin {m}
  16.769225,                              !- Z Origin {m}
  {c6dc659b-0ea6-49c7-9aee-b48d6c13ab59}, !- Building Story Name
  {e8257c76-a049-49c7-bf10-f8c9b4a5db7d}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {32c0099e-398f-4351-85ae-fee7fa9893b3}, !- Handle
  Surface 874,                            !- Name
  Floor,                                  !- Surface Type
  {bfa4e242-ecb7-4f98-bf5b-6fffb4e2eced}, !- Construction Name
  {2ae60b52-7e62-46b0-9606-f6269e0b2f50}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  56.388, 48.7378375, 16.7683,            !- X,Y,Z Vertex 1 {m}
  56.388, 42.6418375, 16.7683,            !- X,Y,Z Vertex 2 {m}
  52.1208, 42.6418375, 16.7683,           !- X,Y,Z Vertex 3 {m}
  52.1208, 48.7378375, 16.7683;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d24c2213-2104-401a-9767-821d9228bac9}, !- Handle
  Sub Surface 22,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {c2c19480-53b0-4ef2-bcab-90d6443d3e40}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  56.3626, 48.7378375, 19.2686125,        !- X,Y,Z Vertex 1 {m}
  56.3626, 48.7378375, 17.6827,           !- X,Y,Z Vertex 2 {m}
  52.1462, 48.7378375, 17.6827,           !- X,Y,Z Vertex 3 {m}
  52.1462, 48.7378375, 19.2686125;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4992cdb8-78f9-47b4-8046-8d3b880878a7}, !- Handle
  Surface 875,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2ae60b52-7e62-46b0-9606-f6269e0b2f50}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {68e010d3-cc01-476c-898d-9403e89d8f9a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.1208, 48.7378375, 19.5130875,        !- X,Y,Z Vertex 1 {m}
  52.1208, 48.7378375, 16.7683,           !- X,Y,Z Vertex 2 {m}
  52.1208, 42.6418375, 16.7683,           !- X,Y,Z Vertex 3 {m}
  52.1208, 42.6418375, 19.5130875;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2dd95df0-6b7e-4bea-89a7-9a5002d0049d}, !- Handle
  Surface 876,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2ae60b52-7e62-46b0-9606-f6269e0b2f50}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9580fcee-a78b-4600-b1dc-d1f8bd797b17}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.1208, 42.6418375, 19.5130875,        !- X,Y,Z Vertex 1 {m}
  52.1208, 42.6418375, 16.7683,           !- X,Y,Z Vertex 2 {m}
  56.388, 42.6418375, 16.7683,            !- X,Y,Z Vertex 3 {m}
  56.388, 42.6418375, 19.5130875;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2bc77dd8-d5f5-4392-87ce-0aa9f2607164}, !- Handle
  Surface 877,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2ae60b52-7e62-46b0-9606-f6269e0b2f50}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9348ad7e-f35a-4a03-9d8a-ac588ead26df}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  56.388, 42.6418375, 19.5130875,         !- X,Y,Z Vertex 1 {m}
  56.388, 42.6418375, 16.7683,            !- X,Y,Z Vertex 2 {m}
  56.388, 48.7378375, 16.7683,            !- X,Y,Z Vertex 3 {m}
  56.388, 48.7378375, 19.5130875;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {78c82684-73c1-481b-8ebd-74383bcc3ed3}, !- Handle
  Surface 878,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {2ae60b52-7e62-46b0-9606-f6269e0b2f50}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {45f74438-5476-4347-b80f-4f2441930a5c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  56.388, 42.6418375, 19.5130875,         !- X,Y,Z Vertex 1 {m}
  56.388, 48.7378375, 19.5130875,         !- X,Y,Z Vertex 2 {m}
  52.1208, 48.7378375, 19.5130875,        !- X,Y,Z Vertex 3 {m}
  52.1208, 42.6418375, 19.5130875;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c2c19480-53b0-4ef2-bcab-90d6443d3e40}, !- Handle
  Surface 879,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2ae60b52-7e62-46b0-9606-f6269e0b2f50}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  56.388, 48.7378375, 19.5130875,         !- X,Y,Z Vertex 1 {m}
  56.388, 48.7378375, 16.7683,            !- X,Y,Z Vertex 2 {m}
  52.1208, 48.7378375, 16.7683,           !- X,Y,Z Vertex 3 {m}
  52.1208, 48.7378375, 19.5130875;        !- X,Y,Z Vertex 4 {m}

OS:Space,
  {bc120234-440e-4be2-94af-896d404bb4a4}, !- Handle
  EnclosedOffice_Top_ZN_3,                !- Name
  {bf012c9f-e983-4664-89cb-42c836826e39}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  1.70960468004467e-016,                  !- Y Origin {m}
  16.769225,                              !- Z Origin {m}
  {c6dc659b-0ea6-49c7-9aee-b48d6c13ab59}, !- Building Story Name
  {4595f82b-1ed9-44f2-a5d4-c56e6d6f50f3}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {35a15b9f-6bf8-4b04-94bd-c0f94cc6d972}, !- Handle
  Surface 880,                            !- Name
  Floor,                                  !- Surface Type
  {bfa4e242-ecb7-4f98-bf5b-6fffb4e2eced}, !- Construction Name
  {bc120234-440e-4be2-94af-896d404bb4a4}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.3568, 35.0218375, 16.7683,           !- X,Y,Z Vertex 1 {m}
  35.3568, 29.8402375, 16.7683,           !- X,Y,Z Vertex 2 {m}
  18.288, 29.8402375, 16.7683,            !- X,Y,Z Vertex 3 {m}
  18.288, 35.0218375, 16.7683;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {25108ab2-f2df-4deb-8881-6f7dde24edd0}, !- Handle
  Surface 881,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {bc120234-440e-4be2-94af-896d404bb4a4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {510324d7-a7ff-4c70-a8f9-4b1553b57b59}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.3568, 29.8402375, 19.5130875,        !- X,Y,Z Vertex 1 {m}
  35.3568, 35.0218375, 19.5130875,        !- X,Y,Z Vertex 2 {m}
  18.288, 35.0218375, 19.5130875,         !- X,Y,Z Vertex 3 {m}
  18.288, 29.8402375, 19.5130875;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b6c2b678-d448-4fcb-a56a-5124124153a4}, !- Handle
  Surface 882,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bc120234-440e-4be2-94af-896d404bb4a4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a669d36f-4851-4363-b8a8-e17d303a9b48}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.4508, 29.8402375, 19.5130875,        !- X,Y,Z Vertex 1 {m}
  25.4508, 29.8402375, 16.7683,           !- X,Y,Z Vertex 2 {m}
  35.3568, 29.8402375, 16.7683,           !- X,Y,Z Vertex 3 {m}
  35.3568, 29.8402375, 19.5130875;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e957baff-e95f-44e6-bfe1-decf8094358e}, !- Handle
  Surface 883,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bc120234-440e-4be2-94af-896d404bb4a4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5c83f179-f958-4e51-bcb2-4dca97f1e818}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.288, 35.0218375, 19.5130875,         !- X,Y,Z Vertex 1 {m}
  18.288, 35.0218375, 16.7683,            !- X,Y,Z Vertex 2 {m}
  18.288, 29.8402375, 16.7683,            !- X,Y,Z Vertex 3 {m}
  18.288, 29.8402375, 19.5130875;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d56ddad6-cacc-4280-97b7-8a7e74916330}, !- Handle
  Surface 884,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bc120234-440e-4be2-94af-896d404bb4a4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bb420af4-f5f0-4b15-b966-87fadf873ed2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.3568, 35.0218375, 19.5130875,        !- X,Y,Z Vertex 1 {m}
  35.3568, 35.0218375, 16.7683,           !- X,Y,Z Vertex 2 {m}
  18.288, 35.0218375, 16.7683,            !- X,Y,Z Vertex 3 {m}
  18.288, 35.0218375, 19.5130875;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e85ed891-0382-4ec1-88ef-c07487e9571f}, !- Handle
  Surface 885,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bc120234-440e-4be2-94af-896d404bb4a4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7697e7d7-e6db-4347-8d89-19398fa7d96a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.3568, 29.8402375, 19.5130875,        !- X,Y,Z Vertex 1 {m}
  35.3568, 29.8402375, 16.7683,           !- X,Y,Z Vertex 2 {m}
  35.3568, 35.0218375, 16.7683,           !- X,Y,Z Vertex 3 {m}
  35.3568, 35.0218375, 19.5130875;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1a315657-092b-47a9-ac7a-95e4165ef813}, !- Handle
  Surface 886,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bc120234-440e-4be2-94af-896d404bb4a4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {aeabb8b9-65fe-4ed2-b014-df8e8192e38e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.7076, 29.8402375, 19.5130875,        !- X,Y,Z Vertex 1 {m}
  22.7076, 29.8402375, 16.7683,           !- X,Y,Z Vertex 2 {m}
  25.4508, 29.8402375, 16.7683,           !- X,Y,Z Vertex 3 {m}
  25.4508, 29.8402375, 19.5130875;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d5088cda-9fd2-4277-8f35-f61fa313f2a2}, !- Handle
  Surface 887,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bc120234-440e-4be2-94af-896d404bb4a4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3133cb1a-ce6d-43b3-9a4a-2392e16a2da3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.288, 29.8402375, 19.5130875,         !- X,Y,Z Vertex 1 {m}
  18.288, 29.8402375, 16.7683,            !- X,Y,Z Vertex 2 {m}
  22.7076, 29.8402375, 16.7683,           !- X,Y,Z Vertex 3 {m}
  22.7076, 29.8402375, 19.5130875;        !- X,Y,Z Vertex 4 {m}

OS:Space,
  {248f43f3-92d6-4232-8d12-07eb6f755358}, !- Handle
  EnclosedOffice_Top_ZN_7,                !- Name
  {bf012c9f-e983-4664-89cb-42c836826e39}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  1.70960468004467e-016,                  !- Y Origin {m}
  16.769225,                              !- Z Origin {m}
  {c6dc659b-0ea6-49c7-9aee-b48d6c13ab59}, !- Building Story Name
  {b3453158-dcac-4516-b681-40fa160a07b3}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {a95148ea-114a-4e9d-930c-3b5b7a9a2cae}, !- Handle
  Surface 888,                            !- Name
  Floor,                                  !- Surface Type
  {bfa4e242-ecb7-4f98-bf5b-6fffb4e2eced}, !- Construction Name
  {248f43f3-92d6-4232-8d12-07eb6f755358}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.10755, 48.7378375, 16.7683,          !- X,Y,Z Vertex 1 {m}
  73.10755, 42.6418375, 16.7683,          !- X,Y,Z Vertex 2 {m}
  56.388, 42.6418375, 16.7683,            !- X,Y,Z Vertex 3 {m}
  56.388, 48.7378375, 16.7683;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b10a85a0-72d5-41c5-b516-e5463c143431}, !- Handle
  Sub Surface 23,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {b4f8313c-231d-44d0-a17e-0a8b96964ed6}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  73.08215, 48.7378375, 19.2686125,       !- X,Y,Z Vertex 1 {m}
  73.08215, 48.7378375, 17.6827,          !- X,Y,Z Vertex 2 {m}
  56.4134, 48.7378375, 17.6827,           !- X,Y,Z Vertex 3 {m}
  56.4134, 48.7378375, 19.2686125;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5c311a07-6bc5-4368-a8bc-8a62de8a3f4e}, !- Handle
  Surface 889,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {248f43f3-92d6-4232-8d12-07eb6f755358}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8b0e6af0-b99d-4ef8-81c5-7fb786e2cf74}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  56.388, 42.6418375, 19.5130875,         !- X,Y,Z Vertex 1 {m}
  56.388, 42.6418375, 16.7683,            !- X,Y,Z Vertex 2 {m}
  73.10755, 42.6418375, 16.7683,          !- X,Y,Z Vertex 3 {m}
  73.10755, 42.6418375, 19.5130875;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9348ad7e-f35a-4a03-9d8a-ac588ead26df}, !- Handle
  Surface 890,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {248f43f3-92d6-4232-8d12-07eb6f755358}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2bc77dd8-d5f5-4392-87ce-0aa9f2607164}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  56.388, 48.7378375, 19.5130875,         !- X,Y,Z Vertex 1 {m}
  56.388, 48.7378375, 16.7683,            !- X,Y,Z Vertex 2 {m}
  56.388, 42.6418375, 16.7683,            !- X,Y,Z Vertex 3 {m}
  56.388, 42.6418375, 19.5130875;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0df24c94-83f3-4fc0-b5e4-63a5d00bb330}, !- Handle
  Surface 891,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {248f43f3-92d6-4232-8d12-07eb6f755358}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bba445c5-0be0-4c08-9c1e-b0465ab68ca1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.10755, 42.6418375, 19.5130875,       !- X,Y,Z Vertex 1 {m}
  73.10755, 48.7378375, 19.5130875,       !- X,Y,Z Vertex 2 {m}
  56.388, 48.7378375, 19.5130875,         !- X,Y,Z Vertex 3 {m}
  56.388, 42.6418375, 19.5130875;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b4f8313c-231d-44d0-a17e-0a8b96964ed6}, !- Handle
  Surface 892,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {248f43f3-92d6-4232-8d12-07eb6f755358}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.10755, 48.7378375, 19.5130875,       !- X,Y,Z Vertex 1 {m}
  73.10755, 48.7378375, 16.7683,          !- X,Y,Z Vertex 2 {m}
  56.388, 48.7378375, 16.7683,            !- X,Y,Z Vertex 3 {m}
  56.388, 48.7378375, 19.5130875;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1342dadb-ad4e-4da0-8a6d-204a43acbcd8}, !- Handle
  Surface 893,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {248f43f3-92d6-4232-8d12-07eb6f755358}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.10755, 42.6418375, 19.5130875,       !- X,Y,Z Vertex 1 {m}
  73.10755, 42.6418375, 16.7683,          !- X,Y,Z Vertex 2 {m}
  73.10755, 48.7378375, 16.7683,          !- X,Y,Z Vertex 3 {m}
  73.10755, 48.7378375, 19.5130875;       !- X,Y,Z Vertex 4 {m}

OS:Space,
  {5f409ca9-e958-47a4-a82d-fc82cb8c9108}, !- Handle
  Classroom_Top_ZN,                       !- Name
  {d5a14e38-6c1c-4c6a-be5d-93d68fab6cf6}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  1.70960468004467e-016,                  !- Y Origin {m}
  16.769225,                              !- Z Origin {m}
  {c6dc659b-0ea6-49c7-9aee-b48d6c13ab59}, !- Building Story Name
  {390fa67c-b11b-4c1b-9566-f48aeb5ff2d3}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {579476dc-f06c-42bc-adce-cc177cd8adbf}, !- Handle
  Surface 894,                            !- Name
  Floor,                                  !- Surface Type
  {bfa4e242-ecb7-4f98-bf5b-6fffb4e2eced}, !- Construction Name
  {5f409ca9-e958-47a4-a82d-fc82cb8c9108}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.1208, 48.7378375, 16.7683,           !- X,Y,Z Vertex 1 {m}
  52.1208, 42.6418375, 16.7683,           !- X,Y,Z Vertex 2 {m}
  49.77384, 42.6418375, 16.7683,          !- X,Y,Z Vertex 3 {m}
  49.77384, 48.7378375, 16.7683;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {68e010d3-cc01-476c-898d-9403e89d8f9a}, !- Handle
  Surface 895,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5f409ca9-e958-47a4-a82d-fc82cb8c9108}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4992cdb8-78f9-47b4-8046-8d3b880878a7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.1208, 42.6418375, 19.5130875,        !- X,Y,Z Vertex 1 {m}
  52.1208, 42.6418375, 16.7683,           !- X,Y,Z Vertex 2 {m}
  52.1208, 48.7378375, 16.7683,           !- X,Y,Z Vertex 3 {m}
  52.1208, 48.7378375, 19.5130875;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f357a765-eb2c-479e-834d-12d3fae25c14}, !- Handle
  Surface 896,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {5f409ca9-e958-47a4-a82d-fc82cb8c9108}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1b7d4555-6a31-49b2-844c-daafc09e3cab}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.1208, 42.6418375, 19.5130875,        !- X,Y,Z Vertex 1 {m}
  52.1208, 48.7378375, 19.5130875,        !- X,Y,Z Vertex 2 {m}
  49.77384, 48.7378375, 19.5130875,       !- X,Y,Z Vertex 3 {m}
  49.77384, 42.6418375, 19.5130875;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2f529e22-3138-419c-ba08-4a692239b8da}, !- Handle
  Surface 897,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5f409ca9-e958-47a4-a82d-fc82cb8c9108}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2c9404e7-c619-4137-8b2a-c6d19a3310d0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.77384, 42.6418375, 19.5130875,       !- X,Y,Z Vertex 1 {m}
  49.77384, 42.6418375, 16.7683,          !- X,Y,Z Vertex 2 {m}
  52.1208, 42.6418375, 16.7683,           !- X,Y,Z Vertex 3 {m}
  52.1208, 42.6418375, 19.5130875;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {568ff20d-b8f8-4bc4-9071-eb289f29b385}, !- Handle
  Surface 898,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5f409ca9-e958-47a4-a82d-fc82cb8c9108}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3e5019e6-707f-47b3-931d-b4334b44b33e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.77384, 48.7378375, 19.5130875,       !- X,Y,Z Vertex 1 {m}
  49.77384, 48.7378375, 16.7683,          !- X,Y,Z Vertex 2 {m}
  49.77384, 42.6418375, 16.7683,          !- X,Y,Z Vertex 3 {m}
  49.77384, 42.6418375, 19.5130875;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b3ef706d-7f2a-45a5-9400-70a8285636bf}, !- Handle
  Surface 899,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5f409ca9-e958-47a4-a82d-fc82cb8c9108}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.1208, 48.7378375, 19.5130875,        !- X,Y,Z Vertex 1 {m}
  52.1208, 48.7378375, 16.7683,           !- X,Y,Z Vertex 2 {m}
  49.77384, 48.7378375, 16.7683,          !- X,Y,Z Vertex 3 {m}
  49.77384, 48.7378375, 19.5130875;       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8916b819-4bd9-464e-b271-aac410451e61}, !- Handle
  Sub Surface 25,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {b3ef706d-7f2a-45a5-9400-70a8285636bf}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  52.0954, 48.7378375, 19.2686125,        !- X,Y,Z Vertex 1 {m}
  52.0954, 48.7378375, 17.6827,           !- X,Y,Z Vertex 2 {m}
  49.79924, 48.7378375, 17.6827,          !- X,Y,Z Vertex 3 {m}
  49.79924, 48.7378375, 19.2686125;       !- X,Y,Z Vertex 4 {m}

OS:Space,
  {c9882431-063b-495c-9ecd-cb638afc9db5}, !- Handle
  ConfRoom_Top_ZN_1,                      !- Name
  {550763f4-e9a3-4e50-8c19-ebc0974924d6}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  1.70960468004467e-016,                  !- Y Origin {m}
  16.769225,                              !- Z Origin {m}
  {c6dc659b-0ea6-49c7-9aee-b48d6c13ab59}, !- Building Story Name
  {33ca610d-0533-4908-aad3-1909805384f2}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {3c107bde-7c1c-4fc2-a478-e7b93a8932fa}, !- Handle
  Surface 900,                            !- Name
  Floor,                                  !- Surface Type
  {bfa4e242-ecb7-4f98-bf5b-6fffb4e2eced}, !- Construction Name
  {c9882431-063b-495c-9ecd-cb638afc9db5}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.32432, 6.096, 16.7683,               !- X,Y,Z Vertex 1 {m}
  19.32432, 7.13243387670845e-017, 16.7683, !- X,Y,Z Vertex 2 {m}
  15.05712, 7.13243387670845e-017, 16.7683, !- X,Y,Z Vertex 3 {m}
  15.05712, 6.096, 16.7683;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d9c9cf0e-17f4-4a09-acb6-2c11b3bbaaec}, !- Handle
  Surface 901,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {c9882431-063b-495c-9ecd-cb638afc9db5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bfcf9b50-9142-40c3-88a0-408ae487ae2b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.32432, 7.13243387670845e-017, 19.5130875, !- X,Y,Z Vertex 1 {m}
  19.32432, 6.096, 19.5130875,            !- X,Y,Z Vertex 2 {m}
  15.05712, 6.096, 19.5130875,            !- X,Y,Z Vertex 3 {m}
  15.05712, 7.13243387670845e-017, 19.5130875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00532189-a035-474f-b661-1c52f92f4ced}, !- Handle
  Surface 902,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c9882431-063b-495c-9ecd-cb638afc9db5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cc9da7c2-2bb3-40d1-b2f5-3f29193e790e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.32432, 7.13243387670845e-017, 19.5130875, !- X,Y,Z Vertex 1 {m}
  19.32432, 7.13243387670845e-017, 16.7683, !- X,Y,Z Vertex 2 {m}
  19.32432, 6.096, 16.7683,               !- X,Y,Z Vertex 3 {m}
  19.32432, 6.096, 19.5130875;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ea0d08ed-ca3a-4d88-923e-bac141686afa}, !- Handle
  Surface 903,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c9882431-063b-495c-9ecd-cb638afc9db5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4c828c1c-424d-4eb9-b109-67a48a6ec26d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.32432, 6.096, 19.5130875,            !- X,Y,Z Vertex 1 {m}
  19.32432, 6.096, 16.7683,               !- X,Y,Z Vertex 2 {m}
  15.05712, 6.096, 16.7683,               !- X,Y,Z Vertex 3 {m}
  15.05712, 6.096, 19.5130875;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dbd29631-aed9-458f-ac6a-d9c1b6935093}, !- Handle
  Surface 904,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c9882431-063b-495c-9ecd-cb638afc9db5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {39707ed1-7a92-4893-b1cc-b49e1a3c4239}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.05712, 6.096, 19.5130875,            !- X,Y,Z Vertex 1 {m}
  15.05712, 6.096, 16.7683,               !- X,Y,Z Vertex 2 {m}
  15.05712, 7.13243387670845e-017, 16.7683, !- X,Y,Z Vertex 3 {m}
  15.05712, 7.13243387670845e-017, 19.5130875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cc43616a-142d-485f-aa88-cd293f0e6af9}, !- Handle
  Surface 905,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c9882431-063b-495c-9ecd-cb638afc9db5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.05712, 7.13243387670845e-017, 19.5130875, !- X,Y,Z Vertex 1 {m}
  15.05712, 7.13243387670845e-017, 16.7683, !- X,Y,Z Vertex 2 {m}
  19.32432, 7.13243387670845e-017, 16.7683, !- X,Y,Z Vertex 3 {m}
  19.32432, 7.13243387670845e-017, 19.5130875; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {62c92f33-b4a5-4a58-a64f-f7d12632bf50}, !- Handle
  EnclosedOffice_Top_ZN_5,                !- Name
  {bf012c9f-e983-4664-89cb-42c836826e39}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  1.70960468004467e-016,                  !- Y Origin {m}
  16.769225,                              !- Z Origin {m}
  {c6dc659b-0ea6-49c7-9aee-b48d6c13ab59}, !- Building Story Name
  {ac433e3a-0e90-4903-a1c4-115d9b67f353}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {ec3b26a5-ee81-4c8c-9b4a-c9dca95eda33}, !- Handle
  Surface 906,                            !- Name
  Floor,                                  !- Surface Type
  {bfa4e242-ecb7-4f98-bf5b-6fffb4e2eced}, !- Construction Name
  {62c92f33-b4a5-4a58-a64f-f7d12632bf50}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.05712, 6.096, 16.7683,               !- X,Y,Z Vertex 1 {m}
  15.05712, -1.70960468004467e-016, 16.7683, !- X,Y,Z Vertex 2 {m}
  0, -1.70960468004467e-016, 16.7683,     !- X,Y,Z Vertex 3 {m}
  0, 6.096, 16.7683;                      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {81a36470-1414-45b0-8cdc-81707bab9f24}, !- Handle
  Sub Surface 27,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f3200508-c6b7-41cd-9520-83eeda396974}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 6.0706, 19.2686125,                  !- X,Y,Z Vertex 1 {m}
  0, 6.0706, 17.6827,                     !- X,Y,Z Vertex 2 {m}
  0, 0.0253999999999998, 17.6827,         !- X,Y,Z Vertex 3 {m}
  0, 0.0253999999999998, 19.2686125;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3ce10ebc-7ed9-4607-815b-dfe90fc4510b}, !- Handle
  Surface 907,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {62c92f33-b4a5-4a58-a64f-f7d12632bf50}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0fd6a79d-16c3-4f0a-802b-a0604a9076ac}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.05712, 6.096, 19.5130875,            !- X,Y,Z Vertex 1 {m}
  15.05712, 6.096, 16.7683,               !- X,Y,Z Vertex 2 {m}
  0, 6.096, 16.7683,                      !- X,Y,Z Vertex 3 {m}
  0, 6.096, 19.5130875;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {39707ed1-7a92-4893-b1cc-b49e1a3c4239}, !- Handle
  Surface 908,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {62c92f33-b4a5-4a58-a64f-f7d12632bf50}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dbd29631-aed9-458f-ac6a-d9c1b6935093}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.05712, -1.70960468004467e-016, 19.5130875, !- X,Y,Z Vertex 1 {m}
  15.05712, -1.70960468004467e-016, 16.7683, !- X,Y,Z Vertex 2 {m}
  15.05712, 6.096, 16.7683,               !- X,Y,Z Vertex 3 {m}
  15.05712, 6.096, 19.5130875;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {686c9174-6ef2-4a61-aa3f-d4296541c123}, !- Handle
  Surface 909,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {62c92f33-b4a5-4a58-a64f-f7d12632bf50}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9b15a7a6-d6ea-4ac3-aadb-850828effa1a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.05712, -1.70960468004467e-016, 19.5130875, !- X,Y,Z Vertex 1 {m}
  15.05712, 6.096, 19.5130875,            !- X,Y,Z Vertex 2 {m}
  0, 6.096, 19.5130875,                   !- X,Y,Z Vertex 3 {m}
  0, -1.70960468004467e-016, 19.5130875;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d393e4d1-b8c4-4d74-906d-66594e9c6246}, !- Handle
  Surface 910,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {62c92f33-b4a5-4a58-a64f-f7d12632bf50}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -1.70960468004467e-016, 19.5130875,  !- X,Y,Z Vertex 1 {m}
  0, -1.70960468004467e-016, 16.7683,     !- X,Y,Z Vertex 2 {m}
  15.05712, -1.70960468004467e-016, 16.7683, !- X,Y,Z Vertex 3 {m}
  15.05712, -1.70960468004467e-016, 19.5130875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f3200508-c6b7-41cd-9520-83eeda396974}, !- Handle
  Surface 911,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {62c92f33-b4a5-4a58-a64f-f7d12632bf50}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 6.096, 19.5130875,                   !- X,Y,Z Vertex 1 {m}
  0, 6.096, 16.7683,                      !- X,Y,Z Vertex 2 {m}
  0, -1.70960468004467e-016, 16.7683,     !- X,Y,Z Vertex 3 {m}
  0, -1.70960468004467e-016, 19.5130875;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {221827d7-129b-4be1-9d1c-ae21d444579b}, !- Handle
  Sub Surface 28,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {d393e4d1-b8c4-4d74-906d-66594e9c6246}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 19.2686125,                  !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 17.6827,                     !- X,Y,Z Vertex 2 {m}
  15.03172, 0, 17.6827,                   !- X,Y,Z Vertex 3 {m}
  15.03172, 0, 19.2686125;                !- X,Y,Z Vertex 4 {m}

OS:Space,
  {334d03a1-30c9-4a9c-abba-2260ef6ab24a}, !- Handle
  EnclosedOffice_Top_ZN_6,                !- Name
  {bf012c9f-e983-4664-89cb-42c836826e39}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  1.70960468004467e-016,                  !- Y Origin {m}
  16.769225,                              !- Z Origin {m}
  {c6dc659b-0ea6-49c7-9aee-b48d6c13ab59}, !- Building Story Name
  {96843f32-fff4-464a-a80f-bf3ef9ef39cd}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:SubSurface,
  {ccf22548-b296-4591-9f0c-323421868494}, !- Handle
  Sub Surface 29,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {543fb78d-5a19-44a5-92b2-f01b44a2b8fd}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  73.10755, 0.0254, 19.2686125,           !- X,Y,Z Vertex 1 {m}
  73.10755, 0.0254, 17.6827,              !- X,Y,Z Vertex 2 {m}
  73.10755, 15.7940375, 17.6827,          !- X,Y,Z Vertex 3 {m}
  73.10755, 15.7940375, 19.2686125;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {685904eb-7cf7-4cab-83dd-47db2a5dc279}, !- Handle
  Surface 912,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {334d03a1-30c9-4a9c-abba-2260ef6ab24a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f28e984f-0d47-425e-9917-e6a3cc5bc336}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.10755, 7.93235758299346e-016, 19.5130875, !- X,Y,Z Vertex 1 {m}
  73.10755, 15.8194375, 19.5130875,       !- X,Y,Z Vertex 2 {m}
  67.01155, 15.8194375, 19.5130875,       !- X,Y,Z Vertex 3 {m}
  67.01155, -9.9636129237382e-017, 19.5130875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b852b2cb-1edd-49f1-be35-eb756aa86293}, !- Handle
  Surface 913,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {334d03a1-30c9-4a9c-abba-2260ef6ab24a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3160078a-9a7f-4c5a-9d80-a62e9ac3aac3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.10755, 15.8194375, 19.5130875,       !- X,Y,Z Vertex 1 {m}
  73.10755, 15.8194375, 16.7683,          !- X,Y,Z Vertex 2 {m}
  67.01155, 15.8194375, 16.7683,          !- X,Y,Z Vertex 3 {m}
  67.01155, 15.8194375, 19.5130875;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b041b15d-d581-48f9-8e47-7ea93ed95315}, !- Handle
  Surface 914,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {334d03a1-30c9-4a9c-abba-2260ef6ab24a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1ca0669a-505a-45a0-83cf-53b68da960aa}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  67.01155, 15.8194375, 19.5130875,       !- X,Y,Z Vertex 1 {m}
  67.01155, 15.8194375, 16.7683,          !- X,Y,Z Vertex 2 {m}
  67.01155, 12.1618375, 16.7683,          !- X,Y,Z Vertex 3 {m}
  67.01155, 12.1618375, 19.5130875;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {21ada7ba-d07d-4f1d-b371-fb05292cbcd4}, !- Handle
  Surface 915,                            !- Name
  Floor,                                  !- Surface Type
  {bfa4e242-ecb7-4f98-bf5b-6fffb4e2eced}, !- Construction Name
  {334d03a1-30c9-4a9c-abba-2260ef6ab24a}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.10755, 15.8194375, 16.7683,          !- X,Y,Z Vertex 1 {m}
  73.10755, 7.93235758299346e-016, 16.7683, !- X,Y,Z Vertex 2 {m}
  67.01155, -9.9636129237382e-017, 16.7683, !- X,Y,Z Vertex 3 {m}
  67.01155, 15.8194375, 16.7683;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {543fb78d-5a19-44a5-92b2-f01b44a2b8fd}, !- Handle
  Surface 916,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {334d03a1-30c9-4a9c-abba-2260ef6ab24a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.10755, 7.93235758299346e-016, 19.5130875, !- X,Y,Z Vertex 1 {m}
  73.10755, 7.93235758299346e-016, 16.7683, !- X,Y,Z Vertex 2 {m}
  73.10755, 15.8194375, 16.7683,          !- X,Y,Z Vertex 3 {m}
  73.10755, 15.8194375, 19.5130875;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f179e472-780d-4f97-ad13-89db5b0d6100}, !- Handle
  Surface 917,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {334d03a1-30c9-4a9c-abba-2260ef6ab24a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c862d70b-47f6-44c7-9507-e92df402228d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  67.01155, 12.1618375, 19.5130875,       !- X,Y,Z Vertex 1 {m}
  67.01155, 12.1618375, 16.7683,          !- X,Y,Z Vertex 2 {m}
  67.01155, -9.9636129237382e-017, 16.7683, !- X,Y,Z Vertex 3 {m}
  67.01155, -9.9636129237382e-017, 19.5130875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {77a99b46-4f4c-41c7-bac0-ab890d9bb72b}, !- Handle
  Surface 918,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {334d03a1-30c9-4a9c-abba-2260ef6ab24a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  67.01155, -9.9636129237382e-017, 19.5130875, !- X,Y,Z Vertex 1 {m}
  67.01155, -9.9636129237382e-017, 16.7683, !- X,Y,Z Vertex 2 {m}
  73.10755, 7.93235758299346e-016, 16.7683, !- X,Y,Z Vertex 3 {m}
  73.10755, 7.93235758299346e-016, 19.5130875; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {58801023-d3cf-484c-89ce-4f098ca4fbb5}, !- Handle
  Dining_Top_ZN,                          !- Name
  {e8f401d9-530c-4977-98ef-2e49bc250921}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  1.70960468004467e-016,                  !- Y Origin {m}
  16.769225,                              !- Z Origin {m}
  {c6dc659b-0ea6-49c7-9aee-b48d6c13ab59}, !- Building Story Name
  {24f61fe1-92c1-4a82-a954-4cc09a7fb5c0}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {1afadaf2-6af5-4f46-8dc9-8c9eb8bd2911}, !- Handle
  Surface 919,                            !- Name
  Floor,                                  !- Surface Type
  {bfa4e242-ecb7-4f98-bf5b-6fffb4e2eced}, !- Construction Name
  {58801023-d3cf-484c-89ce-4f098ca4fbb5}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.3296, 36.5458375, 16.7683,           !- X,Y,Z Vertex 1 {m}
  46.3296, 29.8402375, 16.7683,           !- X,Y,Z Vertex 2 {m}
  37.7952, 29.8402375, 16.7683,           !- X,Y,Z Vertex 3 {m}
  37.7952, 36.5458375, 16.7683;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c37161a9-cde3-436a-b4af-ba08d7d26290}, !- Handle
  Surface 920,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {58801023-d3cf-484c-89ce-4f098ca4fbb5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {06aaa599-50f7-42eb-b6fe-cbebc46b15e6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.3296, 29.8402375, 19.5130875,        !- X,Y,Z Vertex 1 {m}
  46.3296, 29.8402375, 16.7683,           !- X,Y,Z Vertex 2 {m}
  46.3296, 35.0218375, 16.7683,           !- X,Y,Z Vertex 3 {m}
  46.3296, 35.0218375, 19.5130875;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {246741a3-7b49-4307-b73d-51cf63d05cfe}, !- Handle
  Surface 921,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {58801023-d3cf-484c-89ce-4f098ca4fbb5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e5cf588d-c20c-4600-a3b8-719b9a477f8b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.7952, 36.5458375, 19.5130875,        !- X,Y,Z Vertex 1 {m}
  37.7952, 36.5458375, 16.7683,           !- X,Y,Z Vertex 2 {m}
  37.7952, 29.8402375, 16.7683,           !- X,Y,Z Vertex 3 {m}
  37.7952, 29.8402375, 19.5130875;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b1bef9ef-aa60-4487-9504-d1db19b5cd8a}, !- Handle
  Surface 922,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {58801023-d3cf-484c-89ce-4f098ca4fbb5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a996ecdc-ad56-439d-9e37-181c913b73e5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.3296, 29.8402375, 19.5130875,        !- X,Y,Z Vertex 1 {m}
  46.3296, 36.5458375, 19.5130875,        !- X,Y,Z Vertex 2 {m}
  37.7952, 36.5458375, 19.5130875,        !- X,Y,Z Vertex 3 {m}
  37.7952, 29.8402375, 19.5130875;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {84d70176-5998-422b-b21b-11d3ffa3aeb9}, !- Handle
  Surface 923,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {58801023-d3cf-484c-89ce-4f098ca4fbb5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d52a13a0-ce65-427b-8d90-9dbb4e6a8b01}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.7952, 29.8402375, 19.5130875,        !- X,Y,Z Vertex 1 {m}
  37.7952, 29.8402375, 16.7683,           !- X,Y,Z Vertex 2 {m}
  46.3296, 29.8402375, 16.7683,           !- X,Y,Z Vertex 3 {m}
  46.3296, 29.8402375, 19.5130875;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f02ade32-c4a5-4df9-a8aa-bdd5ff4701fd}, !- Handle
  Surface 924,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {58801023-d3cf-484c-89ce-4f098ca4fbb5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e817ee7a-b8ff-48ab-b886-5422452c1be5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.3296, 36.5458375, 19.5130875,        !- X,Y,Z Vertex 1 {m}
  46.3296, 36.5458375, 16.7683,           !- X,Y,Z Vertex 2 {m}
  37.7952, 36.5458375, 16.7683,           !- X,Y,Z Vertex 3 {m}
  37.7952, 36.5458375, 19.5130875;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6c005a68-77c6-490d-84cf-762bf7c7f3a6}, !- Handle
  Surface 925,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {58801023-d3cf-484c-89ce-4f098ca4fbb5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4cc21443-7983-401e-9b85-9f180d0056c4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.3296, 35.0218375, 19.5130875,        !- X,Y,Z Vertex 1 {m}
  46.3296, 35.0218375, 16.7683,           !- X,Y,Z Vertex 2 {m}
  46.3296, 36.5458375, 16.7683,           !- X,Y,Z Vertex 3 {m}
  46.3296, 36.5458375, 19.5130875;        !- X,Y,Z Vertex 4 {m}

OS:Space,
  {0937544b-91fd-45a0-8a78-a2e3c8f55883}, !- Handle
  ActiveStorage_Top_ZN,                   !- Name
  {4b234ec8-fa02-469b-9ca5-4e8837596025}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  1.70960468004467e-016,                  !- Y Origin {m}
  16.769225,                              !- Z Origin {m}
  {c6dc659b-0ea6-49c7-9aee-b48d6c13ab59}, !- Building Story Name
  {40803bcc-d515-497c-8229-be05c1fcda25}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {d1131ddf-fc66-45d1-9fa6-2ba1441b06e6}, !- Handle
  Surface 926,                            !- Name
  Floor,                                  !- Surface Type
  {bfa4e242-ecb7-4f98-bf5b-6fffb4e2eced}, !- Construction Name
  {0937544b-91fd-45a0-8a78-a2e3c8f55883}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.864, 29.8402375, 16.7683,            !- X,Y,Z Vertex 1 {m}
  54.864, 18.8674375, 16.7683,            !- X,Y,Z Vertex 2 {m}
  49.0728, 18.8674375, 16.7683,           !- X,Y,Z Vertex 3 {m}
  49.0728, 29.8402375, 16.7683;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {18b49c53-751d-40c1-8f60-fffb17698d04}, !- Handle
  Surface 927,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0937544b-91fd-45a0-8a78-a2e3c8f55883}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cc10de09-0f66-45fd-a388-b52b1bc6eea2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.0728, 29.8402375, 19.5130875,        !- X,Y,Z Vertex 1 {m}
  49.0728, 29.8402375, 16.7683,           !- X,Y,Z Vertex 2 {m}
  49.0728, 18.8674375, 16.7683,           !- X,Y,Z Vertex 3 {m}
  49.0728, 18.8674375, 19.5130875;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6d312cd9-fd6a-4916-917a-556f58862399}, !- Handle
  Surface 928,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {0937544b-91fd-45a0-8a78-a2e3c8f55883}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ed7119be-7a85-40b4-aff1-860b45c37bbd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.864, 18.8674375, 19.5130875,         !- X,Y,Z Vertex 1 {m}
  54.864, 29.8402375, 19.5130875,         !- X,Y,Z Vertex 2 {m}
  49.0728, 29.8402375, 19.5130875,        !- X,Y,Z Vertex 3 {m}
  49.0728, 18.8674375, 19.5130875;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3696502d-91ec-41a1-82a7-27b3864f91f0}, !- Handle
  Surface 929,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0937544b-91fd-45a0-8a78-a2e3c8f55883}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {229162cd-be9c-4dd1-95b6-b0e6b56a964e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.0728, 18.8674375, 19.5130875,        !- X,Y,Z Vertex 1 {m}
  49.0728, 18.8674375, 16.7683,           !- X,Y,Z Vertex 2 {m}
  54.864, 18.8674375, 16.7683,            !- X,Y,Z Vertex 3 {m}
  54.864, 18.8674375, 19.5130875;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {91e3049c-56bf-4e47-ac78-29d3ef6a83d6}, !- Handle
  Surface 930,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0937544b-91fd-45a0-8a78-a2e3c8f55883}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1a866f7a-cdd1-4461-9d05-420fc1bd2495}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.864, 18.8674375, 19.5130875,         !- X,Y,Z Vertex 1 {m}
  54.864, 18.8674375, 16.7683,            !- X,Y,Z Vertex 2 {m}
  54.864, 29.8402375, 16.7683,            !- X,Y,Z Vertex 3 {m}
  54.864, 29.8402375, 19.5130875;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {491cea9b-5602-4787-874f-c13087e0254f}, !- Handle
  Surface 931,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0937544b-91fd-45a0-8a78-a2e3c8f55883}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {87c3a91f-0537-4b96-8909-c5b6f920c388}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.864, 29.8402375, 19.5130875,         !- X,Y,Z Vertex 1 {m}
  54.864, 29.8402375, 16.7683,            !- X,Y,Z Vertex 2 {m}
  49.0728, 29.8402375, 16.7683,           !- X,Y,Z Vertex 3 {m}
  49.0728, 29.8402375, 19.5130875;        !- X,Y,Z Vertex 4 {m}

OS:Space,
  {68502790-a796-43e0-8fd4-6ca4099e63d3}, !- Handle
  Datacenter_Top_ZN,                      !- Name
  {2cfa41c9-8754-4da3-95d9-a2f06c152d98}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  -3.41920936008933e-016,                 !- Y Origin {m}
  16.769225,                              !- Z Origin {m}
  {c6dc659b-0ea6-49c7-9aee-b48d6c13ab59}, !- Building Story Name
  {3c1665d8-63a1-468f-9964-97a3824f1c23}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {eb3450ef-bd72-44fd-91ae-cb4f6b9023ba}, !- Handle
  Surface 932,                            !- Name
  Floor,                                  !- Surface Type
  {bfa4e242-ecb7-4f98-bf5b-6fffb4e2eced}, !- Construction Name
  {68502790-a796-43e0-8fd4-6ca4099e63d3}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.288, 35.0218375, 16.7683,            !- X,Y,Z Vertex 1 {m}
  18.288, 13.6858375, 16.7683,            !- X,Y,Z Vertex 2 {m}
  16.58112, 13.6858375, 16.7683,          !- X,Y,Z Vertex 3 {m}
  16.58112, 35.0218375, 16.7683;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cba2c276-237c-4be6-9947-d0c991b928c7}, !- Handle
  Surface 933,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {68502790-a796-43e0-8fd4-6ca4099e63d3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2bf8f8ae-8d62-4f27-8ae2-ffb7dc7d991e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.58112, 35.0218375, 19.5130875,       !- X,Y,Z Vertex 1 {m}
  16.58112, 35.0218375, 16.7683,          !- X,Y,Z Vertex 2 {m}
  16.58112, 13.6858375, 16.7683,          !- X,Y,Z Vertex 3 {m}
  16.58112, 13.6858375, 19.5130875;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7f79a806-5e4c-4c47-bbc3-77947d9f303b}, !- Handle
  Surface 934,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {68502790-a796-43e0-8fd4-6ca4099e63d3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b91ef553-0b6e-4371-8453-9756fdf23152}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.288, 35.0218375, 19.5130875,         !- X,Y,Z Vertex 1 {m}
  18.288, 35.0218375, 16.7683,            !- X,Y,Z Vertex 2 {m}
  16.58112, 35.0218375, 16.7683,          !- X,Y,Z Vertex 3 {m}
  16.58112, 35.0218375, 19.5130875;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {52dd323f-64bd-4345-b4e3-1e776fa17795}, !- Handle
  Surface 935,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {68502790-a796-43e0-8fd4-6ca4099e63d3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a15ac5be-572d-4017-81f6-dbc6da3821a3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.58112, 13.6858375, 19.5130875,       !- X,Y,Z Vertex 1 {m}
  16.58112, 13.6858375, 16.7683,          !- X,Y,Z Vertex 2 {m}
  18.288, 13.6858375, 16.7683,            !- X,Y,Z Vertex 3 {m}
  18.288, 13.6858375, 19.5130875;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {423651be-2c92-4c3a-b249-602df93d277e}, !- Handle
  Surface 936,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {68502790-a796-43e0-8fd4-6ca4099e63d3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bad0b8e1-994e-4fd0-873c-f742a05f723a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.288, 13.6858375, 19.5130875,         !- X,Y,Z Vertex 1 {m}
  18.288, 35.0218375, 19.5130875,         !- X,Y,Z Vertex 2 {m}
  16.58112, 35.0218375, 19.5130875,       !- X,Y,Z Vertex 3 {m}
  16.58112, 13.6858375, 19.5130875;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3469ac3d-f6e4-4808-bdbd-647c3be457bb}, !- Handle
  Surface 937,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {68502790-a796-43e0-8fd4-6ca4099e63d3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {88ccdc95-b95c-4fdf-a6a3-d42368c35085}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.288, 18.8674375, 19.5130875,         !- X,Y,Z Vertex 1 {m}
  18.288, 18.8674375, 16.7683,            !- X,Y,Z Vertex 2 {m}
  18.288, 29.8402375, 16.7683,            !- X,Y,Z Vertex 3 {m}
  18.288, 29.8402375, 19.5130875;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e94e71ff-14d0-479d-b67b-2641ff268fd6}, !- Handle
  Surface 938,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {68502790-a796-43e0-8fd4-6ca4099e63d3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ca5246bc-1d6c-4da1-a88a-fd87d9d6ad9e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.288, 13.6858375, 19.5130875,         !- X,Y,Z Vertex 1 {m}
  18.288, 13.6858375, 16.7683,            !- X,Y,Z Vertex 2 {m}
  18.288, 18.8674375, 16.7683,            !- X,Y,Z Vertex 3 {m}
  18.288, 18.8674375, 19.5130875;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5c83f179-f958-4e51-bcb2-4dca97f1e818}, !- Handle
  Surface 939,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {68502790-a796-43e0-8fd4-6ca4099e63d3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e957baff-e95f-44e6-bfe1-decf8094358e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.288, 29.8402375, 19.5130875,         !- X,Y,Z Vertex 1 {m}
  18.288, 29.8402375, 16.7683,            !- X,Y,Z Vertex 2 {m}
  18.288, 35.0218375, 16.7683,            !- X,Y,Z Vertex 3 {m}
  18.288, 35.0218375, 19.5130875;         !- X,Y,Z Vertex 4 {m}

OS:Space,
  {b86c8dee-441d-442b-8049-fbca0fd5505a}, !- Handle
  Mechanical_Top_ZN_1,                    !- Name
  {c339cc3d-02cf-47d2-bd46-aeaf447c1bdf}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  -9.9636129237382e-017,                  !- Y Origin {m}
  16.769225,                              !- Z Origin {m}
  {c6dc659b-0ea6-49c7-9aee-b48d6c13ab59}, !- Building Story Name
  {c3012200-1782-4ba5-8b38-f1c94fbc789f}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {2279ebe2-8ef8-41e1-83fb-a5c975fcab55}, !- Handle
  Surface 940,                            !- Name
  Floor,                                  !- Surface Type
  {bfa4e242-ecb7-4f98-bf5b-6fffb4e2eced}, !- Construction Name
  {b86c8dee-441d-442b-8049-fbca0fd5505a}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.7076, 29.8402375, 16.7683,           !- X,Y,Z Vertex 1 {m}
  22.7076, 18.8674375, 16.7683,           !- X,Y,Z Vertex 2 {m}
  18.288, 18.8674375, 16.7683,            !- X,Y,Z Vertex 3 {m}
  18.288, 29.8402375, 16.7683;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3133cb1a-ce6d-43b3-9a4a-2392e16a2da3}, !- Handle
  Surface 941,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b86c8dee-441d-442b-8049-fbca0fd5505a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d5088cda-9fd2-4277-8f35-f61fa313f2a2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.7076, 29.8402375, 19.5130875,        !- X,Y,Z Vertex 1 {m}
  22.7076, 29.8402375, 16.7683,           !- X,Y,Z Vertex 2 {m}
  18.288, 29.8402375, 16.7683,            !- X,Y,Z Vertex 3 {m}
  18.288, 29.8402375, 19.5130875;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0661a1a8-917f-4f01-a12e-6aa9ada9f774}, !- Handle
  Surface 942,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {b86c8dee-441d-442b-8049-fbca0fd5505a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2985451c-1bf5-4110-89c7-ef432c5ed563}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.7076, 18.8674375, 19.5130875,        !- X,Y,Z Vertex 1 {m}
  22.7076, 29.8402375, 19.5130875,        !- X,Y,Z Vertex 2 {m}
  18.288, 29.8402375, 19.5130875,         !- X,Y,Z Vertex 3 {m}
  18.288, 18.8674375, 19.5130875;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f4e181bc-c765-4aab-b4e4-58866d60ad26}, !- Handle
  Surface 943,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b86c8dee-441d-442b-8049-fbca0fd5505a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {54062d24-d299-4c8f-8848-45bc49dd8778}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.288, 18.8674375, 19.5130875,         !- X,Y,Z Vertex 1 {m}
  18.288, 18.8674375, 16.7683,            !- X,Y,Z Vertex 2 {m}
  22.7076, 18.8674375, 16.7683,           !- X,Y,Z Vertex 3 {m}
  22.7076, 18.8674375, 19.5130875;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8dcd94ab-45db-45c3-82f4-b5f9d25f31fb}, !- Handle
  Surface 944,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b86c8dee-441d-442b-8049-fbca0fd5505a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {68ebbafa-2676-47a5-a8a8-901a42ae57db}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.7076, 18.8674375, 19.5130875,        !- X,Y,Z Vertex 1 {m}
  22.7076, 18.8674375, 16.7683,           !- X,Y,Z Vertex 2 {m}
  22.7076, 29.8402375, 16.7683,           !- X,Y,Z Vertex 3 {m}
  22.7076, 29.8402375, 19.5130875;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {88ccdc95-b95c-4fdf-a6a3-d42368c35085}, !- Handle
  Surface 945,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b86c8dee-441d-442b-8049-fbca0fd5505a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3469ac3d-f6e4-4808-bdbd-647c3be457bb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.288, 29.8402375, 19.5130875,         !- X,Y,Z Vertex 1 {m}
  18.288, 29.8402375, 16.7683,            !- X,Y,Z Vertex 2 {m}
  18.288, 18.8674375, 16.7683,            !- X,Y,Z Vertex 3 {m}
  18.288, 18.8674375, 19.5130875;         !- X,Y,Z Vertex 4 {m}

OS:Space,
  {26fdf65e-7eab-4d9a-9d58-edb548dfc152}, !- Handle
  Stair_Top_ZN_1,                         !- Name
  {31dcb886-2862-45a1-b129-0b8783234901}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  -9.9636129237382e-017,                  !- Y Origin {m}
  16.769225,                              !- Z Origin {m}
  {c6dc659b-0ea6-49c7-9aee-b48d6c13ab59}, !- Building Story Name
  {63fb1b80-277e-453b-bedb-1a9515857b35}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {4a97f490-4fdb-4abd-98e4-a63c1c9a78af}, !- Handle
  Surface 946,                            !- Name
  Floor,                                  !- Surface Type
  {bfa4e242-ecb7-4f98-bf5b-6fffb4e2eced}, !- Construction Name
  {26fdf65e-7eab-4d9a-9d58-edb548dfc152}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.4508, 29.8402375, 16.7683,           !- X,Y,Z Vertex 1 {m}
  25.4508, 18.8674375, 16.7683,           !- X,Y,Z Vertex 2 {m}
  22.7076, 18.8674375, 16.7683,           !- X,Y,Z Vertex 3 {m}
  22.7076, 29.8402375, 16.7683;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {aeabb8b9-65fe-4ed2-b014-df8e8192e38e}, !- Handle
  Surface 947,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {26fdf65e-7eab-4d9a-9d58-edb548dfc152}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1a315657-092b-47a9-ac7a-95e4165ef813}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.4508, 29.8402375, 19.5130875,        !- X,Y,Z Vertex 1 {m}
  25.4508, 29.8402375, 16.7683,           !- X,Y,Z Vertex 2 {m}
  22.7076, 29.8402375, 16.7683,           !- X,Y,Z Vertex 3 {m}
  22.7076, 29.8402375, 19.5130875;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {68ebbafa-2676-47a5-a8a8-901a42ae57db}, !- Handle
  Surface 948,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {26fdf65e-7eab-4d9a-9d58-edb548dfc152}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8dcd94ab-45db-45c3-82f4-b5f9d25f31fb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.7076, 29.8402375, 19.5130875,        !- X,Y,Z Vertex 1 {m}
  22.7076, 29.8402375, 16.7683,           !- X,Y,Z Vertex 2 {m}
  22.7076, 18.8674375, 16.7683,           !- X,Y,Z Vertex 3 {m}
  22.7076, 18.8674375, 19.5130875;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {33e52181-f2a1-4738-983c-ba4ddcaa7e96}, !- Handle
  Surface 949,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {26fdf65e-7eab-4d9a-9d58-edb548dfc152}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c45b5f08-73f0-4924-82e9-93c0048cb01e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.7076, 18.8674375, 19.5130875,        !- X,Y,Z Vertex 1 {m}
  22.7076, 18.8674375, 16.7683,           !- X,Y,Z Vertex 2 {m}
  25.4508, 18.8674375, 16.7683,           !- X,Y,Z Vertex 3 {m}
  25.4508, 18.8674375, 19.5130875;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e1b13ecc-3556-470b-bb1b-e21f6800be9d}, !- Handle
  Surface 950,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {26fdf65e-7eab-4d9a-9d58-edb548dfc152}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ec3e0180-84b9-4031-8329-f7c2a02444f1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.4508, 18.8674375, 19.5130875,        !- X,Y,Z Vertex 1 {m}
  25.4508, 29.8402375, 19.5130875,        !- X,Y,Z Vertex 2 {m}
  22.7076, 29.8402375, 19.5130875,        !- X,Y,Z Vertex 3 {m}
  22.7076, 18.8674375, 19.5130875;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {635b9b24-c4dc-48a6-b68e-bfc98d285795}, !- Handle
  Surface 951,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {26fdf65e-7eab-4d9a-9d58-edb548dfc152}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {efd3cc01-6ab9-4123-9e89-48cb675da354}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.4508, 18.8674375, 19.5130875,        !- X,Y,Z Vertex 1 {m}
  25.4508, 18.8674375, 16.7683,           !- X,Y,Z Vertex 2 {m}
  25.4508, 29.8402375, 16.7683,           !- X,Y,Z Vertex 3 {m}
  25.4508, 29.8402375, 19.5130875;        !- X,Y,Z Vertex 4 {m}

OS:Space,
  {9d0321fa-b9e2-4aa4-9331-0dae158856a9}, !- Handle
  EnclosedOffice_Top_ZN_1,                !- Name
  {bf012c9f-e983-4664-89cb-42c836826e39}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  -9.9636129237382e-017,                  !- Y Origin {m}
  16.769225,                              !- Z Origin {m}
  {c6dc659b-0ea6-49c7-9aee-b48d6c13ab59}, !- Building Story Name
  {29ad33e2-a893-427b-b5f1-25309284ea36}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {1e3f898b-28ee-453a-81c9-0f588b19fdb1}, !- Handle
  Surface 952,                            !- Name
  Floor,                                  !- Surface Type
  {bfa4e242-ecb7-4f98-bf5b-6fffb4e2eced}, !- Construction Name
  {9d0321fa-b9e2-4aa4-9331-0dae158856a9}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.3568, 18.8674375, 16.7683,           !- X,Y,Z Vertex 1 {m}
  35.3568, 13.6858375, 16.7683,           !- X,Y,Z Vertex 2 {m}
  18.288, 13.6858375, 16.7683,            !- X,Y,Z Vertex 3 {m}
  18.288, 18.8674375, 16.7683;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {84e0af34-dc7c-4f62-bdc1-25592f88c1bf}, !- Handle
  Surface 953,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9d0321fa-b9e2-4aa4-9331-0dae158856a9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {daca7924-9622-40ac-972e-28acb8d6b606}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.3568, 18.8674375, 19.5130875,        !- X,Y,Z Vertex 1 {m}
  35.3568, 18.8674375, 16.7683,           !- X,Y,Z Vertex 2 {m}
  25.4508, 18.8674375, 16.7683,           !- X,Y,Z Vertex 3 {m}
  25.4508, 18.8674375, 19.5130875;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ca5246bc-1d6c-4da1-a88a-fd87d9d6ad9e}, !- Handle
  Surface 954,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9d0321fa-b9e2-4aa4-9331-0dae158856a9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e94e71ff-14d0-479d-b67b-2641ff268fd6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.288, 18.8674375, 19.5130875,         !- X,Y,Z Vertex 1 {m}
  18.288, 18.8674375, 16.7683,            !- X,Y,Z Vertex 2 {m}
  18.288, 13.6858375, 16.7683,            !- X,Y,Z Vertex 3 {m}
  18.288, 13.6858375, 19.5130875;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9168d14d-f6e0-48c8-9cdc-81625f521982}, !- Handle
  Surface 955,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {9d0321fa-b9e2-4aa4-9331-0dae158856a9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {47fbe994-4076-4400-897b-8dbfee5912c2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.3568, 13.6858375, 19.5130875,        !- X,Y,Z Vertex 1 {m}
  35.3568, 18.8674375, 19.5130875,        !- X,Y,Z Vertex 2 {m}
  18.288, 18.8674375, 19.5130875,         !- X,Y,Z Vertex 3 {m}
  18.288, 13.6858375, 19.5130875;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {26fbd591-3bf6-4971-b12a-9c6ee2e0fdc4}, !- Handle
  Surface 956,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9d0321fa-b9e2-4aa4-9331-0dae158856a9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a647fd13-468b-455c-84c5-f6b54342bc3a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.3568, 13.6858375, 19.5130875,        !- X,Y,Z Vertex 1 {m}
  35.3568, 13.6858375, 16.7683,           !- X,Y,Z Vertex 2 {m}
  35.3568, 18.8674375, 16.7683,           !- X,Y,Z Vertex 3 {m}
  35.3568, 18.8674375, 19.5130875;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {339fa220-da83-4f45-be45-03f1bea1d5f0}, !- Handle
  Surface 957,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9d0321fa-b9e2-4aa4-9331-0dae158856a9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f3e7659a-abd0-4b24-9c92-55ce3fba0d63}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.288, 13.6858375, 19.5130875,         !- X,Y,Z Vertex 1 {m}
  18.288, 13.6858375, 16.7683,            !- X,Y,Z Vertex 2 {m}
  35.3568, 13.6858375, 16.7683,           !- X,Y,Z Vertex 3 {m}
  35.3568, 13.6858375, 19.5130875;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {54062d24-d299-4c8f-8848-45bc49dd8778}, !- Handle
  Surface 958,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9d0321fa-b9e2-4aa4-9331-0dae158856a9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f4e181bc-c765-4aab-b4e4-58866d60ad26}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.7076, 18.8674375, 19.5130875,        !- X,Y,Z Vertex 1 {m}
  22.7076, 18.8674375, 16.7683,           !- X,Y,Z Vertex 2 {m}
  18.288, 18.8674375, 16.7683,            !- X,Y,Z Vertex 3 {m}
  18.288, 18.8674375, 19.5130875;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c45b5f08-73f0-4924-82e9-93c0048cb01e}, !- Handle
  Surface 959,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9d0321fa-b9e2-4aa4-9331-0dae158856a9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {33e52181-f2a1-4738-983c-ba4ddcaa7e96}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.4508, 18.8674375, 19.5130875,        !- X,Y,Z Vertex 1 {m}
  25.4508, 18.8674375, 16.7683,           !- X,Y,Z Vertex 2 {m}
  22.7076, 18.8674375, 16.7683,           !- X,Y,Z Vertex 3 {m}
  22.7076, 18.8674375, 19.5130875;        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f6e1ba8a-066d-4456-98b3-14396cf0343c}, !- Handle
  Sub Surface 32,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {dbd9f73a-f822-4cab-9a1b-178006e56952}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  15.08252, 0, 2.50031250000002,          !- X,Y,Z Vertex 1 {m}
  15.08252, 0, 0.914400000000023,         !- X,Y,Z Vertex 2 {m}
  41.7322, 0, 0.914400000000023,          !- X,Y,Z Vertex 3 {m}
  41.7322, 0, 2.50031250000002;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {54abb189-65e2-470f-bb9c-b056c6e0c231}, !- Handle
  Sub Surface 34,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {ca069a8f-67b7-4d3a-aeb8-c321d5b27330}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  56.4134, 0, 2.50031250000002,           !- X,Y,Z Vertex 1 {m}
  56.4134, 0, 0.914400000000023,          !- X,Y,Z Vertex 2 {m}
  73.08215, 0, 0.914400000000023,         !- X,Y,Z Vertex 3 {m}
  73.08215, 0, 2.50031250000002;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {83d51c54-1fcf-426a-89f5-10763581dae1}, !- Handle
  Sub Surface 36,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {c1aeea34-8f7a-4322-9f0a-27dff754dd80}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 36.5204375, 2.50031250000002,        !- X,Y,Z Vertex 1 {m}
  0, 36.5204375, 0.914400000000023,       !- X,Y,Z Vertex 2 {m}
  0, 32.9136375, 0.914400000000023,       !- X,Y,Z Vertex 3 {m}
  0, 32.9136375, 2.50031250000002;        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {40c2cef9-691a-420c-96ed-403169059f2f}, !- Handle
  Sub Surface 39,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {a2dab8d0-beab-4a33-ba7a-533c04b77bd3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  49.74844, 48.7378375, 2.50031250000002, !- X,Y,Z Vertex 1 {m}
  49.74844, 48.7378375, 0.914400000000023, !- X,Y,Z Vertex 2 {m}
  6.1214, 48.7378375, 0.914400000000023,  !- X,Y,Z Vertex 3 {m}
  6.1214, 48.7378375, 2.50031250000002;   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b5dbda81-00d3-42b1-bcad-eaf59476f7ef}, !- Handle
  Sub Surface 42,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {98843775-12f5-436b-93c3-b5611b90e8c4}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  73.08215, 48.7378375, 2.50031250000002, !- X,Y,Z Vertex 1 {m}
  73.08215, 48.7378375, 0.914400000000023, !- X,Y,Z Vertex 2 {m}
  56.4134, 48.7378375, 0.914400000000023, !- X,Y,Z Vertex 3 {m}
  56.4134, 48.7378375, 2.50031250000002;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {58b4f153-6736-4b7e-8be2-8a3d27701490}, !- Handle
  Sub Surface 43,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f5368d3d-8f7a-4065-922a-2b6aeac7ceb6}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  73.10755, 42.6672375, 2.50031250000002, !- X,Y,Z Vertex 1 {m}
  73.10755, 42.6672375, 0.914400000000023, !- X,Y,Z Vertex 2 {m}
  73.10755, 48.7124375, 0.914400000000023, !- X,Y,Z Vertex 3 {m}
  73.10755, 48.7124375, 2.50031250000002; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {10e9b0ce-0510-4f1a-9c15-b16ba530c15f}, !- Handle
  Sub Surface 44,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {1f7b2e72-26f5-4720-9973-a6c0a6a95678}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  73.10755, 5.5118, 2.50031250000002,     !- X,Y,Z Vertex 1 {m}
  73.10755, 5.5118, 0.914400000000023,    !- X,Y,Z Vertex 2 {m}
  73.10755, 42.6164375, 0.914400000000023, !- X,Y,Z Vertex 3 {m}
  73.10755, 42.6164375, 2.50031250000002; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {cdc923a3-7d99-4f7c-aa3c-cbf10309b084}, !- Handle
  Sub Surface 13,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {cea5a155-7d9a-4904-985e-19ffca5df6a1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  73.10755, 0.0254000000000004, 19.2686125, !- X,Y,Z Vertex 1 {m}
  73.10755, 0.0254000000000004, 17.6827,  !- X,Y,Z Vertex 2 {m}
  73.10755, 15.7940375, 17.6827,          !- X,Y,Z Vertex 3 {m}
  73.10755, 15.7940375, 19.2686125;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d04dd4aa-bcc9-48a4-8d7f-ed4accec978c}, !- Handle
  Surface 433,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {229a7bbf-bc1e-4953-9017-a5dc9b8a0efa}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  67.01155, -2.82692873330216e-017, 19.5130875, !- X,Y,Z Vertex 1 {m}
  67.01155, -2.18635900903243e-016, 16.7683, !- X,Y,Z Vertex 2 {m}
  73.10755, 5.31502302824763e-016, 16.7683, !- X,Y,Z Vertex 3 {m}
  73.10755, 7.21868916394984e-016, 19.5130875; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c7a10902-ed8e-448a-b61a-94b13fd56cf7}, !- Handle
  Sub Surface 48,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {eb1ae448-b161-4bf7-8b6c-47f3b024251f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 2.50031250000002,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.914400000000023,           !- X,Y,Z Vertex 2 {m}
  15.03172, 0, 0.914400000000023,         !- X,Y,Z Vertex 3 {m}
  15.03172, 0, 2.50031250000002;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {72a3aeaa-6d0a-4bcb-bc29-18981e6b1902}, !- Handle
  Sub Surface 49,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {bcd19e90-fef5-4106-9baf-fba678065b87}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  41.783, 0, 2.50031250000002,            !- X,Y,Z Vertex 1 {m}
  41.783, 0, 0.914400000000023,           !- X,Y,Z Vertex 2 {m}
  56.3626, 0, 0.914400000000023,          !- X,Y,Z Vertex 3 {m}
  56.3626, 0, 2.50031250000002;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a4806307-ee1f-4e00-9834-aebc941a93b3}, !- Handle
  Sub Surface 50,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {5253dd60-1db9-4939-a76e-cebe3921b278}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  73.10755, 0.0254, 2.50031250000002,     !- X,Y,Z Vertex 1 {m}
  73.10755, 0.0254, 0.914400000000023,    !- X,Y,Z Vertex 2 {m}
  73.10755, 5.461, 0.914400000000023,     !- X,Y,Z Vertex 3 {m}
  73.10755, 5.461, 2.50031250000002;      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {59e4db2c-d19e-4397-920f-82b9663a592a}, !- Handle
  Sub Surface 51,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {5b6207b8-627f-4638-869e-8972058936e8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  56.3626, 48.7378375, 2.50031250000002,  !- X,Y,Z Vertex 1 {m}
  56.3626, 48.7378375, 0.914400000000023, !- X,Y,Z Vertex 2 {m}
  52.1462, 48.7378375, 0.914400000000023, !- X,Y,Z Vertex 3 {m}
  52.1462, 48.7378375, 2.50031250000002;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {10830952-f0d7-4e19-b9cd-ded730b6833f}, !- Handle
  Sub Surface 52,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {e4e696fb-dce4-464b-a600-96814ebd50c0}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  52.0954, 48.7378375, 2.50031250000002,  !- X,Y,Z Vertex 1 {m}
  52.0954, 48.7378375, 0.914400000000023, !- X,Y,Z Vertex 2 {m}
  49.79924, 48.7378375, 0.914400000000023, !- X,Y,Z Vertex 3 {m}
  49.79924, 48.7378375, 2.50031250000002; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {55f8e0f7-5fc4-4089-978f-8dd5216fbcf3}, !- Handle
  Sub Surface 53,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {80ed3036-d1a7-419b-b5c7-03b3b61db5a2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.0706, 48.7378375, 2.50031250000002,   !- X,Y,Z Vertex 1 {m}
  6.0706, 48.7378375, 0.914400000000023,  !- X,Y,Z Vertex 2 {m}
  0.0254, 48.7378375, 0.914400000000023,  !- X,Y,Z Vertex 3 {m}
  0.0254, 48.7378375, 2.50031250000002;   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {69cafdc5-22bb-470c-ab8f-1b24c620f598}, !- Handle
  Sub Surface 54,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {d122896e-8962-4d48-8239-5e0398939479}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 48.7124375, 2.50031250000002,        !- X,Y,Z Vertex 1 {m}
  0, 48.7124375, 0.914400000000023,       !- X,Y,Z Vertex 2 {m}
  0, 36.5712375, 0.914400000000023,       !- X,Y,Z Vertex 3 {m}
  0, 36.5712375, 2.50031250000002;        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f76c495a-bc78-41bd-9db8-da87553322e1}, !- Handle
  Sub Surface 55,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {01de1208-62b8-463a-ba6a-955a1699ca62}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 32.8628375, 2.50031250000002,        !- X,Y,Z Vertex 1 {m}
  0, 32.8628375, 0.914400000000023,       !- X,Y,Z Vertex 2 {m}
  0, 0.0253999999999998, 0.914400000000023, !- X,Y,Z Vertex 3 {m}
  0, 0.0253999999999998, 2.50031250000002; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {53727e3d-b387-4eed-ad9c-2ce54bd9a988}, !- Handle
  Sub Surface 56,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {19d6bf15-1d85-44eb-a794-b42fdaa63767}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  15.08252, 0, 19.2686125,                !- X,Y,Z Vertex 1 {m}
  15.08252, 0, 17.6827,                   !- X,Y,Z Vertex 2 {m}
  19.29892, 0, 17.6827,                   !- X,Y,Z Vertex 3 {m}
  19.29892, 0, 19.2686125;                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e9117d5d-d623-4396-aedb-c01c697823b6}, !- Handle
  Sub Surface 57,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {24b93784-cce3-4dda-bb6a-04461145c6d4}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  19.34972, 0, 19.2686125,                !- X,Y,Z Vertex 1 {m}
  19.34972, 0, 17.6827,                   !- X,Y,Z Vertex 2 {m}
  66.98615, 0, 17.6827,                   !- X,Y,Z Vertex 3 {m}
  66.98615, 0, 19.2686125;                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b4d347ba-849e-4e40-b16a-ad394bf34fd5}, !- Handle
  Sub Surface 58,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {d04dd4aa-bcc9-48a4-8d7f-ed4accec978c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  67.03695, 0, 19.2686125,                !- X,Y,Z Vertex 1 {m}
  67.03695, 0, 17.6827,                   !- X,Y,Z Vertex 2 {m}
  73.08215, 0, 17.6827,                   !- X,Y,Z Vertex 3 {m}
  73.08215, 0, 19.2686125;                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f1fda713-020b-4236-9492-e323888896ef}, !- Handle
  Sub Surface 60,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {cc43616a-142d-485f-aa88-cd293f0e6af9}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  15.08252, 0, 19.2686125,                !- X,Y,Z Vertex 1 {m}
  15.08252, 0, 17.6827,                   !- X,Y,Z Vertex 2 {m}
  19.29892, 0, 17.6827,                   !- X,Y,Z Vertex 3 {m}
  19.29892, 0, 19.2686125;                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {21f04a5a-b298-4b76-ab49-e3c8ddde8386}, !- Handle
  Sub Surface 61,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {bf7c3648-c75f-47b9-9831-834639881e4c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  19.34972, 0, 19.2686125,                !- X,Y,Z Vertex 1 {m}
  19.34972, 0, 17.6827,                   !- X,Y,Z Vertex 2 {m}
  66.98615, 0, 17.6827,                   !- X,Y,Z Vertex 3 {m}
  66.98615, 0, 19.2686125;                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7d994615-3149-4aaf-b62b-18177a85e1d8}, !- Handle
  Sub Surface 62,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {77a99b46-4f4c-41c7-bac0-ab890d9bb72b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  67.03695, 0, 19.2686125,                !- X,Y,Z Vertex 1 {m}
  67.03695, 0, 17.6827,                   !- X,Y,Z Vertex 2 {m}
  73.08215, 0, 17.6827,                   !- X,Y,Z Vertex 3 {m}
  73.08215, 0, 19.2686125;                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {63a3b69b-f3e9-47b9-98c4-1c62290358f7}, !- Handle
  Sub Surface 63,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {1342dadb-ad4e-4da0-8a6d-204a43acbcd8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  73.10755, 42.6418375, 19.2686125,       !- X,Y,Z Vertex 1 {m}
  73.10755, 42.6418375, 17.6827,          !- X,Y,Z Vertex 2 {m}
  73.10755, 48.7124375, 17.6827,          !- X,Y,Z Vertex 3 {m}
  73.10755, 48.7124375, 19.2686125;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cce9ab3d-f9f6-4ee7-a7ae-1d4ef4f205d6}, !- Handle
  Surface 123,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {aceaf852-6a17-4647-a5bc-ffe90e228da1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 48.7378375, 19.5130875,              !- X,Y,Z Vertex 1 {m}
  0, 48.7378375, 16.7683,                 !- X,Y,Z Vertex 2 {m}
  0, 32.8882375, 16.7683,                 !- X,Y,Z Vertex 3 {m}
  0, 32.8882375, 19.5130875;              !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9f0c006c-6f8a-485b-9bc6-8bddb7bc6727}, !- Handle
  Sub Surface 2,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {cce9ab3d-f9f6-4ee7-a7ae-1d4ef4f205d6}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 48.7124375, 19.2686125,              !- X,Y,Z Vertex 1 {m}
  0, 48.7124375, 17.6827,                 !- X,Y,Z Vertex 2 {m}
  0, 32.9136375, 17.6827,                 !- X,Y,Z Vertex 3 {m}
  0, 32.9136375, 19.2686125;              !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {dd58bc69-f957-4d68-aadf-b863c98991c8}, !- Handle
  Sub Surface 3,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {28ab6aae-1332-4971-b2f3-06269f3e7b9e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.0706, 48.7378375, 19.2686125,         !- X,Y,Z Vertex 1 {m}
  6.0706, 48.7378375, 17.6827,            !- X,Y,Z Vertex 2 {m}
  0.0254000000000007, 48.7378375, 17.6827, !- X,Y,Z Vertex 3 {m}
  0.0254000000000007, 48.7378375, 19.2686125; !- X,Y,Z Vertex 4 {m}

OS:SpaceType,
  {55901ff9-4a1c-46a0-8384-61dd0c18e8fd}, !- Handle
  OpenOffice,                             !- Name
  ,                                       !- Default Construction Set Name
  {e8a990cc-8f2d-45fb-b211-04158f334ad3}, !- Default Schedule Set Name
  {771102d5-bfeb-496d-8d34-8118fd3b9e52}, !- Group Rendering Name
  {28bfdc3c-7726-4a29-900c-d6258cfc4ad9}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Office,                                 !- Standards Building Type
  OpenOffice;                             !- Standards Space Type

OS:Rendering:Color,
  {1387cc37-4d7b-4f7f-86b3-e285075a148e}, !- Handle
  Rendering Color 1,                      !- Name
  34,                                     !- Rendering Red Value
  139,                                    !- Rendering Green Value
  34;                                     !- Rendering Blue Value

OS:SpaceType,
  {bf012c9f-e983-4664-89cb-42c836826e39}, !- Handle
  ClosedOffice,                           !- Name
  ,                                       !- Default Construction Set Name
  {1fd51296-9a6a-46f5-90a0-44801ef1cb4b}, !- Default Schedule Set Name
  {97e2b3a5-d1f0-4e7a-b763-c413675a6cd4}, !- Group Rendering Name
  {f134a7af-8f83-49be-bb8c-09c9c5a5b2b1}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Office,                                 !- Standards Building Type
  ClosedOffice;                           !- Standards Space Type

OS:Rendering:Color,
  {cc772eef-de54-43c2-b85a-a10de18e5b13}, !- Handle
  Rendering Color 2,                      !- Name
  153,                                    !- Rendering Red Value
  50,                                     !- Rendering Green Value
  204;                                    !- Rendering Blue Value

OS:SpaceType,
  {c339cc3d-02cf-47d2-bd46-aeaf447c1bdf}, !- Handle
  Elec/MechRoom,                          !- Name
  ,                                       !- Default Construction Set Name
  {fdd17716-7e36-4bfd-9da6-0b0319bb2f23}, !- Default Schedule Set Name
  {d1527cdd-d51b-47d2-b170-43509ee6d3e9}, !- Group Rendering Name
  {301b7da1-375a-4e55-82b0-d000fca37e5d}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Office,                                 !- Standards Building Type
  Elec/MechRoom;                          !- Standards Space Type

OS:Rendering:Color,
  {f95a3f05-079b-4b27-8005-df87c23246f2}, !- Handle
  Rendering Color 3,                      !- Name
  255,                                    !- Rendering Red Value
  105,                                    !- Rendering Green Value
  180;                                    !- Rendering Blue Value

OS:SpaceType,
  {8162f8cb-4a27-4628-8355-e278261dfb9a}, !- Handle
  Corridor,                               !- Name
  ,                                       !- Default Construction Set Name
  {74a63720-eb7c-4fef-9d32-0fc46a13c841}, !- Default Schedule Set Name
  {6ab854d9-1ece-4449-904e-74998143d6a6}, !- Group Rendering Name
  {ab8fe118-9daa-498a-8195-d38586c9e38d}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Office,                                 !- Standards Building Type
  Corridor;                               !- Standards Space Type

OS:Rendering:Color,
  {4f50db8c-15e9-426f-83d2-9ec9581b4aa8}, !- Handle
  Rendering Color 4,                      !- Name
  34,                                     !- Rendering Red Value
  139,                                    !- Rendering Green Value
  34;                                     !- Rendering Blue Value

OS:SpaceType,
  {f1b8a7d0-dac0-4e82-93f4-f63b88badcdd}, !- Handle
  Restroom,                               !- Name
  ,                                       !- Default Construction Set Name
  {648d0377-279d-44cc-8d66-80731f0afd0b}, !- Default Schedule Set Name
  {6f4bbaf7-c521-4719-935f-25fd2c6b0424}, !- Group Rendering Name
  {7c3a2553-c02b-40b1-88c5-53db56176f8a}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Office,                                 !- Standards Building Type
  Restroom;                               !- Standards Space Type

OS:Rendering:Color,
  {1708cbe5-533e-4dcd-bdfd-a7905b49eb3f}, !- Handle
  Rendering Color 5,                      !- Name
  230,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:SpaceType,
  {8e14c8d0-ff44-4984-b80c-fecbb2f6cf9f}, !- Handle
  Lobby,                                  !- Name
  ,                                       !- Default Construction Set Name
  {427b6114-c5b6-44c4-8d50-78b40f952052}, !- Default Schedule Set Name
  {afdeaa72-7909-49e1-af39-db24c3e384b3}, !- Group Rendering Name
  {178acba5-44f9-457e-971d-abdec2fd5c88}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Office,                                 !- Standards Building Type
  Lobby;                                  !- Standards Space Type

OS:Rendering:Color,
  {51d0357b-8dcc-46a8-8147-6e4ae929de2d}, !- Handle
  Rendering Color 6,                      !- Name
  72,                                     !- Rendering Red Value
  61,                                     !- Rendering Green Value
  139;                                    !- Rendering Blue Value

OS:SpaceType,
  {31dcb886-2862-45a1-b129-0b8783234901}, !- Handle
  Stair,                                  !- Name
  ,                                       !- Default Construction Set Name
  {e8c4902b-2026-4cb1-92cb-cbceb80dbbe6}, !- Default Schedule Set Name
  {28b80f04-fc97-4b8e-9dfd-83d8d4b5bacb}, !- Group Rendering Name
  {326f87bf-bc24-45f2-b031-aa3adc214448}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Office,                                 !- Standards Building Type
  Stair;                                  !- Standards Space Type

OS:Rendering:Color,
  {5b4db05a-e3aa-4691-a828-be7c19730c34}, !- Handle
  Rendering Color 7,                      !- Name
  65,                                     !- Rendering Red Value
  105,                                    !- Rendering Green Value
  225,                                    !- Rendering Blue Value
  ;                                       !- Rendering Alpha Value

OS:SpaceType,
  {e8f401d9-530c-4977-98ef-2e49bc250921}, !- Handle
  Dining,                                 !- Name
  ,                                       !- Default Construction Set Name
  {b745aa0a-7055-4232-97e7-ffd0d777c81f}, !- Default Schedule Set Name
  {521a640b-f3b0-4735-bc89-e22dd215c2ed}, !- Group Rendering Name
  {64b704ba-a252-43b7-9044-72942d5285ff}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Office,                                 !- Standards Building Type
  Dining;                                 !- Standards Space Type

OS:Rendering:Color,
  {81238171-1bb6-49b8-96f6-58b5e3fbf0f8}, !- Handle
  Rendering Color 8,                      !- Name
  152,                                    !- Rendering Red Value
  251,                                    !- Rendering Green Value
  152;                                    !- Rendering Blue Value

OS:SpaceType,
  {550763f4-e9a3-4e50-8c19-ebc0974924d6}, !- Handle
  Conference,                             !- Name
  ,                                       !- Default Construction Set Name
  {750f18e4-af49-4faa-b21c-7213bcbe861d}, !- Default Schedule Set Name
  {2a480b89-2a7d-44b0-8d41-e39490e419f1}, !- Group Rendering Name
  {024d5abb-f04f-44bb-a896-89e57560ff60}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Office,                                 !- Standards Building Type
  Conference;                             !- Standards Space Type

OS:Rendering:Color,
  {329a96ca-030a-4aa0-92d7-862dbb62dbda}, !- Handle
  Rendering Color 9,                      !- Name
  255,                                    !- Rendering Red Value
  250,                                    !- Rendering Green Value
  205;                                    !- Rendering Blue Value

OS:SpaceType,
  {4b234ec8-fa02-469b-9ca5-4e8837596025}, !- Handle
  Storage,                                !- Name
  ,                                       !- Default Construction Set Name
  {fdd3bdd4-0615-47f2-af31-eb9982884c96}, !- Default Schedule Set Name
  {4468ed21-3ccd-4f21-97b2-bdd830124f44}, !- Group Rendering Name
  {417fdeff-a67b-493f-a056-bb98cb28ff38}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Office,                                 !- Standards Building Type
  Storage;                                !- Standards Space Type

OS:Rendering:Color,
  {69347753-25b6-4f5c-b66a-2d8ce0fc90d4}, !- Handle
  Rendering Color 10,                     !- Name
  169,                                    !- Rendering Red Value
  169,                                    !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:SpaceType,
  {d5a14e38-6c1c-4c6a-be5d-93d68fab6cf6}, !- Handle
  Classroom,                              !- Name
  ,                                       !- Default Construction Set Name
  {ba3ca425-0f33-47c7-ba23-4dd45cfd2238}, !- Default Schedule Set Name
  {4868c104-1ae2-4441-bdb5-f0074de50fea}, !- Group Rendering Name
  {9cec3241-e875-48c1-a553-eb31471bb7df}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Office,                                 !- Standards Building Type
  Classroom;                              !- Standards Space Type

OS:Rendering:Color,
  {70112ab4-810d-4a54-933c-8dc9a21f3119}, !- Handle
  Rendering Color 11,                     !- Name
  250,                                    !- Rendering Red Value
  240,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:SpaceType,
  {b7b0d127-ba92-44d5-810b-1fb67258172f}, !- Handle
  BreakRoom,                              !- Name
  ,                                       !- Default Construction Set Name
  {d622f9a5-6424-4c67-93ab-e1c575edda98}, !- Default Schedule Set Name
  {7ce69852-8a8b-43f7-ba61-ab2dcfa7e8c1}, !- Group Rendering Name
  {6fa44feb-2a36-435f-929b-833a72995737}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Office,                                 !- Standards Building Type
  BreakRoom;                              !- Standards Space Type

OS:Rendering:Color,
  {95ccf356-3dd3-40f5-8b41-746c84a8c446}, !- Handle
  Rendering Color 12,                     !- Name
  0,                                      !- Rendering Red Value
  128,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:SpaceType,
  {2cfa41c9-8754-4da3-95d9-a2f06c152d98}, !- Handle
  OfficeLarge Data Center,                !- Name
  ,                                       !- Default Construction Set Name
  {b82d3511-fcd0-485f-9348-5a8d2d33a2e2}, !- Default Schedule Set Name
  {6c282e9c-2a62-4b5f-ae85-f8eb633c8a0c}, !- Group Rendering Name
  {15de82a5-bfeb-483c-b133-9317ebc125a6}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Office,                                 !- Standards Building Type
  OfficeLarge Data Center;                !- Standards Space Type

OS:Rendering:Color,
  {dfe7bc47-b47a-465d-8dfe-aac3a9a32494}, !- Handle
  Rendering Color 13,                     !- Name
  248,                                    !- Rendering Red Value
  248,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:SpaceType,
  {bdb427d0-bb36-4c2c-9a5b-121251255516}, !- Handle
  OfficeLarge Main Data Center,           !- Name
  ,                                       !- Default Construction Set Name
  {e8462aff-c3b1-4c2d-ad37-3fe5b0f917e1}, !- Default Schedule Set Name
  {088fdb08-c43a-4730-a10b-386cff71d61c}, !- Group Rendering Name
  {98cae406-f606-4416-843a-0fa671b48b43}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Office,                                 !- Standards Building Type
  OfficeLarge Main Data Center;           !- Standards Space Type

OS:Rendering:Color,
  {711e801a-193d-4b81-a8dc-027496c01cd2}, !- Handle
  Rendering Color 14,                     !- Name
  148,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  211;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {7d34373d-f731-420d-afca-2aea459f15e0}, !- Handle
  Rendering Color 15,                     !- Name
  0,                                      !- Rendering Red Value
  250,                                    !- Rendering Green Value
  154;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {72eab394-eae8-44dc-b8aa-a0a44aed938d}, !- Handle
  Rendering Color 16,                     !- Name
  245,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  245;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {5f95bfb7-c1f6-42d1-bf14-890cca131343}, !- Handle
  Rendering Color 17,                     !- Name
  64,                                     !- Rendering Red Value
  224,                                    !- Rendering Green Value
  208;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {84aafb52-70bb-4305-9782-2364024df85f}, !- Handle
  Rendering Color 18,                     !- Name
  233,                                    !- Rendering Red Value
  150,                                    !- Rendering Green Value
  122;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {c563d2d9-d2a9-4e0d-b331-b84cb60a0cdc}, !- Handle
  Rendering Color 19,                     !- Name
  255,                                    !- Rendering Red Value
  99,                                     !- Rendering Green Value
  71;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {d91233c1-fb9f-4c90-b851-4c32ea6920e6}, !- Handle
  Rendering Color 20,                     !- Name
  0,                                      !- Rendering Red Value
  100,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {d9a7bcc5-29a0-48fd-821e-697900372523}, !- Handle
  Rendering Color 21,                     !- Name
  173,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  47;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {5b6b218e-2587-450d-a4bb-f82d2cc44b5d}, !- Handle
  Rendering Color 22,                     !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  205;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {9bc9a665-8ff0-40d5-a4db-ea9d3786dc22}, !- Handle
  Rendering Color 23,                     !- Name
  154,                                    !- Rendering Red Value
  205,                                    !- Rendering Green Value
  50;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {087b6ba7-bcbc-4ef0-9f05-6fb5f2131b8a}, !- Handle
  Rendering Color 24,                     !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  240;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {50f0081a-8fdf-4035-9258-aed65bafb380}, !- Handle
  Rendering Color 25,                     !- Name
  0,                                      !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {425bfd7f-f5d1-4e08-a0cf-005bd0a9d770}, !- Handle
  Rendering Color 26,                     !- Name
  135,                                    !- Rendering Red Value
  206,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {7d37287b-7dd4-458d-ba6c-98672345cfe3}, !- Handle
  Rendering Color 27,                     !- Name
  255,                                    !- Rendering Red Value
  165,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {f3bdef20-7309-4928-8372-f296ddbac886}, !- Handle
  Rendering Color 28,                     !- Name
  219,                                    !- Rendering Red Value
  112,                                    !- Rendering Green Value
  147;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {23183fc2-6363-4914-92c4-82d10dee1557}, !- Handle
  Rendering Color 29,                     !- Name
  72,                                     !- Rendering Red Value
  209,                                    !- Rendering Green Value
  204;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {007d53ba-7971-4c8e-83c0-fa53b035f00f}, !- Handle
  Rendering Color 30,                     !- Name
  255,                                    !- Rendering Red Value
  235,                                    !- Rendering Green Value
  205;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {1cfea012-7488-4a35-a1cc-119dea592d07}, !- Handle
  Rendering Color 31,                     !- Name
  0,                                      !- Rendering Red Value
  255,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {746f6abb-aeb8-4672-883c-04162eee6503}, !- Handle
  Rendering Color 32,                     !- Name
  255,                                    !- Rendering Red Value
  228,                                    !- Rendering Green Value
  196;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {9bd389c4-c83b-41a1-8e4f-9cc47e5e3c63}, !- Handle
  Rendering Color 33,                     !- Name
  0,                                      !- Rendering Red Value
  206,                                    !- Rendering Green Value
  209;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {dc887681-760c-4b3c-a3c4-7ca420a3bab5}, !- Handle
  Rendering Color 34,                     !- Name
  238,                                    !- Rendering Red Value
  232,                                    !- Rendering Green Value
  170;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d41325b4-262b-4138-b041-d98e03b23fe6}, !- Handle
  Rendering Color 35,                     !- Name
  0,                                      !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f880eae4-ca05-4c82-8893-5358ddbfb0dd}, !- Handle
  Rendering Color 36,                     !- Name
  47,                                     !- Rendering Red Value
  79,                                     !- Rendering Green Value
  79;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {50993e29-0911-4d41-a25e-b49a2108e29d}, !- Handle
  Rendering Color 37,                     !- Name
  72,                                     !- Rendering Red Value
  209,                                    !- Rendering Green Value
  204;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {b6a5ed42-e7a7-4b3e-a94b-bcc14b1a4a4e}, !- Handle
  Rendering Color 38,                     !- Name
  106,                                    !- Rendering Red Value
  90,                                     !- Rendering Green Value
  205;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {da2bdedb-0a37-4cea-a65e-7be2f664eded}, !- Handle
  Rendering Color 39,                     !- Name
  176,                                    !- Rendering Red Value
  196,                                    !- Rendering Green Value
  222;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f1cb2c74-1cb6-4bff-80ca-ce2318e1ca43}, !- Handle
  Rendering Color 40,                     !- Name
  119,                                    !- Rendering Red Value
  136,                                    !- Rendering Green Value
  153;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {e35a0533-3c9e-44bf-9e80-2d897d4769b0}, !- Handle
  Rendering Color 41,                     !- Name
  119,                                    !- Rendering Red Value
  136,                                    !- Rendering Green Value
  153;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d0cdec0f-839e-4234-a3bd-3d43f3bf26fc}, !- Handle
  Rendering Color 42,                     !- Name
  245,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  245;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {2d3648b9-b4b7-45b6-9bb1-7264354fefc6}, !- Handle
  Rendering Color 43,                     !- Name
  175,                                    !- Rendering Red Value
  238,                                    !- Rendering Green Value
  238;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {eb7b5b3a-1aa7-4750-b699-5faac4d6b4af}, !- Handle
  Rendering Color 44,                     !- Name
  95,                                     !- Rendering Red Value
  158,                                    !- Rendering Green Value
  160;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ccc4709b-b97d-45d0-9c93-0dacb956c43c}, !- Handle
  Rendering Color 45,                     !- Name
  135,                                    !- Rendering Red Value
  206,                                    !- Rendering Green Value
  235;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {1db3e6fa-0c97-4946-a101-085aa6e1a5af}, !- Handle
  Rendering Color 46,                     !- Name
  255,                                    !- Rendering Red Value
  140,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {61d40613-8a57-4146-aea8-ce1838c19a80}, !- Handle
  Rendering Color 47,                     !- Name
  255,                                    !- Rendering Red Value
  69,                                     !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {ae48db5f-9b72-4ec0-9575-5c89c24d065a}, !- Handle
  Rendering Color 48,                     !- Name
  255,                                    !- Rendering Red Value
  240,                                    !- Rendering Green Value
  245;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {3233e48f-3d98-4eeb-87a5-5d7fe3344dd5}, !- Handle
  Rendering Color 49,                     !- Name
  224,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {00a34d11-2084-41c8-983a-d667498bed07}, !- Handle
  Rendering Color 50,                     !- Name
  222,                                    !- Rendering Red Value
  184,                                    !- Rendering Green Value
  135;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f74f64b9-8a62-4a8c-9eae-fdf9c6f27cf4}, !- Handle
  Rendering Color 51,                     !- Name
  147,                                    !- Rendering Red Value
  112,                                    !- Rendering Green Value
  219;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {620fcca6-0d1d-45d4-9d88-b8c0fd8bd2f7}, !- Handle
  Rendering Color 52,                     !- Name
  255,                                    !- Rendering Red Value
  192,                                    !- Rendering Green Value
  203;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {5c54cd7b-a2b4-4908-b9db-8c2d649e67e7}, !- Handle
  Rendering Color 53,                     !- Name
  30,                                     !- Rendering Red Value
  144,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {607ec178-5b07-474f-a4bf-e648b26bed06}, !- Handle
  Rendering Color 54,                     !- Name
  105,                                    !- Rendering Red Value
  105,                                    !- Rendering Green Value
  105;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {6f9beb7e-244b-4aa7-ac08-ace6ab54fb38}, !- Handle
  Rendering Color 55,                     !- Name
  173,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  47;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {aa4313bb-ada2-4144-ad81-1be0f762a6a2}, !- Handle
  Rendering Color 56,                     !- Name
  255,                                    !- Rendering Red Value
  140,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {c2e94769-8529-4a3f-af4f-0455a4a1004c}, !- Handle
  Rendering Color 57,                     !- Name
  255,                                    !- Rendering Red Value
  248,                                    !- Rendering Green Value
  220;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {49399887-9cd9-42e5-b8bd-2f907ab8c3d6}, !- Handle
  Rendering Color 58,                     !- Name
  72,                                     !- Rendering Red Value
  209,                                    !- Rendering Green Value
  204;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {7b2049d1-8d32-4cd2-9d61-13eff6d4bf9e}, !- Handle
  Rendering Color 59,                     !- Name
  240,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  240;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {bbaedcb9-a79e-4355-b3fd-fb1709c240c6}, !- Handle
  Rendering Color 60,                     !- Name
  144,                                    !- Rendering Red Value
  238,                                    !- Rendering Green Value
  144;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {7f420ac0-4b74-43a0-a0c5-8e202bbf74f1}, !- Handle
  Rendering Color 61,                     !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  139;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {2a10d763-59c4-4d4d-8e7a-3f06d8f101fd}, !- Handle
  Rendering Color 62,                     !- Name
  255,                                    !- Rendering Red Value
  182,                                    !- Rendering Green Value
  193;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {cdac74c5-354f-4e84-a2a8-e5e05a482a16}, !- Handle
  Rendering Color 63,                     !- Name
  199,                                    !- Rendering Red Value
  21,                                     !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {42066c99-44c4-4427-aea3-1069de3e51f0}, !- Handle
  Rendering Color 64,                     !- Name
  233,                                    !- Rendering Red Value
  150,                                    !- Rendering Green Value
  122;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {1d45b949-9dc9-4d78-aeea-2cdbd0fa83fb}, !- Handle
  Rendering Color 65,                     !- Name
  250,                                    !- Rendering Red Value
  240,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {e872f9d2-7072-4966-a5ce-e40fee6dcecc}, !- Handle
  Rendering Color 66,                     !- Name
  250,                                    !- Rendering Red Value
  240,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {7ce57e57-9c82-4775-83f9-0967ba46d610}, !- Handle
  Rendering Color 67,                     !- Name
  123,                                    !- Rendering Red Value
  104,                                    !- Rendering Green Value
  238;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {8d158d75-4df7-4291-abfa-e7a220c150cf}, !- Handle
  Rendering Color 68,                     !- Name
  255,                                    !- Rendering Red Value
  228,                                    !- Rendering Green Value
  181;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {e9e6db7c-dbc6-4ed3-8aaf-c7a95bfa8122}, !- Handle
  Rendering Color 69,                     !- Name
  255,                                    !- Rendering Red Value
  228,                                    !- Rendering Green Value
  196;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ac163b36-c36c-4cee-862c-d3af6345b03f}, !- Handle
  Rendering Color 70,                     !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {b3f9b7ab-d996-4f00-b365-8a4d59fee777}, !- Handle
  Rendering Color 71,                     !- Name
  240,                                    !- Rendering Red Value
  248,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {3a6256bb-b0a0-4616-bc6c-46ca05b56e0e}, !- Handle
  Rendering Color 72,                     !- Name
  188,                                    !- Rendering Red Value
  143,                                    !- Rendering Green Value
  143;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {59b0ae51-2287-43c0-910e-7488862471aa}, !- Handle
  Rendering Color 73,                     !- Name
  255,                                    !- Rendering Red Value
  160,                                    !- Rendering Green Value
  122;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {172cbb0e-804d-44db-82de-bf33251ab28a}, !- Handle
  Rendering Color 74,                     !- Name
  255,                                    !- Rendering Red Value
  239,                                    !- Rendering Green Value
  213;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {4f69225f-66dc-471c-b658-c453e6ff8fec}, !- Handle
  Rendering Color 75,                     !- Name
  139,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {f41f5bf3-6a5c-47a2-ad25-36daade378ec}, !- Handle
  Rendering Color 76,                     !- Name
  32,                                     !- Rendering Red Value
  178,                                    !- Rendering Green Value
  170;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {046c5583-18d4-41be-99b4-c723b6dfaf6a}, !- Handle
  Rendering Color 77,                     !- Name
  219,                                    !- Rendering Red Value
  112,                                    !- Rendering Green Value
  147;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {2028a7bf-ddc5-44b2-b6eb-6026fb4c4e85}, !- Handle
  Rendering Color 78,                     !- Name
  255,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {99013d68-213c-4c83-ba4c-d2fac64ff982}, !- Handle
  Rendering Color 79,                     !- Name
  173,                                    !- Rendering Red Value
  216,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ae3ec9a1-c0a0-4491-b5d1-d1474fc69294}, !- Handle
  Rendering Color 80,                     !- Name
  60,                                     !- Rendering Red Value
  179,                                    !- Rendering Green Value
  113;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {404377f3-728b-47d2-9012-5f4178820e62}, !- Handle
  Rendering Color 81,                     !- Name
  233,                                    !- Rendering Red Value
  150,                                    !- Rendering Green Value
  122;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {a6384b66-ab7f-4703-bdbb-0b03cc135d9f}, !- Handle
  Rendering Color 82,                     !- Name
  255,                                    !- Rendering Red Value
  250,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {693d2035-383b-45fa-aa93-9ef1e95570d9}, !- Handle
  Rendering Color 83,                     !- Name
  240,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  140;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {6e623f8d-88dd-4eb3-b528-fed55a60a826}, !- Handle
  Rendering Color 84,                     !- Name
  205,                                    !- Rendering Red Value
  92,                                     !- Rendering Green Value
  92;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {b11c12c5-aa2a-41e1-9d09-340a776413d9}, !- Handle
  Rendering Color 85,                     !- Name
  220,                                    !- Rendering Red Value
  220,                                    !- Rendering Green Value
  220;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {3e1e084f-2c41-4474-86f1-14703364d815}, !- Handle
  Rendering Color 86,                     !- Name
  221,                                    !- Rendering Red Value
  160,                                    !- Rendering Green Value
  221;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {0ad656b5-b674-4334-a431-5ab52f7f3188}, !- Handle
  Rendering Color 87,                     !- Name
  138,                                    !- Rendering Red Value
  43,                                     !- Rendering Green Value
  226;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {5f93ced5-9e06-48a0-81b6-7e728db57ebb}, !- Handle
  Rendering Color 88,                     !- Name
  0,                                      !- Rendering Red Value
  100,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {86fc707a-6429-4961-ae80-01f046e3f0ab}, !- Handle
  Rendering Color 89,                     !- Name
  169,                                    !- Rendering Red Value
  169,                                    !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f179c64a-6882-4d54-b022-08ac837efb3a}, !- Handle
  Rendering Color 90,                     !- Name
  255,                                    !- Rendering Red Value
  192,                                    !- Rendering Green Value
  203;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {8d126a09-ca81-443a-889e-05b3ea5dd67b}, !- Handle
  Rendering Color 91,                     !- Name
  0,                                      !- Rendering Red Value
  255,                                    !- Rendering Green Value
  127;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {0495601a-6b0d-4333-b1e4-61c51d336c66}, !- Handle
  Rendering Color 92,                     !- Name
  218,                                    !- Rendering Red Value
  112,                                    !- Rendering Green Value
  214;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {5da0dc45-c272-41ba-910c-910698bf4ed5}, !- Handle
  Rendering Color 93,                     !- Name
  189,                                    !- Rendering Red Value
  183,                                    !- Rendering Green Value
  107;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {41e67c01-3d52-442b-8449-e86d4ae53c19}, !- Handle
  Rendering Color 94,                     !- Name
  173,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  47;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {d42b628e-fbaa-4f40-a432-60e4cb650ec5}, !- Handle
  Rendering Color 95,                     !- Name
  135,                                    !- Rendering Red Value
  206,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {da5e4a0b-40f3-470f-b2d1-4a2dbbe7bf79}, !- Handle
  Rendering Color 96,                     !- Name
  250,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  114;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ef9c2a0e-755e-41fa-8d33-27f608d7e5cf}, !- Handle
  Rendering Color 97,                     !- Name
  255,                                    !- Rendering Red Value
  222,                                    !- Rendering Green Value
  173;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ed7d3f7d-0cf1-4214-a9d4-e65fc9e022a4}, !- Handle
  Rendering Color 98,                     !- Name
  240,                                    !- Rendering Red Value
  248,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {b03d87d8-c161-42ca-88ef-d2bea2b2426e}, !- Handle
  Rendering Color 99,                     !- Name
  250,                                    !- Rendering Red Value
  240,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {8f6c2b2e-6372-4bf4-a733-be3e99a94fb9}, !- Handle
  Rendering Color 100,                    !- Name
  233,                                    !- Rendering Red Value
  150,                                    !- Rendering Green Value
  122;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d5abbf39-cb88-4ce3-b147-5aaaabbe670b}, !- Handle
  Rendering Color 101,                    !- Name
  173,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  47;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {c7be7daa-afa8-4c8a-ba96-d01a2c8de256}, !- Handle
  Rendering Color 102,                    !- Name
  218,                                    !- Rendering Red Value
  112,                                    !- Rendering Green Value
  214;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {b950c618-e1c6-42b6-8a40-15bd5fc4dac0}, !- Handle
  Rendering Color 103,                    !- Name
  176,                                    !- Rendering Red Value
  224,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d1ff2773-9b6f-49ef-87e2-e60991cea6e3}, !- Handle
  Rendering Color 104,                    !- Name
  105,                                    !- Rendering Red Value
  105,                                    !- Rendering Green Value
  105;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {2ecf87a0-c9ae-4ccd-b42a-f4c20d208334}, !- Handle
  Rendering Color 105,                    !- Name
  60,                                     !- Rendering Red Value
  179,                                    !- Rendering Green Value
  113;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {15da4208-cd1f-4eba-b773-2675a59c838a}, !- Handle
  Rendering Color 106,                    !- Name
  135,                                    !- Rendering Red Value
  206,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {e4c3c7ff-2058-4a03-9aab-7e826bf473d6}, !- Handle
  Rendering Color 107,                    !- Name
  128,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {5e4d1f6d-e7d3-4402-8d57-04c6f45915f2}, !- Handle
  Rendering Color 108,                    !- Name
  60,                                     !- Rendering Red Value
  179,                                    !- Rendering Green Value
  113;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {090fc408-edfc-40d4-b5da-90ba55e74a88}, !- Handle
  Rendering Color 109,                    !- Name
  240,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  240;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {902658da-e2f4-4929-9369-c8084a51716c}, !- Handle
  Rendering Color 110,                    !- Name
  233,                                    !- Rendering Red Value
  150,                                    !- Rendering Green Value
  122;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {34a6efb7-928f-4e58-8d10-a3ba1fc65c55}, !- Handle
  Rendering Color 111,                    !- Name
  32,                                     !- Rendering Red Value
  178,                                    !- Rendering Green Value
  170;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d760c161-1799-42de-a3b5-4ca7edf1ccad}, !- Handle
  Rendering Color 112,                    !- Name
  218,                                    !- Rendering Red Value
  112,                                    !- Rendering Green Value
  214;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {fa857472-4706-4d3a-9797-9afafec3286f}, !- Handle
  Rendering Color 113,                    !- Name
  255,                                    !- Rendering Red Value
  160,                                    !- Rendering Green Value
  122;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {87ce9972-60d1-467a-bc90-e7368a0daa7c}, !- Handle
  Rendering Color 114,                    !- Name
  138,                                    !- Rendering Red Value
  43,                                     !- Rendering Green Value
  226;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {de3bb1e3-d1a8-4beb-af30-0d9db1833e94}, !- Handle
  Rendering Color 115,                    !- Name
  255,                                    !- Rendering Red Value
  239,                                    !- Rendering Green Value
  213;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {0b8b9c59-b6e0-456e-8584-046ae23b635e}, !- Handle
  Rendering Color 116,                    !- Name
  240,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {a5655a4f-d9a0-473b-aaa0-3aa05b6c7ee2}, !- Handle
  Rendering Color 117,                    !- Name
  255,                                    !- Rendering Red Value
  235,                                    !- Rendering Green Value
  205;                                    !- Rendering Blue Value

OS:Sizing:Parameters,
  {56960239-eefd-4444-9f86-140d78fedc39}, !- Handle
  1.25,                                   !- Heating Sizing Factor
  1.15;                                   !- Cooling Sizing Factor

OS:BuildingStory,
  {a180734a-4560-4f26-89f7-f51a27ba85ac}, !- Handle
  Building Story 1,                       !- Name
  0,                                      !- Nominal Z Coordinate {m}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {7af93eed-9617-4eb7-86e9-f126d1492fe6}, !- Group Rendering Name
  ;                                       !- Nominal Floor to Ceiling Height {m}

OS:Rendering:Color,
  {7af93eed-9617-4eb7-86e9-f126d1492fe6}, !- Handle
  Rendering Color 118,                    !- Name
  240,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  140;                                    !- Rendering Blue Value

OS:BuildingStory,
  {1d8b4970-d4e9-45ae-815d-7e03b0f996ab}, !- Handle
  Building Story 2,                       !- Name
  19.816,                                 !- Nominal Z Coordinate {m}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {33627c04-c999-45bc-a0f5-17356def5539}, !- Group Rendering Name
  ;                                       !- Nominal Floor to Ceiling Height {m}

OS:Rendering:Color,
  {33627c04-c999-45bc-a0f5-17356def5539}, !- Handle
  Rendering Color 119,                    !- Name
  255,                                    !- Rendering Red Value
  140,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:BuildingStory,
  {c6dc659b-0ea6-49c7-9aee-b48d6c13ab59}, !- Handle
  Building Story 3,                       !- Name
  43.5952000000012,                       !- Nominal Z Coordinate {m}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {892b2eed-ae03-4d96-9dea-bcd2ec6b4ae7}, !- Group Rendering Name
  ;                                       !- Nominal Floor to Ceiling Height {m}

OS:Rendering:Color,
  {892b2eed-ae03-4d96-9dea-bcd2ec6b4ae7}, !- Handle
  Rendering Color 120,                    !- Name
  135,                                    !- Rendering Red Value
  206,                                    !- Rendering Green Value
  235;                                    !- Rendering Blue Value

OS:BuildingStory,
  {c136f41b-5899-4461-9ab1-ce81a1bb07cd}, !- Handle
  Basement Story 0,                       !- Name
  -2.439,                                 !- Nominal Z Coordinate {m}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {f7e02dc3-c1ce-4cbb-a5e1-f2b55867599a}, !- Group Rendering Name
  ;                                       !- Nominal Floor to Ceiling Height {m}

OS:Rendering:Color,
  {f7e02dc3-c1ce-4cbb-a5e1-f2b55867599a}, !- Handle
  Rendering Color 121,                    !- Name
  127,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  212;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {7ce69852-8a8b-43f7-ba61-ab2dcfa7e8c1}, !- Handle
  BreakRoom,                              !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:People:Definition,
  {4428bd82-cb7b-4cae-8629-ed5c53160d52}, !- Handle
  BreakRoom People Definition,            !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.538195520835486,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {48afa938-eb33-489b-9000-0f0de338f5f6}, !- Handle
  BreakRoom People,                       !- Name
  {4428bd82-cb7b-4cae-8629-ed5c53160d52}, !- People Definition Name
  {b7b0d127-ba92-44d5-810b-1fb67258172f}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {4f395791-d6b8-4a59-835f-b01ab46313bd}, !- Work Efficiency Schedule Name
  {915cefe6-284b-4a95-b950-bbffbfae48e2}, !- Clothing Insulation Schedule Name
  {819f5c31-dbb1-4630-b2c3-9c0cb3707753}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {915cefe6-284b-4a95-b950-bbffbfae48e2}, !- Handle
  Clothing Schedule,                      !- Name
  {23cee98a-19fa-483a-a044-64d1eb2d2e62}, !- Schedule Type Limits Name
  {0c94fedc-f7ea-4d40-bcaf-8a97d2283f91}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0c94fedc-f7ea-4d40-bcaf-8a97d2283f91}, !- Handle
  Clothing Schedule Default Winter Clothes, !- Name
  {23cee98a-19fa-483a-a044-64d1eb2d2e62}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {1ba35473-c377-48be-bd82-785794e4b0fc}, !- Handle
  Schedule Rule 1,                        !- Name
  {915cefe6-284b-4a95-b950-bbffbfae48e2}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {69f69f1a-f85c-451e-abde-c1d6cf7ea93e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {69f69f1a-f85c-451e-abde-c1d6cf7ea93e}, !- Handle
  Clothing Schedule Summer Clothes,       !- Name
  {23cee98a-19fa-483a-a044-64d1eb2d2e62}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.5;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {23cee98a-19fa-483a-a044-64d1eb2d2e62}, !- Handle
  ClothingInsulation,                     !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ClothingInsulation;                     !- Unit Type

OS:Schedule:Ruleset,
  {819f5c31-dbb1-4630-b2c3-9c0cb3707753}, !- Handle
  Air Velocity Schedule,                  !- Name
  {b0a74cea-c0f5-4f9c-93ab-67c453b1d14f}, !- Schedule Type Limits Name
  {0fea352c-2c64-463c-bb21-06c8abab8ef7}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0fea352c-2c64-463c-bb21-06c8abab8ef7}, !- Handle
  Air Velocity Schedule Default,          !- Name
  {b0a74cea-c0f5-4f9c-93ab-67c453b1d14f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {b0a74cea-c0f5-4f9c-93ab-67c453b1d14f}, !- Handle
  Velocity,                               !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Velocity;                               !- Unit Type

OS:Schedule:Ruleset,
  {4f395791-d6b8-4a59-835f-b01ab46313bd}, !- Handle
  Work Efficiency Schedule,               !- Name
  {63da2aaa-ffe6-49b9-bc00-410e9e955282}, !- Schedule Type Limits Name
  {a156a9a0-bc74-419a-b4e9-f5bd212f31fc}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a156a9a0-bc74-419a-b4e9-f5bd212f31fc}, !- Handle
  Work Efficiency Schedule Default,       !- Name
  {63da2aaa-ffe6-49b9-bc00-410e9e955282}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:ScheduleTypeLimits,
  {63da2aaa-ffe6-49b9-bc00-410e9e955282}, !- Handle
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:Lights:Definition,
  {02f7a8cb-713e-41d1-8e0f-8714856aec19}, !- Handle
  BreakRoom Lights Definition,            !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  7.8576546041981,                        !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.4,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0.4;                                    !- Return Air Fraction

OS:Lights,
  {67517d8f-bc64-4a7f-9868-4022ff974a69}, !- Handle
  BreakRoom Lights,                       !- Name
  {02f7a8cb-713e-41d1-8e0f-8714856aec19}, !- Lights Definition Name
  {b7b0d127-ba92-44d5-810b-1fb67258172f}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
  {2c59ab57-13ce-418c-ab3c-114af6ef067d}, !- Handle
  {02f7a8cb-713e-41d1-8e0f-8714856aec19}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:ElectricEquipment:Definition,
  {8257070b-4468-4dba-8e96-4587978c8178}, !- Handle
  BreakRoom Elec Equip Definition,        !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  48.0070404585254,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {eb6c9706-ffed-4cd8-a988-7985c33ae18d}, !- Handle
  BreakRoom Elec Equip,                   !- Name
  {8257070b-4468-4dba-8e96-4587978c8178}, !- Electric Equipment Definition Name
  {b7b0d127-ba92-44d5-810b-1fb67258172f}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {6fa44feb-2a36-435f-929b-833a72995737}, !- Handle
  BreakRoom Ventilation,                  !- Name
  Sum,                                    !- Outdoor Air Method
  0.002359737216,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {d622f9a5-6424-4c67-93ab-e1c575edda98}, !- Handle
  BreakRoom Schedule Set,                 !- Name
  ,                                       !- Hours of Operation Schedule Name
  {32e97350-d44d-41c0-bcef-112abb73b248}, !- Number of People Schedule Name
  {fee75402-36dc-4195-ab90-2fc81d05ee93}, !- People Activity Level Schedule Name
  {1aac3299-17fb-47a2-a861-e0a2192d7560}, !- Lighting Schedule Name
  {e1eeff22-3876-4482-bc83-2eebbfd29d3d}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {046f6972-8e30-477f-94d0-f4c9d8e44705}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {32e97350-d44d-41c0-bcef-112abb73b248}, !- Handle
  OfficeLarge BLDG_OCC_SCH,               !- Name
  {63da2aaa-ffe6-49b9-bc00-410e9e955282}, !- Schedule Type Limits Name
  {11c650f9-e435-40eb-b1b4-96b1d832675a}, !- Default Day Schedule Name
  {151b5623-b3d2-463c-9b67-782bff98e1b2}, !- Summer Design Day Schedule Name
  {3eb30618-c382-46fc-9f60-e59f9a9ba48f}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {11c650f9-e435-40eb-b1b4-96b1d832675a}, !- Handle
  OfficeLarge BLDG_OCC_SCH Default,       !- Name
  {63da2aaa-ffe6-49b9-bc00-410e9e955282}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {9e4e65ef-4e2e-4b37-ac01-0a8fc7fd6aff}, !- Handle
  Schedule Rule 2,                        !- Name
  {32e97350-d44d-41c0-bcef-112abb73b248}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {8343345c-2404-4be6-aa8a-35d20e61ba5b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8343345c-2404-4be6-aa8a-35d20e61ba5b}, !- Handle
  OfficeLarge BLDG_OCC_SCH Sat Day,       !- Name
  {63da2aaa-ffe6-49b9-bc00-410e9e955282}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  0.3,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.1,                                    !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0.05,                                   !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0;                                      !- Value Until Time 6

OS:Schedule:Day,
  {7cacf3ec-34e9-43f8-95e1-e5674cc11e03}, !- Handle
  Schedule Day 1,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {151b5623-b3d2-463c-9b67-782bff98e1b2}, !- Handle
  OfficeLarge BLDG_OCC_SCH Summer Design Day, !- Name
  {63da2aaa-ffe6-49b9-bc00-410e9e955282}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.05;                                   !- Value Until Time 3

OS:Schedule:Rule,
  {b7054e02-49fe-4730-bfbe-18b7f21a1110}, !- Handle
  Schedule Rule 3,                        !- Name
  {32e97350-d44d-41c0-bcef-112abb73b248}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {d882f01a-db17-49c0-b4b2-908aa08cd657}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d882f01a-db17-49c0-b4b2-908aa08cd657}, !- Handle
  OfficeLarge BLDG_OCC_SCH Wkdy Day,      !- Name
  {63da2aaa-ffe6-49b9-bc00-410e9e955282}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.95,                                   !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.95,                                   !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.3,                                    !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  0.1,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.05;                                   !- Value Until Time 9

OS:Schedule:Day,
  {317643d7-54d6-49fc-bb8f-eb4c8cc3bf84}, !- Handle
  Schedule Day 2,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {3eb30618-c382-46fc-9f60-e59f9a9ba48f}, !- Handle
  OfficeLarge BLDG_OCC_SCH Winter Design Day, !- Name
  {63da2aaa-ffe6-49b9-bc00-410e9e955282}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {fee75402-36dc-4195-ab90-2fc81d05ee93}, !- Handle
  OfficeMedium ACTIVITY_SCH,              !- Name
  {3d3e5bf0-2fe7-4577-bac3-1683c3a35612}, !- Schedule Type Limits Name
  {1a17337f-3b20-4531-a335-1092accdcf7e}, !- Default Day Schedule Name
  {c1bb58bd-7e0d-4fdc-8441-11704a2af46f}, !- Summer Design Day Schedule Name
  {241f7e63-582a-4f42-8a8d-69347b9418ec}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {1a17337f-3b20-4531-a335-1092accdcf7e}, !- Handle
  OfficeMedium ACTIVITY_SCH Default,      !- Name
  {3d3e5bf0-2fe7-4577-bac3-1683c3a35612}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {4f776bbe-afff-4458-b375-2ef72f2d6c90}, !- Handle
  Schedule Day 3,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {241f7e63-582a-4f42-8a8d-69347b9418ec}, !- Handle
  OfficeMedium ACTIVITY_SCH Winter Design Day, !- Name
  {3d3e5bf0-2fe7-4577-bac3-1683c3a35612}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {33b207cb-361f-4109-9fc8-c4889adc54f2}, !- Handle
  Schedule Day 4,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c1bb58bd-7e0d-4fdc-8441-11704a2af46f}, !- Handle
  OfficeMedium ACTIVITY_SCH Summer Design Day, !- Name
  {3d3e5bf0-2fe7-4577-bac3-1683c3a35612}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {3d3e5bf0-2fe7-4577-bac3-1683c3a35612}, !- Handle
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:Schedule:Ruleset,
  {1aac3299-17fb-47a2-a861-e0a2192d7560}, !- Handle
  OfficeLarge BLDG_LIGHT_SCH_2013,        !- Name
  {63da2aaa-ffe6-49b9-bc00-410e9e955282}, !- Schedule Type Limits Name
  {45cc7123-0c6b-442e-8e00-9ae467faeb94}, !- Default Day Schedule Name
  {6d2e5bda-5dc9-479d-9d33-81a649426d19}, !- Summer Design Day Schedule Name
  {0777e4be-2413-4cc4-ac30-62a48dcb25e5}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {45cc7123-0c6b-442e-8e00-9ae467faeb94}, !- Handle
  OfficeLarge BLDG_LIGHT_SCH_2013 Default, !- Name
  {63da2aaa-ffe6-49b9-bc00-410e9e955282}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.045280057,                            !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.05;                                   !- Value Until Time 3

OS:Schedule:Rule,
  {eb8b5d9e-f68d-4d2d-a7d3-f968dd78f41d}, !- Handle
  Schedule Rule 4,                        !- Name
  {1aac3299-17fb-47a2-a861-e0a2192d7560}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {2bc4a9e5-fae9-4dd0-8d66-2806ce23b53f}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2bc4a9e5-fae9-4dd0-8d66-2806ce23b53f}, !- Handle
  OfficeLarge BLDG_LIGHT_SCH_2013 Sat Day, !- Name
  {63da2aaa-ffe6-49b9-bc00-410e9e955282}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.090560114,                            !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  0.271680342,                            !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.135840171,                            !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0.045280057,                            !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.05;                                   !- Value Until Time 6

OS:Schedule:Day,
  {70109358-ac5a-41cb-9b9d-d5a6a1c32635}, !- Handle
  Schedule Day 5,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {6d2e5bda-5dc9-479d-9d33-81a649426d19}, !- Handle
  OfficeLarge BLDG_LIGHT_SCH_2013 Summer Design Day, !- Name
  {63da2aaa-ffe6-49b9-bc00-410e9e955282}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {69c5a4e2-cc01-41a2-bf29-4a8d3ea4c331}, !- Handle
  Schedule Rule 5,                        !- Name
  {1aac3299-17fb-47a2-a861-e0a2192d7560}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {672d1e67-6a0f-4c50-b883-83103118e176}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {672d1e67-6a0f-4c50-b883-83103118e176}, !- Handle
  OfficeLarge BLDG_LIGHT_SCH_2013 Wkdy Day, !- Name
  {63da2aaa-ffe6-49b9-bc00-410e9e955282}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.090560114,                            !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0.271680342,                            !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.815041026,                            !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.45280057,                             !- Value Until Time 6
  20,                                     !- Hour 7
  0,                                      !- Minute 7
  0.271680342,                            !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  0.181120228,                            !- Value Until Time 8
  23,                                     !- Hour 9
  0,                                      !- Minute 9
  0.090560114,                            !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0.045280057;                            !- Value Until Time 10

OS:Schedule:Day,
  {fc98e348-c0b7-4500-95df-684d55de4c47}, !- Handle
  Schedule Day 6,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {0777e4be-2413-4cc4-ac30-62a48dcb25e5}, !- Handle
  OfficeLarge BLDG_LIGHT_SCH_2013 Winter Design Day, !- Name
  {63da2aaa-ffe6-49b9-bc00-410e9e955282}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {e1eeff22-3876-4482-bc83-2eebbfd29d3d}, !- Handle
  OfficeLarge BLDG_EQUIP_SCH,             !- Name
  {63da2aaa-ffe6-49b9-bc00-410e9e955282}, !- Schedule Type Limits Name
  {4dd7be94-124d-40a4-984b-072252e8ab79}, !- Default Day Schedule Name
  {52b30268-aac8-4e1b-b79c-942c2bae8148}, !- Summer Design Day Schedule Name
  {cb867dcf-1751-4aa5-ae76-52afa40e33cf}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {4dd7be94-124d-40a4-984b-072252e8ab79}, !- Handle
  OfficeLarge BLDG_EQUIP_SCH Default,     !- Name
  {63da2aaa-ffe6-49b9-bc00-410e9e955282}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.3;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {4aea97d1-c0a0-41c0-8192-910735211e9d}, !- Handle
  Schedule Rule 6,                        !- Name
  {e1eeff22-3876-4482-bc83-2eebbfd29d3d}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {dfbc24f0-2337-4e57-8c56-b74a2ff21a1d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {dfbc24f0-2337-4e57-8c56-b74a2ff21a1d}, !- Handle
  OfficeLarge BLDG_EQUIP_SCH Sat Day,     !- Name
  {63da2aaa-ffe6-49b9-bc00-410e9e955282}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.3,                                    !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.4,                                    !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.35,                                   !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.3;                                    !- Value Until Time 5

OS:Schedule:Day,
  {38d62288-5969-4927-977f-e9eb7700c409}, !- Handle
  Schedule Day 7,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {52b30268-aac8-4e1b-b79c-942c2bae8148}, !- Handle
  OfficeLarge BLDG_EQUIP_SCH Summer Design Day, !- Name
  {63da2aaa-ffe6-49b9-bc00-410e9e955282}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {89daeac2-c6b2-47b1-91e8-184883f08693}, !- Handle
  Schedule Rule 7,                        !- Name
  {e1eeff22-3876-4482-bc83-2eebbfd29d3d}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {7eb1b53d-cf5f-4a62-af7b-dfab284910fa}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7eb1b53d-cf5f-4a62-af7b-dfab284910fa}, !- Handle
  OfficeLarge BLDG_EQUIP_SCH Wkdy Day,    !- Name
  {63da2aaa-ffe6-49b9-bc00-410e9e955282}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.4,                                    !- Value Until Time 1
  12,                                     !- Hour 2
  0,                                      !- Minute 2
  0.9,                                    !- Value Until Time 2
  13,                                     !- Hour 3
  0,                                      !- Minute 3
  0.8,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.4;                                    !- Value Until Time 6

OS:Schedule:Day,
  {65338496-dc29-4f47-93b7-edafadde49cd}, !- Handle
  Schedule Day 8,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {cb867dcf-1751-4aa5-ae76-52afa40e33cf}, !- Handle
  OfficeLarge BLDG_EQUIP_SCH Winter Design Day, !- Name
  {63da2aaa-ffe6-49b9-bc00-410e9e955282}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {046f6972-8e30-477f-94d0-f4c9d8e44705}, !- Handle
  OfficeLarge INFIL_SCH_PNNL,             !- Name
  {63da2aaa-ffe6-49b9-bc00-410e9e955282}, !- Schedule Type Limits Name
  {e9ae819a-5a5c-4d3f-a558-05b1442d9ac4}, !- Default Day Schedule Name
  {663aeb0b-7efb-4d07-aa9f-9a016c64455d}, !- Summer Design Day Schedule Name
  {59ce4393-8341-4bbb-87cd-e408e6347548}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {e9ae819a-5a5c-4d3f-a558-05b1442d9ac4}, !- Handle
  OfficeLarge INFIL_SCH_PNNL Default,     !- Name
  {63da2aaa-ffe6-49b9-bc00-410e9e955282}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {8e9b7a01-c1c7-4d3f-b7a5-8cdef2ead7b0}, !- Handle
  Schedule Day 9,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {663aeb0b-7efb-4d07-aa9f-9a016c64455d}, !- Handle
  OfficeLarge INFIL_SCH_PNNL Summer Design Day, !- Name
  {63da2aaa-ffe6-49b9-bc00-410e9e955282}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {2a771d41-a831-4cc6-bf70-cd48c45409a8}, !- Handle
  Schedule Rule 8,                        !- Name
  {046f6972-8e30-477f-94d0-f4c9d8e44705}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {5c08133d-07c6-4311-8629-d736dccf5cb2}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5c08133d-07c6-4311-8629-d736dccf5cb2}, !- Handle
  OfficeLarge INFIL_SCH_PNNL SmrDsn|Wkdy Day, !- Name
  {63da2aaa-ffe6-49b9-bc00-410e9e955282}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {15248c97-49e9-4511-bc12-66a447700d52}, !- Handle
  Schedule Day 10,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {59ce4393-8341-4bbb-87cd-e408e6347548}, !- Handle
  OfficeLarge INFIL_SCH_PNNL Winter Design Day, !- Name
  {63da2aaa-ffe6-49b9-bc00-410e9e955282}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {cafb02d4-19a6-4004-8120-3fd83223ef94}, !- Handle
  Schedule Rule 9,                        !- Name
  {046f6972-8e30-477f-94d0-f4c9d8e44705}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {05d99b71-a3b8-45cb-8809-90cccf53fcfc}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {05d99b71-a3b8-45cb-8809-90cccf53fcfc}, !- Handle
  OfficeLarge INFIL_SCH_PNNL WntrDsn|Sat Day, !- Name
  {63da2aaa-ffe6-49b9-bc00-410e9e955282}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:ThermostatSetpoint:DualSetpoint,
  {513c403f-8972-42e1-a630-d7e1084e93cb}, !- Handle
  BreakRoom Thermostat,                   !- Name
  {494e68df-a159-46bb-a1d9-16586d1bdbdb}, !- Heating Setpoint Temperature Schedule Name
  {527631e3-76be-4c63-ae20-86e24057367d}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {494e68df-a159-46bb-a1d9-16586d1bdbdb}, !- Handle
  OfficeLarge HTGSETP_SCH_YES_OPTIMUM,    !- Name
  {57326f3e-f73f-4cff-9d9e-8e43e22ef23f}, !- Schedule Type Limits Name
  {642c09d3-b63e-444c-be8f-0a3e8c1bb4cb}, !- Default Day Schedule Name
  {d510702d-aab3-4965-bee0-37db7386c1db}, !- Summer Design Day Schedule Name
  {f3563a21-28cb-4c4e-9290-8e9eb9c38700}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {642c09d3-b63e-444c-be8f-0a3e8c1bb4cb}, !- Handle
  OfficeLarge HTGSETP_SCH_YES_OPTIMUM Default, !- Name
  {57326f3e-f73f-4cff-9d9e-8e43e22ef23f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  15.6;                                   !- Value Until Time 1

OS:Schedule:Day,
  {7ec13794-7d11-440a-8c11-9aded03816a4}, !- Handle
  Schedule Day 11,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d510702d-aab3-4965-bee0-37db7386c1db}, !- Handle
  OfficeLarge HTGSETP_SCH_YES_OPTIMUM Summer Design Day, !- Name
  {57326f3e-f73f-4cff-9d9e-8e43e22ef23f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  15.6;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {386eaf9a-5dd6-4d93-916f-fa02f15e4135}, !- Handle
  Schedule Rule 10,                       !- Name
  {494e68df-a159-46bb-a1d9-16586d1bdbdb}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {f594e410-3f16-4cc2-b121-8c3db2434f89}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f594e410-3f16-4cc2-b121-8c3db2434f89}, !- Handle
  OfficeLarge HTGSETP_SCH_YES_OPTIMUM Sat Day, !- Name
  {57326f3e-f73f-4cff-9d9e-8e43e22ef23f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  15.6,                                   !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  17.8,                                   !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  20,                                     !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  21,                                     !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  15.6;                                   !- Value Until Time 5

OS:Schedule:Rule,
  {f135b3ef-252b-4d83-a480-960401fced2b}, !- Handle
  Schedule Rule 11,                       !- Name
  {494e68df-a159-46bb-a1d9-16586d1bdbdb}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {7e575c9b-277f-4bef-baa9-e51d01e40fed}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7e575c9b-277f-4bef-baa9-e51d01e40fed}, !- Handle
  OfficeLarge HTGSETP_SCH_YES_OPTIMUM Wkdy Day, !- Name
  {57326f3e-f73f-4cff-9d9e-8e43e22ef23f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  15.6,                                   !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  17.8,                                   !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  20,                                     !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  21,                                     !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  15.6;                                   !- Value Until Time 5

OS:Schedule:Day,
  {f5e51beb-a44f-4220-a641-82e796d436c6}, !- Handle
  Schedule Day 12,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f3563a21-28cb-4c4e-9290-8e9eb9c38700}, !- Handle
  OfficeLarge HTGSETP_SCH_YES_OPTIMUM Winter Design Day, !- Name
  {57326f3e-f73f-4cff-9d9e-8e43e22ef23f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  15.6,                                   !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  17.6,                                   !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  19.6,                                   !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  21,                                     !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  15.6;                                   !- Value Until Time 5

OS:ScheduleTypeLimits,
  {57326f3e-f73f-4cff-9d9e-8e43e22ef23f}, !- Handle
  Temperature,                            !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {527631e3-76be-4c63-ae20-86e24057367d}, !- Handle
  OfficeLarge CLGSETP_SCH_NO_SETBACK,     !- Name
  {57326f3e-f73f-4cff-9d9e-8e43e22ef23f}, !- Schedule Type Limits Name
  {6bc11289-4f34-4e0a-850e-81d90631cbfe}, !- Default Day Schedule Name
  {01009463-5ae7-45c4-8d0b-1dac732f5534}, !- Summer Design Day Schedule Name
  {db550609-7036-43f2-addb-f083becda143}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {6bc11289-4f34-4e0a-850e-81d90631cbfe}, !- Handle
  OfficeLarge CLGSETP_SCH_NO_SETBACK Default, !- Name
  {57326f3e-f73f-4cff-9d9e-8e43e22ef23f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24;                                     !- Value Until Time 1

OS:Schedule:Day,
  {aef93f9b-48bf-416b-9723-30c7addfc015}, !- Handle
  Schedule Day 13,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {db550609-7036-43f2-addb-f083becda143}, !- Handle
  OfficeLarge CLGSETP_SCH_NO_SETBACK Winter Design Day, !- Name
  {57326f3e-f73f-4cff-9d9e-8e43e22ef23f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24;                                     !- Value Until Time 1

OS:Schedule:Rule,
  {37785c33-d5f5-494d-ac98-b2c8f68f90c0}, !- Handle
  Schedule Rule 12,                       !- Name
  {527631e3-76be-4c63-ae20-86e24057367d}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {972d4157-22c5-4834-83d6-42020ff0d781}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {972d4157-22c5-4834-83d6-42020ff0d781}, !- Handle
  OfficeLarge CLGSETP_SCH_NO_SETBACK Default|WntrDsn|Sat|Wkdy Day, !- Name
  {57326f3e-f73f-4cff-9d9e-8e43e22ef23f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24;                                     !- Value Until Time 1

OS:Schedule:Day,
  {df8b13e9-0d88-4987-be23-441430810f78}, !- Handle
  Schedule Day 14,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {01009463-5ae7-45c4-8d0b-1dac732f5534}, !- Handle
  OfficeLarge CLGSETP_SCH_NO_SETBACK Summer Design Day, !- Name
  {57326f3e-f73f-4cff-9d9e-8e43e22ef23f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  26.7,                                   !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  25.7,                                   !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  25,                                     !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  24,                                     !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  26.7;                                   !- Value Until Time 5

OS:Rendering:Color,
  {4868c104-1ae2-4441-bdb5-f0074de50fea}, !- Handle
  Classroom,                              !- Name
  230,                                    !- Rendering Red Value
  196,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:People:Definition,
  {4ac0e114-cef5-4712-bcff-8d10edf1804a}, !- Handle
  Classroom People Definition,            !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.37673686458484,                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {cdfbd92b-6905-4315-a583-65b759b98e12}, !- Handle
  Classroom People,                       !- Name
  {4ac0e114-cef5-4712-bcff-8d10edf1804a}, !- People Definition Name
  {d5a14e38-6c1c-4c6a-be5d-93d68fab6cf6}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {4f395791-d6b8-4a59-835f-b01ab46313bd}, !- Work Efficiency Schedule Name
  {915cefe6-284b-4a95-b950-bbffbfae48e2}, !- Clothing Insulation Schedule Name
  {819f5c31-dbb1-4630-b2c3-9c0cb3707753}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {3751074b-7350-419a-b4dd-4dfbf035083a}, !- Handle
  Classroom Lights Definition,            !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  13.3472489167201,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.4,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0.4;                                    !- Return Air Fraction

OS:Lights,
  {a72e602f-9571-414c-9c75-43260511a0d2}, !- Handle
  Classroom Lights,                       !- Name
  {3751074b-7350-419a-b4dd-4dfbf035083a}, !- Lights Definition Name
  {d5a14e38-6c1c-4c6a-be5d-93d68fab6cf6}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
  {5ae3dc12-8178-4b7e-a529-78cfd6a0a498}, !- Handle
  {3751074b-7350-419a-b4dd-4dfbf035083a}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:ElectricEquipment:Definition,
  {e7bd65cd-fd85-4aa5-a8ba-2fadbd192b6c}, !- Handle
  Classroom Elec Equip Definition,        !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  9.99967277712333,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {18bf78f2-78d8-44a6-a69c-e6d4c074e0bd}, !- Handle
  Classroom Elec Equip,                   !- Name
  {e7bd65cd-fd85-4aa5-a8ba-2fadbd192b6c}, !- Electric Equipment Definition Name
  {d5a14e38-6c1c-4c6a-be5d-93d68fab6cf6}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {9cec3241-e875-48c1-a553-eb31471bb7df}, !- Handle
  Classroom Ventilation,                  !- Name
  Sum,                                    !- Outdoor Air Method
  0.004719474432,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.0006096,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {ba3ca425-0f33-47c7-ba23-4dd45cfd2238}, !- Handle
  Classroom Schedule Set,                 !- Name
  ,                                       !- Hours of Operation Schedule Name
  {32e97350-d44d-41c0-bcef-112abb73b248}, !- Number of People Schedule Name
  {fee75402-36dc-4195-ab90-2fc81d05ee93}, !- People Activity Level Schedule Name
  {1aac3299-17fb-47a2-a861-e0a2192d7560}, !- Lighting Schedule Name
  {e1eeff22-3876-4482-bc83-2eebbfd29d3d}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {046f6972-8e30-477f-94d0-f4c9d8e44705}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {b08d26d7-8859-44c5-af31-9c58e905ebea}, !- Handle
  Classroom Thermostat,                   !- Name
  {494e68df-a159-46bb-a1d9-16586d1bdbdb}, !- Heating Setpoint Temperature Schedule Name
  {527631e3-76be-4c63-ae20-86e24057367d}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {97e2b3a5-d1f0-4e7a-b763-c413675a6cd4}, !- Handle
  ClosedOffice,                           !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:People:Definition,
  {a3a1ca16-be98-41dd-918a-43f958d711cb}, !- Handle
  ClosedOffice People Definition,         !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0511285744793712,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {0d5218bc-43be-40ec-9fe6-8bb9f33c75d1}, !- Handle
  ClosedOffice People,                    !- Name
  {a3a1ca16-be98-41dd-918a-43f958d711cb}, !- People Definition Name
  {bf012c9f-e983-4664-89cb-42c836826e39}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {4f395791-d6b8-4a59-835f-b01ab46313bd}, !- Work Efficiency Schedule Name
  {915cefe6-284b-4a95-b950-bbffbfae48e2}, !- Clothing Insulation Schedule Name
  {819f5c31-dbb1-4630-b2c3-9c0cb3707753}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {afa01ddb-c490-484a-b494-3acd53369144}, !- Handle
  ClosedOffice Lights Definition,         !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  11.9479405625478,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.4,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0.4;                                    !- Return Air Fraction

OS:Lights,
  {01377063-dc63-4f1b-ad91-fcf90738ec45}, !- Handle
  ClosedOffice Lights,                    !- Name
  {afa01ddb-c490-484a-b494-3acd53369144}, !- Lights Definition Name
  {bf012c9f-e983-4664-89cb-42c836826e39}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
  {737500df-d0ee-42ff-bc58-f269f35e4b6c}, !- Handle
  {afa01ddb-c490-484a-b494-3acd53369144}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:ElectricEquipment:Definition,
  {c12b0af7-7fc0-4e24-a99c-2155fe3009ed}, !- Handle
  ClosedOffice Elec Equip Definition,     !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  6.88890266669422,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {333cf81c-0677-4440-bc77-c5c38db2ab26}, !- Handle
  ClosedOffice Elec Equip,                !- Name
  {c12b0af7-7fc0-4e24-a99c-2155fe3009ed}, !- Electric Equipment Definition Name
  {bf012c9f-e983-4664-89cb-42c836826e39}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {f134a7af-8f83-49be-bb8c-09c9c5a5b2b1}, !- Handle
  ClosedOffice Ventilation,               !- Name
  Sum,                                    !- Outdoor Air Method
  0.002359737216,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {1fd51296-9a6a-46f5-90a0-44801ef1cb4b}, !- Handle
  ClosedOffice Schedule Set,              !- Name
  ,                                       !- Hours of Operation Schedule Name
  {32e97350-d44d-41c0-bcef-112abb73b248}, !- Number of People Schedule Name
  {fee75402-36dc-4195-ab90-2fc81d05ee93}, !- People Activity Level Schedule Name
  {1aac3299-17fb-47a2-a861-e0a2192d7560}, !- Lighting Schedule Name
  {e1eeff22-3876-4482-bc83-2eebbfd29d3d}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {046f6972-8e30-477f-94d0-f4c9d8e44705}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {df47c805-22b2-4ce0-b3da-bd40b5f627f3}, !- Handle
  ClosedOffice Thermostat,                !- Name
  {494e68df-a159-46bb-a1d9-16586d1bdbdb}, !- Heating Setpoint Temperature Schedule Name
  {527631e3-76be-4c63-ae20-86e24057367d}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {2a480b89-2a7d-44b0-8d41-e39490e419f1}, !- Handle
  Conference,                             !- Name
  230,                                    !- Rendering Red Value
  196,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:People:Definition,
  {d6b16299-99e3-481f-a6b5-fb7fdbc079eb}, !- Handle
  Conference People Definition,           !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.538195520835486,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {46aed5c3-e892-45e6-a26f-3f49b8fadf95}, !- Handle
  Conference People,                      !- Name
  {d6b16299-99e3-481f-a6b5-fb7fdbc079eb}, !- People Definition Name
  {550763f4-e9a3-4e50-8c19-ebc0974924d6}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {4f395791-d6b8-4a59-835f-b01ab46313bd}, !- Work Efficiency Schedule Name
  {915cefe6-284b-4a95-b950-bbffbfae48e2}, !- Clothing Insulation Schedule Name
  {819f5c31-dbb1-4630-b2c3-9c0cb3707753}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {bfdca668-30ef-4093-afd0-789befa46f1a}, !- Handle
  Conference Lights Definition,           !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  13.239609812553,                        !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.4,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0.4;                                    !- Return Air Fraction

OS:Lights,
  {dfe9632a-7869-448b-ab97-15d17b86f229}, !- Handle
  Conference Lights,                      !- Name
  {bfdca668-30ef-4093-afd0-789befa46f1a}, !- Lights Definition Name
  {550763f4-e9a3-4e50-8c19-ebc0974924d6}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
  {8f692b44-3f7c-47e2-b368-5762e03c7616}, !- Handle
  {bfdca668-30ef-4093-afd0-789befa46f1a}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:ElectricEquipment:Definition,
  {062d7735-6279-4fe2-a4bb-706baf8aea26}, !- Handle
  Conference Elec Equip Definition,       !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  3.9826468541826,                        !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {c6971e94-c12a-452f-b632-5375b8e6ac71}, !- Handle
  Conference Elec Equip,                  !- Name
  {062d7735-6279-4fe2-a4bb-706baf8aea26}, !- Electric Equipment Definition Name
  {550763f4-e9a3-4e50-8c19-ebc0974924d6}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {024d5abb-f04f-44bb-a896-89e57560ff60}, !- Handle
  Conference Ventilation,                 !- Name
  Sum,                                    !- Outdoor Air Method
  0.002359737216,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {750f18e4-af49-4faa-b21c-7213bcbe861d}, !- Handle
  Conference Schedule Set,                !- Name
  ,                                       !- Hours of Operation Schedule Name
  {32e97350-d44d-41c0-bcef-112abb73b248}, !- Number of People Schedule Name
  {fee75402-36dc-4195-ab90-2fc81d05ee93}, !- People Activity Level Schedule Name
  {1aac3299-17fb-47a2-a861-e0a2192d7560}, !- Lighting Schedule Name
  {e1eeff22-3876-4482-bc83-2eebbfd29d3d}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {046f6972-8e30-477f-94d0-f4c9d8e44705}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {6e043e36-b47d-47ef-ae54-e5f0671c0ffb}, !- Handle
  Conference Thermostat,                  !- Name
  {494e68df-a159-46bb-a1d9-16586d1bdbdb}, !- Heating Setpoint Temperature Schedule Name
  {527631e3-76be-4c63-ae20-86e24057367d}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {6ab854d9-1ece-4449-904e-74998143d6a6}, !- Handle
  Corridor,                               !- Name
  169,                                    !- Rendering Red Value
  31,                                     !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:People:Definition,
  {9564a4ce-d414-4214-911d-a47fb46e90cc}, !- Handle
  Corridor People Definition,             !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0107639104167097,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {7a26e83a-17e7-4cb9-9dd9-069b453c2e77}, !- Handle
  Corridor People,                        !- Name
  {9564a4ce-d414-4214-911d-a47fb46e90cc}, !- People Definition Name
  {8162f8cb-4a27-4628-8355-e278261dfb9a}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {4f395791-d6b8-4a59-835f-b01ab46313bd}, !- Work Efficiency Schedule Name
  {915cefe6-284b-4a95-b950-bbffbfae48e2}, !- Clothing Insulation Schedule Name
  {819f5c31-dbb1-4630-b2c3-9c0cb3707753}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {bb38f011-626d-40d9-80c6-ab8fece94d29}, !- Handle
  Corridor Lights Definition,             !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  7.10418087502842,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.4,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0.4;                                    !- Return Air Fraction

OS:Lights,
  {59a83303-273d-4803-b741-0e2ce1458c30}, !- Handle
  Corridor Lights,                        !- Name
  {bb38f011-626d-40d9-80c6-ab8fece94d29}, !- Lights Definition Name
  {8162f8cb-4a27-4628-8355-e278261dfb9a}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
  {cec4bb28-fdff-4598-adb2-f0922e918a13}, !- Handle
  {bb38f011-626d-40d9-80c6-ab8fece94d29}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:ElectricEquipment:Definition,
  {0403f66d-8ad5-4ca1-9c45-eaec78496498}, !- Handle
  Corridor Elec Equip Definition,         !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  1.72222566667356,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {1fa69945-cb8a-4b94-bbc2-1c7e361819cc}, !- Handle
  Corridor Elec Equip,                    !- Name
  {0403f66d-8ad5-4ca1-9c45-eaec78496498}, !- Electric Equipment Definition Name
  {8162f8cb-4a27-4628-8355-e278261dfb9a}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {ab8fe118-9daa-498a-8195-d38586c9e38d}, !- Handle
  Corridor Ventilation,                   !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {74a63720-eb7c-4fef-9d32-0fc46a13c841}, !- Handle
  Corridor Schedule Set,                  !- Name
  ,                                       !- Hours of Operation Schedule Name
  {32e97350-d44d-41c0-bcef-112abb73b248}, !- Number of People Schedule Name
  {fee75402-36dc-4195-ab90-2fc81d05ee93}, !- People Activity Level Schedule Name
  {1aac3299-17fb-47a2-a861-e0a2192d7560}, !- Lighting Schedule Name
  {e1eeff22-3876-4482-bc83-2eebbfd29d3d}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {046f6972-8e30-477f-94d0-f4c9d8e44705}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {0cb2931a-ab10-4179-8f8b-f9704fc5e9f3}, !- Handle
  Corridor Thermostat,                    !- Name
  {494e68df-a159-46bb-a1d9-16586d1bdbdb}, !- Heating Setpoint Temperature Schedule Name
  {527631e3-76be-4c63-ae20-86e24057367d}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {521a640b-f3b0-4735-bc89-e22dd215c2ed}, !- Handle
  Dining,                                 !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:People:Definition,
  {93a83442-8c6e-4c20-965e-f60596ae8b90}, !- Handle
  Dining People Definition,               !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.107639104167097,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {144fa924-6acb-47b0-a824-d09b7cda0a96}, !- Handle
  Dining People,                          !- Name
  {93a83442-8c6e-4c20-965e-f60596ae8b90}, !- People Definition Name
  {e8f401d9-530c-4977-98ef-2e49bc250921}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {4f395791-d6b8-4a59-835f-b01ab46313bd}, !- Work Efficiency Schedule Name
  {915cefe6-284b-4a95-b950-bbffbfae48e2}, !- Clothing Insulation Schedule Name
  {819f5c31-dbb1-4630-b2c3-9c0cb3707753}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {690c2270-0f1c-44f3-a769-7b6d09e3ae86}, !- Handle
  Dining Lights Definition,               !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  6.99654177086132,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.4,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0.4;                                    !- Return Air Fraction

OS:Lights,
  {aac15fa3-0cd1-4f38-940f-d07abf5c0e91}, !- Handle
  Dining Lights,                          !- Name
  {690c2270-0f1c-44f3-a769-7b6d09e3ae86}, !- Lights Definition Name
  {e8f401d9-530c-4977-98ef-2e49bc250921}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
  {4b181d05-d285-468a-8c05-f320e05e4b72}, !- Handle
  {690c2270-0f1c-44f3-a769-7b6d09e3ae86}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:ElectricEquipment:Definition,
  {a8f8b956-e62e-4b5e-9a57-b38b4220c3e5}, !- Handle
  Dining Elec Equip Definition,           !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10.7639104167097,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {80af41de-4c7e-429e-a40f-636be18a32f8}, !- Handle
  Dining Elec Equip,                      !- Name
  {a8f8b956-e62e-4b5e-9a57-b38b4220c3e5}, !- Electric Equipment Definition Name
  {e8f401d9-530c-4977-98ef-2e49bc250921}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {64b704ba-a252-43b7-9044-72942d5285ff}, !- Handle
  Dining Ventilation,                     !- Name
  Sum,                                    !- Outdoor Air Method
  0.002359737216,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {b745aa0a-7055-4232-97e7-ffd0d777c81f}, !- Handle
  Dining Schedule Set,                    !- Name
  ,                                       !- Hours of Operation Schedule Name
  {32e97350-d44d-41c0-bcef-112abb73b248}, !- Number of People Schedule Name
  {fee75402-36dc-4195-ab90-2fc81d05ee93}, !- People Activity Level Schedule Name
  {1aac3299-17fb-47a2-a861-e0a2192d7560}, !- Lighting Schedule Name
  {e1eeff22-3876-4482-bc83-2eebbfd29d3d}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {046f6972-8e30-477f-94d0-f4c9d8e44705}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {480f639e-8572-4a38-aa04-a448f3703f53}, !- Handle
  Dining Thermostat,                      !- Name
  {494e68df-a159-46bb-a1d9-16586d1bdbdb}, !- Heating Setpoint Temperature Schedule Name
  {527631e3-76be-4c63-ae20-86e24057367d}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {d1527cdd-d51b-47d2-b170-43509ee6d3e9}, !- Handle
  Elec/MechRoom,                          !- Name
  41,                                     !- Rendering Red Value
  31,                                     !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:Lights:Definition,
  {ff428638-a478-47af-bb4d-db8ea578884f}, !- Handle
  Elec/MechRoom Lights Definition,        !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.2257148958742,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.4,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0.4;                                    !- Return Air Fraction

OS:Lights,
  {4c3e449a-ff29-48f0-9617-cb435eb24920}, !- Handle
  Elec/MechRoom Lights,                   !- Name
  {ff428638-a478-47af-bb4d-db8ea578884f}, !- Lights Definition Name
  {c339cc3d-02cf-47d2-bd46-aeaf447c1bdf}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
  {5c04ccf1-252c-4273-9c41-578daa70b215}, !- Handle
  {ff428638-a478-47af-bb4d-db8ea578884f}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:ElectricEquipment:Definition,
  {2bf8d788-2b0a-4ecd-814f-f8961804502f}, !- Handle
  Elec/MechRoom Elec Equip Definition,    !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.90625581251162,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {e0b548d6-328e-4fa6-9b80-4557b3cf6388}, !- Handle
  Elec/MechRoom Elec Equip,               !- Name
  {2bf8d788-2b0a-4ecd-814f-f8961804502f}, !- Electric Equipment Definition Name
  {c339cc3d-02cf-47d2-bd46-aeaf447c1bdf}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {301b7da1-375a-4e55-82b0-d000fca37e5d}, !- Handle
  Elec/MechRoom Ventilation,              !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0006096,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {fdd17716-7e36-4bfd-9da6-0b0319bb2f23}, !- Handle
  Elec/MechRoom Schedule Set,             !- Name
  ,                                       !- Hours of Operation Schedule Name
  {32e97350-d44d-41c0-bcef-112abb73b248}, !- Number of People Schedule Name
  {fee75402-36dc-4195-ab90-2fc81d05ee93}, !- People Activity Level Schedule Name
  {1aac3299-17fb-47a2-a861-e0a2192d7560}, !- Lighting Schedule Name
  {e1eeff22-3876-4482-bc83-2eebbfd29d3d}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {046f6972-8e30-477f-94d0-f4c9d8e44705}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {0f7e0d13-68f6-4ae3-a154-d3f767d7d8e9}, !- Handle
  Elec/MechRoom Thermostat,               !- Name
  {494e68df-a159-46bb-a1d9-16586d1bdbdb}, !- Heating Setpoint Temperature Schedule Name
  {527631e3-76be-4c63-ae20-86e24057367d}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {afdeaa72-7909-49e1-af39-db24c3e384b3}, !- Handle
  Lobby,                                  !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:People:Definition,
  {1c6d96ff-d254-4cbd-9206-37eae762e02e}, !- Handle
  Lobby People Definition,                !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.107639104167097,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {74327495-ec7e-44d8-96c9-b121051eb9e6}, !- Handle
  Lobby People,                           !- Name
  {1c6d96ff-d254-4cbd-9206-37eae762e02e}, !- People Definition Name
  {8e14c8d0-ff44-4984-b80c-fecbb2f6cf9f}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {4f395791-d6b8-4a59-835f-b01ab46313bd}, !- Work Efficiency Schedule Name
  {915cefe6-284b-4a95-b950-bbffbfae48e2}, !- Clothing Insulation Schedule Name
  {819f5c31-dbb1-4630-b2c3-9c0cb3707753}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {60b8955b-f5a0-4761-8a96-e56aa312585c}, !- Handle
  Lobby Lights Definition,                !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.68751937503875,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.4,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0.4;                                    !- Return Air Fraction

OS:Lights,
  {7005b602-b4d5-46de-922e-c9f9e52f6f9b}, !- Handle
  Lobby Lights,                           !- Name
  {60b8955b-f5a0-4761-8a96-e56aa312585c}, !- Lights Definition Name
  {8e14c8d0-ff44-4984-b80c-fecbb2f6cf9f}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
  {9d4e7e86-4db3-4d1c-8ed2-679754479e2f}, !- Handle
  {60b8955b-f5a0-4761-8a96-e56aa312585c}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:ElectricEquipment:Definition,
  {cb2ecf83-1236-473d-bf50-0a2174b63680}, !- Handle
  Lobby Elec Equip Definition,            !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  0.753473729169681,                      !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {1398d515-4306-40d4-91a6-61459c2ac175}, !- Handle
  Lobby Elec Equip,                       !- Name
  {cb2ecf83-1236-473d-bf50-0a2174b63680}, !- Electric Equipment Definition Name
  {8e14c8d0-ff44-4984-b80c-fecbb2f6cf9f}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {178acba5-44f9-457e-971d-abdec2fd5c88}, !- Handle
  Lobby Ventilation,                      !- Name
  Sum,                                    !- Outdoor Air Method
  0.002359737216,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {427b6114-c5b6-44c4-8d50-78b40f952052}, !- Handle
  Lobby Schedule Set,                     !- Name
  ,                                       !- Hours of Operation Schedule Name
  {32e97350-d44d-41c0-bcef-112abb73b248}, !- Number of People Schedule Name
  {fee75402-36dc-4195-ab90-2fc81d05ee93}, !- People Activity Level Schedule Name
  {1aac3299-17fb-47a2-a861-e0a2192d7560}, !- Lighting Schedule Name
  {e1eeff22-3876-4482-bc83-2eebbfd29d3d}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {046f6972-8e30-477f-94d0-f4c9d8e44705}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {19493835-1e5a-4477-8526-82bfbac1c242}, !- Handle
  Lobby Thermostat,                       !- Name
  {494e68df-a159-46bb-a1d9-16586d1bdbdb}, !- Heating Setpoint Temperature Schedule Name
  {527631e3-76be-4c63-ae20-86e24057367d}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {6c282e9c-2a62-4b5f-ae85-f8eb633c8a0c}, !- Handle
  OfficeLarge Data Center,                !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:Lights:Definition,
  {866f50fe-d83c-4a0c-97c8-df84c1d64d8e}, !- Handle
  OfficeLarge Data Center Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8.82640654170197,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
