  0;                                      !- Return Air Fraction

OS:Lights,
  {d322f59c-fe91-4a47-a163-e6bd216ea659}, !- Handle
  OfficeLarge Data Center Lights,         !- Name
  {866f50fe-d83c-4a0c-97c8-df84c1d64d8e}, !- Lights Definition Name
  {2cfa41c9-8754-4da3-95d9-a2f06c152d98}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
  {554a1f1a-f2ab-42f4-89d0-094f70b70225}, !- Handle
  {866f50fe-d83c-4a0c-97c8-df84c1d64d8e}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:ElectricEquipment:Definition,
  {439a1cee-1dcd-4a1f-8751-141983d8e34d}, !- Handle
  OfficeLarge Data Center Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  215.278208334194,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {3c018cfd-e2b0-4f2c-96b3-1ab16ec6c137}, !- Handle
  OfficeLarge Data Center Elec Equip,     !- Name
  {439a1cee-1dcd-4a1f-8751-141983d8e34d}, !- Electric Equipment Definition Name
  {2cfa41c9-8754-4da3-95d9-a2f06c152d98}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {15de82a5-bfeb-483c-b133-9317ebc125a6}, !- Handle
  OfficeLarge Data Center Ventilation,    !- Name
  ,                                       !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {b82d3511-fcd0-485f-9348-5a8d2d33a2e2}, !- Handle
  OfficeLarge Data Center Schedule Set,   !- Name
  ,                                       !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  {1aac3299-17fb-47a2-a861-e0a2192d7560}, !- Lighting Schedule Name
  {0edf429f-c217-40cd-bfdb-fd04b56de2ee}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  ,                                       !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {0edf429f-c217-40cd-bfdb-fd04b56de2ee}, !- Handle
  DataCenter_EQUIP_SCH,                   !- Name
  {63da2aaa-ffe6-49b9-bc00-410e9e955282}, !- Schedule Type Limits Name
  {43b5b78d-f54c-4b3d-82d1-6726c71dc273}, !- Default Day Schedule Name
  {de0b15b4-1a26-40af-a5fe-139684eb075e}, !- Summer Design Day Schedule Name
  {7bd40024-b646-4fa7-a4ea-ea1e10cfd4c9}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {43b5b78d-f54c-4b3d-82d1-6726c71dc273}, !- Handle
  Schedule Day 15,                        !- Name
  {63da2aaa-ffe6-49b9-bc00-410e9e955282}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {8db2ba48-0481-4556-913b-4b12d332d2f0}, !- Handle
  Schedule Day 16,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {5a3a8d35-605e-4576-91d8-96736f430ca1}, !- Handle
  DataCenter_EQUIP_SCH Summer Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {31f7e2f2-32dc-40c7-ba00-d7b3973fc215}, !- Handle
  Schedule Day 17,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {025e9046-7878-427b-8f31-7103845b056f}, !- Handle
  DataCenter_EQUIP_SCH Summer Design Day 1, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {16423170-7793-45ac-abb6-afdafe645c12}, !- Handle
  Schedule Day 18,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {28228153-41fd-464e-a156-9f4f8ba19e84}, !- Handle
  DataCenter_EQUIP_SCH Summer Design Day 2, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {b683b1de-0a88-4f25-b45b-965055671dab}, !- Handle
  Schedule Day 19,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d8fae270-df80-4afa-ac98-03b087eea2f5}, !- Handle
  DataCenter_EQUIP_SCH Summer Design Day 3, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {62e26a2f-fa1f-4b14-b210-cf3b1b54f72b}, !- Handle
  Schedule Day 20,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {38ba430c-0a38-45b4-b10d-70fb8c641e66}, !- Handle
  DataCenter_EQUIP_SCH Summer Design Day 4, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {1ceded20-68c5-44df-a5c9-7992d6c7b615}, !- Handle
  Schedule Day 21,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {df8a0779-16ca-4cf9-952f-bf16386f3d55}, !- Handle
  DataCenter_EQUIP_SCH Summer Design Day 5, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d0f854ab-9a0e-4176-91ba-b0641494475c}, !- Handle
  Schedule Day 22,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {0d7154b5-dd30-4965-bc33-81c2aab46003}, !- Handle
  DataCenter_EQUIP_SCH Summer Design Day 6, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {82ff65d2-8947-4f31-b57e-15775f0a3dd8}, !- Handle
  Schedule Day 23,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {7228abd9-a59d-4f21-baf0-077ff843d6cd}, !- Handle
  DataCenter_EQUIP_SCH Summer Design Day 7, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e28a72f8-47bb-4ce9-a3da-41a4a4181fe7}, !- Handle
  Schedule Day 24,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {2e28af41-bace-43d7-b1f5-2e51d78a512c}, !- Handle
  DataCenter_EQUIP_SCH Summer Design Day 8, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c4fc6bd3-53bc-4a77-9ce3-b0113e0fd89d}, !- Handle
  Schedule Day 25,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f909e0c0-28bc-45f1-a7f3-059da41d1468}, !- Handle
  DataCenter_EQUIP_SCH Summer Design Day 9, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {b949ba42-8ce5-4ef2-8df3-fceb798474d4}, !- Handle
  Schedule Day 26,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {11a0b70a-cfe1-4b1a-8952-5b764d21dc1b}, !- Handle
  DataCenter_EQUIP_SCH Summer Design Day 10, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {af5f82c3-209e-49bf-bc51-4830f9ceaa0f}, !- Handle
  Schedule Day 27,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {de0b15b4-1a26-40af-a5fe-139684eb075e}, !- Handle
  DataCenter_EQUIP_SCH Summer Design Day 11, !- Name
  {63da2aaa-ffe6-49b9-bc00-410e9e955282}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {8cbd55e3-bcdf-41fc-b92f-069afb3050e9}, !- Handle
  Schedule Rule 13,                       !- Name
  {0edf429f-c217-40cd-bfdb-fd04b56de2ee}, !- Schedule Ruleset Name
  11,                                     !- Rule Order
  {5826eccf-e851-49d0-84f0-edc00b2ef0d1}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5826eccf-e851-49d0-84f0-edc00b2ef0d1}, !- Handle
  DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day, !- Name
  {63da2aaa-ffe6-49b9-bc00-410e9e955282}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.25;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {77ef4635-e88f-4453-a861-ec800ecad104}, !- Handle
  Schedule Rule 14,                       !- Name
  {0edf429f-c217-40cd-bfdb-fd04b56de2ee}, !- Schedule Ruleset Name
  10,                                     !- Rule Order
  {12b27281-be43-4e45-8af9-579b044ca81e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {12b27281-be43-4e45-8af9-579b044ca81e}, !- Handle
  DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 1, !- Name
  {63da2aaa-ffe6-49b9-bc00-410e9e955282}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.5;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {949a8935-baca-499b-a60f-370bee0240a5}, !- Handle
  Schedule Rule 15,                       !- Name
  {0edf429f-c217-40cd-bfdb-fd04b56de2ee}, !- Schedule Ruleset Name
  9,                                      !- Rule Order
  {067fc0cb-5422-46d0-aeba-0824f93f459f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {067fc0cb-5422-46d0-aeba-0824f93f459f}, !- Handle
  DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 2, !- Name
  {63da2aaa-ffe6-49b9-bc00-410e9e955282}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.75;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {c31f08c7-73b3-40ba-8dcd-f5361abb8ccb}, !- Handle
  Schedule Rule 16,                       !- Name
  {0edf429f-c217-40cd-bfdb-fd04b56de2ee}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {86932bbc-2822-4541-8a9d-f4c0597eb483}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {86932bbc-2822-4541-8a9d-f4c0597eb483}, !- Handle
  DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 3, !- Name
  {63da2aaa-ffe6-49b9-bc00-410e9e955282}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {5a0b8304-5e26-47d3-8b55-669e38283d33}, !- Handle
  Schedule Rule 17,                       !- Name
  {0edf429f-c217-40cd-bfdb-fd04b56de2ee}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {28747b16-65ae-4bcf-aaa4-a18c04b7f269}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {28747b16-65ae-4bcf-aaa4-a18c04b7f269}, !- Handle
  DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 4, !- Name
  {63da2aaa-ffe6-49b9-bc00-410e9e955282}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.25;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {7868ae90-746d-432f-8f83-6edced519a88}, !- Handle
  Schedule Rule 18,                       !- Name
  {0edf429f-c217-40cd-bfdb-fd04b56de2ee}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {b9cff1bb-5b4c-4fbc-ad23-187a9c5f96ad}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {b9cff1bb-5b4c-4fbc-ad23-187a9c5f96ad}, !- Handle
  DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 5, !- Name
  {63da2aaa-ffe6-49b9-bc00-410e9e955282}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.5;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {3744d084-4044-437f-92a8-a7a7122c8292}, !- Handle
  Schedule Rule 19,                       !- Name
  {0edf429f-c217-40cd-bfdb-fd04b56de2ee}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {6fdfc385-64b2-4459-aba4-564479cb5d45}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  7,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6fdfc385-64b2-4459-aba4-564479cb5d45}, !- Handle
  DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 6, !- Name
  {63da2aaa-ffe6-49b9-bc00-410e9e955282}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.75;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {ecf11c5a-658b-4c1a-bc6e-eb08cb261336}, !- Handle
  Schedule Rule 20,                       !- Name
  {0edf429f-c217-40cd-bfdb-fd04b56de2ee}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {cb72844c-9826-4ca4-9e20-3894608bc71f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {cb72844c-9826-4ca4-9e20-3894608bc71f}, !- Handle
  DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 7, !- Name
  {63da2aaa-ffe6-49b9-bc00-410e9e955282}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {8278af20-b9fc-4fde-bb2f-04a65d127c4b}, !- Handle
  Schedule Rule 21,                       !- Name
  {0edf429f-c217-40cd-bfdb-fd04b56de2ee}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {c8645d59-eabc-4d26-8917-65319515c5ad}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {c8645d59-eabc-4d26-8917-65319515c5ad}, !- Handle
  DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 8, !- Name
  {63da2aaa-ffe6-49b9-bc00-410e9e955282}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.25;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {38ca5809-ccbb-4660-9d92-ffa4e49d97bc}, !- Handle
  Schedule Rule 22,                       !- Name
  {0edf429f-c217-40cd-bfdb-fd04b56de2ee}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {5d4a13c5-e3ff-4c3b-b45b-54f0a0ea2b61}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5d4a13c5-e3ff-4c3b-b45b-54f0a0ea2b61}, !- Handle
  DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 9, !- Name
  {63da2aaa-ffe6-49b9-bc00-410e9e955282}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.5;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {50e8033b-39ed-4e00-ac4e-2a162fdead82}, !- Handle
  Schedule Rule 23,                       !- Name
  {0edf429f-c217-40cd-bfdb-fd04b56de2ee}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {1b6a6690-256f-451e-a918-89c4f02354fd}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {1b6a6690-256f-451e-a918-89c4f02354fd}, !- Handle
  DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 10, !- Name
  {63da2aaa-ffe6-49b9-bc00-410e9e955282}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.75;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {13c732d1-5bbd-4e54-901a-6c2078a5d8d0}, !- Handle
  Schedule Rule 24,                       !- Name
  {0edf429f-c217-40cd-bfdb-fd04b56de2ee}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {0e760f89-dd55-4d8a-878c-a679e72460d6}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0e760f89-dd55-4d8a-878c-a679e72460d6}, !- Handle
  DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 11, !- Name
  {63da2aaa-ffe6-49b9-bc00-410e9e955282}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a33038ca-8cf2-4b80-ab74-98da5855e154}, !- Handle
  Schedule Day 28,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {bd66d125-d963-47cb-9082-e34f12b9b166}, !- Handle
  DataCenter_EQUIP_SCH Winter Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.25;                                   !- Value Until Time 1

OS:Schedule:Day,
  {4b05e552-12dd-4fbd-86c8-fb2372ab5322}, !- Handle
  Schedule Day 29,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {93b25191-d23b-4b88-9a2a-f913c3535d62}, !- Handle
  DataCenter_EQUIP_SCH Winter Design Day 1, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.25;                                   !- Value Until Time 1

OS:Schedule:Day,
  {352c4b05-ed30-4f8a-9955-1850ee61fe05}, !- Handle
  Schedule Day 30,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {0913a968-6876-498d-9a9c-a46170a2bd6a}, !- Handle
  DataCenter_EQUIP_SCH Winter Design Day 2, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.25;                                   !- Value Until Time 1

OS:Schedule:Day,
  {5b4def92-f0d4-4c48-8c32-12685aa410cc}, !- Handle
  Schedule Day 31,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {71057206-a8eb-4687-8cab-4ced7bfc2416}, !- Handle
  DataCenter_EQUIP_SCH Winter Design Day 3, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.25;                                   !- Value Until Time 1

OS:Schedule:Day,
  {89362509-20c7-4936-8d7f-4a63e05bdad9}, !- Handle
  Schedule Day 32,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ceecf47b-81fe-446e-9d77-c08060dcfad5}, !- Handle
  DataCenter_EQUIP_SCH Winter Design Day 4, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.25;                                   !- Value Until Time 1

OS:Schedule:Day,
  {692390d1-55db-45b7-8944-9b32dc56923d}, !- Handle
  Schedule Day 33,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {52ea652b-914d-405d-9d6c-9aed892c7d0b}, !- Handle
  DataCenter_EQUIP_SCH Winter Design Day 5, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.25;                                   !- Value Until Time 1

OS:Schedule:Day,
  {0034ba00-727a-440a-acc1-301a5755f6df}, !- Handle
  Schedule Day 34,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {9e5a6738-3d3f-48f4-a173-5616b734058d}, !- Handle
  DataCenter_EQUIP_SCH Winter Design Day 6, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.25;                                   !- Value Until Time 1

OS:Schedule:Day,
  {51069362-b60b-47b7-9282-8082716f3bf1}, !- Handle
  Schedule Day 35,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {3c57c754-5f6b-4e7f-95ca-d7f3170647fd}, !- Handle
  DataCenter_EQUIP_SCH Winter Design Day 7, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.25;                                   !- Value Until Time 1

OS:Schedule:Day,
  {73064d4d-2dad-4a8b-8808-d4864cc461d8}, !- Handle
  Schedule Day 36,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c8ce6cb5-0c73-4bdf-8bc8-42104d64eaee}, !- Handle
  DataCenter_EQUIP_SCH Winter Design Day 8, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.25;                                   !- Value Until Time 1

OS:Schedule:Day,
  {919c5af1-8b1b-40e6-bc46-129447bdc47a}, !- Handle
  Schedule Day 37,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c80d666f-16c5-489d-9c6d-90fc29903d94}, !- Handle
  DataCenter_EQUIP_SCH Winter Design Day 9, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.25;                                   !- Value Until Time 1

OS:Schedule:Day,
  {f150a6bf-af45-414a-85fd-cd379d5a2bd8}, !- Handle
  Schedule Day 38,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {fe4d0bfa-9598-4474-8bb3-da9bcedba3be}, !- Handle
  DataCenter_EQUIP_SCH Winter Design Day 10, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.25;                                   !- Value Until Time 1

OS:Schedule:Day,
  {368f0d25-b170-465c-92f5-6095bc9bb565}, !- Handle
  Schedule Day 39,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {7bd40024-b646-4fa7-a4ea-ea1e10cfd4c9}, !- Handle
  DataCenter_EQUIP_SCH Winter Design Day 11, !- Name
  {63da2aaa-ffe6-49b9-bc00-410e9e955282}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.25;                                   !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {7935d1cc-5280-4946-83bf-7b29e3fbd534}, !- Handle
  OfficeLarge Data Center Thermostat,     !- Name
  {c3d31907-bb11-4b87-bfec-62301644ab7d}, !- Heating Setpoint Temperature Schedule Name
  {3fd32930-e201-42f6-b658-d43ccbbc4467}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {c3d31907-bb11-4b87-bfec-62301644ab7d}, !- Handle
  OfficeLarge HTGSETP_DC_SCH,             !- Name
  {57326f3e-f73f-4cff-9d9e-8e43e22ef23f}, !- Schedule Type Limits Name
  {1c01315e-de20-46a1-88b9-256375583165}, !- Default Day Schedule Name
  {ad70f746-ce95-4caf-a2f4-a87840496441}, !- Summer Design Day Schedule Name
  {68a1bcf1-e278-4804-9dd3-6ba6606c09ab}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {1c01315e-de20-46a1-88b9-256375583165}, !- Handle
  OfficeLarge HTGSETP_DC_SCH Default,     !- Name
  {57326f3e-f73f-4cff-9d9e-8e43e22ef23f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  18;                                     !- Value Until Time 1

OS:Schedule:Day,
  {d2dbf72b-8955-4024-9895-27e6ba204f69}, !- Handle
  Schedule Day 40,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {68a1bcf1-e278-4804-9dd3-6ba6606c09ab}, !- Handle
  OfficeLarge HTGSETP_DC_SCH Winter Design Day, !- Name
  {57326f3e-f73f-4cff-9d9e-8e43e22ef23f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  18;                                     !- Value Until Time 1

OS:Schedule:Day,
  {3d84b5a4-8357-47b9-9bfa-570af1a369f7}, !- Handle
  Schedule Day 41,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ad70f746-ce95-4caf-a2f4-a87840496441}, !- Handle
  OfficeLarge HTGSETP_DC_SCH Summer Design Day, !- Name
  {57326f3e-f73f-4cff-9d9e-8e43e22ef23f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  18;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {3fd32930-e201-42f6-b658-d43ccbbc4467}, !- Handle
  OfficeLarge CLGSETP_DC_SCH,             !- Name
  {57326f3e-f73f-4cff-9d9e-8e43e22ef23f}, !- Schedule Type Limits Name
  {f76fdbb8-0def-46ba-b395-58cd70807d6c}, !- Default Day Schedule Name
  {00d579c6-8089-4e4a-bc90-000a54d1893e}, !- Summer Design Day Schedule Name
  {832eba84-f7a1-498f-8459-449efae29043}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {f76fdbb8-0def-46ba-b395-58cd70807d6c}, !- Handle
  OfficeLarge CLGSETP_DC_SCH Default,     !- Name
  {57326f3e-f73f-4cff-9d9e-8e43e22ef23f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  27;                                     !- Value Until Time 1

OS:Schedule:Day,
  {2425957b-7bf2-40de-8e12-044ffe9ebef5}, !- Handle
  Schedule Day 42,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {832eba84-f7a1-498f-8459-449efae29043}, !- Handle
  OfficeLarge CLGSETP_DC_SCH Winter Design Day, !- Name
  {57326f3e-f73f-4cff-9d9e-8e43e22ef23f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  27;                                     !- Value Until Time 1

OS:Schedule:Day,
  {820fbc1a-2768-4a9d-a57e-eb7de64d16a8}, !- Handle
  Schedule Day 43,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {00d579c6-8089-4e4a-bc90-000a54d1893e}, !- Handle
  OfficeLarge CLGSETP_DC_SCH Summer Design Day, !- Name
  {57326f3e-f73f-4cff-9d9e-8e43e22ef23f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  27;                                     !- Value Until Time 1

OS:Rendering:Color,
  {088fdb08-c43a-4730-a10b-386cff71d61c}, !- Handle
  OfficeLarge Main Data Center,           !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:Lights:Definition,
  {f6f7706d-a7dc-4e62-93ed-38fcdab328b2}, !- Handle
  OfficeLarge Main Data Center Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8.82640654170197,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {dbc29c05-c498-45f2-ab3c-1041a907897d}, !- Handle
  OfficeLarge Main Data Center Lights,    !- Name
  {f6f7706d-a7dc-4e62-93ed-38fcdab328b2}, !- Lights Definition Name
  {bdb427d0-bb36-4c2c-9a5b-121251255516}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
  {e56f43df-da4d-4d74-9b4d-c1f01de17bb5}, !- Handle
  {f6f7706d-a7dc-4e62-93ed-38fcdab328b2}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:ElectricEquipment:Definition,
  {d782df41-f288-4697-b03d-93b3a4231258}, !- Handle
  OfficeLarge Main Data Center Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  484.375968751937,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {e495c53b-f5aa-4ab8-a43a-a347e42a17cc}, !- Handle
  OfficeLarge Main Data Center Elec Equip, !- Name
  {d782df41-f288-4697-b03d-93b3a4231258}, !- Electric Equipment Definition Name
  {bdb427d0-bb36-4c2c-9a5b-121251255516}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {98cae406-f606-4416-843a-0fa671b48b43}, !- Handle
  OfficeLarge Main Data Center Ventilation, !- Name
  ,                                       !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {e8462aff-c3b1-4c2d-ad37-3fe5b0f917e1}, !- Handle
  OfficeLarge Main Data Center Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  {1aac3299-17fb-47a2-a861-e0a2192d7560}, !- Lighting Schedule Name
  {0edf429f-c217-40cd-bfdb-fd04b56de2ee}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  ,                                       !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {e13bf44a-9d8f-49dd-b9b7-2d526683e36a}, !- Handle
  OfficeLarge Main Data Center Thermostat, !- Name
  {c3d31907-bb11-4b87-bfec-62301644ab7d}, !- Heating Setpoint Temperature Schedule Name
  {3fd32930-e201-42f6-b658-d43ccbbc4467}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {771102d5-bfeb-496d-8d34-8118fd3b9e52}, !- Handle
  OpenOffice,                             !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:People:Definition,
  {23c46b0f-0149-41c9-a7ac-ef6ecdf4731d}, !- Handle
  OpenOffice People Definition,           !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.056510529687726,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {31bd71fd-5b1b-4df3-a8db-1e166a5d2b98}, !- Handle
  OpenOffice People,                      !- Name
  {23c46b0f-0149-41c9-a7ac-ef6ecdf4731d}, !- People Definition Name
  {55901ff9-4a1c-46a0-8384-61dd0c18e8fd}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {4f395791-d6b8-4a59-835f-b01ab46313bd}, !- Work Efficiency Schedule Name
  {915cefe6-284b-4a95-b950-bbffbfae48e2}, !- Clothing Insulation Schedule Name
  {819f5c31-dbb1-4630-b2c3-9c0cb3707753}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {6911d858-2e67-43d3-8056-f4c7f19e2a84}, !- Handle
  OpenOffice Lights Definition,           !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.5486322083755,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.4,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0.4;                                    !- Return Air Fraction

OS:Lights,
  {50023a63-04be-4754-8d4e-aa4d49ccda1e}, !- Handle
  OpenOffice Lights,                      !- Name
  {6911d858-2e67-43d3-8056-f4c7f19e2a84}, !- Lights Definition Name
  {55901ff9-4a1c-46a0-8384-61dd0c18e8fd}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
  {162431a3-a9a3-4405-a31a-b6bca7a931da}, !- Handle
  {6911d858-2e67-43d3-8056-f4c7f19e2a84}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:ElectricEquipment:Definition,
  {2aed256e-ed76-4a28-bf80-d31b210692c7}, !- Handle
  OpenOffice Elec Equip Definition,       !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  7.6423763958639,                        !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {9190987f-3e70-4ae3-835d-41af00f46d6d}, !- Handle
  OpenOffice Elec Equip,                  !- Name
  {2aed256e-ed76-4a28-bf80-d31b210692c7}, !- Electric Equipment Definition Name
  {55901ff9-4a1c-46a0-8384-61dd0c18e8fd}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {28bfdc3c-7726-4a29-900c-d6258cfc4ad9}, !- Handle
  OpenOffice Ventilation,                 !- Name
  Sum,                                    !- Outdoor Air Method
  0.002359737216,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {e8a990cc-8f2d-45fb-b211-04158f334ad3}, !- Handle
  OpenOffice Schedule Set,                !- Name
  ,                                       !- Hours of Operation Schedule Name
  {32e97350-d44d-41c0-bcef-112abb73b248}, !- Number of People Schedule Name
  {fee75402-36dc-4195-ab90-2fc81d05ee93}, !- People Activity Level Schedule Name
  {1aac3299-17fb-47a2-a861-e0a2192d7560}, !- Lighting Schedule Name
  {e1eeff22-3876-4482-bc83-2eebbfd29d3d}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {046f6972-8e30-477f-94d0-f4c9d8e44705}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {602b299a-bb9e-4168-abf5-a775a9109fa9}, !- Handle
  OpenOffice Thermostat,                  !- Name
  {494e68df-a159-46bb-a1d9-16586d1bdbdb}, !- Heating Setpoint Temperature Schedule Name
  {527631e3-76be-4c63-ae20-86e24057367d}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {6f4bbaf7-c521-4719-935f-25fd2c6b0424}, !- Handle
  Restroom,                               !- Name
  169,                                    !- Rendering Red Value
  169,                                    !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:People:Definition,
  {83cc9c33-0348-441c-9bb7-44748f549098}, !- Handle
  Restroom People Definition,             !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.107639104167097,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {9d494626-f4df-47d9-a98c-59523bd04a9f}, !- Handle
  Restroom People,                        !- Name
  {83cc9c33-0348-441c-9bb7-44748f549098}, !- People Definition Name
  {f1b8a7d0-dac0-4e82-93f4-f63b88badcdd}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {4f395791-d6b8-4a59-835f-b01ab46313bd}, !- Work Efficiency Schedule Name
  {915cefe6-284b-4a95-b950-bbffbfae48e2}, !- Clothing Insulation Schedule Name
  {819f5c31-dbb1-4630-b2c3-9c0cb3707753}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {d48cd0a4-d92e-4a47-9d9d-94e0be84513f}, !- Handle
  Restroom Lights Definition,             !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.5486322083755,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.4,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0.4;                                    !- Return Air Fraction

OS:Lights,
  {cd04103b-1200-4633-b88d-5d9ca4c6c6f2}, !- Handle
  Restroom Lights,                        !- Name
  {d48cd0a4-d92e-4a47-9d9d-94e0be84513f}, !- Lights Definition Name
  {f1b8a7d0-dac0-4e82-93f4-f63b88badcdd}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
  {6ba8afa2-aadb-46c7-bf29-75ba29221bcf}, !- Handle
  {d48cd0a4-d92e-4a47-9d9d-94e0be84513f}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:ElectricEquipment:Definition,
  {0ab6b31a-0aff-4f61-a434-583fbc4bdb2a}, !- Handle
  Restroom Elec Equip Definition,         !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  0.753473729169681,                      !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {44cf775a-5c0b-429b-873f-c44d942bc077}, !- Handle
  Restroom Elec Equip,                    !- Name
  {0ab6b31a-0aff-4f61-a434-583fbc4bdb2a}, !- Electric Equipment Definition Name
  {f1b8a7d0-dac0-4e82-93f4-f63b88badcdd}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {7c3a2553-c02b-40b1-88c5-53db56176f8a}, !- Handle
  Restroom Ventilation,                   !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {648d0377-279d-44cc-8d66-80731f0afd0b}, !- Handle
  Restroom Schedule Set,                  !- Name
  ,                                       !- Hours of Operation Schedule Name
  {32e97350-d44d-41c0-bcef-112abb73b248}, !- Number of People Schedule Name
  {fee75402-36dc-4195-ab90-2fc81d05ee93}, !- People Activity Level Schedule Name
  {1aac3299-17fb-47a2-a861-e0a2192d7560}, !- Lighting Schedule Name
  {e1eeff22-3876-4482-bc83-2eebbfd29d3d}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {046f6972-8e30-477f-94d0-f4c9d8e44705}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {cc9641e8-4019-4c09-a6ac-fd6ed355cb87}, !- Handle
  Restroom Thermostat,                    !- Name
  {494e68df-a159-46bb-a1d9-16586d1bdbdb}, !- Heating Setpoint Temperature Schedule Name
  {527631e3-76be-4c63-ae20-86e24057367d}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {28b80f04-fc97-4b8e-9dfd-83d8d4b5bacb}, !- Handle
  Stair,                                  !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:Lights:Definition,
  {c2999bf0-ad17-49ae-8bab-da077264e114}, !- Handle
  Stair Lights Definition,                !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  7.42709818752971,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.4,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0.4;                                    !- Return Air Fraction

OS:Lights,
  {a34ad513-f150-4990-b597-93d2b53b8749}, !- Handle
  Stair Lights,                           !- Name
  {c2999bf0-ad17-49ae-8bab-da077264e114}, !- Lights Definition Name
  {31dcb886-2862-45a1-b129-0b8783234901}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
  {d0a528fe-2ad3-4ea4-b50e-49d075577d32}, !- Handle
  {c2999bf0-ad17-49ae-8bab-da077264e114}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:DesignSpecification:OutdoorAir,
  {326f87bf-bc24-45f2-b031-aa3adc214448}, !- Handle
  Stair Ventilation,                      !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {e8c4902b-2026-4cb1-92cb-cbceb80dbbe6}, !- Handle
  Stair Schedule Set,                     !- Name
  ,                                       !- Hours of Operation Schedule Name
  {32e97350-d44d-41c0-bcef-112abb73b248}, !- Number of People Schedule Name
  {fee75402-36dc-4195-ab90-2fc81d05ee93}, !- People Activity Level Schedule Name
  {1aac3299-17fb-47a2-a861-e0a2192d7560}, !- Lighting Schedule Name
  {e1eeff22-3876-4482-bc83-2eebbfd29d3d}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {046f6972-8e30-477f-94d0-f4c9d8e44705}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {972390ba-d9dc-4ea3-897a-c7ccc995ce71}, !- Handle
  Stair Thermostat,                       !- Name
  {494e68df-a159-46bb-a1d9-16586d1bdbdb}, !- Heating Setpoint Temperature Schedule Name
  {527631e3-76be-4c63-ae20-86e24057367d}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {4468ed21-3ccd-4f21-97b2-bdd830124f44}, !- Handle
  Storage,                                !- Name
  120,                                    !- Rendering Red Value
  149,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:Lights:Definition,
  {e178ad1e-a93f-4d3b-aa97-c8b009ca05a7}, !- Handle
  Storage Lights Definition,              !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  6.78126356252712,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.4,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0.4;                                    !- Return Air Fraction

OS:Lights,
  {bc1facc4-93fd-42e5-b747-cfaed65c5a33}, !- Handle
  Storage Lights,                         !- Name
  {e178ad1e-a93f-4d3b-aa97-c8b009ca05a7}, !- Lights Definition Name
  {4b234ec8-fa02-469b-9ca5-4e8837596025}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
  {257da158-0169-4652-acaf-5c2ac8e036ff}, !- Handle
  {e178ad1e-a93f-4d3b-aa97-c8b009ca05a7}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:DesignSpecification:OutdoorAir,
  {417fdeff-a67b-493f-a056-bb98cb28ff38}, !- Handle
  Storage Ventilation,                    !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0006096,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {fdd3bdd4-0615-47f2-af31-eb9982884c96}, !- Handle
  Storage Schedule Set,                   !- Name
  ,                                       !- Hours of Operation Schedule Name
  {32e97350-d44d-41c0-bcef-112abb73b248}, !- Number of People Schedule Name
  {fee75402-36dc-4195-ab90-2fc81d05ee93}, !- People Activity Level Schedule Name
  {1aac3299-17fb-47a2-a861-e0a2192d7560}, !- Lighting Schedule Name
  {e1eeff22-3876-4482-bc83-2eebbfd29d3d}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {046f6972-8e30-477f-94d0-f4c9d8e44705}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {9058b731-e766-4f80-9ead-5b47a7a083cf}, !- Handle
  Storage Thermostat,                     !- Name
  {494e68df-a159-46bb-a1d9-16586d1bdbdb}, !- Heating Setpoint Temperature Schedule Name
  {527631e3-76be-4c63-ae20-86e24057367d}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {20be04a6-48a6-4cd8-99df-bc42e5b0a120}, !- Handle
  Atrium_Bot_ZN Infiltration,             !- Name
  {e2cafd7f-5375-46c2-b573-96b1926c6b48}, !- Space or SpaceType Name
  {046f6972-8e30-477f-94d0-f4c9d8e44705}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0005695733896,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {a8073ab8-cb75-4a65-8935-e97b966d7b8c}, !- Handle
  Classroom_Bot_ZN Infiltration,          !- Name
  {b715f207-2b08-49aa-9fdb-a1cfedf8b085}, !- Space or SpaceType Name
  {046f6972-8e30-477f-94d0-f4c9d8e44705}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0005695733896,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {c3391015-9b1e-4574-a938-3b34c2ddb50a}, !- Handle
  Classroom_Mid_ZN Infiltration,          !- Name
  {a3dfebf6-922a-4dc6-8cf5-e7c78e76ea93}, !- Space or SpaceType Name
  {046f6972-8e30-477f-94d0-f4c9d8e44705}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0005695733896,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {f24507b9-3cd0-4775-a4f3-81ba5404f813}, !- Handle
  Classroom_Top_ZN Infiltration,          !- Name
  {5f409ca9-e958-47a4-a82d-fc82cb8c9108}, !- Space or SpaceType Name
  {046f6972-8e30-477f-94d0-f4c9d8e44705}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0005695733896,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {b8545994-c282-41d8-b8c0-5f25788dd769}, !- Handle
  ConfRoom_Bot_ZN_1 Infiltration,         !- Name
  {60d2a0ac-2981-4a20-a6b8-4f0aa1a32652}, !- Space or SpaceType Name
  {046f6972-8e30-477f-94d0-f4c9d8e44705}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0005695733896,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {98418288-0692-4845-ba37-36ca7e00df82}, !- Handle
  ConfRoom_Bot_ZN_2 Infiltration,         !- Name
  {7d4a3409-9835-4619-a59e-a9010b8e64d9}, !- Space or SpaceType Name
  {046f6972-8e30-477f-94d0-f4c9d8e44705}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0005695733896,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {72717673-a1c1-4f11-b8fd-5eae108eaf1f}, !- Handle
  ConfRoom_Mid_ZN_1 Infiltration,         !- Name
  {d82b9c46-996b-4c57-940e-f75e74848cfb}, !- Space or SpaceType Name
  {046f6972-8e30-477f-94d0-f4c9d8e44705}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0005695733896,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {ccc24d10-a8cd-4aa1-af57-c46a70bd0299}, !- Handle
  ConfRoom_Mid_ZN_2 Infiltration,         !- Name
  {540ac7f9-33ab-4617-9a4d-3afbebf97410}, !- Space or SpaceType Name
  {046f6972-8e30-477f-94d0-f4c9d8e44705}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0005695733896,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {eb72b98f-1b13-4298-ac31-b55ac65066b0}, !- Handle
  ConfRoom_Top_ZN_1 Infiltration,         !- Name
  {c9882431-063b-495c-9ecd-cb638afc9db5}, !- Space or SpaceType Name
  {046f6972-8e30-477f-94d0-f4c9d8e44705}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0005695733896,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {3e083fb9-0ab5-4f0f-bbf0-ad4cf6a8b33f}, !- Handle
  ConfRoom_Top_ZN_2 Infiltration,         !- Name
  {2ae60b52-7e62-46b0-9606-f6269e0b2f50}, !- Space or SpaceType Name
  {046f6972-8e30-477f-94d0-f4c9d8e44705}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0005695733896,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {c3e14b62-d89f-4895-af0c-e2b2965200f8}, !- Handle
  Corridor_Bot_ZN_1 Infiltration,         !- Name
  {41f9980d-cfc2-465a-805c-33077dfeb050}, !- Space or SpaceType Name
  {046f6972-8e30-477f-94d0-f4c9d8e44705}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0005596149577,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {6958b3d5-c6b9-46f5-98c2-d40d6b8f7324}, !- Handle
  EnclosedOffice_Bot_ZN_3 Infiltration,   !- Name
  {23bb7aaa-6a7c-4d7a-826f-f4ffe1c733a5}, !- Space or SpaceType Name
  {046f6972-8e30-477f-94d0-f4c9d8e44705}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0005596149577,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {12bb48fd-44b6-40a8-98f5-44896941b8b0}, !- Handle
  EnclosedOffice_Bot_ZN_5 Infiltration,   !- Name
  {57158068-4f82-4b69-a937-f1f39359d9df}, !- Space or SpaceType Name
  {046f6972-8e30-477f-94d0-f4c9d8e44705}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0005695733896,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {4e7a5a20-1c88-4090-84bf-9d234b94b3da}, !- Handle
  EnclosedOffice_Bot_ZN_6 Infiltration,   !- Name
  {31f8998a-b9bb-4272-b83c-15c712424d6b}, !- Space or SpaceType Name
  {046f6972-8e30-477f-94d0-f4c9d8e44705}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0005695733896,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {82059615-e0c0-4a69-af9c-54dafa1b4266}, !- Handle
  EnclosedOffice_Mid_ZN_5 Infiltration,   !- Name
  {a5014003-1280-459c-9e8d-7f99107f9db8}, !- Space or SpaceType Name
  {046f6972-8e30-477f-94d0-f4c9d8e44705}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0005695733896,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {ff74ccde-5b3b-4afa-b4a3-849ef5788ba3}, !- Handle
  EnclosedOffice_Mid_ZN_6 Infiltration,   !- Name
  {229a7bbf-bc1e-4953-9017-a5dc9b8a0efa}, !- Space or SpaceType Name
  {046f6972-8e30-477f-94d0-f4c9d8e44705}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0005695733896,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {a0883072-a3a5-46bb-bb30-3299fdffbe35}, !- Handle
  EnclosedOffice_Mid_ZN_7 Infiltration,   !- Name
  {c2a116d6-f802-420c-8232-4c04fea53728}, !- Space or SpaceType Name
  {046f6972-8e30-477f-94d0-f4c9d8e44705}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0005695733896,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {fb62e6d8-3ec2-406d-94b8-378d27697db0}, !- Handle
  EnclosedOffice_Mid_ZN_8 Infiltration,   !- Name
  {aceaf852-6a17-4647-a5bc-ffe90e228da1}, !- Space or SpaceType Name
  {046f6972-8e30-477f-94d0-f4c9d8e44705}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0005695733896,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {e0ab8be6-7570-40fd-8e01-80f451fcf834}, !- Handle
  EnclosedOffice_Top_ZN_5 Infiltration,   !- Name
  {62c92f33-b4a5-4a58-a64f-f7d12632bf50}, !- Space or SpaceType Name
  {046f6972-8e30-477f-94d0-f4c9d8e44705}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0005695733896,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {d812bfd7-4622-49bb-b2f5-2312e4024308}, !- Handle
  EnclosedOffice_Top_ZN_6 Infiltration,   !- Name
  {334d03a1-30c9-4a9c-abba-2260ef6ab24a}, !- Space or SpaceType Name
  {046f6972-8e30-477f-94d0-f4c9d8e44705}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0005695733896,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {985d72f3-8846-478f-acd6-7989c06bd558}, !- Handle
  EnclosedOffice_Top_ZN_7 Infiltration,   !- Name
  {248f43f3-92d6-4232-8d12-07eb6f755358}, !- Space or SpaceType Name
  {046f6972-8e30-477f-94d0-f4c9d8e44705}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0005695733896,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {b7383898-8283-44d5-bb35-3f9f83aa4fb5}, !- Handle
  EnclosedOffice_Top_ZN_8 Infiltration,   !- Name
  {fc9d49d6-11d6-4890-a251-357277c53f0b}, !- Space or SpaceType Name
  {046f6972-8e30-477f-94d0-f4c9d8e44705}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0005695733896,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {4f734827-cc5f-4792-8d02-68abab548192}, !- Handle
  GroundFloor_Plenum Infiltration,        !- Name
  {70e73e41-8c3d-4e8e-9e20-04877f0b91f9}, !- Space or SpaceType Name
  {7cf9dcab-4665-4ba1-bf7e-2832f3cdb71a}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0005679750351,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {a0cf552c-d0ec-4283-aee5-23f79dd1b948}, !- Handle
  Lobby_Bot_ZN_1 Infiltration,            !- Name
  {cbbf96a5-285c-4279-ba97-ba3b559ba2f2}, !- Space or SpaceType Name
  {046f6972-8e30-477f-94d0-f4c9d8e44705}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0005695733896,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {16548bcf-3d9d-4da3-bc9d-ec1c7a17cf26}, !- Handle
  Lounge_Bot_ZN Infiltration,             !- Name
  {a14038e2-556d-43f1-b5f3-26bd442c3da8}, !- Space or SpaceType Name
  {046f6972-8e30-477f-94d0-f4c9d8e44705}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0005695733896,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {4fec2a82-317b-449d-ae84-305381ab55ca}, !- Handle
  MidFloor_Plenum Infiltration,           !- Name
  {4164458d-6d0e-4def-8d66-bd5380676698}, !- Space or SpaceType Name
  {7cf9dcab-4665-4ba1-bf7e-2832f3cdb71a}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0005695733896,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {a059a507-1fd4-4a23-8ec2-4fa0e788ca12}, !- Handle
  OpenOffice_Bot_ZN_1 Infiltration,       !- Name
  {ab2ed743-c6f4-4f2b-a191-e18a1ad9e992}, !- Space or SpaceType Name
  {046f6972-8e30-477f-94d0-f4c9d8e44705}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0005695733896,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {6524a74c-8379-4cf4-9e9a-c6b83a0611f2}, !- Handle
  OpenOffice_Bot_ZN_2 Infiltration,       !- Name
  {41bc5c33-b808-4a81-a4aa-5d35ca430a5f}, !- Space or SpaceType Name
  {046f6972-8e30-477f-94d0-f4c9d8e44705}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0005695733896,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {15146c4e-6014-4afe-9c41-d0e102b18bbb}, !- Handle
  OpenOffice_Bot_ZN_3 Infiltration,       !- Name
  {ffd260d7-1f04-492f-8a40-2e17ad9d6d3a}, !- Space or SpaceType Name
  {046f6972-8e30-477f-94d0-f4c9d8e44705}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0005695733896,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {f28bf3ee-281d-4d40-abc7-402dfebae093}, !- Handle
  OpenOffice_Mid_ZN_1 Infiltration,       !- Name
  {ee9b2385-604c-4843-a475-0156ae9bfa29}, !- Space or SpaceType Name
  {046f6972-8e30-477f-94d0-f4c9d8e44705}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0005695733896,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {c6c8d36c-63b5-430b-b289-a9d513231448}, !- Handle
  OpenOffice_Mid_ZN_2 Infiltration,       !- Name
  {d1ed72a5-9e44-4fc9-bc9d-8f2f4eb275bb}, !- Space or SpaceType Name
  {046f6972-8e30-477f-94d0-f4c9d8e44705}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0005695733896,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {b30cd0f6-5248-40c7-b9f1-7c062c0ff627}, !- Handle
  OpenOffice_Mid_ZN_3 Infiltration,       !- Name
  {980ebac3-2e2f-454b-93cc-518ecfdce4c4}, !- Space or SpaceType Name
  {046f6972-8e30-477f-94d0-f4c9d8e44705}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0005695733896,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {bf2abc01-0cd7-471d-ab4d-20aab4d11656}, !- Handle
  OpenOffice_Mid_ZN_4 Infiltration,       !- Name
  {c1f78e47-4343-4125-824d-d0c656baa79a}, !- Space or SpaceType Name
  {046f6972-8e30-477f-94d0-f4c9d8e44705}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0005695733896,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {d3e2c15d-1287-4db7-b00c-557242d3f3b7}, !- Handle
  OpenOffice_Top_ZN_1 Infiltration,       !- Name
  {c01a040d-a69c-4ac6-a575-a70f57ab2f9c}, !- Space or SpaceType Name
  {046f6972-8e30-477f-94d0-f4c9d8e44705}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0005695733896,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {f62fae8d-c7ba-47a6-b775-e92e15424826}, !- Handle
  OpenOffice_Top_ZN_2 Infiltration,       !- Name
  {df4fe64a-14fd-40d9-9198-717182283562}, !- Space or SpaceType Name
  {046f6972-8e30-477f-94d0-f4c9d8e44705}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0005695733896,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {ebd309b3-09ba-4dfb-9276-25df03badb5a}, !- Handle
  OpenOffice_Top_ZN_3 Infiltration,       !- Name
  {c7140ad1-3a73-4de8-9788-8604ef70fd48}, !- Space or SpaceType Name
  {046f6972-8e30-477f-94d0-f4c9d8e44705}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0005695733896,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {03d398d8-18e7-451a-8d2b-51048af085f4}, !- Handle
  OpenOffice_Top_ZN_4 Infiltration,       !- Name
  {dbf48444-bc98-49f6-9706-b2a52b333dee}, !- Space or SpaceType Name
  {046f6972-8e30-477f-94d0-f4c9d8e44705}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0005695733896,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {5ca09ad4-fee3-4a56-b7f8-197b233a65eb}, !- Handle
  TopFloor_Plenum Infiltration,           !- Name
  {4d77c79d-adfd-4d53-b3b4-88154ee2c76c}, !- Space or SpaceType Name
  {7cf9dcab-4665-4ba1-bf7e-2832f3cdb71a}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  4.38381898e-005,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SurfaceConvectionAlgorithm:Inside,
  {cc25924b-3656-4378-8b5d-ef82b1d96b62}, !- Handle
  TARP;                                   !- Algorithm

OS:SurfaceConvectionAlgorithm:Outside,
  {aed4e468-a4b7-4b37-85be-a32a7d9634a8}, !- Handle
  TARP;                                   !- Algorithm

OS:ThermalZone,
  {4111c586-8518-45da-a573-d1df235a6d61}, !- Handle
  ActiveStorage_Basement_ZN ZN,           !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a96cb404-6b50-489e-9639-f6fb29b36c55}, !- Zone Air Inlet Port List
  {764b447a-6615-42cb-9bb3-980f2ecac8c5}, !- Zone Air Exhaust Port List
  {612419f6-ae44-436a-bca8-f7aa74d359be}, !- Zone Air Node Name
  {76f9b2d0-fded-4297-a1fc-7ee3afa6ea93}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {0e99a8ec-b5e4-4ee6-9ecd-63f12809f0a2}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d86a39cd-2f69-4d1c-b1e9-38d86444392a}, !- Handle
  Node 1,                                 !- Name
  {612419f6-ae44-436a-bca8-f7aa74d359be}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {612419f6-ae44-436a-bca8-f7aa74d359be}, !- Handle
  {093b91c9-f3ea-4602-8383-2a6e1becd6a9}, !- Name
  {4111c586-8518-45da-a573-d1df235a6d61}, !- Source Object
  11,                                     !- Outlet Port
  {d86a39cd-2f69-4d1c-b1e9-38d86444392a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a96cb404-6b50-489e-9639-f6fb29b36c55}, !- Handle
  {c7e1dab4-13aa-4390-b9f3-f72b274f6f9c}, !- Name
  {4111c586-8518-45da-a573-d1df235a6d61}, !- HVAC Component
  {a845a454-1e4b-4ca4-8681-f74ee1dc8d3f}; !- Port 1

OS:PortList,
  {764b447a-6615-42cb-9bb3-980f2ecac8c5}, !- Handle
  {acc518b4-522c-4ff7-9465-70963aeb72d3}, !- Name
  {4111c586-8518-45da-a573-d1df235a6d61}; !- HVAC Component

OS:PortList,
  {76f9b2d0-fded-4297-a1fc-7ee3afa6ea93}, !- Handle
  {543711e6-b98e-4edb-81f2-81bd64fd1260}, !- Name
  {4111c586-8518-45da-a573-d1df235a6d61}, !- HVAC Component
  {f6645f12-e413-4fa3-97e4-fe1c43af1424}; !- Port 1

OS:Sizing:Zone,
  {6ac826db-770d-4d3a-a4b9-091b86bfbf03}, !- Handle
  {4111c586-8518-45da-a573-d1df235a6d61}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {2bc22dac-9f1f-4b6e-82ae-4ec6ddf92b76}, !- Handle
  Zone HVAC Equipment List 1,             !- Name
  {4111c586-8518-45da-a573-d1df235a6d61}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {a00b374a-c5ec-46d3-ac55-5fe651074a67}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {0e99a8ec-b5e4-4ee6-9ecd-63f12809f0a2}, !- Handle
  Storage Thermostat 1,                   !- Name
  {494e68df-a159-46bb-a1d9-16586d1bdbdb}, !- Heating Setpoint Temperature Schedule Name
  {527631e3-76be-4c63-ae20-86e24057367d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {c0d9df52-8358-42ea-bad2-9603956fd41f}, !- Handle
  ActiveStorage_Bot_ZN ZN,                !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2b8ada12-b43d-4824-a78a-d0bd54ca52e6}, !- Zone Air Inlet Port List
  {b9fa4837-fa31-47e8-ab56-e3126986fe6b}, !- Zone Air Exhaust Port List
  {90ab220f-6bd2-4fff-a7d9-3a8f56eb7461}, !- Zone Air Node Name
  {6669a99e-7a66-4040-801c-fa65e366f095}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {a7d196d9-303f-4736-8f17-a6a3cac15ea0}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {fcf8487e-ebd6-4141-83c5-73bc8b0ba094}, !- Handle
  Node 2,                                 !- Name
  {90ab220f-6bd2-4fff-a7d9-3a8f56eb7461}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {90ab220f-6bd2-4fff-a7d9-3a8f56eb7461}, !- Handle
  {a599ce44-7261-408c-8b93-d492b0faabdd}, !- Name
  {c0d9df52-8358-42ea-bad2-9603956fd41f}, !- Source Object
  11,                                     !- Outlet Port
  {fcf8487e-ebd6-4141-83c5-73bc8b0ba094}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2b8ada12-b43d-4824-a78a-d0bd54ca52e6}, !- Handle
  {8c42a753-6abf-4b52-ab0e-492038598bae}, !- Name
  {c0d9df52-8358-42ea-bad2-9603956fd41f}, !- HVAC Component
  {61e29d3c-d4d3-4842-a2ba-61cf5ab3299e}; !- Port 1

OS:PortList,
  {b9fa4837-fa31-47e8-ab56-e3126986fe6b}, !- Handle
  {b685b422-e01e-4ee0-b6e0-a39e74469784}, !- Name
  {c0d9df52-8358-42ea-bad2-9603956fd41f}; !- HVAC Component

OS:PortList,
  {6669a99e-7a66-4040-801c-fa65e366f095}, !- Handle
  {df1f76d6-32d7-48a3-91f6-07533bc5b731}, !- Name
  {c0d9df52-8358-42ea-bad2-9603956fd41f}, !- HVAC Component
  {569da525-2dac-4cf1-9097-0f25a08e6c6a}; !- Port 1

OS:Sizing:Zone,
  {3309d0da-d00c-4901-889a-f0dc8267f7c5}, !- Handle
  {c0d9df52-8358-42ea-bad2-9603956fd41f}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {52481d4b-de78-4eb7-972f-88b957d300d1}, !- Handle
  Zone HVAC Equipment List 2,             !- Name
  {c0d9df52-8358-42ea-bad2-9603956fd41f}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {6e2d292d-6b09-4192-9d4d-c8c6cd56c5ac}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {a7d196d9-303f-4736-8f17-a6a3cac15ea0}, !- Handle
  Storage Thermostat 2,                   !- Name
  {494e68df-a159-46bb-a1d9-16586d1bdbdb}, !- Heating Setpoint Temperature Schedule Name
  {527631e3-76be-4c63-ae20-86e24057367d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {39248ac6-abad-4217-abfd-da938cd1ca68}, !- Handle
  ActiveStorage_Mid_ZN ZN,                !- Name
  10,                                     !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e9b4d2a8-01ed-4a24-985c-b9afc56a20b3}, !- Zone Air Inlet Port List
  {b581448c-3d77-4682-96c7-d26eb82bc83a}, !- Zone Air Exhaust Port List
  {0f868b9c-520c-4a6c-9fd2-8293f6885a00}, !- Zone Air Node Name
  {329737a8-809c-4b6d-9ee5-d57c0412e04f}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {cf4cc2bd-67d8-41bf-93db-543b11aa7148}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {caafc567-4fc2-456c-be79-dc9ef72c8fc5}, !- Handle
  Node 3,                                 !- Name
  {0f868b9c-520c-4a6c-9fd2-8293f6885a00}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0f868b9c-520c-4a6c-9fd2-8293f6885a00}, !- Handle
  {6fe54f20-9913-472f-816b-e831fb8d083c}, !- Name
  {39248ac6-abad-4217-abfd-da938cd1ca68}, !- Source Object
  11,                                     !- Outlet Port
  {caafc567-4fc2-456c-be79-dc9ef72c8fc5}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e9b4d2a8-01ed-4a24-985c-b9afc56a20b3}, !- Handle
  {d0dcb278-69ac-48b7-80b6-937c0ad1ae42}, !- Name
  {39248ac6-abad-4217-abfd-da938cd1ca68}, !- HVAC Component
  {5f37043f-8053-47e8-aeab-0e1db0585d44}; !- Port 1

OS:PortList,
  {b581448c-3d77-4682-96c7-d26eb82bc83a}, !- Handle
  {d299318f-1ebd-4d62-9f65-dad8b01cfb8f}, !- Name
  {39248ac6-abad-4217-abfd-da938cd1ca68}; !- HVAC Component

OS:PortList,
  {329737a8-809c-4b6d-9ee5-d57c0412e04f}, !- Handle
  {cdbe2a4b-8797-4273-bda6-fa553c9de945}, !- Name
  {39248ac6-abad-4217-abfd-da938cd1ca68}, !- HVAC Component
  {9e17882e-506b-420a-a741-4b44a12e2c91}; !- Port 1

OS:Sizing:Zone,
  {e6e82aee-aa9e-4d24-aeea-c8824a8a6100}, !- Handle
  {39248ac6-abad-4217-abfd-da938cd1ca68}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {74fbc1f6-0f46-4f0d-954a-5b43c9fba63c}, !- Handle
  Zone HVAC Equipment List 3,             !- Name
  {39248ac6-abad-4217-abfd-da938cd1ca68}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {9bafd285-157d-4ea2-b48c-b332dd6547d4}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {cf4cc2bd-67d8-41bf-93db-543b11aa7148}, !- Handle
  Storage Thermostat 3,                   !- Name
  {494e68df-a159-46bb-a1d9-16586d1bdbdb}, !- Heating Setpoint Temperature Schedule Name
  {527631e3-76be-4c63-ae20-86e24057367d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {40803bcc-d515-497c-8229-be05c1fcda25}, !- Handle
  ActiveStorage_Top_ZN ZN,                !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {172ff64c-04e0-41f4-be63-ac7bb1198822}, !- Zone Air Inlet Port List
  {727c31b9-c578-40e6-bc04-99e9a07232d4}, !- Zone Air Exhaust Port List
  {6d1d0878-fc0e-4742-a25c-37fca24f063f}, !- Zone Air Node Name
  {0fd9e8af-d925-4790-9db0-b5f98c441356}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {43651d7b-b838-4fe6-8dc6-3cc03c814b62}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {35a0a16f-ee41-4ffd-9afd-c97b07dbb4b7}, !- Handle
  Node 4,                                 !- Name
  {6d1d0878-fc0e-4742-a25c-37fca24f063f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6d1d0878-fc0e-4742-a25c-37fca24f063f}, !- Handle
  {abbc8ffa-a801-402e-ab19-736c96c3db73}, !- Name
  {40803bcc-d515-497c-8229-be05c1fcda25}, !- Source Object
  11,                                     !- Outlet Port
  {35a0a16f-ee41-4ffd-9afd-c97b07dbb4b7}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {172ff64c-04e0-41f4-be63-ac7bb1198822}, !- Handle
  {0054be95-e9f2-4ea2-9336-eb16dc1afbad}, !- Name
  {40803bcc-d515-497c-8229-be05c1fcda25}, !- HVAC Component
  {2c163139-1d8e-4f51-be0d-c7cfc940a5d5}; !- Port 1

OS:PortList,
  {727c31b9-c578-40e6-bc04-99e9a07232d4}, !- Handle
  {7b85f86b-44f7-4aba-b602-01aafa31c6e0}, !- Name
  {40803bcc-d515-497c-8229-be05c1fcda25}; !- HVAC Component

OS:PortList,
  {0fd9e8af-d925-4790-9db0-b5f98c441356}, !- Handle
  {8563b2fd-b88f-4610-a3ee-5a5af76bc285}, !- Name
  {40803bcc-d515-497c-8229-be05c1fcda25}, !- HVAC Component
  {78e1a2a5-2f87-4d2b-827a-2585a0243ff1}; !- Port 1

OS:Sizing:Zone,
  {6451043a-4293-4c90-8c2c-1a77b2e61ee7}, !- Handle
  {40803bcc-d515-497c-8229-be05c1fcda25}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {eab2edec-d42c-42fb-846c-33175e97c92a}, !- Handle
  Zone HVAC Equipment List 4,             !- Name
  {40803bcc-d515-497c-8229-be05c1fcda25}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {9d32f54d-574c-4d75-a80d-2ec7fe366afe}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {43651d7b-b838-4fe6-8dc6-3cc03c814b62}, !- Handle
  Storage Thermostat 4,                   !- Name
  {494e68df-a159-46bb-a1d9-16586d1bdbdb}, !- Heating Setpoint Temperature Schedule Name
  {527631e3-76be-4c63-ae20-86e24057367d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {5fd5f779-7153-4b18-b3c3-b5d419cde075}, !- Handle
  Atrium_Bot_ZN ZN,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {bd319547-ff54-43b7-93f1-c1de8259ea85}, !- Zone Air Inlet Port List
  {958485c9-54ef-4344-b3e7-8b990e34656b}, !- Zone Air Exhaust Port List
  {96fc3086-f9ba-451c-abe3-cd55fbf581c4}, !- Zone Air Node Name
  {ed68a336-1be4-46d0-b88e-0e1fa2d73777}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {53410319-3d98-4b9b-85f4-6429cd4136ce}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {5390c11a-25a7-43da-81ea-647a3b8d96b5}, !- Handle
  Node 5,                                 !- Name
  {96fc3086-f9ba-451c-abe3-cd55fbf581c4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {96fc3086-f9ba-451c-abe3-cd55fbf581c4}, !- Handle
  {4c46ce16-4435-4ba8-ae4a-74b19ac3bea1}, !- Name
  {5fd5f779-7153-4b18-b3c3-b5d419cde075}, !- Source Object
  11,                                     !- Outlet Port
  {5390c11a-25a7-43da-81ea-647a3b8d96b5}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {bd319547-ff54-43b7-93f1-c1de8259ea85}, !- Handle
  {d0a48d9d-ab1d-4075-818d-d13f628d84c2}, !- Name
  {5fd5f779-7153-4b18-b3c3-b5d419cde075}, !- HVAC Component
  {e6c48253-b566-4f76-b091-a463c0751b31}; !- Port 1

OS:PortList,
  {958485c9-54ef-4344-b3e7-8b990e34656b}, !- Handle
  {a9b9782c-5599-41a3-8de2-f0ae72f63fb4}, !- Name
  {5fd5f779-7153-4b18-b3c3-b5d419cde075}; !- HVAC Component

OS:PortList,
  {ed68a336-1be4-46d0-b88e-0e1fa2d73777}, !- Handle
  {86223874-79cf-48f5-8759-5266650cfd54}, !- Name
  {5fd5f779-7153-4b18-b3c3-b5d419cde075}, !- HVAC Component
  {fe904c0b-ddf3-4c34-bb9d-d8fe3852d94c}; !- Port 1

OS:Sizing:Zone,
  {f5e46cff-f1f1-454d-af56-2163e67ed902}, !- Handle
  {5fd5f779-7153-4b18-b3c3-b5d419cde075}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {7529b6a3-30e4-4540-8a8d-6f943fe19943}, !- Handle
  Zone HVAC Equipment List 5,             !- Name
  {5fd5f779-7153-4b18-b3c3-b5d419cde075}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {6ce8a144-e639-4ba9-a1d4-d2ca466496d0}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {53410319-3d98-4b9b-85f4-6429cd4136ce}, !- Handle
  Lobby Thermostat 1,                     !- Name
  {494e68df-a159-46bb-a1d9-16586d1bdbdb}, !- Heating Setpoint Temperature Schedule Name
  {527631e3-76be-4c63-ae20-86e24057367d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {f4729c2c-2d74-4878-a9bf-81dcf18025d4}, !- Handle
  Classroom_Basement_ZN ZN,               !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ae3b36af-52bb-43b7-9cc4-9dd461e7afdb}, !- Zone Air Inlet Port List
  {9560ea71-e48d-4998-820a-b1bd8a0d22af}, !- Zone Air Exhaust Port List
  {d268e7e3-2cf7-4054-a508-5695078d04f7}, !- Zone Air Node Name
  {aa8cf25a-4023-4dca-9157-ca21babe5385}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {0ef5b95c-e793-4cc0-b6b6-6d63da1ce2c9}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e3020994-6545-455e-84e3-58c8722d5549}, !- Handle
  Node 6,                                 !- Name
  {d268e7e3-2cf7-4054-a508-5695078d04f7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d268e7e3-2cf7-4054-a508-5695078d04f7}, !- Handle
  {3c374897-cd0a-47cc-9c31-02100a2e0f08}, !- Name
  {f4729c2c-2d74-4878-a9bf-81dcf18025d4}, !- Source Object
  11,                                     !- Outlet Port
  {e3020994-6545-455e-84e3-58c8722d5549}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ae3b36af-52bb-43b7-9cc4-9dd461e7afdb}, !- Handle
  {0e3879d6-5530-4c39-b5d9-7e6d8b0fbf06}, !- Name
  {f4729c2c-2d74-4878-a9bf-81dcf18025d4}, !- HVAC Component
  {2aaaaa46-dc57-4a78-8484-0d184ef1df7d}; !- Port 1

OS:PortList,
  {9560ea71-e48d-4998-820a-b1bd8a0d22af}, !- Handle
  {871ccbaa-3fd8-4b12-aaba-3b94387fa822}, !- Name
  {f4729c2c-2d74-4878-a9bf-81dcf18025d4}; !- HVAC Component

OS:PortList,
  {aa8cf25a-4023-4dca-9157-ca21babe5385}, !- Handle
  {92ce392d-8400-40d8-b766-e8f983d2e132}, !- Name
  {f4729c2c-2d74-4878-a9bf-81dcf18025d4}, !- HVAC Component
  {946df1a5-d31a-41a9-81e0-9306677bba8e}; !- Port 1

OS:Sizing:Zone,
  {a50c4bf9-ca38-44d0-b175-6ec889a9a123}, !- Handle
  {f4729c2c-2d74-4878-a9bf-81dcf18025d4}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {bc0f3172-b5e1-4692-a8da-56f6663a211c}, !- Handle
  Zone HVAC Equipment List 6,             !- Name
  {f4729c2c-2d74-4878-a9bf-81dcf18025d4}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {41d9f043-406e-4add-8eaa-ea9749aac1f6}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {0ef5b95c-e793-4cc0-b6b6-6d63da1ce2c9}, !- Handle
  Classroom Thermostat 1,                 !- Name
  {494e68df-a159-46bb-a1d9-16586d1bdbdb}, !- Heating Setpoint Temperature Schedule Name
  {527631e3-76be-4c63-ae20-86e24057367d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {0c269805-20dd-41c1-a6f3-0a57070fee3a}, !- Handle
  Classroom_Bot_ZN ZN,                    !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {aedd9384-0a6b-409c-83a4-c951112cf87a}, !- Zone Air Inlet Port List
  {ea4a0a53-2865-44c8-ab85-d64b55eb9bb6}, !- Zone Air Exhaust Port List
  {4421ac7f-4d66-4aca-a385-4d35c71e5466}, !- Zone Air Node Name
  {8fc45877-67e5-4736-9218-82d171a3020a}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {d1d753ff-b8ac-41b1-8e89-d14c994ab80c}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {08750605-c743-4f1a-bebb-40cb8af36fc9}, !- Handle
  Node 7,                                 !- Name
  {4421ac7f-4d66-4aca-a385-4d35c71e5466}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4421ac7f-4d66-4aca-a385-4d35c71e5466}, !- Handle
  {5a15e9bb-58f8-4883-a7ea-b98998390524}, !- Name
  {0c269805-20dd-41c1-a6f3-0a57070fee3a}, !- Source Object
  11,                                     !- Outlet Port
  {08750605-c743-4f1a-bebb-40cb8af36fc9}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {aedd9384-0a6b-409c-83a4-c951112cf87a}, !- Handle
  {e0468750-842b-49b8-86f8-0fe7fe31002e}, !- Name
  {0c269805-20dd-41c1-a6f3-0a57070fee3a}, !- HVAC Component
  {404c777a-d23d-4eba-9e22-de8f85b2b8b0}; !- Port 1

OS:PortList,
  {ea4a0a53-2865-44c8-ab85-d64b55eb9bb6}, !- Handle
  {9cd1ce82-e5db-492b-8f13-e1246cb1ff13}, !- Name
  {0c269805-20dd-41c1-a6f3-0a57070fee3a}; !- HVAC Component

OS:PortList,
  {8fc45877-67e5-4736-9218-82d171a3020a}, !- Handle
  {dfde4064-265e-411b-942e-2efc613cd3fd}, !- Name
  {0c269805-20dd-41c1-a6f3-0a57070fee3a}, !- HVAC Component
  {df68f1d4-f0c0-4113-89d5-a829b2d22461}; !- Port 1

OS:Sizing:Zone,
  {3119389a-2fa4-4a25-86f4-eb125c56d740}, !- Handle
  {0c269805-20dd-41c1-a6f3-0a57070fee3a}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {bcc864a0-7fc0-43e3-889d-06947a931941}, !- Handle
  Zone HVAC Equipment List 7,             !- Name
  {0c269805-20dd-41c1-a6f3-0a57070fee3a}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {f4699fd7-68bf-4db9-94dc-0008e7822131}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {d1d753ff-b8ac-41b1-8e89-d14c994ab80c}, !- Handle
  Classroom Thermostat 2,                 !- Name
  {494e68df-a159-46bb-a1d9-16586d1bdbdb}, !- Heating Setpoint Temperature Schedule Name
  {527631e3-76be-4c63-ae20-86e24057367d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {ce01fa37-c88b-4234-a8bf-5df0db25ce97}, !- Handle
  Classroom_Mid_ZN ZN,                    !- Name
  10,                                     !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6b36768e-ba43-4604-853c-16f451032694}, !- Zone Air Inlet Port List
  {3a59a905-ae5d-464f-baba-2434c7d2dcaa}, !- Zone Air Exhaust Port List
  {8f6476ec-e06c-4dc1-9fb1-eac08b93955b}, !- Zone Air Node Name
  {bbf6e975-d691-4b3a-af2a-015ad6fbe3e2}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {1109b34a-3b88-4f15-978b-509a33c4f1c8}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d21b39ca-8256-4186-95fc-c50ea0c83680}, !- Handle
  Node 8,                                 !- Name
  {8f6476ec-e06c-4dc1-9fb1-eac08b93955b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8f6476ec-e06c-4dc1-9fb1-eac08b93955b}, !- Handle
  {8e7da552-216f-4254-b8a4-f19da50ec5a8}, !- Name
  {ce01fa37-c88b-4234-a8bf-5df0db25ce97}, !- Source Object
  11,                                     !- Outlet Port
  {d21b39ca-8256-4186-95fc-c50ea0c83680}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6b36768e-ba43-4604-853c-16f451032694}, !- Handle
  {d53d4c3b-3bca-4d6a-866d-b494e9cf9026}, !- Name
  {ce01fa37-c88b-4234-a8bf-5df0db25ce97}, !- HVAC Component
  {e3754b98-0fa2-4e8b-83fe-c80887983920}; !- Port 1

OS:PortList,
  {3a59a905-ae5d-464f-baba-2434c7d2dcaa}, !- Handle
  {62be26aa-1ad4-4976-9b6c-260472b4ef5f}, !- Name
  {ce01fa37-c88b-4234-a8bf-5df0db25ce97}; !- HVAC Component

OS:PortList,
  {bbf6e975-d691-4b3a-af2a-015ad6fbe3e2}, !- Handle
  {9edfe311-0318-4c21-b721-111974ada65f}, !- Name
  {ce01fa37-c88b-4234-a8bf-5df0db25ce97}, !- HVAC Component
  {f151c487-4272-46ee-a413-f7d132f6f6d8}; !- Port 1

OS:Sizing:Zone,
  {6d8e9831-0fab-4232-94b0-f655e45edd93}, !- Handle
  {ce01fa37-c88b-4234-a8bf-5df0db25ce97}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {d38e0773-856e-4f8f-aeff-5ed868e6df0a}, !- Handle
  Zone HVAC Equipment List 8,             !- Name
  {ce01fa37-c88b-4234-a8bf-5df0db25ce97}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {3b3c2ae1-1113-4e5c-91ce-598d68023759}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {1109b34a-3b88-4f15-978b-509a33c4f1c8}, !- Handle
  Classroom Thermostat 3,                 !- Name
  {494e68df-a159-46bb-a1d9-16586d1bdbdb}, !- Heating Setpoint Temperature Schedule Name
  {527631e3-76be-4c63-ae20-86e24057367d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {390fa67c-b11b-4c1b-9566-f48aeb5ff2d3}, !- Handle
  Classroom_Top_ZN ZN,                    !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {1525987f-5aa6-4ab8-8861-916c5eabb619}, !- Zone Air Inlet Port List
  {8116d48c-300f-4409-8cfb-23e886826006}, !- Zone Air Exhaust Port List
  {5ef73686-eb3e-4493-aa53-dc559790d51e}, !- Zone Air Node Name
  {889a0c88-0688-4402-a916-5f0954438e7c}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {aaf4d7ab-53c7-493c-88cf-3c6aa379cb7e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {5d7f76e9-95dc-4dba-8ed7-fbe658ffb0e4}, !- Handle
  Node 9,                                 !- Name
  {5ef73686-eb3e-4493-aa53-dc559790d51e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5ef73686-eb3e-4493-aa53-dc559790d51e}, !- Handle
  {dc39d597-e787-490e-aaef-f3cc162e3588}, !- Name
  {390fa67c-b11b-4c1b-9566-f48aeb5ff2d3}, !- Source Object
  11,                                     !- Outlet Port
  {5d7f76e9-95dc-4dba-8ed7-fbe658ffb0e4}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1525987f-5aa6-4ab8-8861-916c5eabb619}, !- Handle
  {c81a41bd-c5e4-4417-9ee0-921de0bd40c0}, !- Name
  {390fa67c-b11b-4c1b-9566-f48aeb5ff2d3}, !- HVAC Component
  {1427f308-32c1-4b16-aed9-43b31a0b8fd6}; !- Port 1

OS:PortList,
  {8116d48c-300f-4409-8cfb-23e886826006}, !- Handle
  {be52dd33-5c54-4b40-80e7-5e3142ec6c27}, !- Name
  {390fa67c-b11b-4c1b-9566-f48aeb5ff2d3}; !- HVAC Component

OS:PortList,
  {889a0c88-0688-4402-a916-5f0954438e7c}, !- Handle
  {db42de80-9a41-4554-8945-66468c38f1fb}, !- Name
  {390fa67c-b11b-4c1b-9566-f48aeb5ff2d3}, !- HVAC Component
  {635d84ce-d7d8-4d54-95ec-35675d3878f3}; !- Port 1

OS:Sizing:Zone,
  {900167b6-7546-4501-95b4-5fd9002c0c25}, !- Handle
  {390fa67c-b11b-4c1b-9566-f48aeb5ff2d3}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {2a37ab89-6a2a-4883-ae93-092c0786bb43}, !- Handle
  Zone HVAC Equipment List 9,             !- Name
  {390fa67c-b11b-4c1b-9566-f48aeb5ff2d3}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {d98eeb63-7635-4995-9b3f-e9aeff463886}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {aaf4d7ab-53c7-493c-88cf-3c6aa379cb7e}, !- Handle
  Classroom Thermostat 4,                 !- Name
  {494e68df-a159-46bb-a1d9-16586d1bdbdb}, !- Heating Setpoint Temperature Schedule Name
  {527631e3-76be-4c63-ae20-86e24057367d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {7a9d0670-ae26-48f3-983c-70db4f73d23d}, !- Handle
  ConfRoom_Basement_ZN ZN,                !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {8d66944a-f460-4628-a96d-0c037040d09d}, !- Zone Air Inlet Port List
  {f11e29fc-07c7-4934-8c06-cacfbdb9e652}, !- Zone Air Exhaust Port List
  {8cd71eb4-76b1-4842-b44b-19f3672aad79}, !- Zone Air Node Name
  {cfb6e946-310b-4e42-83f5-c0e652203fbc}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {410a094a-4877-450a-a7cd-627e4b2936c5}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a24cbff6-c89f-4f94-a0bf-8f5ec4e5ebc0}, !- Handle
  Node 10,                                !- Name
  {8cd71eb4-76b1-4842-b44b-19f3672aad79}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8cd71eb4-76b1-4842-b44b-19f3672aad79}, !- Handle
  {e5a42471-2099-4f28-9631-f51fbc8cfc05}, !- Name
  {7a9d0670-ae26-48f3-983c-70db4f73d23d}, !- Source Object
  11,                                     !- Outlet Port
  {a24cbff6-c89f-4f94-a0bf-8f5ec4e5ebc0}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8d66944a-f460-4628-a96d-0c037040d09d}, !- Handle
  {b09bd9d1-8c34-4c8f-a02f-dfbfa1fb0055}, !- Name
  {7a9d0670-ae26-48f3-983c-70db4f73d23d}, !- HVAC Component
  {4a0f7a1e-cf12-4081-992b-3ee5fb9b9974}; !- Port 1

OS:PortList,
  {f11e29fc-07c7-4934-8c06-cacfbdb9e652}, !- Handle
  {ba08c5be-70ee-4e2c-9bdf-b02d41192f4d}, !- Name
  {7a9d0670-ae26-48f3-983c-70db4f73d23d}; !- HVAC Component

OS:PortList,
  {cfb6e946-310b-4e42-83f5-c0e652203fbc}, !- Handle
  {331e21b5-bbb5-4b7f-b13e-9491d941e835}, !- Name
  {7a9d0670-ae26-48f3-983c-70db4f73d23d}, !- HVAC Component
  {efe8d888-625f-4331-9d82-ffd87b87ec50}; !- Port 1

OS:Sizing:Zone,
  {36791599-1801-44d8-b433-a5609be7dabc}, !- Handle
  {7a9d0670-ae26-48f3-983c-70db4f73d23d}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {b051aa51-91de-4148-924f-b2e7c6473d64}, !- Handle
  Zone HVAC Equipment List 10,            !- Name
  {7a9d0670-ae26-48f3-983c-70db4f73d23d}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {b8190dc9-dce3-4e39-bc24-dc84ac53255c}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {410a094a-4877-450a-a7cd-627e4b2936c5}, !- Handle
  Conference Thermostat 1,                !- Name
  {494e68df-a159-46bb-a1d9-16586d1bdbdb}, !- Heating Setpoint Temperature Schedule Name
  {527631e3-76be-4c63-ae20-86e24057367d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {031acb55-da36-40cd-af73-be7f689a3133}, !- Handle
  ConfRoom_Bot_ZN_1 ZN,                   !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {5b4d8aeb-8972-4531-bc74-a5fe22b0f1c2}, !- Zone Air Inlet Port List
  {913960db-d295-453f-a67d-4e64485709d0}, !- Zone Air Exhaust Port List
  {d13bce9b-d085-45a8-8440-6d13edd7e56b}, !- Zone Air Node Name
  {4832e039-1004-4e7d-857c-ff49f12f941d}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {c0e2d569-fc87-4f3a-af0f-8c1a3537d7a8}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {35dc5059-dc2c-4f90-ad99-09831ee54bfd}, !- Handle
  Node 11,                                !- Name
  {d13bce9b-d085-45a8-8440-6d13edd7e56b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d13bce9b-d085-45a8-8440-6d13edd7e56b}, !- Handle
  {7b419da9-5a36-4323-86e8-46bf3c7f3e24}, !- Name
  {031acb55-da36-40cd-af73-be7f689a3133}, !- Source Object
  11,                                     !- Outlet Port
  {35dc5059-dc2c-4f90-ad99-09831ee54bfd}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5b4d8aeb-8972-4531-bc74-a5fe22b0f1c2}, !- Handle
  {83e234f8-ba28-4117-b5f2-0d99a6d47953}, !- Name
  {031acb55-da36-40cd-af73-be7f689a3133}, !- HVAC Component
  {7cbfd5cc-139a-4d43-b5c9-e46192dd41eb}; !- Port 1

OS:PortList,
  {913960db-d295-453f-a67d-4e64485709d0}, !- Handle
  {10c1e580-3b46-49bf-9406-32829ebc9032}, !- Name
  {031acb55-da36-40cd-af73-be7f689a3133}; !- HVAC Component

OS:PortList,
  {4832e039-1004-4e7d-857c-ff49f12f941d}, !- Handle
  {063929d2-10f1-4866-aa61-7401fd4d118e}, !- Name
  {031acb55-da36-40cd-af73-be7f689a3133}, !- HVAC Component
  {d1fa5c8f-d406-46fd-98c4-0c914ff600d1}; !- Port 1

OS:Sizing:Zone,
  {ba5d955c-2b71-4de7-85cf-dcf7d2ccc2ba}, !- Handle
  {031acb55-da36-40cd-af73-be7f689a3133}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {010fe94d-464b-43fa-a14e-216aa622bd72}, !- Handle
  Zone HVAC Equipment List 11,            !- Name
  {031acb55-da36-40cd-af73-be7f689a3133}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {c21296e1-a928-4a3f-9e2f-08337d207e68}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {c0e2d569-fc87-4f3a-af0f-8c1a3537d7a8}, !- Handle
  Conference Thermostat 2,                !- Name
  {494e68df-a159-46bb-a1d9-16586d1bdbdb}, !- Heating Setpoint Temperature Schedule Name
  {527631e3-76be-4c63-ae20-86e24057367d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {04308ce3-6f5f-4cb9-90ce-a1600eff425b}, !- Handle
  ConfRoom_Bot_ZN_2 ZN,                   !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {8c46e6dd-2224-46d0-a05c-482de39f6c8d}, !- Zone Air Inlet Port List
  {ad7f128d-1bbc-4b75-af6f-be319cb42591}, !- Zone Air Exhaust Port List
  {83f62bc5-f36a-4e27-b3c3-b257ad0c6df1}, !- Zone Air Node Name
  {81617bc1-4068-4c6f-ba8e-8ea2a680f831}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {a9911001-d949-47a0-9627-e2d7ff6b4159}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {edb1c3b8-2519-4260-b429-d99660980bdd}, !- Handle
  Node 12,                                !- Name
  {83f62bc5-f36a-4e27-b3c3-b257ad0c6df1}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {83f62bc5-f36a-4e27-b3c3-b257ad0c6df1}, !- Handle
  {5aa483a7-780d-4349-8eb4-f85f9650b118}, !- Name
  {04308ce3-6f5f-4cb9-90ce-a1600eff425b}, !- Source Object
  11,                                     !- Outlet Port
  {edb1c3b8-2519-4260-b429-d99660980bdd}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8c46e6dd-2224-46d0-a05c-482de39f6c8d}, !- Handle
  {ef9723ce-83f8-4d59-8aa3-75e022b1880c}, !- Name
  {04308ce3-6f5f-4cb9-90ce-a1600eff425b}, !- HVAC Component
  {884c5a69-cd72-4394-a336-f41fbe19880b}; !- Port 1

OS:PortList,
  {ad7f128d-1bbc-4b75-af6f-be319cb42591}, !- Handle
  {5dcc4247-a273-40a3-8595-7718447253f7}, !- Name
  {04308ce3-6f5f-4cb9-90ce-a1600eff425b}; !- HVAC Component

OS:PortList,
  {81617bc1-4068-4c6f-ba8e-8ea2a680f831}, !- Handle
  {368a3eec-c68d-4aa4-8bb8-0aacb515bd64}, !- Name
  {04308ce3-6f5f-4cb9-90ce-a1600eff425b}, !- HVAC Component
  {d5a40fb5-ee40-4cba-9975-dd9e20a13a4d}; !- Port 1

OS:Sizing:Zone,
  {14f74959-3214-4c48-b415-2133d0e9b69f}, !- Handle
  {04308ce3-6f5f-4cb9-90ce-a1600eff425b}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {49c0b1c4-4269-445d-a1a2-d6bfbf9c71eb}, !- Handle
  Zone HVAC Equipment List 12,            !- Name
  {04308ce3-6f5f-4cb9-90ce-a1600eff425b}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {bc9d8723-e937-4421-873b-ca5f0f187fad}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {a9911001-d949-47a0-9627-e2d7ff6b4159}, !- Handle
  Conference Thermostat 3,                !- Name
  {494e68df-a159-46bb-a1d9-16586d1bdbdb}, !- Heating Setpoint Temperature Schedule Name
  {527631e3-76be-4c63-ae20-86e24057367d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {0f34013b-168b-482f-a865-b5879d9bfae9}, !- Handle
  ConfRoom_Mid_ZN_1 ZN,                   !- Name
  10,                                     !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7c856ed8-9267-4266-b6c7-681ae9ea70d0}, !- Zone Air Inlet Port List
  {d92b6331-4d40-4ee3-a3cc-013b155f247a}, !- Zone Air Exhaust Port List
  {e490233e-2f7b-4824-812f-d228ecd7ba2e}, !- Zone Air Node Name
  {40014675-51a8-4dd3-908a-3f997c690112}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {d6ebfb88-e051-47e4-baac-987ebd4f5aa5}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {fad2eda4-b061-4d71-96b2-42a8d9d45ab8}, !- Handle
  Node 13,                                !- Name
  {e490233e-2f7b-4824-812f-d228ecd7ba2e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e490233e-2f7b-4824-812f-d228ecd7ba2e}, !- Handle
  {9e1ca747-404e-465a-a5de-4814082ed058}, !- Name
  {0f34013b-168b-482f-a865-b5879d9bfae9}, !- Source Object
  11,                                     !- Outlet Port
  {fad2eda4-b061-4d71-96b2-42a8d9d45ab8}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7c856ed8-9267-4266-b6c7-681ae9ea70d0}, !- Handle
  {93b2a867-d5a4-44fb-ab99-4a2cb1ecdbf0}, !- Name
  {0f34013b-168b-482f-a865-b5879d9bfae9}, !- HVAC Component
  {fdf7f83e-140f-4812-922d-490dd3b323d7}; !- Port 1

OS:PortList,
  {d92b6331-4d40-4ee3-a3cc-013b155f247a}, !- Handle
  {ecf02d88-b7dd-4aa7-a844-927de541450a}, !- Name
  {0f34013b-168b-482f-a865-b5879d9bfae9}; !- HVAC Component

OS:PortList,
  {40014675-51a8-4dd3-908a-3f997c690112}, !- Handle
  {d209431f-7664-4e8f-ba93-fca215128a82}, !- Name
  {0f34013b-168b-482f-a865-b5879d9bfae9}, !- HVAC Component
  {7e2e2f22-2931-4840-8617-a70fc2ebb25c}; !- Port 1

OS:Sizing:Zone,
  {45bd553e-3d8d-43c0-9909-4a7a24900f81}, !- Handle
  {0f34013b-168b-482f-a865-b5879d9bfae9}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {c193242c-7b78-4aac-8557-866b944f0014}, !- Handle
  Zone HVAC Equipment List 13,            !- Name
  {0f34013b-168b-482f-a865-b5879d9bfae9}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {e3578fcf-479d-4b4b-8200-7a3b93b1a138}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {d6ebfb88-e051-47e4-baac-987ebd4f5aa5}, !- Handle
  Conference Thermostat 4,                !- Name
  {494e68df-a159-46bb-a1d9-16586d1bdbdb}, !- Heating Setpoint Temperature Schedule Name
  {527631e3-76be-4c63-ae20-86e24057367d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {4141b8cb-ba2e-4130-88d2-5eea1658a5b7}, !- Handle
  ConfRoom_Mid_ZN_2 ZN,                   !- Name
  10,                                     !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {5f1633ea-125e-49be-9468-72d564206aac}, !- Zone Air Inlet Port List
  {a8cab0f6-8dab-40ba-bff8-0e07fd770892}, !- Zone Air Exhaust Port List
  {2dca4036-9ac9-409d-8ccc-5b0ca22ab0a4}, !- Zone Air Node Name
  {3d01a2ab-249f-4b2f-92cf-667248241160}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {38b40b91-49f8-4867-b3d1-e6d209cbe211}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {23ba6b85-82e4-457a-a9e0-273d2d70703c}, !- Handle
  Node 14,                                !- Name
  {2dca4036-9ac9-409d-8ccc-5b0ca22ab0a4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2dca4036-9ac9-409d-8ccc-5b0ca22ab0a4}, !- Handle
  {6ed6f6fc-fe47-45e3-aab6-274a59f5961f}, !- Name
  {4141b8cb-ba2e-4130-88d2-5eea1658a5b7}, !- Source Object
  11,                                     !- Outlet Port
  {23ba6b85-82e4-457a-a9e0-273d2d70703c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5f1633ea-125e-49be-9468-72d564206aac}, !- Handle
  {54e906fc-8e89-4b01-a1de-72145a40cd88}, !- Name
  {4141b8cb-ba2e-4130-88d2-5eea1658a5b7}, !- HVAC Component
  {1fed93cc-6bbb-4d81-928f-ac56b77c37e2}; !- Port 1

OS:PortList,
  {a8cab0f6-8dab-40ba-bff8-0e07fd770892}, !- Handle
  {1b20bf12-ae8e-46fc-aff2-bf31bb3a9674}, !- Name
  {4141b8cb-ba2e-4130-88d2-5eea1658a5b7}; !- HVAC Component

OS:PortList,
  {3d01a2ab-249f-4b2f-92cf-667248241160}, !- Handle
  {87a1f4d2-f05a-4e60-9f36-3c5654b6c1a8}, !- Name
  {4141b8cb-ba2e-4130-88d2-5eea1658a5b7}, !- HVAC Component
  {5d6995df-6158-44e0-9f5a-1a53586f54d1}; !- Port 1

OS:Sizing:Zone,
  {5c0ad7e9-8a38-444e-8b1d-7b48a9387b7c}, !- Handle
  {4141b8cb-ba2e-4130-88d2-5eea1658a5b7}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {58879d8c-3eec-4c76-882f-b29099e92074}, !- Handle
  Zone HVAC Equipment List 14,            !- Name
  {4141b8cb-ba2e-4130-88d2-5eea1658a5b7}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {23fb5f18-6ff5-46f7-ba56-6e98897c5a62}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {38b40b91-49f8-4867-b3d1-e6d209cbe211}, !- Handle
  Conference Thermostat 5,                !- Name
  {494e68df-a159-46bb-a1d9-16586d1bdbdb}, !- Heating Setpoint Temperature Schedule Name
  {527631e3-76be-4c63-ae20-86e24057367d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {33ca610d-0533-4908-aad3-1909805384f2}, !- Handle
  ConfRoom_Top_ZN_1 ZN,                   !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {10c04e8b-8a75-474a-b7ec-3a8c7487dace}, !- Zone Air Inlet Port List
  {773343ee-8a75-4e87-b074-a6d229e7c73f}, !- Zone Air Exhaust Port List
  {c0f303b2-3c02-42ec-af36-9876b4cdaa30}, !- Zone Air Node Name
  {0796e211-83ea-43a5-bc6d-86e0c5822093}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {c0a17a96-aa5a-42f7-a2de-c1f8302c3552}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {807d5754-a827-4cb2-ba66-24792f113b18}, !- Handle
  Node 15,                                !- Name
  {c0f303b2-3c02-42ec-af36-9876b4cdaa30}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c0f303b2-3c02-42ec-af36-9876b4cdaa30}, !- Handle
  {16dfe99a-7efc-4646-a6bb-415977beb2c9}, !- Name
  {33ca610d-0533-4908-aad3-1909805384f2}, !- Source Object
  11,                                     !- Outlet Port
  {807d5754-a827-4cb2-ba66-24792f113b18}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {10c04e8b-8a75-474a-b7ec-3a8c7487dace}, !- Handle
  {bf385b5e-68fe-4fee-a152-b383dc20f0d9}, !- Name
  {33ca610d-0533-4908-aad3-1909805384f2}, !- HVAC Component
  {f9d9a516-931e-479b-ac0d-f4b8ca191e37}; !- Port 1

OS:PortList,
  {773343ee-8a75-4e87-b074-a6d229e7c73f}, !- Handle
  {c7c49982-f553-4583-8b58-92ff84013956}, !- Name
  {33ca610d-0533-4908-aad3-1909805384f2}; !- HVAC Component

OS:PortList,
  {0796e211-83ea-43a5-bc6d-86e0c5822093}, !- Handle
  {d1f63d0b-27c2-40de-b3d0-23e5c852cef9}, !- Name
  {33ca610d-0533-4908-aad3-1909805384f2}, !- HVAC Component
  {455d76c7-5dc3-4ad2-9ddc-b10d2de9ffd8}; !- Port 1

OS:Sizing:Zone,
  {d55e829c-afe4-4adb-9756-b7b8570bb333}, !- Handle
  {33ca610d-0533-4908-aad3-1909805384f2}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {51311c5b-e8b5-4f69-b845-fcf2478bc6d8}, !- Handle
  Zone HVAC Equipment List 15,            !- Name
  {33ca610d-0533-4908-aad3-1909805384f2}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {44d3609d-0837-42fd-ad34-0471acefd30a}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {c0a17a96-aa5a-42f7-a2de-c1f8302c3552}, !- Handle
  Conference Thermostat 6,                !- Name
  {494e68df-a159-46bb-a1d9-16586d1bdbdb}, !- Heating Setpoint Temperature Schedule Name
  {527631e3-76be-4c63-ae20-86e24057367d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {e8257c76-a049-49c7-bf10-f8c9b4a5db7d}, !- Handle
  ConfRoom_Top_ZN_2 ZN,                   !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {bf9cd848-18bf-4d6a-aef5-38133ea91305}, !- Zone Air Inlet Port List
  {607405bf-fec7-459e-8b53-264f4f0c6fb1}, !- Zone Air Exhaust Port List
  {c933cb32-b049-48d1-9963-a82d466d563a}, !- Zone Air Node Name
  {63acc951-2bb7-4564-a916-5deaa1aaadf2}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {f7e45c8f-5a7a-4e11-a02a-bf5ab97f4bcf}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {1f6fae14-0e3e-43de-84a2-ad48cd4f36cb}, !- Handle
  Node 16,                                !- Name
  {c933cb32-b049-48d1-9963-a82d466d563a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c933cb32-b049-48d1-9963-a82d466d563a}, !- Handle
  {de2152fc-9fdf-4c88-8c6d-74da406413cc}, !- Name
  {e8257c76-a049-49c7-bf10-f8c9b4a5db7d}, !- Source Object
  11,                                     !- Outlet Port
  {1f6fae14-0e3e-43de-84a2-ad48cd4f36cb}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {bf9cd848-18bf-4d6a-aef5-38133ea91305}, !- Handle
  {e15aed77-bf76-4d3c-abf9-1894854109a3}, !- Name
  {e8257c76-a049-49c7-bf10-f8c9b4a5db7d}, !- HVAC Component
  {15964168-9a39-4be9-991f-e47fff4d2bc2}; !- Port 1

OS:PortList,
  {607405bf-fec7-459e-8b53-264f4f0c6fb1}, !- Handle
  {2b1473f9-7cd4-4869-b33f-33c202fc92de}, !- Name
  {e8257c76-a049-49c7-bf10-f8c9b4a5db7d}; !- HVAC Component

OS:PortList,
  {63acc951-2bb7-4564-a916-5deaa1aaadf2}, !- Handle
  {5bee7022-39d0-4e2b-9109-d7914db7f1d2}, !- Name
  {e8257c76-a049-49c7-bf10-f8c9b4a5db7d}, !- HVAC Component
  {89787b52-d3f5-4937-bc51-f1a674d9916e}; !- Port 1

OS:Sizing:Zone,
  {6713a5e2-da85-4841-a60a-eaf0292436e7}, !- Handle
  {e8257c76-a049-49c7-bf10-f8c9b4a5db7d}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {deb19e56-d076-4a95-98f0-4c77085326ab}, !- Handle
  Zone HVAC Equipment List 16,            !- Name
  {e8257c76-a049-49c7-bf10-f8c9b4a5db7d}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {67ea1ad6-d7a0-43c4-a7d8-7e3187e27890}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {f7e45c8f-5a7a-4e11-a02a-bf5ab97f4bcf}, !- Handle
  Conference Thermostat 7,                !- Name
  {494e68df-a159-46bb-a1d9-16586d1bdbdb}, !- Heating Setpoint Temperature Schedule Name
  {527631e3-76be-4c63-ae20-86e24057367d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {d5e490d8-6ea3-48a6-9836-2fd82be55aea}, !- Handle
  Corridor_Basement_ZN_1 ZN,              !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ae8d4156-5a85-4915-83d9-5fa40d9b8d39}, !- Zone Air Inlet Port List
  {99125bba-7dbb-46b3-8863-a9e6d3ee0a77}, !- Zone Air Exhaust Port List
  {5ec0c9ae-4a8a-4922-9fe7-6f4790783123}, !- Zone Air Node Name
  {1ccf20a8-1591-429c-bd73-f0482e2acabc}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {afe0fe30-4804-4ea9-a5ca-dfc356ba4ff2}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {541f06d6-7578-44aa-8082-0cc15a376d31}, !- Handle
  Node 17,                                !- Name
  {5ec0c9ae-4a8a-4922-9fe7-6f4790783123}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5ec0c9ae-4a8a-4922-9fe7-6f4790783123}, !- Handle
  {97d3414b-8f71-4246-9a53-e62be2e46abb}, !- Name
  {d5e490d8-6ea3-48a6-9836-2fd82be55aea}, !- Source Object
  11,                                     !- Outlet Port
  {541f06d6-7578-44aa-8082-0cc15a376d31}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ae8d4156-5a85-4915-83d9-5fa40d9b8d39}, !- Handle
  {a79a94be-e0df-46fc-8820-bc9e27d1fd71}, !- Name
  {d5e490d8-6ea3-48a6-9836-2fd82be55aea}, !- HVAC Component
  {af677fc7-b5ac-4112-a08b-68e96d4ea52f}; !- Port 1

OS:PortList,
  {99125bba-7dbb-46b3-8863-a9e6d3ee0a77}, !- Handle
  {5a8e893e-f23d-4929-a7b5-fe7cc29bc9df}, !- Name
  {d5e490d8-6ea3-48a6-9836-2fd82be55aea}; !- HVAC Component

OS:PortList,
  {1ccf20a8-1591-429c-bd73-f0482e2acabc}, !- Handle
  {33b02412-bdfe-4f9f-bc9c-3ef4c1301525}, !- Name
  {d5e490d8-6ea3-48a6-9836-2fd82be55aea}, !- HVAC Component
  {9f4cb147-adbb-48c3-8cff-070d80763b5f}; !- Port 1

OS:Sizing:Zone,
  {f95c6ff9-c1e7-4303-8404-77a8e81bafe1}, !- Handle
  {d5e490d8-6ea3-48a6-9836-2fd82be55aea}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {5d0ac4e3-6c24-47c7-8646-db6070947f72}, !- Handle
  Zone HVAC Equipment List 17,            !- Name
  {d5e490d8-6ea3-48a6-9836-2fd82be55aea}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {1c0a9357-aa53-4c70-9a06-c409b5ef1396}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {afe0fe30-4804-4ea9-a5ca-dfc356ba4ff2}, !- Handle
  Corridor Thermostat 1,                  !- Name
  {494e68df-a159-46bb-a1d9-16586d1bdbdb}, !- Heating Setpoint Temperature Schedule Name
  {527631e3-76be-4c63-ae20-86e24057367d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {912ff7d0-ab56-4c97-a00f-6df4a7a90d4d}, !- Handle
  Corridor_Basement_ZN_2 ZN,              !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {8c0f2e0d-8505-4ba8-bcc1-2b144f4c93e0}, !- Zone Air Inlet Port List
  {5f25c041-9cae-41c2-b31e-37812bd7ac21}, !- Zone Air Exhaust Port List
  {af9c4fd3-b734-4501-80b7-a95e9e70a685}, !- Zone Air Node Name
  {e0b61df0-3839-4697-a8f9-0849a49586cf}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {19988c1f-1294-4aa6-a973-c9602b0396ea}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {df2a87a0-2edd-4010-a090-3795842a07d5}, !- Handle
  Node 18,                                !- Name
  {af9c4fd3-b734-4501-80b7-a95e9e70a685}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {af9c4fd3-b734-4501-80b7-a95e9e70a685}, !- Handle
  {149fefa6-62aa-47f8-8e20-d99649a102a0}, !- Name
  {912ff7d0-ab56-4c97-a00f-6df4a7a90d4d}, !- Source Object
  11,                                     !- Outlet Port
  {df2a87a0-2edd-4010-a090-3795842a07d5}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8c0f2e0d-8505-4ba8-bcc1-2b144f4c93e0}, !- Handle
  {99944c19-c993-46d3-87ee-3b6fd82214d7}, !- Name
  {912ff7d0-ab56-4c97-a00f-6df4a7a90d4d}, !- HVAC Component
  {d1be69fd-7e05-48e1-8341-b44b55b93002}; !- Port 1

OS:PortList,
  {5f25c041-9cae-41c2-b31e-37812bd7ac21}, !- Handle
  {0f82a826-9ccf-485d-841d-75f9add209b3}, !- Name
  {912ff7d0-ab56-4c97-a00f-6df4a7a90d4d}; !- HVAC Component

OS:PortList,
  {e0b61df0-3839-4697-a8f9-0849a49586cf}, !- Handle
  {c887a8b1-e609-4deb-a0be-3c7b775b5253}, !- Name
  {912ff7d0-ab56-4c97-a00f-6df4a7a90d4d}, !- HVAC Component
  {65549b8b-e400-49a0-8f62-2fc53787e06d}; !- Port 1

OS:Sizing:Zone,
  {a2163b88-1bbd-441b-a5fc-dd36029cd874}, !- Handle
  {912ff7d0-ab56-4c97-a00f-6df4a7a90d4d}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {3750e2b9-9b01-4b37-a6d4-6703b13c241b}, !- Handle
  Zone HVAC Equipment List 18,            !- Name
  {912ff7d0-ab56-4c97-a00f-6df4a7a90d4d}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {82a0ee28-1761-4b11-9a76-2dcd798bb3c0}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {19988c1f-1294-4aa6-a973-c9602b0396ea}, !- Handle
  Corridor Thermostat 2,                  !- Name
  {494e68df-a159-46bb-a1d9-16586d1bdbdb}, !- Heating Setpoint Temperature Schedule Name
  {527631e3-76be-4c63-ae20-86e24057367d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {e03ed9ce-8dfb-45a8-a257-f0ce71e8b61a}, !- Handle
  Corridor_Basement_ZN_3 ZN,              !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {189542b1-4835-4fc2-a799-168ac57ef8fc}, !- Zone Air Inlet Port List
  {638dbbe3-250e-435a-8b8d-158983fcd440}, !- Zone Air Exhaust Port List
  {84a15bff-275c-441e-b58f-cd90f9d4223e}, !- Zone Air Node Name
  {ed5e6e18-b024-493b-8934-8085b535481a}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {fdac984a-9cac-4f54-a4ac-a16a936e241a}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {4b1eedcb-4d61-4af6-920f-a58678fad5b6}, !- Handle
  Node 19,                                !- Name
  {84a15bff-275c-441e-b58f-cd90f9d4223e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {84a15bff-275c-441e-b58f-cd90f9d4223e}, !- Handle
  {6557105e-0570-48bf-872f-64f43c2b801c}, !- Name
  {e03ed9ce-8dfb-45a8-a257-f0ce71e8b61a}, !- Source Object
  11,                                     !- Outlet Port
  {4b1eedcb-4d61-4af6-920f-a58678fad5b6}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {189542b1-4835-4fc2-a799-168ac57ef8fc}, !- Handle
  {9b1fa864-8551-4352-91c6-ca62770a6b7a}, !- Name
  {e03ed9ce-8dfb-45a8-a257-f0ce71e8b61a}, !- HVAC Component
  {f554afcd-c98c-42cf-99b2-cd9f3c4ee49d}; !- Port 1

OS:PortList,
  {638dbbe3-250e-435a-8b8d-158983fcd440}, !- Handle
  {937f09b6-12b7-46b8-a5ca-1ccc3afaa681}, !- Name
  {e03ed9ce-8dfb-45a8-a257-f0ce71e8b61a}; !- HVAC Component

OS:PortList,
  {ed5e6e18-b024-493b-8934-8085b535481a}, !- Handle
  {196029df-f68a-4b0e-8db3-68457a0a6205}, !- Name
  {e03ed9ce-8dfb-45a8-a257-f0ce71e8b61a}, !- HVAC Component
  {1705b7a1-1270-4f73-9c3a-48fb0341205d}; !- Port 1

OS:Sizing:Zone,
  {c1185892-4847-407e-ae09-e84a652227cc}, !- Handle
  {e03ed9ce-8dfb-45a8-a257-f0ce71e8b61a}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {3c956364-ac40-4608-8278-d75bde0407bf}, !- Handle
  Zone HVAC Equipment List 19,            !- Name
  {e03ed9ce-8dfb-45a8-a257-f0ce71e8b61a}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {991369f4-7faf-43cf-acf3-9858c09ee9f2}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {fdac984a-9cac-4f54-a4ac-a16a936e241a}, !- Handle
  Corridor Thermostat 3,                  !- Name
  {494e68df-a159-46bb-a1d9-16586d1bdbdb}, !- Heating Setpoint Temperature Schedule Name
  {527631e3-76be-4c63-ae20-86e24057367d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {1d161b36-4803-41ff-8cb8-25afc26cc72d}, !- Handle
  Corridor_Bot_ZN_1 ZN,                   !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7d07cf70-33a9-4201-9409-320993e83e74}, !- Zone Air Inlet Port List
  {19016d35-bf5f-4526-9d0f-f701dfc4552d}, !- Zone Air Exhaust Port List
  {8a239e10-9e65-40d1-8789-d15fc1c7f289}, !- Zone Air Node Name
  {a57a17fc-fdf4-4412-b535-2be3e7c76a28}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {ddedd4a9-a50b-42b4-8042-0b56b16c867e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {5bd6d530-eac9-4d20-adc5-0cfcb6662cd7}, !- Handle
  Node 20,                                !- Name
  {8a239e10-9e65-40d1-8789-d15fc1c7f289}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8a239e10-9e65-40d1-8789-d15fc1c7f289}, !- Handle
  {d19fc009-fcbc-4408-b494-68b20520e661}, !- Name
  {1d161b36-4803-41ff-8cb8-25afc26cc72d}, !- Source Object
  11,                                     !- Outlet Port
  {5bd6d530-eac9-4d20-adc5-0cfcb6662cd7}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7d07cf70-33a9-4201-9409-320993e83e74}, !- Handle
  {6789bd86-2257-4b5c-ab74-41a9760fa6cb}, !- Name
  {1d161b36-4803-41ff-8cb8-25afc26cc72d}, !- HVAC Component
  {cd788439-4cae-4543-9a05-595857e368c2}; !- Port 1

OS:PortList,
  {19016d35-bf5f-4526-9d0f-f701dfc4552d}, !- Handle
  {58c41658-29d0-4e08-9b22-53f94cf9f6f5}, !- Name
  {1d161b36-4803-41ff-8cb8-25afc26cc72d}; !- HVAC Component

OS:PortList,
  {a57a17fc-fdf4-4412-b535-2be3e7c76a28}, !- Handle
  {1481d1e7-ff51-4945-8e2e-459a58ffa4f9}, !- Name
  {1d161b36-4803-41ff-8cb8-25afc26cc72d}, !- HVAC Component
  {648b700a-f9d9-4e89-ba94-28ca1949f35e}; !- Port 1

OS:Sizing:Zone,
  {e7055224-9b51-4805-b166-d3da2086e855}, !- Handle
  {1d161b36-4803-41ff-8cb8-25afc26cc72d}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {fcb69606-7656-40b3-b925-c27c47f35a4d}, !- Handle
  Zone HVAC Equipment List 20,            !- Name
  {1d161b36-4803-41ff-8cb8-25afc26cc72d}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {f9f77d83-db9d-45b5-922d-bdae44ff7da5}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {ddedd4a9-a50b-42b4-8042-0b56b16c867e}, !- Handle
  Corridor Thermostat 4,                  !- Name
  {494e68df-a159-46bb-a1d9-16586d1bdbdb}, !- Heating Setpoint Temperature Schedule Name
  {527631e3-76be-4c63-ae20-86e24057367d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {38629b38-96a2-4a1c-bde3-1d05ceb8a436}, !- Handle
  Corridor_Bot_ZN_2 ZN,                   !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {90d28de0-8608-4ca6-bb7d-1404e02f007a}, !- Zone Air Inlet Port List
  {0a7199f3-914c-4c59-984f-207f52c24ae8}, !- Zone Air Exhaust Port List
  {4496d312-4733-42a5-a1c2-27009db8c9a4}, !- Zone Air Node Name
  {e08f6632-71eb-47f8-bea4-db35f3ea246e}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {6e0360f5-b3d2-47ee-82cf-6fec13f04437}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {eb856f61-8406-40d8-bcd9-1e2e74eec380}, !- Handle
  Node 21,                                !- Name
  {4496d312-4733-42a5-a1c2-27009db8c9a4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4496d312-4733-42a5-a1c2-27009db8c9a4}, !- Handle
  {27680784-e019-484d-8cb8-b4d6caac2777}, !- Name
  {38629b38-96a2-4a1c-bde3-1d05ceb8a436}, !- Source Object
  11,                                     !- Outlet Port
  {eb856f61-8406-40d8-bcd9-1e2e74eec380}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {90d28de0-8608-4ca6-bb7d-1404e02f007a}, !- Handle
  {ef98ca95-2596-4b32-a518-913bb8c157ac}, !- Name
  {38629b38-96a2-4a1c-bde3-1d05ceb8a436}, !- HVAC Component
  {54866543-568b-42e3-af2d-3dbe881e402c}; !- Port 1

OS:PortList,
  {0a7199f3-914c-4c59-984f-207f52c24ae8}, !- Handle
  {bb3d83b3-a1ae-4817-a7ef-5ed237466f74}, !- Name
  {38629b38-96a2-4a1c-bde3-1d05ceb8a436}; !- HVAC Component

OS:PortList,
  {e08f6632-71eb-47f8-bea4-db35f3ea246e}, !- Handle
  {1f41b6a7-d8a9-46a9-afe5-67c7848bcf57}, !- Name
  {38629b38-96a2-4a1c-bde3-1d05ceb8a436}, !- HVAC Component
  {fa94c4f3-5ac4-4635-9de8-c8e04e7c50e6}; !- Port 1

OS:Sizing:Zone,
  {6cc51150-bf03-49a1-af9a-9c84d1175fb7}, !- Handle
  {38629b38-96a2-4a1c-bde3-1d05ceb8a436}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {fa90e832-38c8-4689-bd5e-b11634b1173e}, !- Handle
  Zone HVAC Equipment List 21,            !- Name
  {38629b38-96a2-4a1c-bde3-1d05ceb8a436}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {e8f68e10-c39c-48c9-9f5d-20c7bfd83f24}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {6e0360f5-b3d2-47ee-82cf-6fec13f04437}, !- Handle
  Corridor Thermostat 5,                  !- Name
  {494e68df-a159-46bb-a1d9-16586d1bdbdb}, !- Heating Setpoint Temperature Schedule Name
  {527631e3-76be-4c63-ae20-86e24057367d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {e53efa6b-e11a-447e-bad8-15c7f4a7adaf}, !- Handle
  Corridor_Mid_ZN_1 ZN,                   !- Name
  10,                                     !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ff4f7e57-0038-40f5-8902-c4b0c92dc65e}, !- Zone Air Inlet Port List
  {74d5cc90-45b0-4df0-939f-630f85bebf79}, !- Zone Air Exhaust Port List
  {60f9fd80-9eeb-4786-9c08-896cb1e48193}, !- Zone Air Node Name
  {eb5aee5d-d196-448e-afcc-2d8a4ba0d601}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {186ec207-75e8-491e-9bc1-78c0ecf9d9b1}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {80c18679-7136-4720-b0c1-f612b9357cdc}, !- Handle
  Node 22,                                !- Name
  {60f9fd80-9eeb-4786-9c08-896cb1e48193}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {60f9fd80-9eeb-4786-9c08-896cb1e48193}, !- Handle
  {7f475ced-37db-47bb-ba85-22d3cbe7f235}, !- Name
  {e53efa6b-e11a-447e-bad8-15c7f4a7adaf}, !- Source Object
  11,                                     !- Outlet Port
  {80c18679-7136-4720-b0c1-f612b9357cdc}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ff4f7e57-0038-40f5-8902-c4b0c92dc65e}, !- Handle
  {bc29af7b-3c77-4040-8e76-0d1ada3cdbd9}, !- Name
  {e53efa6b-e11a-447e-bad8-15c7f4a7adaf}, !- HVAC Component
  {c8dfe3b6-11a9-4be8-97ee-70cfe7c640e5}; !- Port 1

OS:PortList,
  {74d5cc90-45b0-4df0-939f-630f85bebf79}, !- Handle
  {895c77d9-b565-4156-8e7b-8ec4fa030951}, !- Name
  {e53efa6b-e11a-447e-bad8-15c7f4a7adaf}; !- HVAC Component

OS:PortList,
  {eb5aee5d-d196-448e-afcc-2d8a4ba0d601}, !- Handle
  {c670d3a0-7911-423f-a11c-2fdbd492a1f8}, !- Name
  {e53efa6b-e11a-447e-bad8-15c7f4a7adaf}, !- HVAC Component
  {13aa1401-7d3b-4193-a478-586f7c62483f}; !- Port 1

OS:Sizing:Zone,
  {bde8e468-1971-489b-accf-7c48c9ea44b8}, !- Handle
  {e53efa6b-e11a-447e-bad8-15c7f4a7adaf}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {34bc0f6a-561f-4e57-9625-79633ecd53fc}, !- Handle
  Zone HVAC Equipment List 22,            !- Name
  {e53efa6b-e11a-447e-bad8-15c7f4a7adaf}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {b7f307f6-889d-4933-bbb4-3ee71ad3846a}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {186ec207-75e8-491e-9bc1-78c0ecf9d9b1}, !- Handle
  Corridor Thermostat 6,                  !- Name
  {494e68df-a159-46bb-a1d9-16586d1bdbdb}, !- Heating Setpoint Temperature Schedule Name
  {527631e3-76be-4c63-ae20-86e24057367d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {1c04ce40-26fb-4736-8cc3-9ac6d4eaf6dd}, !- Handle
  Corridor_Mid_ZN_2 ZN,                   !- Name
  10,                                     !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {636cca30-9d5f-40e2-853f-b6f15873f363}, !- Zone Air Inlet Port List
  {800a34fd-5436-4831-9061-72ca6648341d}, !- Zone Air Exhaust Port List
  {f3e9d88f-2260-40de-9a09-7d3f57810e5d}, !- Zone Air Node Name
  {d234c344-a646-4fa4-a22a-75a7f06368f0}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {b716cd8e-c254-4b75-a67a-8533fcf4423a}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {9f8d8798-6032-4591-9d28-49d43f0d2177}, !- Handle
  Node 23,                                !- Name
  {f3e9d88f-2260-40de-9a09-7d3f57810e5d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f3e9d88f-2260-40de-9a09-7d3f57810e5d}, !- Handle
  {2f32209e-9361-47e9-bf33-0860bfd0069e}, !- Name
  {1c04ce40-26fb-4736-8cc3-9ac6d4eaf6dd}, !- Source Object
  11,                                     !- Outlet Port
  {9f8d8798-6032-4591-9d28-49d43f0d2177}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {636cca30-9d5f-40e2-853f-b6f15873f363}, !- Handle
  {2d76f743-a394-4f17-a66a-9e9b47bbf678}, !- Name
  {1c04ce40-26fb-4736-8cc3-9ac6d4eaf6dd}, !- HVAC Component
  {8d701f29-e5b9-4ed0-bb42-e9690032ef28}; !- Port 1

OS:PortList,
  {800a34fd-5436-4831-9061-72ca6648341d}, !- Handle
  {83e9fcf2-0e51-4bc6-b423-60631d3db844}, !- Name
  {1c04ce40-26fb-4736-8cc3-9ac6d4eaf6dd}; !- HVAC Component

OS:PortList,
  {d234c344-a646-4fa4-a22a-75a7f06368f0}, !- Handle
  {a065f5df-c426-4280-ba95-c89a3605d065}, !- Name
  {1c04ce40-26fb-4736-8cc3-9ac6d4eaf6dd}, !- HVAC Component
  {2960b418-4a6c-4e60-9796-bf60b7a8d01c}; !- Port 1

OS:Sizing:Zone,
  {d6a52c77-da78-4b05-b215-8446b4b1aca9}, !- Handle
  {1c04ce40-26fb-4736-8cc3-9ac6d4eaf6dd}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {93713a47-398d-4bb0-b8ad-156bf46d77ee}, !- Handle
  Zone HVAC Equipment List 23,            !- Name
  {1c04ce40-26fb-4736-8cc3-9ac6d4eaf6dd}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {ebfd4623-b727-442f-b9ed-ad66b5c6f3c2}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {b716cd8e-c254-4b75-a67a-8533fcf4423a}, !- Handle
  Corridor Thermostat 7,                  !- Name
  {494e68df-a159-46bb-a1d9-16586d1bdbdb}, !- Heating Setpoint Temperature Schedule Name
  {527631e3-76be-4c63-ae20-86e24057367d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {5c6716f5-a266-4ac8-a0a1-8ca8b67b96f1}, !- Handle
  Corridor_Top_ZN_1 ZN,                   !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6afd5f81-5a05-476c-a364-644fcba3597b}, !- Zone Air Inlet Port List
  {c0642cb6-551d-4bc6-9c2c-9086c329fa5a}, !- Zone Air Exhaust Port List
  {75edf550-3455-4a89-8cca-0f8a2b2c820e}, !- Zone Air Node Name
  {4184a7f5-a5ba-4b44-848f-9553f79cee1b}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {6ef731d7-f67f-4175-8613-fd90be19418c}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {386168dc-bbf1-44fc-9637-a5f2254ba437}, !- Handle
  Node 24,                                !- Name
  {75edf550-3455-4a89-8cca-0f8a2b2c820e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {75edf550-3455-4a89-8cca-0f8a2b2c820e}, !- Handle
  {e6ad4412-2446-457a-9317-1becbba43720}, !- Name
  {5c6716f5-a266-4ac8-a0a1-8ca8b67b96f1}, !- Source Object
  11,                                     !- Outlet Port
  {386168dc-bbf1-44fc-9637-a5f2254ba437}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6afd5f81-5a05-476c-a364-644fcba3597b}, !- Handle
  {aec7ef5f-3a0b-4a58-8eae-a1af2ee72fde}, !- Name
  {5c6716f5-a266-4ac8-a0a1-8ca8b67b96f1}, !- HVAC Component
  {6173cf86-98a7-4af2-bf38-275719a2d924}; !- Port 1

OS:PortList,
  {c0642cb6-551d-4bc6-9c2c-9086c329fa5a}, !- Handle
  {a4588d7f-6fd0-4fb2-bee8-05ebe24e4a34}, !- Name
  {5c6716f5-a266-4ac8-a0a1-8ca8b67b96f1}; !- HVAC Component

OS:PortList,
  {4184a7f5-a5ba-4b44-848f-9553f79cee1b}, !- Handle
  {c86120e8-9da9-4629-855a-54e71819d9a1}, !- Name
  {5c6716f5-a266-4ac8-a0a1-8ca8b67b96f1}, !- HVAC Component
  {fecbdfd7-eb87-4911-ae3e-9e49728416c7}; !- Port 1

OS:Sizing:Zone,
  {4b1a70b6-c5fb-4687-adc3-da9247fb8acc}, !- Handle
  {5c6716f5-a266-4ac8-a0a1-8ca8b67b96f1}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {9f32ce89-825d-4bf2-92a4-3d7766c67c1e}, !- Handle
  Zone HVAC Equipment List 24,            !- Name
  {5c6716f5-a266-4ac8-a0a1-8ca8b67b96f1}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {c5c87873-9f27-494b-ac07-b44eb46fe9ba}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {6ef731d7-f67f-4175-8613-fd90be19418c}, !- Handle
  Corridor Thermostat 8,                  !- Name
  {494e68df-a159-46bb-a1d9-16586d1bdbdb}, !- Heating Setpoint Temperature Schedule Name
  {527631e3-76be-4c63-ae20-86e24057367d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {f734ecd0-064e-4a3f-8b8f-41551c58b2e3}, !- Handle
  Corridor_Top_ZN_2 ZN,                   !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {28f78790-7666-4d88-9bfd-736e47aca957}, !- Zone Air Inlet Port List
  {26a272b1-c7c6-46c6-be74-85c96c26e155}, !- Zone Air Exhaust Port List
  {99b972be-ec5c-474b-81a3-93f5cd58d7f3}, !- Zone Air Node Name
  {ad352064-404f-44ef-a50e-6be666d7e1d7}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {3ccb9d86-1805-492d-9d12-6112e8e9e269}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {4129867c-ec87-469a-bcc0-3b4da18d98c7}, !- Handle
  Node 25,                                !- Name
  {99b972be-ec5c-474b-81a3-93f5cd58d7f3}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {99b972be-ec5c-474b-81a3-93f5cd58d7f3}, !- Handle
  {471f8d59-0ffe-4aef-94ea-0aca0e05dbd4}, !- Name
  {f734ecd0-064e-4a3f-8b8f-41551c58b2e3}, !- Source Object
  11,                                     !- Outlet Port
  {4129867c-ec87-469a-bcc0-3b4da18d98c7}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {28f78790-7666-4d88-9bfd-736e47aca957}, !- Handle
  {00ea4895-e4a6-4e30-b2a0-756bd2079725}, !- Name
  {f734ecd0-064e-4a3f-8b8f-41551c58b2e3}, !- HVAC Component
  {ea5d17af-1524-4a21-87d8-264ee13c428f}; !- Port 1

OS:PortList,
  {26a272b1-c7c6-46c6-be74-85c96c26e155}, !- Handle
  {2246ae49-1035-4d85-9578-64322b74c93f}, !- Name
  {f734ecd0-064e-4a3f-8b8f-41551c58b2e3}; !- HVAC Component

OS:PortList,
  {ad352064-404f-44ef-a50e-6be666d7e1d7}, !- Handle
  {5e4f458d-b342-46fc-b98a-329b7c7701f0}, !- Name
  {f734ecd0-064e-4a3f-8b8f-41551c58b2e3}, !- HVAC Component
  {a6debaec-d136-4607-965a-aa9b61f1852c}; !- Port 1

OS:Sizing:Zone,
  {9ad721fa-3243-4467-8f44-e6da1bf42f73}, !- Handle
  {f734ecd0-064e-4a3f-8b8f-41551c58b2e3}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {2d3fffa7-59cc-4073-a04b-0b06f5c61654}, !- Handle
  Zone HVAC Equipment List 25,            !- Name
  {f734ecd0-064e-4a3f-8b8f-41551c58b2e3}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {841e078c-8ace-4fba-8d8f-68bbc8ebf7d6}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {3ccb9d86-1805-492d-9d12-6112e8e9e269}, !- Handle
  Corridor Thermostat 9,                  !- Name
  {494e68df-a159-46bb-a1d9-16586d1bdbdb}, !- Heating Setpoint Temperature Schedule Name
  {527631e3-76be-4c63-ae20-86e24057367d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {5a0343d2-8b24-4abf-82bd-53b6c2c6895e}, !- Handle
  DataCenter_Basement_ZN ZN,              !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a8cd163a-c3f8-4a7b-bf2c-28e041db1345}, !- Zone Air Inlet Port List
  {5c9c4e2e-4120-4223-9c24-50628c2e76c2}, !- Zone Air Exhaust Port List
  {7367cb3d-3a3a-432e-b41e-d32acdd2ebf6}, !- Zone Air Node Name
  {eae6f95c-0cad-4b30-9410-6674be2ec874}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {7de54395-7cd2-4ee6-9ae5-681253fa1a8a}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {5ce016a6-505a-4c33-b6e4-896c91889c2a}, !- Handle
  Node 26,                                !- Name
  {7367cb3d-3a3a-432e-b41e-d32acdd2ebf6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7367cb3d-3a3a-432e-b41e-d32acdd2ebf6}, !- Handle
  {ed0695a4-432a-411a-a3ec-eba0a6d69458}, !- Name
  {5a0343d2-8b24-4abf-82bd-53b6c2c6895e}, !- Source Object
  11,                                     !- Outlet Port
  {5ce016a6-505a-4c33-b6e4-896c91889c2a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a8cd163a-c3f8-4a7b-bf2c-28e041db1345}, !- Handle
  {3b284733-8d95-4ee2-b051-5e9321dac1f3}, !- Name
  {5a0343d2-8b24-4abf-82bd-53b6c2c6895e}, !- HVAC Component
  {23f6e748-c98d-4cd3-be02-46f2521e56ec}; !- Port 1

OS:PortList,
  {5c9c4e2e-4120-4223-9c24-50628c2e76c2}, !- Handle
  {3a25fa10-f40d-4104-8b14-283104ad7db0}, !- Name
  {5a0343d2-8b24-4abf-82bd-53b6c2c6895e}; !- HVAC Component

OS:PortList,
  {eae6f95c-0cad-4b30-9410-6674be2ec874}, !- Handle
  {c776b293-fe49-49a1-a66e-9ea8c485a1fa}, !- Name
  {5a0343d2-8b24-4abf-82bd-53b6c2c6895e}, !- HVAC Component
  {b5ae7b79-4571-4286-a2b3-10c99c1761fe}; !- Port 1

OS:Sizing:Zone,
  {8a6a1076-427f-47a2-b8c9-ea825b7f84a4}, !- Handle
  {5a0343d2-8b24-4abf-82bd-53b6c2c6895e}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {53c14198-12b7-493d-869b-c9cd25299a54}, !- Handle
  Zone HVAC Equipment List 26,            !- Name
  {5a0343d2-8b24-4abf-82bd-53b6c2c6895e}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {9335a9be-da13-4008-81cf-f316550b5032}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {7de54395-7cd2-4ee6-9ae5-681253fa1a8a}, !- Handle
  OfficeLarge Main Data Center Thermostat 1, !- Name
  {c3d31907-bb11-4b87-bfec-62301644ab7d}, !- Heating Setpoint Temperature Schedule Name
  {3fd32930-e201-42f6-b658-d43ccbbc4467}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {696c7737-3486-4ba1-830e-498efac45b77}, !- Handle
  Datacenter_Bot_ZN ZN,                   !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {39d2c98e-b61c-4c19-a94d-b13663137a7e}, !- Zone Air Inlet Port List
  {599c4bb2-74ad-4d4b-9400-8b21a1537fbc}, !- Zone Air Exhaust Port List
  {bd9716bc-7708-4008-a4dd-0f36576a9081}, !- Zone Air Node Name
  {132e1fb5-b423-4a3e-8d9a-48c37b500d97}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {6490fde2-4908-4d28-9834-3904d8896f50}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {14e8f7ed-f228-4605-87cd-d70b9a2987fb}, !- Handle
  Node 27,                                !- Name
  {bd9716bc-7708-4008-a4dd-0f36576a9081}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {bd9716bc-7708-4008-a4dd-0f36576a9081}, !- Handle
  {c64ac3a6-ef73-4c92-bf9e-d361ccc369a9}, !- Name
  {696c7737-3486-4ba1-830e-498efac45b77}, !- Source Object
  11,                                     !- Outlet Port
  {14e8f7ed-f228-4605-87cd-d70b9a2987fb}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {39d2c98e-b61c-4c19-a94d-b13663137a7e}, !- Handle
  {c2ea548e-b232-4cf6-9d10-5c1d069cfddf}, !- Name
  {696c7737-3486-4ba1-830e-498efac45b77}, !- HVAC Component
  {3e1d45d2-54f1-4813-b9a5-cf8e2ab8720e}; !- Port 1

OS:PortList,
  {599c4bb2-74ad-4d4b-9400-8b21a1537fbc}, !- Handle
  {3367f001-e393-4150-88ab-f3e6303ee057}, !- Name
  {696c7737-3486-4ba1-830e-498efac45b77}; !- HVAC Component

OS:PortList,
  {132e1fb5-b423-4a3e-8d9a-48c37b500d97}, !- Handle
  {c10f90e4-e760-4d1c-abd5-1727e480e303}, !- Name
  {696c7737-3486-4ba1-830e-498efac45b77}, !- HVAC Component
  {d49e3ae8-62ba-45d5-9f96-485cab88b218}; !- Port 1

OS:Sizing:Zone,
  {d8a9f6a3-78e9-405f-b75e-6af251b7520e}, !- Handle
  {696c7737-3486-4ba1-830e-498efac45b77}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {660be136-efa6-4b31-90cd-4b597cddd69b}, !- Handle
  Zone HVAC Equipment List 27,            !- Name
  {696c7737-3486-4ba1-830e-498efac45b77}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {de97adcf-c72e-47c5-81e7-f1b928874ba8}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {6490fde2-4908-4d28-9834-3904d8896f50}, !- Handle
  OfficeLarge Data Center Thermostat 1,   !- Name
  {c3d31907-bb11-4b87-bfec-62301644ab7d}, !- Heating Setpoint Temperature Schedule Name
  {3fd32930-e201-42f6-b658-d43ccbbc4467}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {0ad48414-9609-4218-af5f-7c673bd90822}, !- Handle
  Datacenter_Mid_ZN ZN,                   !- Name
  10,                                     !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9915148e-c13c-490d-bd63-7210a5af5196}, !- Zone Air Inlet Port List
  {c2d8fec7-bbe2-4c5d-874c-4935cab8330a}, !- Zone Air Exhaust Port List
  {6bb9f4d5-adc6-454b-89a0-0c7cc4798eb7}, !- Zone Air Node Name
  {054f70b0-e227-4c37-8c58-b77c86f94966}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {66bb9af8-7db0-4aec-a880-8074ae999716}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e5c15dea-f4ef-491e-a761-2825a23423c2}, !- Handle
  Node 28,                                !- Name
  {6bb9f4d5-adc6-454b-89a0-0c7cc4798eb7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6bb9f4d5-adc6-454b-89a0-0c7cc4798eb7}, !- Handle
  {7b5e2e9a-9751-4de7-9a20-b85d7ed2114b}, !- Name
  {0ad48414-9609-4218-af5f-7c673bd90822}, !- Source Object
  11,                                     !- Outlet Port
  {e5c15dea-f4ef-491e-a761-2825a23423c2}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9915148e-c13c-490d-bd63-7210a5af5196}, !- Handle
  {baf1012c-4d4f-4698-8b37-db70c1d90599}, !- Name
  {0ad48414-9609-4218-af5f-7c673bd90822}, !- HVAC Component
  {ce50d3a7-a3e2-4d9b-b9a4-a39a005350db}; !- Port 1

OS:PortList,
  {c2d8fec7-bbe2-4c5d-874c-4935cab8330a}, !- Handle
  {1cc2a744-738b-41e5-86ac-ef712f7f8396}, !- Name
  {0ad48414-9609-4218-af5f-7c673bd90822}; !- HVAC Component

OS:PortList,
  {054f70b0-e227-4c37-8c58-b77c86f94966}, !- Handle
  {c4195722-aa72-43fe-93e6-acc1c23607d3}, !- Name
  {0ad48414-9609-4218-af5f-7c673bd90822}, !- HVAC Component
  {9cad1a9a-93ec-426c-8cb7-59555ea45070}; !- Port 1

OS:Sizing:Zone,
  {a5a0fd46-2f85-451a-823b-c6d5fe16828c}, !- Handle
  {0ad48414-9609-4218-af5f-7c673bd90822}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {9dca3b6f-a4b1-4433-9ed6-bcf6c2e3c439}, !- Handle
  Zone HVAC Equipment List 28,            !- Name
  {0ad48414-9609-4218-af5f-7c673bd90822}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {015841f8-5f5a-4e6d-844c-596f334d2c2d}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {66bb9af8-7db0-4aec-a880-8074ae999716}, !- Handle
  OfficeLarge Data Center Thermostat 2,   !- Name
  {c3d31907-bb11-4b87-bfec-62301644ab7d}, !- Heating Setpoint Temperature Schedule Name
  {3fd32930-e201-42f6-b658-d43ccbbc4467}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {3c1665d8-63a1-468f-9964-97a3824f1c23}, !- Handle
  Datacenter_Top_ZN ZN,                   !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4be1c162-e2e7-4fbb-99e7-59bdfa8e95de}, !- Zone Air Inlet Port List
  {8f3d0fb4-8b89-4b1d-8746-ee52cd985d97}, !- Zone Air Exhaust Port List
  {4a0449c5-857f-4037-b948-5f42d5a304c8}, !- Zone Air Node Name
  {7f69130d-87cd-4911-a71e-fcd158f4d731}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {39b6365a-e34d-427e-af3f-0dffb8121028}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {75fe5a10-06fd-4084-b330-83f818bebd80}, !- Handle
  Node 29,                                !- Name
  {4a0449c5-857f-4037-b948-5f42d5a304c8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4a0449c5-857f-4037-b948-5f42d5a304c8}, !- Handle
  {fdd37e8e-9e7f-4562-a060-72139ca14ce5}, !- Name
  {3c1665d8-63a1-468f-9964-97a3824f1c23}, !- Source Object
  11,                                     !- Outlet Port
  {75fe5a10-06fd-4084-b330-83f818bebd80}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4be1c162-e2e7-4fbb-99e7-59bdfa8e95de}, !- Handle
  {cf9583b6-4440-482b-85f6-cb04e87d87bc}, !- Name
  {3c1665d8-63a1-468f-9964-97a3824f1c23}, !- HVAC Component
  {d22e6dc0-37ff-40d0-9cc9-5097d11ae715}; !- Port 1

OS:PortList,
  {8f3d0fb4-8b89-4b1d-8746-ee52cd985d97}, !- Handle
  {f4f81e98-fdd4-4dc3-a145-fb8e731163c2}, !- Name
  {3c1665d8-63a1-468f-9964-97a3824f1c23}; !- HVAC Component

OS:PortList,
  {7f69130d-87cd-4911-a71e-fcd158f4d731}, !- Handle
  {6ec9706a-1b25-4016-aa11-9d8812bb92ae}, !- Name
  {3c1665d8-63a1-468f-9964-97a3824f1c23}, !- HVAC Component
  {08b33c9e-55b6-4d2c-b859-1096b21d9774}; !- Port 1

OS:Sizing:Zone,
  {1abbd16c-ffe8-4238-a27e-0da546e861ad}, !- Handle
  {3c1665d8-63a1-468f-9964-97a3824f1c23}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {9ec86767-4466-4598-a479-37db2db70ee3}, !- Handle
  Zone HVAC Equipment List 29,            !- Name
  {3c1665d8-63a1-468f-9964-97a3824f1c23}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {7b275c13-3998-42d9-8cc1-1aadfecb95f5}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {39b6365a-e34d-427e-af3f-0dffb8121028}, !- Handle
  OfficeLarge Data Center Thermostat 3,   !- Name
  {c3d31907-bb11-4b87-bfec-62301644ab7d}, !- Heating Setpoint Temperature Schedule Name
  {3fd32930-e201-42f6-b658-d43ccbbc4467}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {962a5786-f2b8-477f-8822-f84c1a74af06}, !- Handle
  Dining_Basement_ZN ZN,                  !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {638e5d69-a7fa-4317-9503-d26f6d4e665a}, !- Zone Air Inlet Port List
  {7de8a92e-6e14-46d1-8857-f763e6f6e2c1}, !- Zone Air Exhaust Port List
  {6661cf3a-c6c9-49f8-88aa-5665a7a76d81}, !- Zone Air Node Name
  {baade820-2ce3-4845-a410-9782d9cbe4c4}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {4c9e6757-ab20-4bbc-a904-a15e809dce44}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ec89dc2c-e9e2-4ac3-94ff-61403f701dac}, !- Handle
  Node 30,                                !- Name
  {6661cf3a-c6c9-49f8-88aa-5665a7a76d81}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6661cf3a-c6c9-49f8-88aa-5665a7a76d81}, !- Handle
  {816ac208-ad90-436e-b238-6c0e97bc014e}, !- Name
  {962a5786-f2b8-477f-8822-f84c1a74af06}, !- Source Object
  11,                                     !- Outlet Port
  {ec89dc2c-e9e2-4ac3-94ff-61403f701dac}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {638e5d69-a7fa-4317-9503-d26f6d4e665a}, !- Handle
  {5296b43e-f156-46d1-8ed1-2b16cdf21afc}, !- Name
  {962a5786-f2b8-477f-8822-f84c1a74af06}, !- HVAC Component
  {79f9726a-a681-4327-9f3f-5b7300c817b8}; !- Port 1

OS:PortList,
  {7de8a92e-6e14-46d1-8857-f763e6f6e2c1}, !- Handle
  {6dd46035-24d5-4532-8a9a-e3e2dd185dd3}, !- Name
  {962a5786-f2b8-477f-8822-f84c1a74af06}; !- HVAC Component

OS:PortList,
  {baade820-2ce3-4845-a410-9782d9cbe4c4}, !- Handle
  {e5f60103-45a9-4e03-b972-3ad2c789657d}, !- Name
  {962a5786-f2b8-477f-8822-f84c1a74af06}, !- HVAC Component
  {ff6591b4-4ea4-468a-884e-0cd26398735b}; !- Port 1

OS:Sizing:Zone,
  {604c101c-c0e8-4ef5-b2b4-f096c5ba2819}, !- Handle
  {962a5786-f2b8-477f-8822-f84c1a74af06}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {a3a097c9-5190-430d-9492-bb14eeb8b255}, !- Handle
  Zone HVAC Equipment List 30,            !- Name
  {962a5786-f2b8-477f-8822-f84c1a74af06}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {cbbb239c-61d4-48bc-9e7d-e6dc35ef6d60}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {4c9e6757-ab20-4bbc-a904-a15e809dce44}, !- Handle
  Dining Thermostat 1,                    !- Name
  {494e68df-a159-46bb-a1d9-16586d1bdbdb}, !- Heating Setpoint Temperature Schedule Name
  {527631e3-76be-4c63-ae20-86e24057367d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {9cdd7da6-781d-404a-b301-0e31b9a1405f}, !- Handle
  Dining_Bot_ZN ZN,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e95b424e-de70-48ee-b57b-b9f8cb34254a}, !- Zone Air Inlet Port List
  {3858932f-c64b-4977-9800-4b378df204ce}, !- Zone Air Exhaust Port List
  {741928fc-718d-44d6-83ad-dfe8f7737c65}, !- Zone Air Node Name
  {dfdc8169-8cbc-4d15-8479-6f2caaa64ed3}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {9349d6cf-b503-4509-8f3d-04ab54d80644}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {fc9a2374-3303-4ccd-ba76-7359c76893a5}, !- Handle
  Node 31,                                !- Name
  {741928fc-718d-44d6-83ad-dfe8f7737c65}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {741928fc-718d-44d6-83ad-dfe8f7737c65}, !- Handle
  {578c2cf3-0735-41f7-89d1-ad14ddb50d50}, !- Name
  {9cdd7da6-781d-404a-b301-0e31b9a1405f}, !- Source Object
  11,                                     !- Outlet Port
  {fc9a2374-3303-4ccd-ba76-7359c76893a5}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e95b424e-de70-48ee-b57b-b9f8cb34254a}, !- Handle
  {3c205875-9309-441b-8b82-ccdff8fbed12}, !- Name
  {9cdd7da6-781d-404a-b301-0e31b9a1405f}, !- HVAC Component
  {debfa238-478c-4011-92dd-1b10d2c0e348}; !- Port 1

OS:PortList,
  {3858932f-c64b-4977-9800-4b378df204ce}, !- Handle
  {acbd3b6f-59dc-45be-84a2-96c17214f345}, !- Name
  {9cdd7da6-781d-404a-b301-0e31b9a1405f}; !- HVAC Component

OS:PortList,
  {dfdc8169-8cbc-4d15-8479-6f2caaa64ed3}, !- Handle
  {8bb87f30-5c36-4d79-83c5-f04215d77bab}, !- Name
  {9cdd7da6-781d-404a-b301-0e31b9a1405f}, !- HVAC Component
  {ea9ffeef-11c9-4752-a470-a875fcdb7a8e}; !- Port 1

OS:Sizing:Zone,
  {51d21238-ec6e-4597-b46b-92b09a046929}, !- Handle
  {9cdd7da6-781d-404a-b301-0e31b9a1405f}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {7e1c35c0-60d4-458e-9824-d5d6fd935e5c}, !- Handle
  Zone HVAC Equipment List 31,            !- Name
  {9cdd7da6-781d-404a-b301-0e31b9a1405f}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {b5d83348-5a28-4e29-bb61-2d1a2f5d1b23}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {9349d6cf-b503-4509-8f3d-04ab54d80644}, !- Handle
  Dining Thermostat 2,                    !- Name
  {494e68df-a159-46bb-a1d9-16586d1bdbdb}, !- Heating Setpoint Temperature Schedule Name
  {527631e3-76be-4c63-ae20-86e24057367d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {7868f64b-bdef-486f-bc3d-60ef182a6581}, !- Handle
  Dining_Mid_ZN ZN,                       !- Name
  10,                                     !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f84c4d88-2806-495c-b6fb-3012be4d34a8}, !- Zone Air Inlet Port List
  {61e087e5-00bb-41ea-9a76-20938ea9d19a}, !- Zone Air Exhaust Port List
  {20e55d9c-7825-4485-b29c-2fe7b05a3873}, !- Zone Air Node Name
  {25ac56c3-6766-4033-9082-48892d2547e4}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {64902f99-0a42-4910-be0f-20d3a4980a71}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {9cc8b41b-8a27-492f-abc2-479c07668d7d}, !- Handle
  Node 32,                                !- Name
  {20e55d9c-7825-4485-b29c-2fe7b05a3873}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {20e55d9c-7825-4485-b29c-2fe7b05a3873}, !- Handle
  {dd0baba8-48a5-4043-9d22-eb3adc77a5e9}, !- Name
  {7868f64b-bdef-486f-bc3d-60ef182a6581}, !- Source Object
  11,                                     !- Outlet Port
  {9cc8b41b-8a27-492f-abc2-479c07668d7d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f84c4d88-2806-495c-b6fb-3012be4d34a8}, !- Handle
  {35987d6e-cd1f-4319-93c4-ede990dbbee6}, !- Name
  {7868f64b-bdef-486f-bc3d-60ef182a6581}, !- HVAC Component
  {f7b27b05-3606-41f6-89b3-07bd4d932ff4}; !- Port 1

OS:PortList,
  {61e087e5-00bb-41ea-9a76-20938ea9d19a}, !- Handle
  {83503745-ceec-4c70-b5e6-0c70f2a85ce5}, !- Name
  {7868f64b-bdef-486f-bc3d-60ef182a6581}; !- HVAC Component

OS:PortList,
  {25ac56c3-6766-4033-9082-48892d2547e4}, !- Handle
  {9468800f-59db-43bd-aec9-4de807c3f1c1}, !- Name
  {7868f64b-bdef-486f-bc3d-60ef182a6581}, !- HVAC Component
  {2d3df3de-f0d0-4eb1-8e8a-7198f898d30f}; !- Port 1

OS:Sizing:Zone,
  {80e59e7c-0114-4dcb-b089-157f017b0560}, !- Handle
  {7868f64b-bdef-486f-bc3d-60ef182a6581}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {3870b900-3c1c-4de0-9085-b27274971855}, !- Handle
  Zone HVAC Equipment List 32,            !- Name
  {7868f64b-bdef-486f-bc3d-60ef182a6581}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {8efc3a11-426a-42a1-a0ac-bf893a898cf1}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {64902f99-0a42-4910-be0f-20d3a4980a71}, !- Handle
  Dining Thermostat 3,                    !- Name
  {494e68df-a159-46bb-a1d9-16586d1bdbdb}, !- Heating Setpoint Temperature Schedule Name
  {527631e3-76be-4c63-ae20-86e24057367d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {24f61fe1-92c1-4a82-a954-4cc09a7fb5c0}, !- Handle
  Dining_Top_ZN ZN,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {1bb2cb51-14f4-4c8d-af57-49f88e54d851}, !- Zone Air Inlet Port List
  {b9ba2f6b-f816-4b39-abdd-9cb8aaf611a8}, !- Zone Air Exhaust Port List
  {76754b2d-4f11-4eb4-8021-d4985112b9c2}, !- Zone Air Node Name
  {e4a4364d-62de-45ab-8ff8-3233b39e6cba}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {d3d66d56-9bbe-4039-a652-ac97f5cfa868}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a1018825-08b3-4d8c-9e0a-01067664887b}, !- Handle
  Node 33,                                !- Name
  {76754b2d-4f11-4eb4-8021-d4985112b9c2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {76754b2d-4f11-4eb4-8021-d4985112b9c2}, !- Handle
  {022a8635-d3df-4735-b0de-506c8caf51d6}, !- Name
  {24f61fe1-92c1-4a82-a954-4cc09a7fb5c0}, !- Source Object
  11,                                     !- Outlet Port
  {a1018825-08b3-4d8c-9e0a-01067664887b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1bb2cb51-14f4-4c8d-af57-49f88e54d851}, !- Handle
  {7ddc5b4d-ac11-454a-aaae-ce7c1cd1228f}, !- Name
  {24f61fe1-92c1-4a82-a954-4cc09a7fb5c0}, !- HVAC Component
  {18949cc4-d316-4dde-b104-07cca0352a47}; !- Port 1

OS:PortList,
  {b9ba2f6b-f816-4b39-abdd-9cb8aaf611a8}, !- Handle
  {6e7b8bb9-307a-4fc9-9e5b-dae90944f6c0}, !- Name
  {24f61fe1-92c1-4a82-a954-4cc09a7fb5c0}; !- HVAC Component

OS:PortList,
  {e4a4364d-62de-45ab-8ff8-3233b39e6cba}, !- Handle
  {3599c22b-7fd3-4a90-be72-085d11d898fa}, !- Name
  {24f61fe1-92c1-4a82-a954-4cc09a7fb5c0}, !- HVAC Component
  {81832ef6-ab40-41b4-bb4d-8e205a31c839}; !- Port 1

OS:Sizing:Zone,
  {3e26eec8-fa99-405f-a3b3-6b6d1c6b9a9b}, !- Handle
  {24f61fe1-92c1-4a82-a954-4cc09a7fb5c0}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {ab433c7f-2aee-4087-91d2-a77ff23f2a8c}, !- Handle
  Zone HVAC Equipment List 33,            !- Name
  {24f61fe1-92c1-4a82-a954-4cc09a7fb5c0}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {22a94353-ca19-4f59-8638-610526506720}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {d3d66d56-9bbe-4039-a652-ac97f5cfa868}, !- Handle
  Dining Thermostat 4,                    !- Name
  {494e68df-a159-46bb-a1d9-16586d1bdbdb}, !- Heating Setpoint Temperature Schedule Name
  {527631e3-76be-4c63-ae20-86e24057367d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {12b71b28-120b-4ae9-953e-c0af5d8e9897}, !- Handle
  EnclosedOffice_Basement_ZN_1 ZN,        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e0f7da7b-98ad-4318-924a-beb2d07c3ad8}, !- Zone Air Inlet Port List
  {6c341a59-7ec4-4d9d-8de9-0a6cad6f6755}, !- Zone Air Exhaust Port List
  {952b1e30-0be4-4984-b660-e00123bedc6a}, !- Zone Air Node Name
  {1316eef9-4a68-4fd3-ba67-2bbe0eaa46c3}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {2f6c81b5-f143-4f97-8f81-51c0b3ad24c0}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {3182b111-ae3c-4f1b-aea3-fcbb1599b7d4}, !- Handle
  Node 34,                                !- Name
  {952b1e30-0be4-4984-b660-e00123bedc6a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {952b1e30-0be4-4984-b660-e00123bedc6a}, !- Handle
  {2d4c41d9-6d36-4e73-b8b6-8a12b8097b2d}, !- Name
  {12b71b28-120b-4ae9-953e-c0af5d8e9897}, !- Source Object
  11,                                     !- Outlet Port
  {3182b111-ae3c-4f1b-aea3-fcbb1599b7d4}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e0f7da7b-98ad-4318-924a-beb2d07c3ad8}, !- Handle
  {ea782f9d-f9a4-4e28-a536-613f23ad61eb}, !- Name
  {12b71b28-120b-4ae9-953e-c0af5d8e9897}, !- HVAC Component
  {52154493-a5d9-41eb-ad2f-7d3c22637aa4}; !- Port 1

OS:PortList,
  {6c341a59-7ec4-4d9d-8de9-0a6cad6f6755}, !- Handle
  {8fb9f431-0909-4765-be72-9dab12ff8cae}, !- Name
  {12b71b28-120b-4ae9-953e-c0af5d8e9897}; !- HVAC Component

OS:PortList,
  {1316eef9-4a68-4fd3-ba67-2bbe0eaa46c3}, !- Handle
  {f6693b3b-51ba-4107-875e-a723fb63e796}, !- Name
  {12b71b28-120b-4ae9-953e-c0af5d8e9897}, !- HVAC Component
  {222a634f-3476-4e26-8519-f982eb7e841d}; !- Port 1

OS:Sizing:Zone,
  {fed68f1d-ad90-4214-bcb6-10f1bf3dfa6c}, !- Handle
  {12b71b28-120b-4ae9-953e-c0af5d8e9897}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {82f53de1-14b8-4c02-911d-f5b899e37b2e}, !- Handle
  Zone HVAC Equipment List 34,            !- Name
  {12b71b28-120b-4ae9-953e-c0af5d8e9897}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {1e567855-0a35-4eb0-8f78-0eee9d3a488d}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {2f6c81b5-f143-4f97-8f81-51c0b3ad24c0}, !- Handle
  ClosedOffice Thermostat 1,              !- Name
  {494e68df-a159-46bb-a1d9-16586d1bdbdb}, !- Heating Setpoint Temperature Schedule Name
  {527631e3-76be-4c63-ae20-86e24057367d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {4096cad2-3082-47b6-b8cc-15167f539d02}, !- Handle
  EnclosedOffice_Basement_ZN_2 ZN,        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a677f6ac-f0f0-430f-b929-662d9016c3cf}, !- Zone Air Inlet Port List
  {7b3853aa-ee40-4382-8404-3cd8f45f643c}, !- Zone Air Exhaust Port List
  {819b7d27-f6fc-4c59-8bf2-484bc91b88a0}, !- Zone Air Node Name
  {ee3212bd-ef56-40c1-af44-06b8084dc94d}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {7a81ddcb-4545-44d8-9b9f-a80e4f691388}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b7efaf77-2444-43df-9c4e-ce6496b83816}, !- Handle
  Node 35,                                !- Name
  {819b7d27-f6fc-4c59-8bf2-484bc91b88a0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {819b7d27-f6fc-4c59-8bf2-484bc91b88a0}, !- Handle
  {95477661-c37d-496c-9f17-904ca441a1d5}, !- Name
  {4096cad2-3082-47b6-b8cc-15167f539d02}, !- Source Object
  11,                                     !- Outlet Port
  {b7efaf77-2444-43df-9c4e-ce6496b83816}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a677f6ac-f0f0-430f-b929-662d9016c3cf}, !- Handle
  {2a14b00d-6fe5-4076-9e01-52ad38cb04b3}, !- Name
  {4096cad2-3082-47b6-b8cc-15167f539d02}, !- HVAC Component
  {d8ecd4fb-f2da-49dc-90da-e33650bb652f}; !- Port 1

OS:PortList,
  {7b3853aa-ee40-4382-8404-3cd8f45f643c}, !- Handle
  {a65161d0-f5af-4723-8ca3-7880a9cba007}, !- Name
  {4096cad2-3082-47b6-b8cc-15167f539d02}; !- HVAC Component

OS:PortList,
  {ee3212bd-ef56-40c1-af44-06b8084dc94d}, !- Handle
  {c7eba866-e4f1-41c4-82ae-0e14b2f15db1}, !- Name
  {4096cad2-3082-47b6-b8cc-15167f539d02}, !- HVAC Component
  {e4dfd842-7b91-4cd3-9870-e6de702bc816}; !- Port 1

OS:Sizing:Zone,
  {02384bec-00d3-48b9-a8b1-62b55fdf62e7}, !- Handle
  {4096cad2-3082-47b6-b8cc-15167f539d02}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {a9262211-dfd2-4baf-94f9-64fcab8cf7c2}, !- Handle
  Zone HVAC Equipment List 35,            !- Name
  {4096cad2-3082-47b6-b8cc-15167f539d02}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {f9a7a250-169e-4332-b9ad-08d3a05ae1f3}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {7a81ddcb-4545-44d8-9b9f-a80e4f691388}, !- Handle
  ClosedOffice Thermostat 2,              !- Name
  {494e68df-a159-46bb-a1d9-16586d1bdbdb}, !- Heating Setpoint Temperature Schedule Name
  {527631e3-76be-4c63-ae20-86e24057367d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {cd2cb28f-4a6c-4ba8-94af-4c560524ef8c}, !- Handle
  EnclosedOffice_Basement_ZN_3 ZN,        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c388bdb1-6cfd-4b57-a30d-3be6f3ce6809}, !- Zone Air Inlet Port List
  {0ffe56c5-7097-48a3-b974-8b1eca794c0d}, !- Zone Air Exhaust Port List
  {41f7ea86-0597-4f14-97e3-832730a2445f}, !- Zone Air Node Name
  {9e0fea72-6d06-4f5d-9119-fcf8e7d76bb7}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {6b0ff45b-8096-48fc-ae99-3e56dfb35325}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ec2d431e-08f2-4afd-a470-c0e43a180d5f}, !- Handle
  Node 36,                                !- Name
  {41f7ea86-0597-4f14-97e3-832730a2445f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {41f7ea86-0597-4f14-97e3-832730a2445f}, !- Handle
  {5660aa5d-a69f-4b93-912c-d3fcd82bb826}, !- Name
  {cd2cb28f-4a6c-4ba8-94af-4c560524ef8c}, !- Source Object
  11,                                     !- Outlet Port
  {ec2d431e-08f2-4afd-a470-c0e43a180d5f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c388bdb1-6cfd-4b57-a30d-3be6f3ce6809}, !- Handle
  {14ef38a2-b95d-45d3-8ef8-9c53ce37728a}, !- Name
  {cd2cb28f-4a6c-4ba8-94af-4c560524ef8c}, !- HVAC Component
  {c7609425-e4b2-4f4d-ac5d-873a29b568d7}; !- Port 1

OS:PortList,
  {0ffe56c5-7097-48a3-b974-8b1eca794c0d}, !- Handle
  {ef80a130-2ad8-47b5-bf1d-2901f6f75e5e}, !- Name
  {cd2cb28f-4a6c-4ba8-94af-4c560524ef8c}; !- HVAC Component

OS:PortList,
  {9e0fea72-6d06-4f5d-9119-fcf8e7d76bb7}, !- Handle
  {80f15906-5eaf-4960-9cc5-4d8393c67728}, !- Name
  {cd2cb28f-4a6c-4ba8-94af-4c560524ef8c}, !- HVAC Component
  {2a652c6b-1424-4bb0-b808-8d2ee0bbb0b9}; !- Port 1

OS:Sizing:Zone,
  {ce943017-7d8c-4827-8fcc-79340227fa33}, !- Handle
  {cd2cb28f-4a6c-4ba8-94af-4c560524ef8c}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {745ad51f-53af-4e1f-887d-47383974bb94}, !- Handle
  Zone HVAC Equipment List 36,            !- Name
  {cd2cb28f-4a6c-4ba8-94af-4c560524ef8c}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {f15cf66c-47d9-454c-9698-62598823e1d3}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {6b0ff45b-8096-48fc-ae99-3e56dfb35325}, !- Handle
  ClosedOffice Thermostat 3,              !- Name
  {494e68df-a159-46bb-a1d9-16586d1bdbdb}, !- Heating Setpoint Temperature Schedule Name
  {527631e3-76be-4c63-ae20-86e24057367d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {f4a2272a-b040-41f3-a701-4e2b23196779}, !- Handle
  EnclosedOffice_Bot_ZN_1 ZN,             !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {8e843fdd-ba79-4217-b163-9b955a5521bc}, !- Zone Air Inlet Port List
  {18b868ea-f86e-433e-b0f9-c84e95a3b41e}, !- Zone Air Exhaust Port List
  {43ec2ff2-20b0-49c5-9e8d-0345bce9faab}, !- Zone Air Node Name
  {50356bb8-0557-4200-8e97-ee1e981decc6}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {1f362ae8-7470-43ce-b9b8-41fbc68ef45c}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {90de8d77-c467-407a-a5dc-aa4a2399c6fa}, !- Handle
  Node 37,                                !- Name
  {43ec2ff2-20b0-49c5-9e8d-0345bce9faab}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {43ec2ff2-20b0-49c5-9e8d-0345bce9faab}, !- Handle
  {2b208314-fe78-4210-b54b-49312ce75c73}, !- Name
  {f4a2272a-b040-41f3-a701-4e2b23196779}, !- Source Object
  11,                                     !- Outlet Port
  {90de8d77-c467-407a-a5dc-aa4a2399c6fa}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8e843fdd-ba79-4217-b163-9b955a5521bc}, !- Handle
  {78c1f15d-2522-45c6-9ac7-ce747b69e856}, !- Name
  {f4a2272a-b040-41f3-a701-4e2b23196779}, !- HVAC Component
  {1a46f62f-dd39-4529-9a63-dc9413486ca8}; !- Port 1

OS:PortList,
  {18b868ea-f86e-433e-b0f9-c84e95a3b41e}, !- Handle
  {f6ddaae2-c16e-4fcf-95b1-15d27ef43eb2}, !- Name
  {f4a2272a-b040-41f3-a701-4e2b23196779}; !- HVAC Component

OS:PortList,
  {50356bb8-0557-4200-8e97-ee1e981decc6}, !- Handle
  {9ee9cb1d-d5e7-41fa-9fc4-1bc854a66a0f}, !- Name
  {f4a2272a-b040-41f3-a701-4e2b23196779}, !- HVAC Component
  {20bc289a-6031-4f04-8387-06171c1c838d}; !- Port 1

OS:Sizing:Zone,
  {81543998-8363-4a0e-ae91-bb688ae4299c}, !- Handle
  {f4a2272a-b040-41f3-a701-4e2b23196779}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {a382f4a6-8236-41ba-aab2-77ac7f35734b}, !- Handle
  Zone HVAC Equipment List 37,            !- Name
  {f4a2272a-b040-41f3-a701-4e2b23196779}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {97c72e71-e9ab-4bad-9f11-c1d97cc301bc}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {1f362ae8-7470-43ce-b9b8-41fbc68ef45c}, !- Handle
  ClosedOffice Thermostat 4,              !- Name
  {494e68df-a159-46bb-a1d9-16586d1bdbdb}, !- Heating Setpoint Temperature Schedule Name
  {527631e3-76be-4c63-ae20-86e24057367d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {acd469d6-16e9-4fc3-80b3-b3d8f41cb318}, !- Handle
  EnclosedOffice_Bot_ZN_2 ZN,             !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {845463bd-eb5d-408b-8718-e0ba9f6eff12}, !- Zone Air Inlet Port List
  {29512049-9f62-419e-babb-6b4592a23c6b}, !- Zone Air Exhaust Port List
  {20896dc7-9e7a-4c79-a49d-03669217ac40}, !- Zone Air Node Name
  {f23b049d-355f-4301-9c40-0836255bae8b}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {5c47c1db-a9f3-4d7b-9439-5997c8603f2e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ee6a390b-d72d-4f2d-8ccc-9b27943a5830}, !- Handle
  Node 38,                                !- Name
  {20896dc7-9e7a-4c79-a49d-03669217ac40}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {20896dc7-9e7a-4c79-a49d-03669217ac40}, !- Handle
  {ae2ce8d1-42b7-4ed0-b5fb-31b59e4aad64}, !- Name
  {acd469d6-16e9-4fc3-80b3-b3d8f41cb318}, !- Source Object
  11,                                     !- Outlet Port
  {ee6a390b-d72d-4f2d-8ccc-9b27943a5830}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {845463bd-eb5d-408b-8718-e0ba9f6eff12}, !- Handle
  {a0612b06-af8d-4068-80bf-2c61184548d3}, !- Name
  {acd469d6-16e9-4fc3-80b3-b3d8f41cb318}, !- HVAC Component
  {a8e38763-ce8e-4d52-892e-4c2f1b8273d6}; !- Port 1

OS:PortList,
  {29512049-9f62-419e-babb-6b4592a23c6b}, !- Handle
  {8b31e59d-f515-4bff-88d4-68c320b12d08}, !- Name
  {acd469d6-16e9-4fc3-80b3-b3d8f41cb318}; !- HVAC Component

OS:PortList,
  {f23b049d-355f-4301-9c40-0836255bae8b}, !- Handle
  {14973432-cc6c-4957-a605-77e0d5c3405d}, !- Name
  {acd469d6-16e9-4fc3-80b3-b3d8f41cb318}, !- HVAC Component
  {a8d681f5-f27a-4724-bca0-a7fd4ce12d9a}; !- Port 1

OS:Sizing:Zone,
  {e3685009-b85f-4372-b8b9-a2b8130405d2}, !- Handle
  {acd469d6-16e9-4fc3-80b3-b3d8f41cb318}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {01c32f25-aa69-477d-b772-ff006cadc16f}, !- Handle
  Zone HVAC Equipment List 38,            !- Name
  {acd469d6-16e9-4fc3-80b3-b3d8f41cb318}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {8e5bfd14-db67-4955-b633-09f644f36162}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {5c47c1db-a9f3-4d7b-9439-5997c8603f2e}, !- Handle
  ClosedOffice Thermostat 5,              !- Name
  {494e68df-a159-46bb-a1d9-16586d1bdbdb}, !- Heating Setpoint Temperature Schedule Name
  {527631e3-76be-4c63-ae20-86e24057367d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {55d5b488-fee3-4ffe-b9dd-4e76436b24a3}, !- Handle
  EnclosedOffice_Bot_ZN_3 ZN,             !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {aaaed030-add0-4a9a-8172-7bd2c6087b8d}, !- Zone Air Inlet Port List
  {d5cf4fd3-51b2-4535-87f7-3c2378b66ade}, !- Zone Air Exhaust Port List
  {2a2f419b-9c02-4204-a65a-8dea2b2752d1}, !- Zone Air Node Name
  {3d9c2af4-5321-41ab-aa8a-97aeb9ca831e}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {2dd18a21-41b1-4668-b56c-6f4ffcc36fa6}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {14fc37b4-b767-4f75-82c8-98ec45b3ff79}, !- Handle
  Node 39,                                !- Name
  {2a2f419b-9c02-4204-a65a-8dea2b2752d1}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2a2f419b-9c02-4204-a65a-8dea2b2752d1}, !- Handle
  {0b1cbfb9-5c76-4d70-a136-0dd2b71ef645}, !- Name
  {55d5b488-fee3-4ffe-b9dd-4e76436b24a3}, !- Source Object
  11,                                     !- Outlet Port
  {14fc37b4-b767-4f75-82c8-98ec45b3ff79}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {aaaed030-add0-4a9a-8172-7bd2c6087b8d}, !- Handle
  {06b2cd55-ad22-4028-b1b4-45c453e93ca8}, !- Name
  {55d5b488-fee3-4ffe-b9dd-4e76436b24a3}, !- HVAC Component
  {52a1cc80-5d82-47a7-bc7b-5321602ee891}; !- Port 1

OS:PortList,
  {d5cf4fd3-51b2-4535-87f7-3c2378b66ade}, !- Handle
  {af98fc57-ea32-4d80-8c0b-c3b54dea142f}, !- Name
  {55d5b488-fee3-4ffe-b9dd-4e76436b24a3}; !- HVAC Component

OS:PortList,
  {3d9c2af4-5321-41ab-aa8a-97aeb9ca831e}, !- Handle
  {a113ebb2-94ea-43fd-bb67-3f3d1a4cfb49}, !- Name
  {55d5b488-fee3-4ffe-b9dd-4e76436b24a3}, !- HVAC Component
  {64fabf82-5306-4982-ad32-841a71d95894}; !- Port 1

OS:Sizing:Zone,
  {4c4be5c6-552a-44bb-8209-c79f3a84004f}, !- Handle
  {55d5b488-fee3-4ffe-b9dd-4e76436b24a3}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {7aad4e6c-12fd-4086-8f74-7869883fa8a7}, !- Handle
  Zone HVAC Equipment List 39,            !- Name
  {55d5b488-fee3-4ffe-b9dd-4e76436b24a3}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {119abc98-71d9-4148-98f0-d7705c2f2824}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {2dd18a21-41b1-4668-b56c-6f4ffcc36fa6}, !- Handle
  ClosedOffice Thermostat 6,              !- Name
  {494e68df-a159-46bb-a1d9-16586d1bdbdb}, !- Heating Setpoint Temperature Schedule Name
  {527631e3-76be-4c63-ae20-86e24057367d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {37de4a62-a791-40d5-8155-85eb6820907a}, !- Handle
  EnclosedOffice_Bot_ZN_4 ZN,             !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {54ff05c6-92de-4fdc-a475-c8a8d3ad20e6}, !- Zone Air Inlet Port List
  {80cde923-cbbe-41ec-8da9-86b0e94ab9d9}, !- Zone Air Exhaust Port List
  {8d5792e6-de74-48f2-855f-d3f244972fa8}, !- Zone Air Node Name
  {60aa11dc-cb91-4232-8255-d135f269a786}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {fb5126a3-df68-4d5c-85b7-c1e8ba62601c}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c5ef8fa5-d8d6-43ae-b1c2-9a08fe2a4532}, !- Handle
  Node 40,                                !- Name
  {8d5792e6-de74-48f2-855f-d3f244972fa8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8d5792e6-de74-48f2-855f-d3f244972fa8}, !- Handle
  {b7c77b03-ee5d-4e5d-a2b5-475a2a4b7cea}, !- Name
  {37de4a62-a791-40d5-8155-85eb6820907a}, !- Source Object
  11,                                     !- Outlet Port
  {c5ef8fa5-d8d6-43ae-b1c2-9a08fe2a4532}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {54ff05c6-92de-4fdc-a475-c8a8d3ad20e6}, !- Handle
  {2838fdbf-805b-4bfc-b932-911c49ae186a}, !- Name
  {37de4a62-a791-40d5-8155-85eb6820907a}, !- HVAC Component
  {1fce29a0-ab00-454c-a497-de492c3a8c90}; !- Port 1

OS:PortList,
  {80cde923-cbbe-41ec-8da9-86b0e94ab9d9}, !- Handle
  {1b880154-9b03-45e3-83a2-02553734eb3a}, !- Name
  {37de4a62-a791-40d5-8155-85eb6820907a}; !- HVAC Component

OS:PortList,
  {60aa11dc-cb91-4232-8255-d135f269a786}, !- Handle
  {3604916c-d122-4213-b9fe-35165e010500}, !- Name
  {37de4a62-a791-40d5-8155-85eb6820907a}, !- HVAC Component
  {fe7f615a-577b-463d-b9ed-604ed73df5ab}; !- Port 1

OS:Sizing:Zone,
  {e8f95590-7e37-4630-bf9c-e6de434ca81f}, !- Handle
  {37de4a62-a791-40d5-8155-85eb6820907a}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {91dc46e0-57f2-4177-b2d8-613a8a7a4e50}, !- Handle
  Zone HVAC Equipment List 40,            !- Name
  {37de4a62-a791-40d5-8155-85eb6820907a}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {837cfd97-2c58-46e0-9c0f-9a49a74ad938}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {fb5126a3-df68-4d5c-85b7-c1e8ba62601c}, !- Handle
  ClosedOffice Thermostat 7,              !- Name
  {494e68df-a159-46bb-a1d9-16586d1bdbdb}, !- Heating Setpoint Temperature Schedule Name
  {527631e3-76be-4c63-ae20-86e24057367d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {fd181e94-e4b8-43c9-9cb4-6987590658b7}, !- Handle
  EnclosedOffice_Bot_ZN_5 ZN,             !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {18e17101-c953-4dbd-b8af-e83f4da060e4}, !- Zone Air Inlet Port List
  {4cab5e65-6093-438f-bc9d-83bea5ceb0d3}, !- Zone Air Exhaust Port List
  {36c33e65-3803-4172-9d49-6301c939c65e}, !- Zone Air Node Name
  {5a4a4486-e42c-4177-a38e-dc81f2e9744f}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {bfb79dfc-1962-4116-890e-9b435b839c0a}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {6de2a941-cfe9-47ae-bf75-eb0862c7ea9c}, !- Handle
  Node 41,                                !- Name
  {36c33e65-3803-4172-9d49-6301c939c65e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {36c33e65-3803-4172-9d49-6301c939c65e}, !- Handle
  {0a089e2e-cd09-403c-8bd0-d77c7fb16096}, !- Name
  {fd181e94-e4b8-43c9-9cb4-6987590658b7}, !- Source Object
  11,                                     !- Outlet Port
  {6de2a941-cfe9-47ae-bf75-eb0862c7ea9c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {18e17101-c953-4dbd-b8af-e83f4da060e4}, !- Handle
  {6fbc3109-2e39-407a-aab0-4b23e34232b5}, !- Name
  {fd181e94-e4b8-43c9-9cb4-6987590658b7}, !- HVAC Component
  {3be3d5c6-945d-46f0-810f-150a1340bf65}; !- Port 1

OS:PortList,
  {4cab5e65-6093-438f-bc9d-83bea5ceb0d3}, !- Handle
  {b22e5a90-8e3a-4d23-a66b-c33df437c5bc}, !- Name
  {fd181e94-e4b8-43c9-9cb4-6987590658b7}; !- HVAC Component

OS:PortList,
  {5a4a4486-e42c-4177-a38e-dc81f2e9744f}, !- Handle
  {a0d91962-2385-46f3-9cbb-5b657eec0cd5}, !- Name
  {fd181e94-e4b8-43c9-9cb4-6987590658b7}, !- HVAC Component
  {5f68490c-3e86-45bf-9bdf-c49f196748b0}; !- Port 1

OS:Sizing:Zone,
  {83ea1ec9-fe76-4161-9799-b8ddfc706dcd}, !- Handle
  {fd181e94-e4b8-43c9-9cb4-6987590658b7}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {08412c2e-495e-4051-885d-a2ae5f3a9535}, !- Handle
  Zone HVAC Equipment List 41,            !- Name
  {fd181e94-e4b8-43c9-9cb4-6987590658b7}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {4a7e427a-0689-4572-87bc-13a36160e471}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {bfb79dfc-1962-4116-890e-9b435b839c0a}, !- Handle
  ClosedOffice Thermostat 8,              !- Name
  {494e68df-a159-46bb-a1d9-16586d1bdbdb}, !- Heating Setpoint Temperature Schedule Name
  {527631e3-76be-4c63-ae20-86e24057367d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {ecdc00f1-3765-4b49-8748-4c3c9a3045ef}, !- Handle
  EnclosedOffice_Bot_ZN_6 ZN,             !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b57c1496-5331-44a2-b289-aac542b9e3d5}, !- Zone Air Inlet Port List
  {9b91999d-3166-4e83-897e-abbdce3857a3}, !- Zone Air Exhaust Port List
  {9a2573ef-1027-4b68-9605-d56ba19695ae}, !- Zone Air Node Name
  {ddde923d-de1d-4aa4-8f79-1e6ba3628307}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {e2ae9769-97ac-44a8-8312-f5e702c0e57f}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {36bfc7be-8c14-4006-8e45-c78dc9c23a99}, !- Handle
  Node 42,                                !- Name
  {9a2573ef-1027-4b68-9605-d56ba19695ae}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9a2573ef-1027-4b68-9605-d56ba19695ae}, !- Handle
  {4c2a6e1b-100f-44dd-9e5c-e3edbdcfdae8}, !- Name
  {ecdc00f1-3765-4b49-8748-4c3c9a3045ef}, !- Source Object
  11,                                     !- Outlet Port
  {36bfc7be-8c14-4006-8e45-c78dc9c23a99}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b57c1496-5331-44a2-b289-aac542b9e3d5}, !- Handle
  {4aef8e89-561c-48b1-bd56-1bd50ecef1d7}, !- Name
  {ecdc00f1-3765-4b49-8748-4c3c9a3045ef}, !- HVAC Component
  {bdbcf414-c6b9-4cdb-9cc0-59c50af9e2dc}; !- Port 1

OS:PortList,
  {9b91999d-3166-4e83-897e-abbdce3857a3}, !- Handle
  {2d65b21a-b575-4684-8912-c56fea7f479e}, !- Name
  {ecdc00f1-3765-4b49-8748-4c3c9a3045ef}; !- HVAC Component

OS:PortList,
  {ddde923d-de1d-4aa4-8f79-1e6ba3628307}, !- Handle
  {c4056df3-e20b-4539-8d4a-b989d92fcd68}, !- Name
  {ecdc00f1-3765-4b49-8748-4c3c9a3045ef}, !- HVAC Component
  {706df408-2757-48a9-9233-cf5d5b63453d}; !- Port 1

OS:Sizing:Zone,
  {fc4dc53e-86ef-4f03-a37f-48422118be7a}, !- Handle
  {ecdc00f1-3765-4b49-8748-4c3c9a3045ef}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {a45b1cf5-ec91-4540-a9ca-cd922e684727}, !- Handle
  Zone HVAC Equipment List 42,            !- Name
  {ecdc00f1-3765-4b49-8748-4c3c9a3045ef}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {9b66b2c8-7d6a-483b-ab9d-c8e86bfbba50}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {e2ae9769-97ac-44a8-8312-f5e702c0e57f}, !- Handle
  ClosedOffice Thermostat 9,              !- Name
  {494e68df-a159-46bb-a1d9-16586d1bdbdb}, !- Heating Setpoint Temperature Schedule Name
  {527631e3-76be-4c63-ae20-86e24057367d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {71f35e55-9998-4aed-8bc7-d39b255b7075}, !- Handle
  EnclosedOffice_Mid_ZN_1 ZN,             !- Name
  10,                                     !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {5b4dac54-f70a-419b-bde3-759b781a53c8}, !- Zone Air Inlet Port List
  {8ae4b754-f31d-40e6-b86b-70b66287b8e8}, !- Zone Air Exhaust Port List
  {79fc192f-1b38-4da8-a188-94db9ece34ed}, !- Zone Air Node Name
  {c15b74d1-d675-4ac8-a3f6-6f6d17891e2a}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {37d1872f-c203-4e89-9882-e5fd5389acd8}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {2e4a3e6b-ce20-4d95-ae67-46ff7d910931}, !- Handle
  Node 43,                                !- Name
  {79fc192f-1b38-4da8-a188-94db9ece34ed}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {79fc192f-1b38-4da8-a188-94db9ece34ed}, !- Handle
  {93e8179c-9209-40bb-bca3-70a175aecdf6}, !- Name
  {71f35e55-9998-4aed-8bc7-d39b255b7075}, !- Source Object
  11,                                     !- Outlet Port
  {2e4a3e6b-ce20-4d95-ae67-46ff7d910931}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5b4dac54-f70a-419b-bde3-759b781a53c8}, !- Handle
  {ecb8c6bb-2334-4613-a188-04be2c36c1c5}, !- Name
  {71f35e55-9998-4aed-8bc7-d39b255b7075}, !- HVAC Component
  {0a0769a5-11e6-479e-b803-32b502ddc986}; !- Port 1

OS:PortList,
  {8ae4b754-f31d-40e6-b86b-70b66287b8e8}, !- Handle
  {61ece31f-bb37-4ce8-8a22-b16781d07541}, !- Name
  {71f35e55-9998-4aed-8bc7-d39b255b7075}; !- HVAC Component

OS:PortList,
  {c15b74d1-d675-4ac8-a3f6-6f6d17891e2a}, !- Handle
  {d6ecf0e0-c27f-4966-be3b-6cfa7e30554c}, !- Name
  {71f35e55-9998-4aed-8bc7-d39b255b7075}, !- HVAC Component
  {bcad2797-2554-43b8-89d8-3e0aa658b401}; !- Port 1

OS:Sizing:Zone,
  {63792359-a3f4-4ea9-90ae-ab92fbd60e83}, !- Handle
  {71f35e55-9998-4aed-8bc7-d39b255b7075}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {652d020e-871c-4c5e-b310-d595abe59478}, !- Handle
  Zone HVAC Equipment List 43,            !- Name
  {71f35e55-9998-4aed-8bc7-d39b255b7075}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {c151fd88-f3e1-40f1-8367-5cfc596e5893}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {37d1872f-c203-4e89-9882-e5fd5389acd8}, !- Handle
  ClosedOffice Thermostat 10,             !- Name
  {494e68df-a159-46bb-a1d9-16586d1bdbdb}, !- Heating Setpoint Temperature Schedule Name
  {527631e3-76be-4c63-ae20-86e24057367d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {76d02983-e6a7-40fb-921f-35779b0958e6}, !- Handle
  EnclosedOffice_Mid_ZN_2 ZN,             !- Name
  10,                                     !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4421967f-81a4-4176-8be3-a14e17309285}, !- Zone Air Inlet Port List
  {85d0755b-b0fb-4a99-a793-e16b5173c86f}, !- Zone Air Exhaust Port List
  {be2e5b82-b9b5-487a-8fa6-9baf31916dc5}, !- Zone Air Node Name
  {84da3b28-2403-4fa3-8840-af34c6ba66ad}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {6c1d3730-6eb9-4f9d-8e02-fb3791e0e6be}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {6cb0b94c-da86-42b8-83af-11af81a5401d}, !- Handle
  Node 44,                                !- Name
  {be2e5b82-b9b5-487a-8fa6-9baf31916dc5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {be2e5b82-b9b5-487a-8fa6-9baf31916dc5}, !- Handle
  {978bd04f-d112-4dd4-9950-46728e0ac05a}, !- Name
  {76d02983-e6a7-40fb-921f-35779b0958e6}, !- Source Object
  11,                                     !- Outlet Port
  {6cb0b94c-da86-42b8-83af-11af81a5401d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4421967f-81a4-4176-8be3-a14e17309285}, !- Handle
  {0e3c5db4-3498-4eb6-bd50-f46ed6eb0089}, !- Name
  {76d02983-e6a7-40fb-921f-35779b0958e6}, !- HVAC Component
  {c83217a7-95c4-4f79-99a5-7894ab1563e2}; !- Port 1

OS:PortList,
  {85d0755b-b0fb-4a99-a793-e16b5173c86f}, !- Handle
  {8218ae51-489a-494f-b6b5-109df861bebd}, !- Name
  {76d02983-e6a7-40fb-921f-35779b0958e6}; !- HVAC Component

OS:PortList,
  {84da3b28-2403-4fa3-8840-af34c6ba66ad}, !- Handle
  {f9b52631-1486-4c71-bba8-7e0b089fa81a}, !- Name
  {76d02983-e6a7-40fb-921f-35779b0958e6}, !- HVAC Component
  {d35b081f-9e78-4c58-b3ab-020300f8d734}; !- Port 1

OS:Sizing:Zone,
  {baaedc5b-b560-4771-bc83-ee2df2338040}, !- Handle
  {76d02983-e6a7-40fb-921f-35779b0958e6}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {fcd4988e-f426-4d06-bfb7-e2ba1a99042a}, !- Handle
  Zone HVAC Equipment List 44,            !- Name
  {76d02983-e6a7-40fb-921f-35779b0958e6}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {3fa5ea21-a842-43a9-9317-051d0a9c776c}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {6c1d3730-6eb9-4f9d-8e02-fb3791e0e6be}, !- Handle
  ClosedOffice Thermostat 11,             !- Name
  {494e68df-a159-46bb-a1d9-16586d1bdbdb}, !- Heating Setpoint Temperature Schedule Name
  {527631e3-76be-4c63-ae20-86e24057367d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {4069cfb9-3490-4b86-bce7-f3c96c064470}, !- Handle
  EnclosedOffice_Mid_ZN_3 ZN,             !- Name
  10,                                     !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6af1269d-c4ef-4996-ab73-d31025ef196c}, !- Zone Air Inlet Port List
  {35d567a2-05fc-416a-902a-c29cfb43f935}, !- Zone Air Exhaust Port List
  {ecaf9cf3-af64-42cf-b5a9-ec321de25738}, !- Zone Air Node Name
  {5c19b28b-d9ef-4369-9ffa-d2d6dc86c082}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {182c84ee-dc9e-4955-ab0a-fbcf898451fc}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {05f7831e-9dc0-47e4-b4e2-39569a9825b8}, !- Handle
  Node 45,                                !- Name
  {ecaf9cf3-af64-42cf-b5a9-ec321de25738}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ecaf9cf3-af64-42cf-b5a9-ec321de25738}, !- Handle
  {1ebef03c-80c9-42f1-8d08-e8ea78d76aee}, !- Name
  {4069cfb9-3490-4b86-bce7-f3c96c064470}, !- Source Object
  11,                                     !- Outlet Port
  {05f7831e-9dc0-47e4-b4e2-39569a9825b8}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6af1269d-c4ef-4996-ab73-d31025ef196c}, !- Handle
  {f88b49f9-8ae0-471f-9e23-ab19f43e6685}, !- Name
  {4069cfb9-3490-4b86-bce7-f3c96c064470}, !- HVAC Component
  {13e6080d-83a2-4ed7-8b5e-8b2592b87cfd}; !- Port 1

OS:PortList,
  {35d567a2-05fc-416a-902a-c29cfb43f935}, !- Handle
  {ead23e60-dbfd-4ed3-8afc-8a676edaab91}, !- Name
  {4069cfb9-3490-4b86-bce7-f3c96c064470}; !- HVAC Component

OS:PortList,
  {5c19b28b-d9ef-4369-9ffa-d2d6dc86c082}, !- Handle
  {d3fcc434-438c-4d56-8981-069a8b2c9d06}, !- Name
  {4069cfb9-3490-4b86-bce7-f3c96c064470}, !- HVAC Component
  {84d15881-c5e7-44ce-9858-5eb143ec9923}; !- Port 1

OS:Sizing:Zone,
  {0d4978e8-cbac-4c6b-87c3-3e27f11ca58b}, !- Handle
  {4069cfb9-3490-4b86-bce7-f3c96c064470}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {ca1219af-192b-49c6-8163-d7c20f6f0d75}, !- Handle
  Zone HVAC Equipment List 45,            !- Name
  {4069cfb9-3490-4b86-bce7-f3c96c064470}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {b0981d3e-897e-4d2a-a609-53948946fb27}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {182c84ee-dc9e-4955-ab0a-fbcf898451fc}, !- Handle
  ClosedOffice Thermostat 12,             !- Name
  {494e68df-a159-46bb-a1d9-16586d1bdbdb}, !- Heating Setpoint Temperature Schedule Name
  {527631e3-76be-4c63-ae20-86e24057367d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {c0b39777-9072-444b-a394-e3a9d6c88b65}, !- Handle
  EnclosedOffice_Mid_ZN_4 ZN,             !- Name
  10,                                     !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {8d54c862-5bee-43dc-b907-f8ddaee9dc39}, !- Zone Air Inlet Port List
  {bc79ab5d-575f-4e01-b506-5ddfa9b2bba5}, !- Zone Air Exhaust Port List
  {c0e43019-8d89-4359-85f8-78c204a7b3f9}, !- Zone Air Node Name
  {2d4521f4-0908-4567-a94a-4ff77b590721}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {f1ede764-ba30-4694-a6e8-eb766170cd47}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {6db9f662-e299-4fb2-b791-20a733e92fdd}, !- Handle
  Node 46,                                !- Name
  {c0e43019-8d89-4359-85f8-78c204a7b3f9}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c0e43019-8d89-4359-85f8-78c204a7b3f9}, !- Handle
  {6bc6b88d-1ee2-49c2-a6ba-1fe81dfbaecc}, !- Name
  {c0b39777-9072-444b-a394-e3a9d6c88b65}, !- Source Object
  11,                                     !- Outlet Port
  {6db9f662-e299-4fb2-b791-20a733e92fdd}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8d54c862-5bee-43dc-b907-f8ddaee9dc39}, !- Handle
  {70e72faa-c6c9-4357-9a3e-080a2842ef3b}, !- Name
  {c0b39777-9072-444b-a394-e3a9d6c88b65}, !- HVAC Component
  {b6611e5e-c4fc-4e5a-9e1a-ac879dd6af40}; !- Port 1

OS:PortList,
  {bc79ab5d-575f-4e01-b506-5ddfa9b2bba5}, !- Handle
  {bec7e34d-9861-4cf9-9746-71dc725913dc}, !- Name
  {c0b39777-9072-444b-a394-e3a9d6c88b65}; !- HVAC Component

OS:PortList,
  {2d4521f4-0908-4567-a94a-4ff77b590721}, !- Handle
  {10c51170-0eec-4ace-a56b-77b0bad15070}, !- Name
  {c0b39777-9072-444b-a394-e3a9d6c88b65}, !- HVAC Component
  {2796f0be-b4d4-47e0-a4af-69763860d1d9}; !- Port 1

OS:Sizing:Zone,
  {5027d4bb-65c0-4335-9fc8-d705212f008d}, !- Handle
  {c0b39777-9072-444b-a394-e3a9d6c88b65}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {53f43e53-1dc2-4624-aca9-b2269c2f06ca}, !- Handle
  Zone HVAC Equipment List 46,            !- Name
  {c0b39777-9072-444b-a394-e3a9d6c88b65}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {5717c5d7-5d1e-45a8-b3a1-0472a8ffe800}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {f1ede764-ba30-4694-a6e8-eb766170cd47}, !- Handle
  ClosedOffice Thermostat 13,             !- Name
  {494e68df-a159-46bb-a1d9-16586d1bdbdb}, !- Heating Setpoint Temperature Schedule Name
  {527631e3-76be-4c63-ae20-86e24057367d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {aa8376e6-be28-4552-acec-02f5c5c8d5b9}, !- Handle
  EnclosedOffice_Mid_ZN_5 ZN,             !- Name
  10,                                     !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f04bf071-4d30-4288-9057-19e809609ab9}, !- Zone Air Inlet Port List
  {84bc9c9f-e733-4218-98a1-665814c854dc}, !- Zone Air Exhaust Port List
  {e5dd2105-03d6-4a62-82eb-d7436e8aba53}, !- Zone Air Node Name
  {8b5e66fc-871a-4d79-8f11-7eaa049a1ac8}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {4d3bcfe3-6084-4ddb-8cd9-5ab7f783def4}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {fc95b67a-d55d-47d9-b60d-fa51aaf7e35b}, !- Handle
  Node 47,                                !- Name
  {e5dd2105-03d6-4a62-82eb-d7436e8aba53}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e5dd2105-03d6-4a62-82eb-d7436e8aba53}, !- Handle
  {1dc08a04-6e69-4257-884a-553cdcb0d0f6}, !- Name
  {aa8376e6-be28-4552-acec-02f5c5c8d5b9}, !- Source Object
  11,                                     !- Outlet Port
  {fc95b67a-d55d-47d9-b60d-fa51aaf7e35b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f04bf071-4d30-4288-9057-19e809609ab9}, !- Handle
  {e7cf327d-7509-4afd-8cf0-c3755df7cc05}, !- Name
  {aa8376e6-be28-4552-acec-02f5c5c8d5b9}, !- HVAC Component
  {0ff34f23-4ad1-4a7a-b838-651567201802}; !- Port 1

OS:PortList,
  {84bc9c9f-e733-4218-98a1-665814c854dc}, !- Handle
  {ac4c59e0-5aae-4e17-ba18-36e8d08b7a69}, !- Name
  {aa8376e6-be28-4552-acec-02f5c5c8d5b9}; !- HVAC Component

OS:PortList,
  {8b5e66fc-871a-4d79-8f11-7eaa049a1ac8}, !- Handle
  {4b4f3a62-ef91-4515-9822-ede78cba3d2b}, !- Name
  {aa8376e6-be28-4552-acec-02f5c5c8d5b9}, !- HVAC Component
  {5aa3fbf1-8662-43e0-bf4d-d3224d811fab}; !- Port 1

OS:Sizing:Zone,
  {1d2c695c-e7a6-4ba4-b674-1c64b845ab42}, !- Handle
  {aa8376e6-be28-4552-acec-02f5c5c8d5b9}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
