  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {15f1a22f-14e4-4e0f-abd6-397297b22087}, !- Handle
  Zone HVAC Equipment List 47,            !- Name
  {aa8376e6-be28-4552-acec-02f5c5c8d5b9}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {36acb863-d3b2-4ec9-83a6-52a0a6b790f1}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {4d3bcfe3-6084-4ddb-8cd9-5ab7f783def4}, !- Handle
  ClosedOffice Thermostat 14,             !- Name
  {494e68df-a159-46bb-a1d9-16586d1bdbdb}, !- Heating Setpoint Temperature Schedule Name
  {527631e3-76be-4c63-ae20-86e24057367d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {019870a1-edc5-496a-9c6a-6545953ee19f}, !- Handle
  EnclosedOffice_Mid_ZN_6 ZN,             !- Name
  10,                                     !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e3649424-e488-4f85-8981-25305b1e4a35}, !- Zone Air Inlet Port List
  {33f80bc0-1815-42d5-ba88-86bd773ea34e}, !- Zone Air Exhaust Port List
  {af771205-4d90-4af5-a155-509c767ccd07}, !- Zone Air Node Name
  {233e7e75-7299-4b96-9a06-aecd7a7d4f46}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {3a031ee1-ace2-4970-bb96-02b688dbe36b}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b4739d64-49c8-45e6-9677-ad1f91a34d61}, !- Handle
  Node 48,                                !- Name
  {af771205-4d90-4af5-a155-509c767ccd07}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {af771205-4d90-4af5-a155-509c767ccd07}, !- Handle
  {92510e12-e011-4df6-a53b-f327a3793779}, !- Name
  {019870a1-edc5-496a-9c6a-6545953ee19f}, !- Source Object
  11,                                     !- Outlet Port
  {b4739d64-49c8-45e6-9677-ad1f91a34d61}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e3649424-e488-4f85-8981-25305b1e4a35}, !- Handle
  {353baaaa-f232-49f9-af3d-b05e09ff65e4}, !- Name
  {019870a1-edc5-496a-9c6a-6545953ee19f}, !- HVAC Component
  {8aab012a-8193-4d5b-8130-4311073bc17e}; !- Port 1

OS:PortList,
  {33f80bc0-1815-42d5-ba88-86bd773ea34e}, !- Handle
  {40809d0b-268d-4dfe-a891-d6aa2854e990}, !- Name
  {019870a1-edc5-496a-9c6a-6545953ee19f}; !- HVAC Component

OS:PortList,
  {233e7e75-7299-4b96-9a06-aecd7a7d4f46}, !- Handle
  {1f42cfc0-bf6a-4e32-a53c-fb7e3e2ac030}, !- Name
  {019870a1-edc5-496a-9c6a-6545953ee19f}, !- HVAC Component
  {65b5b603-41e0-4310-9a0a-7cdae97eb460}; !- Port 1

OS:Sizing:Zone,
  {638646f4-cd83-4e88-b1a1-e268baba47da}, !- Handle
  {019870a1-edc5-496a-9c6a-6545953ee19f}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {7af66b8b-afed-42dd-bfc7-24b111d6de10}, !- Handle
  Zone HVAC Equipment List 48,            !- Name
  {019870a1-edc5-496a-9c6a-6545953ee19f}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {3289dd38-eaa7-4685-a0a6-4c1198873692}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {3a031ee1-ace2-4970-bb96-02b688dbe36b}, !- Handle
  ClosedOffice Thermostat 15,             !- Name
  {494e68df-a159-46bb-a1d9-16586d1bdbdb}, !- Heating Setpoint Temperature Schedule Name
  {527631e3-76be-4c63-ae20-86e24057367d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {933e37aa-e287-4ccf-ad88-7f8de881b96d}, !- Handle
  EnclosedOffice_Mid_ZN_7 ZN,             !- Name
  10,                                     !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ef601c93-5c8b-49bc-ae5d-becd9f7a3a4a}, !- Zone Air Inlet Port List
  {540ac9d6-9af9-4ff2-af91-87b3cd14fb93}, !- Zone Air Exhaust Port List
  {b8473e3f-e0f9-4c3e-bf06-0bf56d284173}, !- Zone Air Node Name
  {8e648b7c-b8de-4676-8614-9aeebea65c2e}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {b92d1ab1-70c3-41dc-ba43-63ac56dd5b13}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {732cd123-bbe8-4656-942f-f8f795c26bc8}, !- Handle
  Node 49,                                !- Name
  {b8473e3f-e0f9-4c3e-bf06-0bf56d284173}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b8473e3f-e0f9-4c3e-bf06-0bf56d284173}, !- Handle
  {e28188b3-2b71-4f50-9d70-65940f25347d}, !- Name
  {933e37aa-e287-4ccf-ad88-7f8de881b96d}, !- Source Object
  11,                                     !- Outlet Port
  {732cd123-bbe8-4656-942f-f8f795c26bc8}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ef601c93-5c8b-49bc-ae5d-becd9f7a3a4a}, !- Handle
  {8bca9674-3311-42bc-b54d-a2a6226123e8}, !- Name
  {933e37aa-e287-4ccf-ad88-7f8de881b96d}, !- HVAC Component
  {0d0b8a94-f7ba-45e7-a16c-0849ffc82314}; !- Port 1

OS:PortList,
  {540ac9d6-9af9-4ff2-af91-87b3cd14fb93}, !- Handle
  {84583fe7-710e-402a-8fa7-f79879650d48}, !- Name
  {933e37aa-e287-4ccf-ad88-7f8de881b96d}; !- HVAC Component

OS:PortList,
  {8e648b7c-b8de-4676-8614-9aeebea65c2e}, !- Handle
  {54e04fc1-64d0-4aff-823e-fee5b10351ee}, !- Name
  {933e37aa-e287-4ccf-ad88-7f8de881b96d}, !- HVAC Component
  {b30c7b03-62ee-4214-9bf4-ad1665440ca5}; !- Port 1

OS:Sizing:Zone,
  {4ac4d44a-a820-4ad0-9935-6523fe1223c5}, !- Handle
  {933e37aa-e287-4ccf-ad88-7f8de881b96d}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {23221956-fe74-4db2-9e78-930a35c26587}, !- Handle
  Zone HVAC Equipment List 49,            !- Name
  {933e37aa-e287-4ccf-ad88-7f8de881b96d}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {c4b5a40e-42db-4c90-9857-13a64f1940bc}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {b92d1ab1-70c3-41dc-ba43-63ac56dd5b13}, !- Handle
  ClosedOffice Thermostat 16,             !- Name
  {494e68df-a159-46bb-a1d9-16586d1bdbdb}, !- Heating Setpoint Temperature Schedule Name
  {527631e3-76be-4c63-ae20-86e24057367d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {dd9ab1d2-321e-443d-9ba6-08d68fcdf58b}, !- Handle
  EnclosedOffice_Mid_ZN_8 ZN,             !- Name
  10,                                     !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {664cb381-5791-4db6-8896-2ccfdd9b427e}, !- Zone Air Inlet Port List
  {48e198c1-3256-4fdf-8a30-d41d2a56f5f8}, !- Zone Air Exhaust Port List
  {a2eb5704-76e2-424c-a7a5-d38b88bc5266}, !- Zone Air Node Name
  {7347d161-e4c5-4887-8540-d7e0988e8ccd}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {2a211948-2a27-4f7a-b2a0-6471b626bfca}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b92895fd-c78a-45f1-a7fb-b6f83a6fb4bc}, !- Handle
  Node 50,                                !- Name
  {a2eb5704-76e2-424c-a7a5-d38b88bc5266}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a2eb5704-76e2-424c-a7a5-d38b88bc5266}, !- Handle
  {9763489d-b39d-4c9e-964c-affa976784bd}, !- Name
  {dd9ab1d2-321e-443d-9ba6-08d68fcdf58b}, !- Source Object
  11,                                     !- Outlet Port
  {b92895fd-c78a-45f1-a7fb-b6f83a6fb4bc}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {664cb381-5791-4db6-8896-2ccfdd9b427e}, !- Handle
  {f764e5c5-1253-47b6-b373-31c3f160582e}, !- Name
  {dd9ab1d2-321e-443d-9ba6-08d68fcdf58b}, !- HVAC Component
  {2fe4f576-7b94-4329-804c-f23d3b80443c}; !- Port 1

OS:PortList,
  {48e198c1-3256-4fdf-8a30-d41d2a56f5f8}, !- Handle
  {ae6d46ec-436e-4c46-8364-ce4805911d3c}, !- Name
  {dd9ab1d2-321e-443d-9ba6-08d68fcdf58b}; !- HVAC Component

OS:PortList,
  {7347d161-e4c5-4887-8540-d7e0988e8ccd}, !- Handle
  {7652f9a5-ba3f-41a6-a4b8-968f25a551ef}, !- Name
  {dd9ab1d2-321e-443d-9ba6-08d68fcdf58b}, !- HVAC Component
  {60946de6-be4b-4a39-a588-1daa9b663a36}; !- Port 1

OS:Sizing:Zone,
  {33fc6f47-caac-4e9c-98d5-170cd53379c5}, !- Handle
  {dd9ab1d2-321e-443d-9ba6-08d68fcdf58b}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {517c531b-73f8-4ea2-b765-cd961da15aff}, !- Handle
  Zone HVAC Equipment List 50,            !- Name
  {dd9ab1d2-321e-443d-9ba6-08d68fcdf58b}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {389f6210-7fd8-4b08-adec-c5fa787414b9}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {2a211948-2a27-4f7a-b2a0-6471b626bfca}, !- Handle
  ClosedOffice Thermostat 17,             !- Name
  {494e68df-a159-46bb-a1d9-16586d1bdbdb}, !- Heating Setpoint Temperature Schedule Name
  {527631e3-76be-4c63-ae20-86e24057367d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {29ad33e2-a893-427b-b5f1-25309284ea36}, !- Handle
  EnclosedOffice_Top_ZN_1 ZN,             !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {04bbfa8a-841e-4028-a5bd-9f5b339a2d39}, !- Zone Air Inlet Port List
  {32541598-f289-4f92-acb1-1341bea781a3}, !- Zone Air Exhaust Port List
  {10c78445-5eb0-4464-a476-a4819e1eff5a}, !- Zone Air Node Name
  {6f4e7b33-ef51-4e4c-8e6c-adb0680a2ffe}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {56d5c0ed-8cb4-4f61-a73b-56263dd28d2f}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {1740eb0e-8593-4488-999e-d1334723d1d6}, !- Handle
  Node 51,                                !- Name
  {10c78445-5eb0-4464-a476-a4819e1eff5a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {10c78445-5eb0-4464-a476-a4819e1eff5a}, !- Handle
  {f0e49009-7141-4226-a12b-6e55674afeb1}, !- Name
  {29ad33e2-a893-427b-b5f1-25309284ea36}, !- Source Object
  11,                                     !- Outlet Port
  {1740eb0e-8593-4488-999e-d1334723d1d6}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {04bbfa8a-841e-4028-a5bd-9f5b339a2d39}, !- Handle
  {a11be06c-9348-4e79-a63a-ee29f9385905}, !- Name
  {29ad33e2-a893-427b-b5f1-25309284ea36}, !- HVAC Component
  {0de89218-dd11-499e-ad91-0f7cfdd63c90}; !- Port 1

OS:PortList,
  {32541598-f289-4f92-acb1-1341bea781a3}, !- Handle
  {71af7f6c-74d1-4054-b712-601eedd027e4}, !- Name
  {29ad33e2-a893-427b-b5f1-25309284ea36}; !- HVAC Component

OS:PortList,
  {6f4e7b33-ef51-4e4c-8e6c-adb0680a2ffe}, !- Handle
  {14e7f86d-f8d9-486b-a283-466db2159b64}, !- Name
  {29ad33e2-a893-427b-b5f1-25309284ea36}, !- HVAC Component
  {ae5781f7-6164-4c08-bd13-d952d037c913}; !- Port 1

OS:Sizing:Zone,
  {240af742-7d4e-4c66-a67e-223b53a51e8d}, !- Handle
  {29ad33e2-a893-427b-b5f1-25309284ea36}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {a6493364-7de8-4d00-b7cd-23a88d92ba0f}, !- Handle
  Zone HVAC Equipment List 51,            !- Name
  {29ad33e2-a893-427b-b5f1-25309284ea36}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {680a4fdb-f874-4783-b6f4-868673beccad}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {56d5c0ed-8cb4-4f61-a73b-56263dd28d2f}, !- Handle
  ClosedOffice Thermostat 18,             !- Name
  {494e68df-a159-46bb-a1d9-16586d1bdbdb}, !- Heating Setpoint Temperature Schedule Name
  {527631e3-76be-4c63-ae20-86e24057367d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {7551b83b-9e44-44b7-9dc2-93e3da4244b1}, !- Handle
  EnclosedOffice_Top_ZN_2 ZN,             !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ff10cd51-2853-480c-8071-05c04568b6dd}, !- Zone Air Inlet Port List
  {c99070f2-3c23-43d7-9a51-5763472e9e7d}, !- Zone Air Exhaust Port List
  {e73ebafe-41e6-4fda-b012-356d4c24da03}, !- Zone Air Node Name
  {0ae18c24-5e4c-446b-89e6-34b63e099e2a}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {80a9e637-2208-4d47-9090-c95a1847db7c}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {390d12d2-fdb4-413a-bf73-7e513efac56e}, !- Handle
  Node 52,                                !- Name
  {e73ebafe-41e6-4fda-b012-356d4c24da03}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e73ebafe-41e6-4fda-b012-356d4c24da03}, !- Handle
  {461b5142-7671-411a-a95d-bbb79c81af52}, !- Name
  {7551b83b-9e44-44b7-9dc2-93e3da4244b1}, !- Source Object
  11,                                     !- Outlet Port
  {390d12d2-fdb4-413a-bf73-7e513efac56e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ff10cd51-2853-480c-8071-05c04568b6dd}, !- Handle
  {f978a975-4d56-4778-b480-704936574ca3}, !- Name
  {7551b83b-9e44-44b7-9dc2-93e3da4244b1}, !- HVAC Component
  {8231b5b4-ae91-497d-be1a-1ae5b0efc8fc}; !- Port 1

OS:PortList,
  {c99070f2-3c23-43d7-9a51-5763472e9e7d}, !- Handle
  {08df8c9d-00e4-486e-a76d-c2e3980b6aae}, !- Name
  {7551b83b-9e44-44b7-9dc2-93e3da4244b1}; !- HVAC Component

OS:PortList,
  {0ae18c24-5e4c-446b-89e6-34b63e099e2a}, !- Handle
  {d206225c-4411-446d-b208-998da407ed16}, !- Name
  {7551b83b-9e44-44b7-9dc2-93e3da4244b1}, !- HVAC Component
  {bd809018-c503-42cd-8a68-3a3daae409f0}; !- Port 1

OS:Sizing:Zone,
  {0d261e68-1bc2-41d0-8fa2-ec31bcd01662}, !- Handle
  {7551b83b-9e44-44b7-9dc2-93e3da4244b1}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {6aa1a2f6-3fd7-4387-be90-40db692e9427}, !- Handle
  Zone HVAC Equipment List 52,            !- Name
  {7551b83b-9e44-44b7-9dc2-93e3da4244b1}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {f353d0db-0d42-4d47-b991-e4bd0797bd2d}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {80a9e637-2208-4d47-9090-c95a1847db7c}, !- Handle
  ClosedOffice Thermostat 19,             !- Name
  {494e68df-a159-46bb-a1d9-16586d1bdbdb}, !- Heating Setpoint Temperature Schedule Name
  {527631e3-76be-4c63-ae20-86e24057367d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {4595f82b-1ed9-44f2-a5d4-c56e6d6f50f3}, !- Handle
  EnclosedOffice_Top_ZN_3 ZN,             !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d0326e97-a237-4da2-889a-874f0b0c110c}, !- Zone Air Inlet Port List
  {bf2c05e6-3d78-4efb-986c-7ea0d6f64a0a}, !- Zone Air Exhaust Port List
  {ceef2475-fb7c-4dc2-abf7-46ac62a50939}, !- Zone Air Node Name
  {668b24d4-eff6-4a74-a7c4-e583fc559e73}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {9821a2d9-1445-4395-8256-89648345c9a5}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {fc1e556f-3c51-4816-9dce-5d4e5bb76a1d}, !- Handle
  Node 53,                                !- Name
  {ceef2475-fb7c-4dc2-abf7-46ac62a50939}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ceef2475-fb7c-4dc2-abf7-46ac62a50939}, !- Handle
  {bab88891-1ca0-45ad-895f-d390094d57ef}, !- Name
  {4595f82b-1ed9-44f2-a5d4-c56e6d6f50f3}, !- Source Object
  11,                                     !- Outlet Port
  {fc1e556f-3c51-4816-9dce-5d4e5bb76a1d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d0326e97-a237-4da2-889a-874f0b0c110c}, !- Handle
  {fe4f86c6-b704-452a-937d-8f9b2eb25bc0}, !- Name
  {4595f82b-1ed9-44f2-a5d4-c56e6d6f50f3}, !- HVAC Component
  {89e3e356-0845-4bef-b6d2-96130356d2ba}; !- Port 1

OS:PortList,
  {bf2c05e6-3d78-4efb-986c-7ea0d6f64a0a}, !- Handle
  {ee3e8eab-1e51-4ead-90e2-d8d6db8ec095}, !- Name
  {4595f82b-1ed9-44f2-a5d4-c56e6d6f50f3}; !- HVAC Component

OS:PortList,
  {668b24d4-eff6-4a74-a7c4-e583fc559e73}, !- Handle
  {9f03e484-953e-4270-a891-e70331be192e}, !- Name
  {4595f82b-1ed9-44f2-a5d4-c56e6d6f50f3}, !- HVAC Component
  {3dc30e51-ac1f-4d49-8ee7-f019572b94ec}; !- Port 1

OS:Sizing:Zone,
  {1c71889f-04b7-4a74-a9a7-a998b37420e1}, !- Handle
  {4595f82b-1ed9-44f2-a5d4-c56e6d6f50f3}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {18362eb0-69eb-4e6f-8d5a-1858bdc2edd1}, !- Handle
  Zone HVAC Equipment List 53,            !- Name
  {4595f82b-1ed9-44f2-a5d4-c56e6d6f50f3}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {4998c9f1-3d31-47c9-8074-9f7ddbded764}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {9821a2d9-1445-4395-8256-89648345c9a5}, !- Handle
  ClosedOffice Thermostat 20,             !- Name
  {494e68df-a159-46bb-a1d9-16586d1bdbdb}, !- Heating Setpoint Temperature Schedule Name
  {527631e3-76be-4c63-ae20-86e24057367d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {7de334f0-b55d-4f33-93fb-5c04f7b0784f}, !- Handle
  EnclosedOffice_Top_ZN_4 ZN,             !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b2f8fe69-5451-467a-9da6-4fb1604460d6}, !- Zone Air Inlet Port List
  {aa478df4-55dd-499a-9855-389913b7cac8}, !- Zone Air Exhaust Port List
  {ff60af3f-737c-4931-90c7-e4c1cd7da037}, !- Zone Air Node Name
  {f04483c9-b6cb-418b-8ecb-363231d189b0}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {a3e9c478-02b5-4009-9eb7-c5ad96bd818d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {4b308966-9626-4a9b-a732-3009087c1d67}, !- Handle
  Node 54,                                !- Name
  {ff60af3f-737c-4931-90c7-e4c1cd7da037}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ff60af3f-737c-4931-90c7-e4c1cd7da037}, !- Handle
  {4940a8fa-88a5-49cc-9a8e-0fe18bf9b921}, !- Name
  {7de334f0-b55d-4f33-93fb-5c04f7b0784f}, !- Source Object
  11,                                     !- Outlet Port
  {4b308966-9626-4a9b-a732-3009087c1d67}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b2f8fe69-5451-467a-9da6-4fb1604460d6}, !- Handle
  {4e57ab5a-cc75-4d57-bf68-19e9b99b1f0c}, !- Name
  {7de334f0-b55d-4f33-93fb-5c04f7b0784f}, !- HVAC Component
  {9b4629e7-5541-4c1c-9281-616c0c7b4bb6}; !- Port 1

OS:PortList,
  {aa478df4-55dd-499a-9855-389913b7cac8}, !- Handle
  {de433c9f-2e74-4c39-b96c-02a332888170}, !- Name
  {7de334f0-b55d-4f33-93fb-5c04f7b0784f}; !- HVAC Component

OS:PortList,
  {f04483c9-b6cb-418b-8ecb-363231d189b0}, !- Handle
  {66e56c82-5a84-483a-8da9-bddb267cc697}, !- Name
  {7de334f0-b55d-4f33-93fb-5c04f7b0784f}, !- HVAC Component
  {fea6fd37-1cd7-40ea-86b4-a52fd8e0905e}; !- Port 1

OS:Sizing:Zone,
  {9c823099-5820-4069-b470-0bd558b3ec28}, !- Handle
  {7de334f0-b55d-4f33-93fb-5c04f7b0784f}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {f68d48ac-68e4-497f-9620-efa9b7530e3d}, !- Handle
  Zone HVAC Equipment List 54,            !- Name
  {7de334f0-b55d-4f33-93fb-5c04f7b0784f}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {1ee12f59-23c7-4e13-b4c8-a237695830f4}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {a3e9c478-02b5-4009-9eb7-c5ad96bd818d}, !- Handle
  ClosedOffice Thermostat 21,             !- Name
  {494e68df-a159-46bb-a1d9-16586d1bdbdb}, !- Heating Setpoint Temperature Schedule Name
  {527631e3-76be-4c63-ae20-86e24057367d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {ac433e3a-0e90-4903-a1c4-115d9b67f353}, !- Handle
  EnclosedOffice_Top_ZN_5 ZN,             !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a0b18cb1-8666-4680-9d6a-82a97da20f4e}, !- Zone Air Inlet Port List
  {88dcfcad-9b18-438d-8df9-c2e1531c2866}, !- Zone Air Exhaust Port List
  {760eb425-7cb7-4282-8807-430c1fd6f63f}, !- Zone Air Node Name
  {845ee934-4e5e-4409-84a1-d6430f860c03}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {981ed559-4aa5-4cb6-9d7f-7be6390edaa5}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {892d562a-d42a-4e5c-be8d-bfd71d13b82c}, !- Handle
  Node 55,                                !- Name
  {760eb425-7cb7-4282-8807-430c1fd6f63f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {760eb425-7cb7-4282-8807-430c1fd6f63f}, !- Handle
  {27d8ad42-78e5-4f3f-a957-a9346421dd5d}, !- Name
  {ac433e3a-0e90-4903-a1c4-115d9b67f353}, !- Source Object
  11,                                     !- Outlet Port
  {892d562a-d42a-4e5c-be8d-bfd71d13b82c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a0b18cb1-8666-4680-9d6a-82a97da20f4e}, !- Handle
  {f360e996-4fcd-46f6-bb18-f33b213ec261}, !- Name
  {ac433e3a-0e90-4903-a1c4-115d9b67f353}, !- HVAC Component
  {d0063cc9-0666-4a7c-ab30-82fe7da2363e}; !- Port 1

OS:PortList,
  {88dcfcad-9b18-438d-8df9-c2e1531c2866}, !- Handle
  {9e20c401-1dab-47f8-82b3-a0606b2e4923}, !- Name
  {ac433e3a-0e90-4903-a1c4-115d9b67f353}; !- HVAC Component

OS:PortList,
  {845ee934-4e5e-4409-84a1-d6430f860c03}, !- Handle
  {755f8202-b434-40b9-9d9b-d15d638c99fb}, !- Name
  {ac433e3a-0e90-4903-a1c4-115d9b67f353}, !- HVAC Component
  {e24c327b-b799-45a3-89db-312521de23e3}; !- Port 1

OS:Sizing:Zone,
  {97f9dd23-212e-443d-878e-a407dcda482f}, !- Handle
  {ac433e3a-0e90-4903-a1c4-115d9b67f353}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {df166503-fe05-4890-a1a7-79cbfb34e8fc}, !- Handle
  Zone HVAC Equipment List 55,            !- Name
  {ac433e3a-0e90-4903-a1c4-115d9b67f353}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {267709ee-9c9b-4b11-b6cc-4db23c74c496}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {981ed559-4aa5-4cb6-9d7f-7be6390edaa5}, !- Handle
  ClosedOffice Thermostat 22,             !- Name
  {494e68df-a159-46bb-a1d9-16586d1bdbdb}, !- Heating Setpoint Temperature Schedule Name
  {527631e3-76be-4c63-ae20-86e24057367d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {96843f32-fff4-464a-a80f-bf3ef9ef39cd}, !- Handle
  EnclosedOffice_Top_ZN_6 ZN,             !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {1f018d2e-9787-4ed5-bca0-b71ed73e7f3c}, !- Zone Air Inlet Port List
  {dc3f7426-6b9d-4a8f-b119-50cd8474a77e}, !- Zone Air Exhaust Port List
  {cf2aca7d-f787-48d3-a22a-bf2f5ec4b6f0}, !- Zone Air Node Name
  {8832f198-45ab-4b1e-adfa-c0b80d837970}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {c998618c-e629-41e4-942f-fed9742b8eec}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ab08721d-6abe-43ef-af81-a1043d8e5fd5}, !- Handle
  Node 56,                                !- Name
  {cf2aca7d-f787-48d3-a22a-bf2f5ec4b6f0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {cf2aca7d-f787-48d3-a22a-bf2f5ec4b6f0}, !- Handle
  {2f6230c9-1035-48f3-95aa-f650b1353cf5}, !- Name
  {96843f32-fff4-464a-a80f-bf3ef9ef39cd}, !- Source Object
  11,                                     !- Outlet Port
  {ab08721d-6abe-43ef-af81-a1043d8e5fd5}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1f018d2e-9787-4ed5-bca0-b71ed73e7f3c}, !- Handle
  {2bdcf671-26a9-4e88-9834-1759ba509392}, !- Name
  {96843f32-fff4-464a-a80f-bf3ef9ef39cd}, !- HVAC Component
  {b8dc2040-7e04-4188-b30b-b7efac4b67b2}; !- Port 1

OS:PortList,
  {dc3f7426-6b9d-4a8f-b119-50cd8474a77e}, !- Handle
  {c85d0cb1-b468-4885-a7e8-54933aa6ae7e}, !- Name
  {96843f32-fff4-464a-a80f-bf3ef9ef39cd}; !- HVAC Component

OS:PortList,
  {8832f198-45ab-4b1e-adfa-c0b80d837970}, !- Handle
  {7e983846-c443-486e-9747-9ac760b37b2a}, !- Name
  {96843f32-fff4-464a-a80f-bf3ef9ef39cd}, !- HVAC Component
  {7553bc7e-00a0-4be0-a9d3-d234ac2283bc}; !- Port 1

OS:Sizing:Zone,
  {561764d4-2c55-446b-8b75-7bc35e16fdf3}, !- Handle
  {96843f32-fff4-464a-a80f-bf3ef9ef39cd}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {4c195958-ee8c-4c7b-80ac-d92ccb703512}, !- Handle
  Zone HVAC Equipment List 56,            !- Name
  {96843f32-fff4-464a-a80f-bf3ef9ef39cd}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {699b5b0b-e704-4aa5-8ef9-adaf6877d83f}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {c998618c-e629-41e4-942f-fed9742b8eec}, !- Handle
  ClosedOffice Thermostat 23,             !- Name
  {494e68df-a159-46bb-a1d9-16586d1bdbdb}, !- Heating Setpoint Temperature Schedule Name
  {527631e3-76be-4c63-ae20-86e24057367d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {b3453158-dcac-4516-b681-40fa160a07b3}, !- Handle
  EnclosedOffice_Top_ZN_7 ZN,             !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4f6edad6-2156-4b3b-9136-09b72c60ff3e}, !- Zone Air Inlet Port List
  {4fea603b-4537-4ea2-b9ea-341d996714ef}, !- Zone Air Exhaust Port List
  {80baafb6-e2ea-49be-b745-886966324145}, !- Zone Air Node Name
  {c36f23c6-9228-4371-92b7-c32c08d825c7}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {9bab747e-7496-4e57-bdc6-d0b5d4f1e8c8}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f7b99086-a907-4184-8a60-8b879855ac06}, !- Handle
  Node 57,                                !- Name
  {80baafb6-e2ea-49be-b745-886966324145}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {80baafb6-e2ea-49be-b745-886966324145}, !- Handle
  {322cbe5a-3e37-4eb0-867e-a2c36f678607}, !- Name
  {b3453158-dcac-4516-b681-40fa160a07b3}, !- Source Object
  11,                                     !- Outlet Port
  {f7b99086-a907-4184-8a60-8b879855ac06}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4f6edad6-2156-4b3b-9136-09b72c60ff3e}, !- Handle
  {dbf947f9-693b-4c84-92bb-2fba424b22d0}, !- Name
  {b3453158-dcac-4516-b681-40fa160a07b3}, !- HVAC Component
  {25a10ef2-aa92-463c-9f66-52f4296c1047}; !- Port 1

OS:PortList,
  {4fea603b-4537-4ea2-b9ea-341d996714ef}, !- Handle
  {c64ebad4-bc08-43bf-a149-e8a62fd223ea}, !- Name
  {b3453158-dcac-4516-b681-40fa160a07b3}; !- HVAC Component

OS:PortList,
  {c36f23c6-9228-4371-92b7-c32c08d825c7}, !- Handle
  {d2a7fb95-d869-4f18-bf79-cbb13a07c6c5}, !- Name
  {b3453158-dcac-4516-b681-40fa160a07b3}, !- HVAC Component
  {de343637-0fb4-46cf-a720-490d2d3a430e}; !- Port 1

OS:Sizing:Zone,
  {68e0f64c-ab3b-4b0d-bbac-c64d59f03100}, !- Handle
  {b3453158-dcac-4516-b681-40fa160a07b3}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {e8b7860c-2658-4eec-8caf-9aee60984e5e}, !- Handle
  Zone HVAC Equipment List 57,            !- Name
  {b3453158-dcac-4516-b681-40fa160a07b3}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {26e117eb-56ed-460b-a65a-5441e5d6baa7}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {9bab747e-7496-4e57-bdc6-d0b5d4f1e8c8}, !- Handle
  ClosedOffice Thermostat 24,             !- Name
  {494e68df-a159-46bb-a1d9-16586d1bdbdb}, !- Heating Setpoint Temperature Schedule Name
  {527631e3-76be-4c63-ae20-86e24057367d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {44dff825-4d14-42d0-aedf-30603bdc7d8b}, !- Handle
  EnclosedOffice_Top_ZN_8 ZN,             !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {45a5c6e7-24fd-49f6-aa99-55913e671ed8}, !- Zone Air Inlet Port List
  {31387f96-428c-4ad3-9ffb-782a4c84669d}, !- Zone Air Exhaust Port List
  {181c638f-be88-4e22-bcfa-1844d49cf8a8}, !- Zone Air Node Name
  {0725d384-1e2c-40da-9773-c44ba7f2fa3c}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {6287ddb0-5216-4e70-aa03-5ca0c805d779}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {711602e5-68cb-46c0-b6dd-ce23f06344d0}, !- Handle
  Node 58,                                !- Name
  {181c638f-be88-4e22-bcfa-1844d49cf8a8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {181c638f-be88-4e22-bcfa-1844d49cf8a8}, !- Handle
  {34b33a3f-87a4-4d78-aade-2b59acabe249}, !- Name
  {44dff825-4d14-42d0-aedf-30603bdc7d8b}, !- Source Object
  11,                                     !- Outlet Port
  {711602e5-68cb-46c0-b6dd-ce23f06344d0}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {45a5c6e7-24fd-49f6-aa99-55913e671ed8}, !- Handle
  {19ef1b6b-e164-4dab-b697-1fee4264ae36}, !- Name
  {44dff825-4d14-42d0-aedf-30603bdc7d8b}, !- HVAC Component
  {8e94562d-f811-4d93-b938-c7271f56041e}; !- Port 1

OS:PortList,
  {31387f96-428c-4ad3-9ffb-782a4c84669d}, !- Handle
  {315a362b-146d-4e17-8d01-3ef6119dca29}, !- Name
  {44dff825-4d14-42d0-aedf-30603bdc7d8b}; !- HVAC Component

OS:PortList,
  {0725d384-1e2c-40da-9773-c44ba7f2fa3c}, !- Handle
  {2cafad5b-090e-4966-8a4e-8d2909d0ced2}, !- Name
  {44dff825-4d14-42d0-aedf-30603bdc7d8b}, !- HVAC Component
  {c3cc3d01-adb4-41fd-89d8-75774a8dd558}; !- Port 1

OS:Sizing:Zone,
  {2f642eed-b997-45e1-ae85-4f7d189da8ad}, !- Handle
  {44dff825-4d14-42d0-aedf-30603bdc7d8b}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {c03e8ade-d11b-494a-9bc3-93e9fb4b231f}, !- Handle
  Zone HVAC Equipment List 58,            !- Name
  {44dff825-4d14-42d0-aedf-30603bdc7d8b}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {bbfd96e3-671a-45be-8e20-543b73ec5150}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {6287ddb0-5216-4e70-aa03-5ca0c805d779}, !- Handle
  ClosedOffice Thermostat 25,             !- Name
  {494e68df-a159-46bb-a1d9-16586d1bdbdb}, !- Heating Setpoint Temperature Schedule Name
  {527631e3-76be-4c63-ae20-86e24057367d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {28758241-ac3f-4644-93c1-6892878fe5fa}, !- Handle
  FoodPrep_Basement_ZN ZN,                !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9d12719c-9778-4054-a970-484d63e34276}, !- Zone Air Inlet Port List
  {852cee1a-d088-4215-8583-055bb97e3cec}, !- Zone Air Exhaust Port List
  {cd2c8666-7446-4d10-b3c4-afb9e520ab1d}, !- Zone Air Node Name
  {e33be870-67ec-4920-a131-7c0b8d54bf30}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {bab66e53-59ab-4a71-9c3a-8a9f78ce4e6e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ac30853e-c867-43c8-a3aa-8147403d4c83}, !- Handle
  Node 59,                                !- Name
  {cd2c8666-7446-4d10-b3c4-afb9e520ab1d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {cd2c8666-7446-4d10-b3c4-afb9e520ab1d}, !- Handle
  {e9bcebe7-a876-4bfc-b636-ab42b95bd713}, !- Name
  {28758241-ac3f-4644-93c1-6892878fe5fa}, !- Source Object
  11,                                     !- Outlet Port
  {ac30853e-c867-43c8-a3aa-8147403d4c83}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9d12719c-9778-4054-a970-484d63e34276}, !- Handle
  {1d120350-ddcf-4db7-a6db-cfa8afd6ce9d}, !- Name
  {28758241-ac3f-4644-93c1-6892878fe5fa}, !- HVAC Component
  {e1b44f11-1934-45bc-9589-751e9aefb1c3}; !- Port 1

OS:PortList,
  {852cee1a-d088-4215-8583-055bb97e3cec}, !- Handle
  {7f88bd4f-f4fb-446e-aab4-53924c6c045b}, !- Name
  {28758241-ac3f-4644-93c1-6892878fe5fa}; !- HVAC Component

OS:PortList,
  {e33be870-67ec-4920-a131-7c0b8d54bf30}, !- Handle
  {dbeb9c32-3b96-4e41-9462-b3378a208f00}, !- Name
  {28758241-ac3f-4644-93c1-6892878fe5fa}, !- HVAC Component
  {b85fc623-10d5-4ae5-b065-ec6d7719e2ad}; !- Port 1

OS:Sizing:Zone,
  {d339c8a0-d173-4fb7-bab4-9050ee793ff5}, !- Handle
  {28758241-ac3f-4644-93c1-6892878fe5fa}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {f7733038-916f-49d6-99b5-15c8e7680ce4}, !- Handle
  Zone HVAC Equipment List 59,            !- Name
  {28758241-ac3f-4644-93c1-6892878fe5fa}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {0c8c8273-503c-4372-aa90-e466a191ae36}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {bab66e53-59ab-4a71-9c3a-8a9f78ce4e6e}, !- Handle
  BreakRoom Thermostat 1,                 !- Name
  {494e68df-a159-46bb-a1d9-16586d1bdbdb}, !- Heating Setpoint Temperature Schedule Name
  {527631e3-76be-4c63-ae20-86e24057367d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {a50b8cf5-0551-430a-b4af-a314f8b81701}, !- Handle
  GroundFloor_Plenum ZN,                  !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b925cd02-6f39-4412-973e-d24ba531327e}, !- Zone Air Inlet Port List
  {f9338d25-412a-4c0f-b6d6-7a49f21b8b19}, !- Zone Air Exhaust Port List
  {7b830215-6d9e-4f9d-954d-91c03c2a13b2}, !- Zone Air Node Name
  {e6dc86d8-7dd1-4074-82ef-c5d053d3d5f1}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {10712b4c-2b2e-478f-a32b-ac5ff3b65cdf}, !- Handle
  Node 60,                                !- Name
  {7b830215-6d9e-4f9d-954d-91c03c2a13b2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7b830215-6d9e-4f9d-954d-91c03c2a13b2}, !- Handle
  {14234641-fd86-4530-9787-47db464de928}, !- Name
  {a50b8cf5-0551-430a-b4af-a314f8b81701}, !- Source Object
  11,                                     !- Outlet Port
  {10712b4c-2b2e-478f-a32b-ac5ff3b65cdf}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b925cd02-6f39-4412-973e-d24ba531327e}, !- Handle
  {6dfc57fe-7a6c-4f4e-82fe-f6faa5739119}, !- Name
  {a50b8cf5-0551-430a-b4af-a314f8b81701}; !- HVAC Component

OS:PortList,
  {f9338d25-412a-4c0f-b6d6-7a49f21b8b19}, !- Handle
  {a291546f-bb4e-4736-9eb3-3dae9b884e4e}, !- Name
  {a50b8cf5-0551-430a-b4af-a314f8b81701}; !- HVAC Component

OS:PortList,
  {e6dc86d8-7dd1-4074-82ef-c5d053d3d5f1}, !- Handle
  {28981962-9729-44d4-bcf7-e13012c8e8e3}, !- Name
  {a50b8cf5-0551-430a-b4af-a314f8b81701}; !- HVAC Component

OS:Sizing:Zone,
  {eac82146-4d07-45d8-8ef0-8c035f2d5ab2}, !- Handle
  {a50b8cf5-0551-430a-b4af-a314f8b81701}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {f0108e08-7009-4246-bedd-8fc12d4a0028}, !- Handle
  Zone HVAC Equipment List 60,            !- Name
  {a50b8cf5-0551-430a-b4af-a314f8b81701}; !- Thermal Zone

OS:ThermalZone,
  {cb3df7f9-396a-42d2-93b0-3e9fe45b5f73}, !- Handle
  Lobby_Basement_ZN ZN,                   !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2bba8ab7-a167-4b0d-bf3a-aa1b8cbd64be}, !- Zone Air Inlet Port List
  {f36d20ed-13c0-4501-9b13-222591e5b9a7}, !- Zone Air Exhaust Port List
  {6b72b177-939b-4114-8de1-8d37aa80cc46}, !- Zone Air Node Name
  {fd7e843c-58c2-41aa-889b-1a7256c397c9}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {4f47dc13-5a81-43b6-b03e-8189178c0103}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {789bbb7a-54ea-4962-b7e3-e17acddb76da}, !- Handle
  Node 61,                                !- Name
  {6b72b177-939b-4114-8de1-8d37aa80cc46}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6b72b177-939b-4114-8de1-8d37aa80cc46}, !- Handle
  {52b73254-6b00-4ab8-a666-77693a4e318d}, !- Name
  {cb3df7f9-396a-42d2-93b0-3e9fe45b5f73}, !- Source Object
  11,                                     !- Outlet Port
  {789bbb7a-54ea-4962-b7e3-e17acddb76da}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2bba8ab7-a167-4b0d-bf3a-aa1b8cbd64be}, !- Handle
  {f5c5ed98-023a-4d6d-8c17-00739b4da9d0}, !- Name
  {cb3df7f9-396a-42d2-93b0-3e9fe45b5f73}, !- HVAC Component
  {38ecd4d0-bbd4-4b86-9ea0-99330449dcde}; !- Port 1

OS:PortList,
  {f36d20ed-13c0-4501-9b13-222591e5b9a7}, !- Handle
  {4adffea4-6271-4e11-bc6b-7fa65665dd9b}, !- Name
  {cb3df7f9-396a-42d2-93b0-3e9fe45b5f73}; !- HVAC Component

OS:PortList,
  {fd7e843c-58c2-41aa-889b-1a7256c397c9}, !- Handle
  {0a787e54-adf3-45b2-af7e-1be590278235}, !- Name
  {cb3df7f9-396a-42d2-93b0-3e9fe45b5f73}, !- HVAC Component
  {c6ca3174-e00f-4c07-addf-dca7ab724784}; !- Port 1

OS:Sizing:Zone,
  {5a0ba034-e609-4253-ad0c-6260f6744a1c}, !- Handle
  {cb3df7f9-396a-42d2-93b0-3e9fe45b5f73}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {4fb93ee0-7a73-477d-b3b9-5198f39f0e9e}, !- Handle
  Zone HVAC Equipment List 61,            !- Name
  {cb3df7f9-396a-42d2-93b0-3e9fe45b5f73}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {36a74ac8-65e6-4461-be3a-1b5a27e6d7c1}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {4f47dc13-5a81-43b6-b03e-8189178c0103}, !- Handle
  Lobby Thermostat 2,                     !- Name
  {494e68df-a159-46bb-a1d9-16586d1bdbdb}, !- Heating Setpoint Temperature Schedule Name
  {527631e3-76be-4c63-ae20-86e24057367d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {a7e0e2ab-5e1d-4110-824c-b11f91859960}, !- Handle
  Lobby_Bot_ZN_1 ZN,                      !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {8b54447c-bbb1-4ca1-9074-d27a85d963cf}, !- Zone Air Inlet Port List
  {ae1e9364-336f-4cde-8480-3682784a090c}, !- Zone Air Exhaust Port List
  {5c3b57d9-c12a-4533-9f4b-0691377c9928}, !- Zone Air Node Name
  {a5525de2-7144-49de-af3b-9423b2264f1f}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {96648eff-560b-431e-99a5-7cf78f591725}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {df8f4cd8-40fd-4334-88d3-1beb453dbe1f}, !- Handle
  Node 62,                                !- Name
  {5c3b57d9-c12a-4533-9f4b-0691377c9928}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5c3b57d9-c12a-4533-9f4b-0691377c9928}, !- Handle
  {dcc552f6-5219-4690-a673-0051b6104240}, !- Name
  {a7e0e2ab-5e1d-4110-824c-b11f91859960}, !- Source Object
  11,                                     !- Outlet Port
  {df8f4cd8-40fd-4334-88d3-1beb453dbe1f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8b54447c-bbb1-4ca1-9074-d27a85d963cf}, !- Handle
  {270d8ff6-dd6d-4e85-a1cd-2f433c24ff9a}, !- Name
  {a7e0e2ab-5e1d-4110-824c-b11f91859960}, !- HVAC Component
  {0df83e30-3531-4d4f-82d2-ac46a184c862}; !- Port 1

OS:PortList,
  {ae1e9364-336f-4cde-8480-3682784a090c}, !- Handle
  {ca4ee84d-bfa2-468d-903d-05f0d4bc192b}, !- Name
  {a7e0e2ab-5e1d-4110-824c-b11f91859960}; !- HVAC Component

OS:PortList,
  {a5525de2-7144-49de-af3b-9423b2264f1f}, !- Handle
  {0081680f-e929-4dc6-b0ec-b527ee3c4cdd}, !- Name
  {a7e0e2ab-5e1d-4110-824c-b11f91859960}, !- HVAC Component
  {c3e1298e-8aa2-4d9c-a241-1bd9b270205f}; !- Port 1

OS:Sizing:Zone,
  {a467c0a2-acc9-4c7f-99f4-b79e12f33440}, !- Handle
  {a7e0e2ab-5e1d-4110-824c-b11f91859960}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {c69e9815-dc70-4f55-96c1-0b2def2cbdf9}, !- Handle
  Zone HVAC Equipment List 62,            !- Name
  {a7e0e2ab-5e1d-4110-824c-b11f91859960}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {4facd75b-457e-411e-8ec4-24ca64985711}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {96648eff-560b-431e-99a5-7cf78f591725}, !- Handle
  Lobby Thermostat 3,                     !- Name
  {494e68df-a159-46bb-a1d9-16586d1bdbdb}, !- Heating Setpoint Temperature Schedule Name
  {527631e3-76be-4c63-ae20-86e24057367d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {3ad17e93-c94b-46ef-b170-de6234d6e383}, !- Handle
  Lobby_Bot_ZN_2 ZN,                      !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {74958949-e789-413a-9113-90e20f250148}, !- Zone Air Inlet Port List
  {5c8f8eb0-5c0a-42c9-8385-31fe2fb4b359}, !- Zone Air Exhaust Port List
  {417732f0-cef7-4b51-ae30-c36b11c073cb}, !- Zone Air Node Name
  {2cfa1214-e629-4936-b8d3-8ad343f961b8}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {c9d1a005-98a5-42aa-bfa3-6b2e51679bf7}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a28dd55d-b03e-461e-b114-9829af66c177}, !- Handle
  Node 63,                                !- Name
  {417732f0-cef7-4b51-ae30-c36b11c073cb}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {417732f0-cef7-4b51-ae30-c36b11c073cb}, !- Handle
  {ac7454b4-258d-4adb-9c30-c9462445d436}, !- Name
  {3ad17e93-c94b-46ef-b170-de6234d6e383}, !- Source Object
  11,                                     !- Outlet Port
  {a28dd55d-b03e-461e-b114-9829af66c177}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {74958949-e789-413a-9113-90e20f250148}, !- Handle
  {4b06b8a0-29e5-461c-8e91-921e34e3da3f}, !- Name
  {3ad17e93-c94b-46ef-b170-de6234d6e383}, !- HVAC Component
  {a77d3541-6106-4c5c-8eea-24b9bed0f7fe}; !- Port 1

OS:PortList,
  {5c8f8eb0-5c0a-42c9-8385-31fe2fb4b359}, !- Handle
  {168a853c-eb8b-4320-b73a-9053e0dd753f}, !- Name
  {3ad17e93-c94b-46ef-b170-de6234d6e383}; !- HVAC Component

OS:PortList,
  {2cfa1214-e629-4936-b8d3-8ad343f961b8}, !- Handle
  {80030a18-028c-400e-9cdd-2d597c8744e6}, !- Name
  {3ad17e93-c94b-46ef-b170-de6234d6e383}, !- HVAC Component
  {baafa405-cb9a-4689-b7f8-0b5f244ebcfb}; !- Port 1

OS:Sizing:Zone,
  {3b28dcfa-dfa0-42b7-9c17-df31e263527b}, !- Handle
  {3ad17e93-c94b-46ef-b170-de6234d6e383}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {a2c2414d-f93c-4940-b175-275b4c546b60}, !- Handle
  Zone HVAC Equipment List 63,            !- Name
  {3ad17e93-c94b-46ef-b170-de6234d6e383}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {6ef7d925-f2ab-43ac-8a20-4c1657a4f886}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {c9d1a005-98a5-42aa-bfa3-6b2e51679bf7}, !- Handle
  Lobby Thermostat 4,                     !- Name
  {494e68df-a159-46bb-a1d9-16586d1bdbdb}, !- Heating Setpoint Temperature Schedule Name
  {527631e3-76be-4c63-ae20-86e24057367d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {3caaf563-8709-4b39-9744-24d0defecb3e}, !- Handle
  Lobby_Mid_ZN ZN,                        !- Name
  10,                                     !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c97fa68c-e98e-4f6c-94e5-e3a812e6729d}, !- Zone Air Inlet Port List
  {cfabb07e-6aaf-487b-b3e1-7ee1b6d416d5}, !- Zone Air Exhaust Port List
  {05193750-1f24-4406-98ef-47a428877c3d}, !- Zone Air Node Name
  {804f2335-cdd0-47bc-8f39-a2bb261702f9}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {37d06f85-2038-43be-a397-efcf2d18d4c0}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {70e851b4-f31b-4a57-8383-3c48ba8df5f0}, !- Handle
  Node 64,                                !- Name
  {05193750-1f24-4406-98ef-47a428877c3d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {05193750-1f24-4406-98ef-47a428877c3d}, !- Handle
  {c600d7f2-ed25-48af-a94d-47fbf0de0717}, !- Name
  {3caaf563-8709-4b39-9744-24d0defecb3e}, !- Source Object
  11,                                     !- Outlet Port
  {70e851b4-f31b-4a57-8383-3c48ba8df5f0}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c97fa68c-e98e-4f6c-94e5-e3a812e6729d}, !- Handle
  {ce516c6f-8f00-45c3-89f2-17a9e5900fcb}, !- Name
  {3caaf563-8709-4b39-9744-24d0defecb3e}, !- HVAC Component
  {8d3c3da3-f7d6-4f26-97f6-b35a44bf6be3}; !- Port 1

OS:PortList,
  {cfabb07e-6aaf-487b-b3e1-7ee1b6d416d5}, !- Handle
  {4bdb6115-6e4a-4952-bb7e-d774d48ce51d}, !- Name
  {3caaf563-8709-4b39-9744-24d0defecb3e}; !- HVAC Component

OS:PortList,
  {804f2335-cdd0-47bc-8f39-a2bb261702f9}, !- Handle
  {1e1fa476-ae41-47f9-95eb-90e5067e9987}, !- Name
  {3caaf563-8709-4b39-9744-24d0defecb3e}, !- HVAC Component
  {9da7e19e-56b1-4173-9f77-d771e0f11299}; !- Port 1

OS:Sizing:Zone,
  {d426a117-6d96-4097-82ce-affef8edc690}, !- Handle
  {3caaf563-8709-4b39-9744-24d0defecb3e}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {d74ba6e8-f682-43dc-ad70-6c15d8d1d05e}, !- Handle
  Zone HVAC Equipment List 64,            !- Name
  {3caaf563-8709-4b39-9744-24d0defecb3e}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {36f6517d-9310-4736-aa09-2310412ec6d3}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {37d06f85-2038-43be-a397-efcf2d18d4c0}, !- Handle
  Lobby Thermostat 5,                     !- Name
  {494e68df-a159-46bb-a1d9-16586d1bdbdb}, !- Heating Setpoint Temperature Schedule Name
  {527631e3-76be-4c63-ae20-86e24057367d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {848d81dc-7abb-44c4-9b53-6a8b6402d7ee}, !- Handle
  Lobby_Top_ZN ZN,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {10f1cbfd-b46d-46be-a5c2-19f7b765136e}, !- Zone Air Inlet Port List
  {781f4824-b1c5-4c2c-89fb-2794b998500a}, !- Zone Air Exhaust Port List
  {732f6a2d-0b55-4fe3-9581-b111a3a8899e}, !- Zone Air Node Name
  {059c4b8d-4263-4609-801b-5c85d134cdc5}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {a9c95365-9214-4d2b-951c-f3335d5252ff}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {0e773c4c-b01e-4e98-937f-9c05e8132f63}, !- Handle
  Node 65,                                !- Name
  {732f6a2d-0b55-4fe3-9581-b111a3a8899e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {732f6a2d-0b55-4fe3-9581-b111a3a8899e}, !- Handle
  {5d2afcc1-c718-4f7c-a8be-ad64290adcda}, !- Name
  {848d81dc-7abb-44c4-9b53-6a8b6402d7ee}, !- Source Object
  11,                                     !- Outlet Port
  {0e773c4c-b01e-4e98-937f-9c05e8132f63}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {10f1cbfd-b46d-46be-a5c2-19f7b765136e}, !- Handle
  {31f48482-2544-4f8f-a7c4-4771041039a1}, !- Name
  {848d81dc-7abb-44c4-9b53-6a8b6402d7ee}, !- HVAC Component
  {5834205c-8018-48d2-8d11-b4caa777df06}; !- Port 1

OS:PortList,
  {781f4824-b1c5-4c2c-89fb-2794b998500a}, !- Handle
  {4c1fa821-4bbd-47c0-a89b-f4b6cc084998}, !- Name
  {848d81dc-7abb-44c4-9b53-6a8b6402d7ee}; !- HVAC Component

OS:PortList,
  {059c4b8d-4263-4609-801b-5c85d134cdc5}, !- Handle
  {f2e215b9-c466-47de-a754-1b653e8afd1f}, !- Name
  {848d81dc-7abb-44c4-9b53-6a8b6402d7ee}, !- HVAC Component
  {25bbec82-0a02-4742-972b-aecdafaa783f}; !- Port 1

OS:Sizing:Zone,
  {a4fae609-52f6-44ea-bb73-fe92e15fc194}, !- Handle
  {848d81dc-7abb-44c4-9b53-6a8b6402d7ee}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {67cf1af9-d63e-4977-b5fe-544d719f25fa}, !- Handle
  Zone HVAC Equipment List 65,            !- Name
  {848d81dc-7abb-44c4-9b53-6a8b6402d7ee}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {dec0f9f9-1e13-4a93-b3ce-f7adfd0912f3}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {a9c95365-9214-4d2b-951c-f3335d5252ff}, !- Handle
  Lobby Thermostat 6,                     !- Name
  {494e68df-a159-46bb-a1d9-16586d1bdbdb}, !- Heating Setpoint Temperature Schedule Name
  {527631e3-76be-4c63-ae20-86e24057367d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {0651c89e-82a3-4497-b95f-228e291b88d0}, !- Handle
  Locker_Basement_ZN ZN,                  !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {23157239-2040-4ebb-b647-8497baaa831c}, !- Zone Air Inlet Port List
  {6c82dbaf-54f5-44df-b7ee-f78b9aef1cd4}, !- Zone Air Exhaust Port List
  {2510e5f8-7c18-4e82-b097-0335c169405e}, !- Zone Air Node Name
  {d1691eab-81ae-4af8-bfac-e237036ebba7}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {0a60e573-4d35-447d-bc6d-e54d87f33493}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e899cadb-6533-48c9-8555-02c543303cdc}, !- Handle
  Node 66,                                !- Name
  {2510e5f8-7c18-4e82-b097-0335c169405e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2510e5f8-7c18-4e82-b097-0335c169405e}, !- Handle
  {d8cc74dc-8da7-43cd-be86-f1375e9563e3}, !- Name
  {0651c89e-82a3-4497-b95f-228e291b88d0}, !- Source Object
  11,                                     !- Outlet Port
  {e899cadb-6533-48c9-8555-02c543303cdc}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {23157239-2040-4ebb-b647-8497baaa831c}, !- Handle
  {b5c5ca27-24e0-4cd2-aa2d-52a610859057}, !- Name
  {0651c89e-82a3-4497-b95f-228e291b88d0}, !- HVAC Component
  {93fd17b2-5573-4ab1-be3b-e108eb42963f}; !- Port 1

OS:PortList,
  {6c82dbaf-54f5-44df-b7ee-f78b9aef1cd4}, !- Handle
  {5cc94fab-15f1-4435-8c47-71bb29f7ec19}, !- Name
  {0651c89e-82a3-4497-b95f-228e291b88d0}; !- HVAC Component

OS:PortList,
  {d1691eab-81ae-4af8-bfac-e237036ebba7}, !- Handle
  {8888e659-9558-4f3c-9fe4-3a15e1a072a0}, !- Name
  {0651c89e-82a3-4497-b95f-228e291b88d0}, !- HVAC Component
  {672d25cf-023a-46d6-8b02-0c2341c823a2}; !- Port 1

OS:Sizing:Zone,
  {c24e81f3-4ecc-4639-a563-5250c727de11}, !- Handle
  {0651c89e-82a3-4497-b95f-228e291b88d0}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {f690fff5-8aae-42df-ad83-0c4c970d0acc}, !- Handle
  Zone HVAC Equipment List 66,            !- Name
  {0651c89e-82a3-4497-b95f-228e291b88d0}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {e6012879-a09c-4de4-bb8e-27eebaadbfb6}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {0a60e573-4d35-447d-bc6d-e54d87f33493}, !- Handle
  BreakRoom Thermostat 2,                 !- Name
  {494e68df-a159-46bb-a1d9-16586d1bdbdb}, !- Heating Setpoint Temperature Schedule Name
  {527631e3-76be-4c63-ae20-86e24057367d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {816d56a1-607d-4488-8b67-ab9ddd7e583f}, !- Handle
  Lounge_Bot_ZN ZN,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {cb5b5a9c-0b96-4507-9df1-31ff71d4e411}, !- Zone Air Inlet Port List
  {809dd456-038f-4549-a78b-7f424bed3c93}, !- Zone Air Exhaust Port List
  {a4cda102-abac-4c38-bbea-9cea94b3e456}, !- Zone Air Node Name
  {d1f4c736-c795-48a9-bd2c-258e3e29be74}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {df6ab24a-1595-44bf-a605-5cbadccfa71e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {9112946d-7bb7-48fd-bccd-beaef9e35230}, !- Handle
  Node 67,                                !- Name
  {a4cda102-abac-4c38-bbea-9cea94b3e456}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a4cda102-abac-4c38-bbea-9cea94b3e456}, !- Handle
  {c5dd1fb4-5566-4768-a239-cedee87dd0f9}, !- Name
  {816d56a1-607d-4488-8b67-ab9ddd7e583f}, !- Source Object
  11,                                     !- Outlet Port
  {9112946d-7bb7-48fd-bccd-beaef9e35230}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {cb5b5a9c-0b96-4507-9df1-31ff71d4e411}, !- Handle
  {b16fa96e-1153-483f-8e10-a315eab7922d}, !- Name
  {816d56a1-607d-4488-8b67-ab9ddd7e583f}, !- HVAC Component
  {6f9e3adf-8715-4667-94bb-eea6b44ebe5a}; !- Port 1

OS:PortList,
  {809dd456-038f-4549-a78b-7f424bed3c93}, !- Handle
  {4af37a3b-3615-4c7d-975f-bd9d7d88d2b8}, !- Name
  {816d56a1-607d-4488-8b67-ab9ddd7e583f}; !- HVAC Component

OS:PortList,
  {d1f4c736-c795-48a9-bd2c-258e3e29be74}, !- Handle
  {e363ef70-24bf-4944-88c3-e36f71cff2e4}, !- Name
  {816d56a1-607d-4488-8b67-ab9ddd7e583f}, !- HVAC Component
  {aecd4c44-fc28-4500-9654-c90de26de2aa}; !- Port 1

OS:Sizing:Zone,
  {19a0546a-bb65-4240-9757-e48bf9654137}, !- Handle
  {816d56a1-607d-4488-8b67-ab9ddd7e583f}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {a8104a3b-d6fa-4d8d-9597-c4c8888924f2}, !- Handle
  Zone HVAC Equipment List 67,            !- Name
  {816d56a1-607d-4488-8b67-ab9ddd7e583f}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {48d39a5c-075e-4fb9-8669-8c80386643a2}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {df6ab24a-1595-44bf-a605-5cbadccfa71e}, !- Handle
  BreakRoom Thermostat 3,                 !- Name
  {494e68df-a159-46bb-a1d9-16586d1bdbdb}, !- Heating Setpoint Temperature Schedule Name
  {527631e3-76be-4c63-ae20-86e24057367d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {99b45a3a-0e11-4f03-a518-5ce2b8a23a79}, !- Handle
  Mechanical_Basement_ZN_1 ZN,            !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {19f6778b-f5f2-4186-bc9e-772013e42251}, !- Zone Air Inlet Port List
  {673408d1-12a7-4497-8645-dcebdd5c3741}, !- Zone Air Exhaust Port List
  {58ea0bc9-c700-4990-843d-f15e9995c6c9}, !- Zone Air Node Name
  {2a885a88-ddf7-4831-84bd-b3a0cf435d42}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {f7b38324-2685-4b4b-9f7f-ae24b3d1f0bd}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {73bdc52d-0e62-4a25-88dd-1b7c3014ec1d}, !- Handle
  Node 68,                                !- Name
  {58ea0bc9-c700-4990-843d-f15e9995c6c9}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {58ea0bc9-c700-4990-843d-f15e9995c6c9}, !- Handle
  {e67982d6-019e-4651-9809-fba3af90e426}, !- Name
  {99b45a3a-0e11-4f03-a518-5ce2b8a23a79}, !- Source Object
  11,                                     !- Outlet Port
  {73bdc52d-0e62-4a25-88dd-1b7c3014ec1d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {19f6778b-f5f2-4186-bc9e-772013e42251}, !- Handle
  {ea28b2b6-61d1-4160-a2ee-ea2e62979d03}, !- Name
  {99b45a3a-0e11-4f03-a518-5ce2b8a23a79}, !- HVAC Component
  {e82a0001-1f99-489d-ad4c-3709f323c333}; !- Port 1

OS:PortList,
  {673408d1-12a7-4497-8645-dcebdd5c3741}, !- Handle
  {2b8a8f21-2bb5-4c16-ac4c-78779856618f}, !- Name
  {99b45a3a-0e11-4f03-a518-5ce2b8a23a79}; !- HVAC Component

OS:PortList,
  {2a885a88-ddf7-4831-84bd-b3a0cf435d42}, !- Handle
  {78641162-4d04-48ed-8077-0211cbffbf5a}, !- Name
  {99b45a3a-0e11-4f03-a518-5ce2b8a23a79}, !- HVAC Component
  {a357b38b-3bf9-4a09-8204-7e14b440938d}; !- Port 1

OS:Sizing:Zone,
  {9ba7a42a-f97e-4790-bb9d-2ac85eca72f8}, !- Handle
  {99b45a3a-0e11-4f03-a518-5ce2b8a23a79}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {d2033e7e-6c3c-4149-9058-36caea3fc974}, !- Handle
  Zone HVAC Equipment List 68,            !- Name
  {99b45a3a-0e11-4f03-a518-5ce2b8a23a79}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {ec9bacdc-deda-429a-acd4-d9caf1d32e62}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {f7b38324-2685-4b4b-9f7f-ae24b3d1f0bd}, !- Handle
  Elec/MechRoom Thermostat 1,             !- Name
  {494e68df-a159-46bb-a1d9-16586d1bdbdb}, !- Heating Setpoint Temperature Schedule Name
  {527631e3-76be-4c63-ae20-86e24057367d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {733a942b-fe66-478e-9a3b-007c295ba226}, !- Handle
  Mechanical_Basement_ZN_2 ZN,            !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f7f3920c-d837-4294-ae10-b8a7445e60fc}, !- Zone Air Inlet Port List
  {a1652a3a-d181-46a8-885e-8323cbf6c15f}, !- Zone Air Exhaust Port List
  {1866a0ad-e1e1-4279-bcd3-e4227923add8}, !- Zone Air Node Name
  {d8dbbae5-7f76-4032-b012-e93b025083c7}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {9c740302-9f18-4b67-9434-33331b51770b}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {10d7ed10-903c-4d77-87ce-dccfd21b7ecf}, !- Handle
  Node 69,                                !- Name
  {1866a0ad-e1e1-4279-bcd3-e4227923add8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1866a0ad-e1e1-4279-bcd3-e4227923add8}, !- Handle
  {ac79d4e7-ede5-40fb-8229-f97facdbb9ad}, !- Name
  {733a942b-fe66-478e-9a3b-007c295ba226}, !- Source Object
  11,                                     !- Outlet Port
  {10d7ed10-903c-4d77-87ce-dccfd21b7ecf}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f7f3920c-d837-4294-ae10-b8a7445e60fc}, !- Handle
  {0055d518-5743-40a0-9617-f14b720c8d8e}, !- Name
  {733a942b-fe66-478e-9a3b-007c295ba226}, !- HVAC Component
  {33a00e86-7f3d-42ba-9e7f-4434c386a66c}; !- Port 1

OS:PortList,
  {a1652a3a-d181-46a8-885e-8323cbf6c15f}, !- Handle
  {416ff643-d836-490c-aec1-ec3b1c316971}, !- Name
  {733a942b-fe66-478e-9a3b-007c295ba226}; !- HVAC Component

OS:PortList,
  {d8dbbae5-7f76-4032-b012-e93b025083c7}, !- Handle
  {27472cec-8d06-4829-bdfd-177407e035db}, !- Name
  {733a942b-fe66-478e-9a3b-007c295ba226}, !- HVAC Component
  {08c4dced-86c6-4ae4-8a23-0fd2480b1f4b}; !- Port 1

OS:Sizing:Zone,
  {e4fd107a-04f9-4f3e-96e2-01aee383dac7}, !- Handle
  {733a942b-fe66-478e-9a3b-007c295ba226}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {afdab262-91b1-460a-b78f-8e8eb9d1942c}, !- Handle
  Zone HVAC Equipment List 69,            !- Name
  {733a942b-fe66-478e-9a3b-007c295ba226}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {6b31213e-824f-427f-8f96-e6992a029f24}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {9c740302-9f18-4b67-9434-33331b51770b}, !- Handle
  Elec/MechRoom Thermostat 2,             !- Name
  {494e68df-a159-46bb-a1d9-16586d1bdbdb}, !- Heating Setpoint Temperature Schedule Name
  {527631e3-76be-4c63-ae20-86e24057367d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {6d7e40ee-f9fe-4252-8f97-8540978c9c87}, !- Handle
  Mechanical_Bot_ZN_1 ZN,                 !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6c5aba84-db65-4137-9625-1368fb721195}, !- Zone Air Inlet Port List
  {42b3820c-c514-4014-aa90-2d043b27a4d7}, !- Zone Air Exhaust Port List
  {11b048df-9dfd-476b-9e1a-b396c8582aa1}, !- Zone Air Node Name
  {a1ffc8a7-4e1c-464b-abe8-9c35d3918b89}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {9c548b90-ed00-442d-a6f4-5e61eba9fc9e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {3f5490e2-0c08-419e-ace7-724041df9803}, !- Handle
  Node 70,                                !- Name
  {11b048df-9dfd-476b-9e1a-b396c8582aa1}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {11b048df-9dfd-476b-9e1a-b396c8582aa1}, !- Handle
  {eae92f34-52e9-4041-bed6-25bea63b72e8}, !- Name
  {6d7e40ee-f9fe-4252-8f97-8540978c9c87}, !- Source Object
  11,                                     !- Outlet Port
  {3f5490e2-0c08-419e-ace7-724041df9803}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6c5aba84-db65-4137-9625-1368fb721195}, !- Handle
  {ab6e6b1f-9763-47df-a64d-020e1ca5ade4}, !- Name
  {6d7e40ee-f9fe-4252-8f97-8540978c9c87}, !- HVAC Component
  {6927f2f3-90d0-45c3-8578-c31b75fe5cdb}; !- Port 1

OS:PortList,
  {42b3820c-c514-4014-aa90-2d043b27a4d7}, !- Handle
  {55cc1856-474b-4d7b-b89e-64f664d4d311}, !- Name
  {6d7e40ee-f9fe-4252-8f97-8540978c9c87}; !- HVAC Component

OS:PortList,
  {a1ffc8a7-4e1c-464b-abe8-9c35d3918b89}, !- Handle
  {52c02bb1-9745-4d11-abde-10e34b75a0fe}, !- Name
  {6d7e40ee-f9fe-4252-8f97-8540978c9c87}, !- HVAC Component
  {911b365b-e717-49fd-887e-c493476e7aea}; !- Port 1

OS:Sizing:Zone,
  {51133372-06f6-452e-ba61-94d746e2eac9}, !- Handle
  {6d7e40ee-f9fe-4252-8f97-8540978c9c87}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {2e3b7bdd-0a5c-428e-83a1-405cc2e53df0}, !- Handle
  Zone HVAC Equipment List 70,            !- Name
  {6d7e40ee-f9fe-4252-8f97-8540978c9c87}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {0c39199e-478d-4580-b600-a449e07481ee}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {9c548b90-ed00-442d-a6f4-5e61eba9fc9e}, !- Handle
  Elec/MechRoom Thermostat 3,             !- Name
  {494e68df-a159-46bb-a1d9-16586d1bdbdb}, !- Heating Setpoint Temperature Schedule Name
  {527631e3-76be-4c63-ae20-86e24057367d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {f119d9ce-5df4-4733-ba0f-d8554207529a}, !- Handle
  Mechanical_Bot_ZN_2 ZN,                 !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {739e1dd6-c735-424c-8ff9-331b37a2444b}, !- Zone Air Inlet Port List
  {c0771b0e-bd8c-46bb-b330-1d02e0caa44c}, !- Zone Air Exhaust Port List
  {74a95e4a-61de-4225-ae91-f22055d0cbe8}, !- Zone Air Node Name
  {ce3f02f2-4fce-4542-98ea-e87cb48f66d1}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {8af3e0ec-abb3-44ac-b7b3-947226b0470e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c29981db-b32c-4fd2-a463-93227071f5c4}, !- Handle
  Node 71,                                !- Name
  {74a95e4a-61de-4225-ae91-f22055d0cbe8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {74a95e4a-61de-4225-ae91-f22055d0cbe8}, !- Handle
  {9fa0c01a-faed-4c89-93ca-e500120c1667}, !- Name
  {f119d9ce-5df4-4733-ba0f-d8554207529a}, !- Source Object
  11,                                     !- Outlet Port
  {c29981db-b32c-4fd2-a463-93227071f5c4}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {739e1dd6-c735-424c-8ff9-331b37a2444b}, !- Handle
  {81c31454-513a-419e-b145-4d8cc91b6da6}, !- Name
  {f119d9ce-5df4-4733-ba0f-d8554207529a}, !- HVAC Component
  {c2043f26-7bd2-4ea9-b564-225621cf9fa4}; !- Port 1

OS:PortList,
  {c0771b0e-bd8c-46bb-b330-1d02e0caa44c}, !- Handle
  {07cd0326-018c-40d9-8fb2-dbd14417e289}, !- Name
  {f119d9ce-5df4-4733-ba0f-d8554207529a}; !- HVAC Component

OS:PortList,
  {ce3f02f2-4fce-4542-98ea-e87cb48f66d1}, !- Handle
  {d71dfefe-52f1-460d-a67c-6c4f3e2989ec}, !- Name
  {f119d9ce-5df4-4733-ba0f-d8554207529a}, !- HVAC Component
  {3e9755e9-ca5e-45ca-bc55-4ade2b3a9951}; !- Port 1

OS:Sizing:Zone,
  {337d8ba0-a765-44dd-942e-98528644309f}, !- Handle
  {f119d9ce-5df4-4733-ba0f-d8554207529a}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {f91902e8-c593-4852-a713-e37479f9bbe9}, !- Handle
  Zone HVAC Equipment List 71,            !- Name
  {f119d9ce-5df4-4733-ba0f-d8554207529a}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {e71ba894-8c42-4621-8fde-e31631c36b0c}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {8af3e0ec-abb3-44ac-b7b3-947226b0470e}, !- Handle
  Elec/MechRoom Thermostat 4,             !- Name
  {494e68df-a159-46bb-a1d9-16586d1bdbdb}, !- Heating Setpoint Temperature Schedule Name
  {527631e3-76be-4c63-ae20-86e24057367d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {62ae9212-5fc2-4280-8383-0b4792df92a4}, !- Handle
  Mechanical_Mid_ZN_1 ZN,                 !- Name
  10,                                     !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ada69b01-ffdd-4c9b-a7ac-4e9b366e2c4c}, !- Zone Air Inlet Port List
  {7f11544c-cea9-4256-9660-bc5c551f49ce}, !- Zone Air Exhaust Port List
  {0e8d855f-6bec-4c62-a776-1e50b315703c}, !- Zone Air Node Name
  {00538f56-d7e9-486c-b0d1-e4465fdc36d0}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {c4a0b747-7a4d-459d-8fd9-f27d17bcfbbf}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {42c37cbf-d837-4da2-a375-c6ac948c26b7}, !- Handle
  Node 72,                                !- Name
  {0e8d855f-6bec-4c62-a776-1e50b315703c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0e8d855f-6bec-4c62-a776-1e50b315703c}, !- Handle
  {24b5c5f1-d53e-48ae-83a3-44eb50003c27}, !- Name
  {62ae9212-5fc2-4280-8383-0b4792df92a4}, !- Source Object
  11,                                     !- Outlet Port
  {42c37cbf-d837-4da2-a375-c6ac948c26b7}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ada69b01-ffdd-4c9b-a7ac-4e9b366e2c4c}, !- Handle
  {4feafd01-76ca-441c-b564-c4f00ced123b}, !- Name
  {62ae9212-5fc2-4280-8383-0b4792df92a4}, !- HVAC Component
  {a3386b45-3007-4b25-b099-c15da2f6ad8b}; !- Port 1

OS:PortList,
  {7f11544c-cea9-4256-9660-bc5c551f49ce}, !- Handle
  {4b092043-150a-4f4c-92f0-f647965d9ed4}, !- Name
  {62ae9212-5fc2-4280-8383-0b4792df92a4}; !- HVAC Component

OS:PortList,
  {00538f56-d7e9-486c-b0d1-e4465fdc36d0}, !- Handle
  {beee07cf-64fe-4988-b2dc-05e16f8ca8c4}, !- Name
  {62ae9212-5fc2-4280-8383-0b4792df92a4}, !- HVAC Component
  {9e023957-dc48-4ded-a230-03dfc7cc09eb}; !- Port 1

OS:Sizing:Zone,
  {b7efe34b-c135-43d1-a09c-53959859589f}, !- Handle
  {62ae9212-5fc2-4280-8383-0b4792df92a4}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {f988c016-dddc-487c-a1ad-0dbe0baabf1d}, !- Handle
  Zone HVAC Equipment List 72,            !- Name
  {62ae9212-5fc2-4280-8383-0b4792df92a4}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {c759ec4b-422d-4a04-98ab-9d244e77618a}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {c4a0b747-7a4d-459d-8fd9-f27d17bcfbbf}, !- Handle
  Elec/MechRoom Thermostat 5,             !- Name
  {494e68df-a159-46bb-a1d9-16586d1bdbdb}, !- Heating Setpoint Temperature Schedule Name
  {527631e3-76be-4c63-ae20-86e24057367d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {73f62e26-26ba-4466-80a4-85e7b93a0c06}, !- Handle
  Mechanical_Mid_ZN_2 ZN,                 !- Name
  10,                                     !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {41cb591b-3d47-47d3-8309-972399f2542a}, !- Zone Air Inlet Port List
  {5e18cce1-a388-458e-8aeb-8e16c2dec505}, !- Zone Air Exhaust Port List
  {047320a1-9c2a-4594-956e-68af48c4c252}, !- Zone Air Node Name
  {8ff56b7e-a2c5-4872-8f40-14881c368c22}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {fd996c4c-b1d8-45b4-a249-864803d255fb}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {fca2b30a-d4d2-4179-a3f6-b386e0fe1bfa}, !- Handle
  Node 73,                                !- Name
  {047320a1-9c2a-4594-956e-68af48c4c252}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {047320a1-9c2a-4594-956e-68af48c4c252}, !- Handle
  {226fd846-6d32-4914-a73f-95d6a3054b5a}, !- Name
  {73f62e26-26ba-4466-80a4-85e7b93a0c06}, !- Source Object
  11,                                     !- Outlet Port
  {fca2b30a-d4d2-4179-a3f6-b386e0fe1bfa}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {41cb591b-3d47-47d3-8309-972399f2542a}, !- Handle
  {b1116636-58eb-4d92-827b-ce9232128735}, !- Name
  {73f62e26-26ba-4466-80a4-85e7b93a0c06}, !- HVAC Component
  {14df3a63-05a2-435f-83b8-6cdd6752a0f3}; !- Port 1

OS:PortList,
  {5e18cce1-a388-458e-8aeb-8e16c2dec505}, !- Handle
  {b36ea511-4239-4e31-9949-58c94e62481e}, !- Name
  {73f62e26-26ba-4466-80a4-85e7b93a0c06}; !- HVAC Component

OS:PortList,
  {8ff56b7e-a2c5-4872-8f40-14881c368c22}, !- Handle
  {f236c4e7-9508-4572-b63c-cc8392d09436}, !- Name
  {73f62e26-26ba-4466-80a4-85e7b93a0c06}, !- HVAC Component
  {35073396-938e-4652-b89b-1aad6a4a7491}; !- Port 1

OS:Sizing:Zone,
  {33c43d2a-6303-431e-9bd6-bb7756b976eb}, !- Handle
  {73f62e26-26ba-4466-80a4-85e7b93a0c06}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {51dec148-6609-4794-8e3b-e5b56d701496}, !- Handle
  Zone HVAC Equipment List 73,            !- Name
  {73f62e26-26ba-4466-80a4-85e7b93a0c06}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {ff23b2a5-f0fc-46d1-bd99-03b0dacd2588}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {fd996c4c-b1d8-45b4-a249-864803d255fb}, !- Handle
  Elec/MechRoom Thermostat 6,             !- Name
  {494e68df-a159-46bb-a1d9-16586d1bdbdb}, !- Heating Setpoint Temperature Schedule Name
  {527631e3-76be-4c63-ae20-86e24057367d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {c3012200-1782-4ba5-8b38-f1c94fbc789f}, !- Handle
  Mechanical_Top_ZN_1 ZN,                 !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7e3389af-8f34-48c7-bf21-d54d3c45b760}, !- Zone Air Inlet Port List
  {9a11a06d-bf7e-4fa2-8ad9-908478ebcb6f}, !- Zone Air Exhaust Port List
  {827f3af1-adcb-494f-9306-1b958ac230ca}, !- Zone Air Node Name
  {d67d698f-593a-42dc-b242-307c655d3290}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {91d699d3-6407-40b5-b004-9f1d4e3a19be}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c262755f-c45c-4e42-9b0a-1dddc9a4d28c}, !- Handle
  Node 74,                                !- Name
  {827f3af1-adcb-494f-9306-1b958ac230ca}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {827f3af1-adcb-494f-9306-1b958ac230ca}, !- Handle
  {a3479827-77b7-4d43-82a1-4c57d93b7ead}, !- Name
  {c3012200-1782-4ba5-8b38-f1c94fbc789f}, !- Source Object
  11,                                     !- Outlet Port
  {c262755f-c45c-4e42-9b0a-1dddc9a4d28c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7e3389af-8f34-48c7-bf21-d54d3c45b760}, !- Handle
  {88a4f45b-47f7-455d-b761-4f40b2c20f01}, !- Name
  {c3012200-1782-4ba5-8b38-f1c94fbc789f}, !- HVAC Component
  {523c45fa-17a5-4c51-8148-8853073701bc}; !- Port 1

OS:PortList,
  {9a11a06d-bf7e-4fa2-8ad9-908478ebcb6f}, !- Handle
  {a36a91da-0580-4019-b373-4cbfcc98bd99}, !- Name
  {c3012200-1782-4ba5-8b38-f1c94fbc789f}; !- HVAC Component

OS:PortList,
  {d67d698f-593a-42dc-b242-307c655d3290}, !- Handle
  {d6e9f23a-b131-47dc-a4bd-51159482b569}, !- Name
  {c3012200-1782-4ba5-8b38-f1c94fbc789f}, !- HVAC Component
  {d62cb908-933c-4451-96b8-c7d91d3ae5ce}; !- Port 1

OS:Sizing:Zone,
  {974b7a31-ed08-49c8-ba80-1106dc47d838}, !- Handle
  {c3012200-1782-4ba5-8b38-f1c94fbc789f}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {3ff7a170-3ff3-42f0-9b09-139513ddfaf6}, !- Handle
  Zone HVAC Equipment List 74,            !- Name
  {c3012200-1782-4ba5-8b38-f1c94fbc789f}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {8ac8b074-db29-4e4f-933d-ffc42dc6dbdc}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {91d699d3-6407-40b5-b004-9f1d4e3a19be}, !- Handle
  Elec/MechRoom Thermostat 7,             !- Name
  {494e68df-a159-46bb-a1d9-16586d1bdbdb}, !- Heating Setpoint Temperature Schedule Name
  {527631e3-76be-4c63-ae20-86e24057367d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {fc5db5f4-3620-4ed8-bf1e-9414c75fd0a8}, !- Handle
  Mechanical_Top_ZN_2 ZN,                 !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {92ff0537-1d3d-490c-9ff7-7ce9ce17598f}, !- Zone Air Inlet Port List
  {dcc8988c-5fc6-4110-beb9-9870b933ec29}, !- Zone Air Exhaust Port List
  {99db14db-01bb-4de8-9e52-9738df6a1a65}, !- Zone Air Node Name
  {8e091666-cd8b-4ac0-b687-15a19cf6cdf7}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {5459fe45-b96b-426c-98e2-3e7835a55275}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {1ee4fdc8-627c-4143-8826-f1a3960b3cec}, !- Handle
  Node 75,                                !- Name
  {99db14db-01bb-4de8-9e52-9738df6a1a65}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {99db14db-01bb-4de8-9e52-9738df6a1a65}, !- Handle
  {6ce80e66-d8ed-47fb-a01a-12cadce6646f}, !- Name
  {fc5db5f4-3620-4ed8-bf1e-9414c75fd0a8}, !- Source Object
  11,                                     !- Outlet Port
  {1ee4fdc8-627c-4143-8826-f1a3960b3cec}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {92ff0537-1d3d-490c-9ff7-7ce9ce17598f}, !- Handle
  {f2268a08-5626-45d6-9c2d-06c335cbaf67}, !- Name
  {fc5db5f4-3620-4ed8-bf1e-9414c75fd0a8}, !- HVAC Component
  {0d550484-b07a-4dcd-b474-06a30fb05d0c}; !- Port 1

OS:PortList,
  {dcc8988c-5fc6-4110-beb9-9870b933ec29}, !- Handle
  {81d629ee-d82b-4e40-ac50-d7cc6e45ff92}, !- Name
  {fc5db5f4-3620-4ed8-bf1e-9414c75fd0a8}; !- HVAC Component

OS:PortList,
  {8e091666-cd8b-4ac0-b687-15a19cf6cdf7}, !- Handle
  {28f91fbe-831f-44db-8787-0609827eb5fc}, !- Name
  {fc5db5f4-3620-4ed8-bf1e-9414c75fd0a8}, !- HVAC Component
  {d1f345a6-6967-4083-a525-733c2335f23b}; !- Port 1

OS:Sizing:Zone,
  {5d235858-22f7-4afc-be86-3132de835ed5}, !- Handle
  {fc5db5f4-3620-4ed8-bf1e-9414c75fd0a8}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {f53aab20-0aff-4245-acb1-54461a7da132}, !- Handle
  Zone HVAC Equipment List 75,            !- Name
  {fc5db5f4-3620-4ed8-bf1e-9414c75fd0a8}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {e516ecc8-bb59-4fbd-9ec0-1a5f5b62c9e8}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {5459fe45-b96b-426c-98e2-3e7835a55275}, !- Handle
  Elec/MechRoom Thermostat 8,             !- Name
  {494e68df-a159-46bb-a1d9-16586d1bdbdb}, !- Heating Setpoint Temperature Schedule Name
  {527631e3-76be-4c63-ae20-86e24057367d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {73cf04a9-317c-427e-b2dc-ef34e7b1c09a}, !- Handle
  MidFloor_Plenum ZN,                     !- Name
  10,                                     !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9e1b5744-4ae2-431f-8268-713625c7ef0d}, !- Zone Air Inlet Port List
  {1560b712-3156-476d-bd1a-0e38e9719749}, !- Zone Air Exhaust Port List
  {2e392fb3-ce5b-4c0e-a54f-e380d592b841}, !- Zone Air Node Name
  {98b7d0f5-9ea3-43a9-a4ef-817e7e06cca6}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e9ab73af-59bf-42b7-b292-cfeadb5fc6cf}, !- Handle
  Node 76,                                !- Name
  {2e392fb3-ce5b-4c0e-a54f-e380d592b841}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2e392fb3-ce5b-4c0e-a54f-e380d592b841}, !- Handle
  {a256ea11-451e-427a-9fe1-3722d912dc9d}, !- Name
  {73cf04a9-317c-427e-b2dc-ef34e7b1c09a}, !- Source Object
  11,                                     !- Outlet Port
  {e9ab73af-59bf-42b7-b292-cfeadb5fc6cf}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9e1b5744-4ae2-431f-8268-713625c7ef0d}, !- Handle
  {5991c0dd-2128-4a0f-8cc0-cbe30927b2ec}, !- Name
  {73cf04a9-317c-427e-b2dc-ef34e7b1c09a}; !- HVAC Component

OS:PortList,
  {1560b712-3156-476d-bd1a-0e38e9719749}, !- Handle
  {fe9d9b5e-3577-48e7-9254-d09a1aebbf64}, !- Name
  {73cf04a9-317c-427e-b2dc-ef34e7b1c09a}; !- HVAC Component

OS:PortList,
  {98b7d0f5-9ea3-43a9-a4ef-817e7e06cca6}, !- Handle
  {fd715b58-0b0d-42ca-9ab7-82ac3722ba7c}, !- Name
  {73cf04a9-317c-427e-b2dc-ef34e7b1c09a}; !- HVAC Component

OS:Sizing:Zone,
  {22a51c31-e3b3-4465-af7c-23a2b8cc9fae}, !- Handle
  {73cf04a9-317c-427e-b2dc-ef34e7b1c09a}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {8e8f80b3-6c28-4edd-aabb-7581cc344dce}, !- Handle
  Zone HVAC Equipment List 76,            !- Name
  {73cf04a9-317c-427e-b2dc-ef34e7b1c09a}; !- Thermal Zone

OS:ThermalZone,
  {fe4782c3-56fa-41c7-90c7-7f8e3da401fa}, !- Handle
  OpenOffice_Basement_ZN_1 ZN,            !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c6e0e355-7265-4660-957d-f4c0f1aa31e1}, !- Zone Air Inlet Port List
  {f65c8056-81b5-42eb-aa79-7cc94a5b219b}, !- Zone Air Exhaust Port List
  {d509910b-d7e2-4180-b41b-41ff7ba12df4}, !- Zone Air Node Name
  {266dffda-bc44-4b1a-8046-2dde8eafd44b}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {f7c4a160-cc3b-4f0d-bba5-a652a788f181}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {5c63b2ee-417d-400e-a8d6-58fba9be9f5d}, !- Handle
  Node 77,                                !- Name
  {d509910b-d7e2-4180-b41b-41ff7ba12df4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d509910b-d7e2-4180-b41b-41ff7ba12df4}, !- Handle
  {c7be7e76-9f59-4585-aa49-c3b3b8cae800}, !- Name
  {fe4782c3-56fa-41c7-90c7-7f8e3da401fa}, !- Source Object
  11,                                     !- Outlet Port
  {5c63b2ee-417d-400e-a8d6-58fba9be9f5d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c6e0e355-7265-4660-957d-f4c0f1aa31e1}, !- Handle
  {8d057f33-28d2-43dc-9929-c9b87f6d0d40}, !- Name
  {fe4782c3-56fa-41c7-90c7-7f8e3da401fa}, !- HVAC Component
  {02c69ca0-025d-4c8a-8210-06a4126e4294}; !- Port 1

OS:PortList,
  {f65c8056-81b5-42eb-aa79-7cc94a5b219b}, !- Handle
  {5e89f6e0-296e-4799-aaed-528437fb8bef}, !- Name
  {fe4782c3-56fa-41c7-90c7-7f8e3da401fa}; !- HVAC Component

OS:PortList,
  {266dffda-bc44-4b1a-8046-2dde8eafd44b}, !- Handle
  {53e39f29-7224-4cee-9baf-bcec49116ef3}, !- Name
  {fe4782c3-56fa-41c7-90c7-7f8e3da401fa}, !- HVAC Component
  {8e5c4eac-f94c-40a4-b18c-ec5e59341489}; !- Port 1

OS:Sizing:Zone,
  {1b742c8d-61ed-4279-90d6-c6cd641bd490}, !- Handle
  {fe4782c3-56fa-41c7-90c7-7f8e3da401fa}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {59eea4f3-db0c-4139-8fb1-18a5fef82d39}, !- Handle
  Zone HVAC Equipment List 77,            !- Name
  {fe4782c3-56fa-41c7-90c7-7f8e3da401fa}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {21f36fde-54df-4387-9df9-f2d6551a17ba}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {f7c4a160-cc3b-4f0d-bba5-a652a788f181}, !- Handle
  OpenOffice Thermostat 1,                !- Name
  {494e68df-a159-46bb-a1d9-16586d1bdbdb}, !- Heating Setpoint Temperature Schedule Name
  {527631e3-76be-4c63-ae20-86e24057367d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {ab9b434b-92de-469d-abb2-8826326839f8}, !- Handle
  OpenOffice_Basement_ZN_2 ZN,            !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {1b6c471f-243e-4068-bf40-ccb3a9fb0780}, !- Zone Air Inlet Port List
  {7e6e63fd-c3ca-41e6-8029-733aa857866d}, !- Zone Air Exhaust Port List
  {8854e0b0-2548-4318-9970-d91fa4d18579}, !- Zone Air Node Name
  {052c331c-13ef-4635-a22c-bbda10a89059}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {d75429b3-9c87-4ba9-8b49-f376c2fce8c0}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e3edd2ae-58d3-4bb0-9d11-53d9e124bd4b}, !- Handle
  Node 78,                                !- Name
  {8854e0b0-2548-4318-9970-d91fa4d18579}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8854e0b0-2548-4318-9970-d91fa4d18579}, !- Handle
  {e684d346-76d6-4057-a5ff-f8a896adb644}, !- Name
  {ab9b434b-92de-469d-abb2-8826326839f8}, !- Source Object
  11,                                     !- Outlet Port
  {e3edd2ae-58d3-4bb0-9d11-53d9e124bd4b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1b6c471f-243e-4068-bf40-ccb3a9fb0780}, !- Handle
  {8495f0c4-9042-4e85-864b-cb2cfeb2360f}, !- Name
  {ab9b434b-92de-469d-abb2-8826326839f8}, !- HVAC Component
  {945212bf-1e56-45ea-8a8a-d92e0c7f8f6f}; !- Port 1

OS:PortList,
  {7e6e63fd-c3ca-41e6-8029-733aa857866d}, !- Handle
  {2ab039ce-51ac-4723-8796-a4009ef826af}, !- Name
  {ab9b434b-92de-469d-abb2-8826326839f8}; !- HVAC Component

OS:PortList,
  {052c331c-13ef-4635-a22c-bbda10a89059}, !- Handle
  {9f36a830-d234-48e0-af3c-08f5c4c38e09}, !- Name
  {ab9b434b-92de-469d-abb2-8826326839f8}, !- HVAC Component
  {3d0544d5-1852-4460-8ec7-c4467f2b3051}; !- Port 1

OS:Sizing:Zone,
  {26136e8f-9b98-4889-a98f-f2c016f44520}, !- Handle
  {ab9b434b-92de-469d-abb2-8826326839f8}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {803f5479-7d8d-467d-bcfa-e23088cae8ca}, !- Handle
  Zone HVAC Equipment List 78,            !- Name
  {ab9b434b-92de-469d-abb2-8826326839f8}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {8d258a5a-2a6b-41a7-b819-0f1fb105a80b}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {d75429b3-9c87-4ba9-8b49-f376c2fce8c0}, !- Handle
  OpenOffice Thermostat 2,                !- Name
  {494e68df-a159-46bb-a1d9-16586d1bdbdb}, !- Heating Setpoint Temperature Schedule Name
  {527631e3-76be-4c63-ae20-86e24057367d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {e8e93232-92f2-408d-8157-5677d4a11905}, !- Handle
  OpenOffice_Bot_ZN_1 ZN,                 !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {02b3165e-d847-4002-9557-30c2563526df}, !- Zone Air Inlet Port List
  {f42b0485-a5eb-4cfe-9fc3-305b661246ba}, !- Zone Air Exhaust Port List
  {e285b175-c74f-4048-9d5d-2e44bb8b0d8f}, !- Zone Air Node Name
  {67d60f39-b954-4900-9a63-0c7678fa393a}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {68aef17a-8937-46e1-a0c3-ce2441bc31e4}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {821d860e-6cfb-4127-b515-ec4a29837fc0}, !- Handle
  Node 79,                                !- Name
  {e285b175-c74f-4048-9d5d-2e44bb8b0d8f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e285b175-c74f-4048-9d5d-2e44bb8b0d8f}, !- Handle
  {dd075f71-b678-41fa-b56c-e6c4e8ac6eec}, !- Name
  {e8e93232-92f2-408d-8157-5677d4a11905}, !- Source Object
  11,                                     !- Outlet Port
  {821d860e-6cfb-4127-b515-ec4a29837fc0}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {02b3165e-d847-4002-9557-30c2563526df}, !- Handle
  {8f5766ef-1652-4341-baad-f56e6d3c20c5}, !- Name
  {e8e93232-92f2-408d-8157-5677d4a11905}, !- HVAC Component
  {03920d32-3038-40e8-9577-9c97d72ca42a}; !- Port 1

OS:PortList,
  {f42b0485-a5eb-4cfe-9fc3-305b661246ba}, !- Handle
  {34f93edb-a68d-4385-bcf1-319ac4635f5e}, !- Name
  {e8e93232-92f2-408d-8157-5677d4a11905}; !- HVAC Component

OS:PortList,
  {67d60f39-b954-4900-9a63-0c7678fa393a}, !- Handle
  {3c572cff-ff25-47cb-9557-3ba2b7c1a7eb}, !- Name
  {e8e93232-92f2-408d-8157-5677d4a11905}, !- HVAC Component
  {c2bc3f34-2859-4a55-8bd2-ec2d24762f78}; !- Port 1

OS:Sizing:Zone,
  {ed47fb57-0d4a-4647-9cbe-b62bfe83e648}, !- Handle
  {e8e93232-92f2-408d-8157-5677d4a11905}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {be407277-594d-4e56-a87c-3b27557bf19c}, !- Handle
  Zone HVAC Equipment List 79,            !- Name
  {e8e93232-92f2-408d-8157-5677d4a11905}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {d0673e89-a004-4d52-9f4a-af779bcb72de}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {68aef17a-8937-46e1-a0c3-ce2441bc31e4}, !- Handle
  OpenOffice Thermostat 3,                !- Name
  {494e68df-a159-46bb-a1d9-16586d1bdbdb}, !- Heating Setpoint Temperature Schedule Name
  {527631e3-76be-4c63-ae20-86e24057367d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {ffac0929-2acd-48ef-9f2b-796eaeaa5099}, !- Handle
  OpenOffice_Bot_ZN_2 ZN,                 !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {375ecac7-aa6b-48a2-9a0e-9ef288199daf}, !- Zone Air Inlet Port List
  {6b543538-4071-40ee-b1f2-04ac555bd4f4}, !- Zone Air Exhaust Port List
  {6742cc3f-9170-41e5-b319-fb180171ab4e}, !- Zone Air Node Name
  {b77b428e-d9fe-4567-8f77-cdf8ea754b0b}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {07ac8416-b1b6-4529-baa8-ba2414bfc188}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {9e491cdb-5dab-40b5-b858-e98b1965b4cc}, !- Handle
  Node 80,                                !- Name
  {6742cc3f-9170-41e5-b319-fb180171ab4e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6742cc3f-9170-41e5-b319-fb180171ab4e}, !- Handle
  {b37698c0-f223-4d88-b87b-e4a8b0d81522}, !- Name
  {ffac0929-2acd-48ef-9f2b-796eaeaa5099}, !- Source Object
  11,                                     !- Outlet Port
  {9e491cdb-5dab-40b5-b858-e98b1965b4cc}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {375ecac7-aa6b-48a2-9a0e-9ef288199daf}, !- Handle
  {3aedced6-efb3-49e6-857e-8aeb413f2f8e}, !- Name
  {ffac0929-2acd-48ef-9f2b-796eaeaa5099}, !- HVAC Component
  {975ee5fa-19b6-4682-89b5-502aa6849645}; !- Port 1

OS:PortList,
  {6b543538-4071-40ee-b1f2-04ac555bd4f4}, !- Handle
  {31cec588-4632-48ce-8826-0a2158dd44e5}, !- Name
  {ffac0929-2acd-48ef-9f2b-796eaeaa5099}; !- HVAC Component

OS:PortList,
  {b77b428e-d9fe-4567-8f77-cdf8ea754b0b}, !- Handle
  {d7c0e421-9c72-42ec-838f-51e805907dfd}, !- Name
  {ffac0929-2acd-48ef-9f2b-796eaeaa5099}, !- HVAC Component
  {c6917ff5-a752-4800-a501-e358c199ec67}; !- Port 1

OS:Sizing:Zone,
  {12da7ba7-2e52-420a-ae91-b9508eada981}, !- Handle
  {ffac0929-2acd-48ef-9f2b-796eaeaa5099}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {ea59dd5a-9be1-4b7d-9e21-61eaa0b25948}, !- Handle
  Zone HVAC Equipment List 80,            !- Name
  {ffac0929-2acd-48ef-9f2b-796eaeaa5099}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {486f9850-f613-4bfd-a9b4-a7e57627fe86}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {07ac8416-b1b6-4529-baa8-ba2414bfc188}, !- Handle
  OpenOffice Thermostat 4,                !- Name
  {494e68df-a159-46bb-a1d9-16586d1bdbdb}, !- Heating Setpoint Temperature Schedule Name
  {527631e3-76be-4c63-ae20-86e24057367d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {ffe7b8ef-e27d-4f55-b195-0c49a6ee4fca}, !- Handle
  OpenOffice_Bot_ZN_3 ZN,                 !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f79f4f58-76f8-4daa-be82-808cbb762c92}, !- Zone Air Inlet Port List
  {a3c0fe6e-60b1-470e-a024-7a5d834818ee}, !- Zone Air Exhaust Port List
  {078e0990-0b16-4eb0-a340-79e792c174de}, !- Zone Air Node Name
  {f5942823-4634-4d1c-bbdd-6d228301e46e}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {95197a36-20e1-454d-af35-c666f666ba76}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {1f304892-b0a6-4b1f-b93c-909d6f026c91}, !- Handle
  Node 81,                                !- Name
  {078e0990-0b16-4eb0-a340-79e792c174de}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {078e0990-0b16-4eb0-a340-79e792c174de}, !- Handle
  {7a2cbee5-944b-465f-982d-f6a5c219589b}, !- Name
  {ffe7b8ef-e27d-4f55-b195-0c49a6ee4fca}, !- Source Object
  11,                                     !- Outlet Port
  {1f304892-b0a6-4b1f-b93c-909d6f026c91}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f79f4f58-76f8-4daa-be82-808cbb762c92}, !- Handle
  {9f42515b-608d-480a-96fb-01ca585cdfdf}, !- Name
  {ffe7b8ef-e27d-4f55-b195-0c49a6ee4fca}, !- HVAC Component
  {5aac92d2-698f-4c21-8034-d4c107caf103}; !- Port 1

OS:PortList,
  {a3c0fe6e-60b1-470e-a024-7a5d834818ee}, !- Handle
  {8a713efe-cbd9-4f3f-a55f-33b31a276057}, !- Name
  {ffe7b8ef-e27d-4f55-b195-0c49a6ee4fca}; !- HVAC Component

OS:PortList,
  {f5942823-4634-4d1c-bbdd-6d228301e46e}, !- Handle
  {f8c38adf-e6d1-4464-9ffc-d9dc14cfda9c}, !- Name
  {ffe7b8ef-e27d-4f55-b195-0c49a6ee4fca}, !- HVAC Component
  {69cbaa95-08cf-4ea9-8ae3-22e084547908}; !- Port 1

OS:Sizing:Zone,
  {db1b4dc7-1e18-4f1b-801a-c19f5f9b7ba4}, !- Handle
  {ffe7b8ef-e27d-4f55-b195-0c49a6ee4fca}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {bd46fb28-fc6e-4e9a-8390-33f8acdb4314}, !- Handle
  Zone HVAC Equipment List 81,            !- Name
  {ffe7b8ef-e27d-4f55-b195-0c49a6ee4fca}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {f911aa0e-1ed9-4c8e-a25c-f25c2c5c237c}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {95197a36-20e1-454d-af35-c666f666ba76}, !- Handle
  OpenOffice Thermostat 5,                !- Name
  {494e68df-a159-46bb-a1d9-16586d1bdbdb}, !- Heating Setpoint Temperature Schedule Name
  {527631e3-76be-4c63-ae20-86e24057367d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {faffb13d-005f-4c6f-a81b-43f30cab0797}, !- Handle
  OpenOffice_Mid_ZN_1 ZN,                 !- Name
  10,                                     !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {95eb28ec-08c4-49e9-a16a-61bde1c8c0af}, !- Zone Air Inlet Port List
  {6c4676cb-c90a-4fa3-802d-f07a8796a23d}, !- Zone Air Exhaust Port List
  {958b9852-e4c4-4cf8-a91f-2be8bf2c0d40}, !- Zone Air Node Name
  {11d31d4a-8990-43ac-ab25-1fe4d3737518}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {a21779b8-56ec-45e4-adce-a977442e9afb}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ee00d43b-d105-4a73-bd3a-e373666105aa}, !- Handle
  Node 82,                                !- Name
  {958b9852-e4c4-4cf8-a91f-2be8bf2c0d40}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {958b9852-e4c4-4cf8-a91f-2be8bf2c0d40}, !- Handle
  {8d78383f-d139-46af-852a-92822471454c}, !- Name
  {faffb13d-005f-4c6f-a81b-43f30cab0797}, !- Source Object
  11,                                     !- Outlet Port
  {ee00d43b-d105-4a73-bd3a-e373666105aa}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {95eb28ec-08c4-49e9-a16a-61bde1c8c0af}, !- Handle
  {edeba13b-7c8f-4b2b-bd52-068c47141c8a}, !- Name
  {faffb13d-005f-4c6f-a81b-43f30cab0797}, !- HVAC Component
  {367dd388-647e-42c6-9918-0e8471c2bb77}; !- Port 1

OS:PortList,
  {6c4676cb-c90a-4fa3-802d-f07a8796a23d}, !- Handle
  {9cfe254a-a073-47c1-8497-1dd60f7dbe5a}, !- Name
  {faffb13d-005f-4c6f-a81b-43f30cab0797}; !- HVAC Component

OS:PortList,
  {11d31d4a-8990-43ac-ab25-1fe4d3737518}, !- Handle
  {6537d762-6a58-4f46-81c0-b128c5427f9b}, !- Name
  {faffb13d-005f-4c6f-a81b-43f30cab0797}, !- HVAC Component
  {7231158a-f548-4956-9e96-b6d5d3e8f0fc}; !- Port 1

OS:Sizing:Zone,
  {376f856c-86ef-4ff9-af38-327b6879f732}, !- Handle
  {faffb13d-005f-4c6f-a81b-43f30cab0797}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {05d80213-9802-4587-a7b8-3cc48dccdadd}, !- Handle
  Zone HVAC Equipment List 82,            !- Name
  {faffb13d-005f-4c6f-a81b-43f30cab0797}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {67ea84cf-8fb5-4a3d-b4e4-c2d4ac7ebee9}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {a21779b8-56ec-45e4-adce-a977442e9afb}, !- Handle
  OpenOffice Thermostat 6,                !- Name
  {494e68df-a159-46bb-a1d9-16586d1bdbdb}, !- Heating Setpoint Temperature Schedule Name
  {527631e3-76be-4c63-ae20-86e24057367d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {4fe10dea-6772-4d1f-82db-f1967074fd37}, !- Handle
  OpenOffice_Mid_ZN_2 ZN,                 !- Name
  10,                                     !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a2a5cfe8-1f56-488a-a40c-7f36ab06c81e}, !- Zone Air Inlet Port List
  {1a60f7bc-31c7-4cda-95ab-462826b47131}, !- Zone Air Exhaust Port List
  {f16482a8-8361-414b-92c4-9ef3015df1fe}, !- Zone Air Node Name
  {4eb7dfe6-9859-4c1c-b831-13d83afdcb31}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {1071bf93-05eb-4660-a7c1-8ed3caed667c}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {29446a37-8459-42d9-bdaf-df2db02ac4f0}, !- Handle
  Node 83,                                !- Name
  {f16482a8-8361-414b-92c4-9ef3015df1fe}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f16482a8-8361-414b-92c4-9ef3015df1fe}, !- Handle
  {5580eec6-b803-4d5e-a112-6555ddbfc83c}, !- Name
  {4fe10dea-6772-4d1f-82db-f1967074fd37}, !- Source Object
  11,                                     !- Outlet Port
  {29446a37-8459-42d9-bdaf-df2db02ac4f0}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a2a5cfe8-1f56-488a-a40c-7f36ab06c81e}, !- Handle
  {251a5247-7ca8-4a78-b7a4-8ef03b61c88a}, !- Name
  {4fe10dea-6772-4d1f-82db-f1967074fd37}, !- HVAC Component
  {fbce59fb-0a80-4a42-893e-f89519ebc418}; !- Port 1

OS:PortList,
  {1a60f7bc-31c7-4cda-95ab-462826b47131}, !- Handle
  {f985b45b-d63e-4521-83e2-34dd94a275c0}, !- Name
  {4fe10dea-6772-4d1f-82db-f1967074fd37}; !- HVAC Component

OS:PortList,
  {4eb7dfe6-9859-4c1c-b831-13d83afdcb31}, !- Handle
  {08bd1711-4ddf-47e9-976a-0a7a1a39a21a}, !- Name
  {4fe10dea-6772-4d1f-82db-f1967074fd37}, !- HVAC Component
  {df6d78de-5080-45ee-aeb1-74a150be4bb0}; !- Port 1

OS:Sizing:Zone,
  {0f2c1173-3d03-4c34-9e1f-c5812f39aeba}, !- Handle
  {4fe10dea-6772-4d1f-82db-f1967074fd37}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {a2bca46e-e7f8-4412-8f2a-64c09b05d505}, !- Handle
  Zone HVAC Equipment List 83,            !- Name
  {4fe10dea-6772-4d1f-82db-f1967074fd37}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {ea967d8e-06d5-4319-9725-43bfac45a3c8}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {1071bf93-05eb-4660-a7c1-8ed3caed667c}, !- Handle
  OpenOffice Thermostat 7,                !- Name
  {494e68df-a159-46bb-a1d9-16586d1bdbdb}, !- Heating Setpoint Temperature Schedule Name
  {527631e3-76be-4c63-ae20-86e24057367d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {4c935e28-61d8-409f-a441-13fa105c1ed9}, !- Handle
  OpenOffice_Mid_ZN_3 ZN,                 !- Name
  10,                                     !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7f79f0dd-d440-42b3-909e-7dd58632f427}, !- Zone Air Inlet Port List
  {93b75f7b-d5e4-4763-a98e-bc7d9eac0876}, !- Zone Air Exhaust Port List
  {eba5f6e6-b00e-48af-b2b2-e36b3b92c023}, !- Zone Air Node Name
  {d8bb2996-f141-4e03-b3c4-bcafd83da251}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {6adc5977-0c07-41bf-8af6-e258d5a85647}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {5de33e99-0b33-464d-8bf8-5b7ab5b3bea2}, !- Handle
  Node 84,                                !- Name
  {eba5f6e6-b00e-48af-b2b2-e36b3b92c023}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {eba5f6e6-b00e-48af-b2b2-e36b3b92c023}, !- Handle
  {5d8133c3-d6ff-4f59-b340-9679890d23df}, !- Name
  {4c935e28-61d8-409f-a441-13fa105c1ed9}, !- Source Object
  11,                                     !- Outlet Port
  {5de33e99-0b33-464d-8bf8-5b7ab5b3bea2}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7f79f0dd-d440-42b3-909e-7dd58632f427}, !- Handle
  {77293c04-1a9e-40a3-b240-532df1571bf4}, !- Name
  {4c935e28-61d8-409f-a441-13fa105c1ed9}, !- HVAC Component
  {aec2eb65-eb64-495f-a5e4-6c98cba35ec2}; !- Port 1

OS:PortList,
  {93b75f7b-d5e4-4763-a98e-bc7d9eac0876}, !- Handle
  {f3ebbca9-8ab6-47e3-ba37-c22e8b8da141}, !- Name
  {4c935e28-61d8-409f-a441-13fa105c1ed9}; !- HVAC Component

OS:PortList,
  {d8bb2996-f141-4e03-b3c4-bcafd83da251}, !- Handle
  {a74823b0-deb2-447e-8638-f03275a5d97f}, !- Name
  {4c935e28-61d8-409f-a441-13fa105c1ed9}, !- HVAC Component
  {54f8dff0-c4a8-49a3-ba1f-e764d9873e6d}; !- Port 1

OS:Sizing:Zone,
  {63672fa3-c505-48b8-933a-1c7c12143fc9}, !- Handle
  {4c935e28-61d8-409f-a441-13fa105c1ed9}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {d486ee3e-e733-4f88-a3c1-a0169fe61e2f}, !- Handle
  Zone HVAC Equipment List 84,            !- Name
  {4c935e28-61d8-409f-a441-13fa105c1ed9}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {50639b8a-3c54-40df-88bf-30b6937883d2}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {6adc5977-0c07-41bf-8af6-e258d5a85647}, !- Handle
  OpenOffice Thermostat 8,                !- Name
  {494e68df-a159-46bb-a1d9-16586d1bdbdb}, !- Heating Setpoint Temperature Schedule Name
  {527631e3-76be-4c63-ae20-86e24057367d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {78c52057-1c1d-45a4-872e-ed1250281dc9}, !- Handle
  OpenOffice_Mid_ZN_4 ZN,                 !- Name
  10,                                     !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {82de3809-5e0a-4931-8057-3f9d68ff0aee}, !- Zone Air Inlet Port List
  {9eaa69e4-2867-40fd-824c-71af1ffa071c}, !- Zone Air Exhaust Port List
  {8a192577-c55f-4cc2-b83f-08abe72d47d1}, !- Zone Air Node Name
  {530b234d-b2c4-4669-81ca-d5e342fa3298}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {33cd7ca0-fe65-43ca-b30f-be8249cca661}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {80545e15-4915-4d64-b29d-57157a3e0d47}, !- Handle
  Node 85,                                !- Name
  {8a192577-c55f-4cc2-b83f-08abe72d47d1}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8a192577-c55f-4cc2-b83f-08abe72d47d1}, !- Handle
  {45672bbd-511b-4b5c-8ce5-afd07683585f}, !- Name
  {78c52057-1c1d-45a4-872e-ed1250281dc9}, !- Source Object
  11,                                     !- Outlet Port
  {80545e15-4915-4d64-b29d-57157a3e0d47}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {82de3809-5e0a-4931-8057-3f9d68ff0aee}, !- Handle
  {74c4f359-383d-4150-95cc-73068279211c}, !- Name
  {78c52057-1c1d-45a4-872e-ed1250281dc9}, !- HVAC Component
  {8c9045ee-eddc-4cc3-b588-5dd3050d5c67}; !- Port 1

OS:PortList,
  {9eaa69e4-2867-40fd-824c-71af1ffa071c}, !- Handle
  {90f60b74-180f-46d0-9891-ed7b6e7d032b}, !- Name
  {78c52057-1c1d-45a4-872e-ed1250281dc9}; !- HVAC Component

OS:PortList,
  {530b234d-b2c4-4669-81ca-d5e342fa3298}, !- Handle
  {6e3816da-72cd-4ca1-a514-e0f76e90b9c9}, !- Name
  {78c52057-1c1d-45a4-872e-ed1250281dc9}, !- HVAC Component
  {03f1936b-c6eb-4a33-b293-8d771b587142}; !- Port 1

OS:Sizing:Zone,
  {accffa55-0dae-4d10-9907-833e263dd11b}, !- Handle
  {78c52057-1c1d-45a4-872e-ed1250281dc9}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {2d38f498-42a6-482a-a9ce-b50b3ecf7c4a}, !- Handle
  Zone HVAC Equipment List 85,            !- Name
  {78c52057-1c1d-45a4-872e-ed1250281dc9}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {9d078ec7-e06f-424c-9b92-0f12cd57cac0}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {33cd7ca0-fe65-43ca-b30f-be8249cca661}, !- Handle
  OpenOffice Thermostat 9,                !- Name
  {494e68df-a159-46bb-a1d9-16586d1bdbdb}, !- Heating Setpoint Temperature Schedule Name
  {527631e3-76be-4c63-ae20-86e24057367d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {45389a8b-6147-4fa4-b064-ef5eab0242ed}, !- Handle
  OpenOffice_Top_ZN_1 ZN,                 !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {fc7894c9-92a2-4d5a-87a4-6671b5e10233}, !- Zone Air Inlet Port List
  {0f2c9dc3-974d-41b7-a087-e2da035213b0}, !- Zone Air Exhaust Port List
  {ced2bede-5238-48ec-b74c-53a5e7025546}, !- Zone Air Node Name
  {e4148f3b-6645-4cac-94a0-ab868e6bcdaf}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {fe494b31-4a0f-4080-843c-18de00108f8b}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {213b1ee2-8c81-4de9-b262-93699ad0f370}, !- Handle
  Node 86,                                !- Name
  {ced2bede-5238-48ec-b74c-53a5e7025546}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ced2bede-5238-48ec-b74c-53a5e7025546}, !- Handle
  {46f81362-2085-45e2-ac29-de8b128ce8a3}, !- Name
  {45389a8b-6147-4fa4-b064-ef5eab0242ed}, !- Source Object
  11,                                     !- Outlet Port
  {213b1ee2-8c81-4de9-b262-93699ad0f370}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {fc7894c9-92a2-4d5a-87a4-6671b5e10233}, !- Handle
  {dc794327-8fff-4b39-92ac-fb546e6b8b9e}, !- Name
  {45389a8b-6147-4fa4-b064-ef5eab0242ed}, !- HVAC Component
  {1739fc89-9925-40c4-905d-c9c76556bfc1}; !- Port 1

OS:PortList,
  {0f2c9dc3-974d-41b7-a087-e2da035213b0}, !- Handle
  {995ca7db-4fe3-47eb-b0e6-d4cddd1e8ef7}, !- Name
  {45389a8b-6147-4fa4-b064-ef5eab0242ed}; !- HVAC Component

OS:PortList,
  {e4148f3b-6645-4cac-94a0-ab868e6bcdaf}, !- Handle
  {8fb07770-f72b-45ae-8dfb-6894be199f14}, !- Name
  {45389a8b-6147-4fa4-b064-ef5eab0242ed}, !- HVAC Component
  {d4d6ba69-0a8a-4562-8480-42127114c60c}; !- Port 1

OS:Sizing:Zone,
  {c64be34a-30f5-4f48-accf-a05552a9f55c}, !- Handle
  {45389a8b-6147-4fa4-b064-ef5eab0242ed}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {1174c1f5-7d00-431c-913f-636e74563e92}, !- Handle
  Zone HVAC Equipment List 86,            !- Name
  {45389a8b-6147-4fa4-b064-ef5eab0242ed}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {2f3c4917-d764-48e8-914f-1aef0f94e18e}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {fe494b31-4a0f-4080-843c-18de00108f8b}, !- Handle
  OpenOffice Thermostat 10,               !- Name
  {494e68df-a159-46bb-a1d9-16586d1bdbdb}, !- Heating Setpoint Temperature Schedule Name
  {527631e3-76be-4c63-ae20-86e24057367d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {cf5802e4-e505-4a10-98a8-e580374eb955}, !- Handle
  OpenOffice_Top_ZN_2 ZN,                 !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a1a4deb8-87b7-46c1-b714-7331ceb525ee}, !- Zone Air Inlet Port List
  {d1c92344-ff23-42dc-bfc1-6082eababbb0}, !- Zone Air Exhaust Port List
  {34130418-bd35-40f0-978e-97b22453f00d}, !- Zone Air Node Name
  {ccb213c5-5a59-4236-8363-96b08a83be44}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {443c20da-1a1c-400f-ab2a-a6fed1b47885}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e843ca36-45e5-4f46-896b-e6e63fefea4d}, !- Handle
  Node 87,                                !- Name
  {34130418-bd35-40f0-978e-97b22453f00d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {34130418-bd35-40f0-978e-97b22453f00d}, !- Handle
  {28166f72-4abe-4882-9a6b-2cb93e589e85}, !- Name
  {cf5802e4-e505-4a10-98a8-e580374eb955}, !- Source Object
  11,                                     !- Outlet Port
  {e843ca36-45e5-4f46-896b-e6e63fefea4d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a1a4deb8-87b7-46c1-b714-7331ceb525ee}, !- Handle
  {b5704f31-e591-4e60-80ce-c7982d5fc6e2}, !- Name
  {cf5802e4-e505-4a10-98a8-e580374eb955}, !- HVAC Component
  {a1a9b5aa-ef06-4a6e-970a-1a60f89caf2c}; !- Port 1

OS:PortList,
  {d1c92344-ff23-42dc-bfc1-6082eababbb0}, !- Handle
  {9f9a5c92-14cd-429c-81b1-ac9a66f6b781}, !- Name
  {cf5802e4-e505-4a10-98a8-e580374eb955}; !- HVAC Component

OS:PortList,
  {ccb213c5-5a59-4236-8363-96b08a83be44}, !- Handle
  {373d6553-a68c-4d2e-a570-18fc5714a0fc}, !- Name
  {cf5802e4-e505-4a10-98a8-e580374eb955}, !- HVAC Component
  {a75f04ae-5050-4f29-9e34-d2c1d15e599f}; !- Port 1

OS:Sizing:Zone,
  {7a1dfc99-5c57-48fb-b06d-445c150e9ba0}, !- Handle
  {cf5802e4-e505-4a10-98a8-e580374eb955}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {8f3f2076-40c8-4e57-872c-7779d2d7179f}, !- Handle
  Zone HVAC Equipment List 87,            !- Name
  {cf5802e4-e505-4a10-98a8-e580374eb955}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {40003e5f-ddd4-4d5d-96bf-4747647a5c58}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {443c20da-1a1c-400f-ab2a-a6fed1b47885}, !- Handle
  OpenOffice Thermostat 11,               !- Name
  {494e68df-a159-46bb-a1d9-16586d1bdbdb}, !- Heating Setpoint Temperature Schedule Name
  {527631e3-76be-4c63-ae20-86e24057367d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {1a4d888b-79f4-46d6-99fc-51ba639d12fb}, !- Handle
  OpenOffice_Top_ZN_3 ZN,                 !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9a5da57c-0cc3-4704-94d6-06382eafaf26}, !- Zone Air Inlet Port List
  {a945ccb5-494d-47de-8369-d7383fe612a9}, !- Zone Air Exhaust Port List
  {583f8370-fdce-419d-8726-7ea8cf626c0e}, !- Zone Air Node Name
  {30721b29-c089-437f-8c50-acdf2f8c2285}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {ccb98ecc-20b2-4999-aa25-4a033d3ca76d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f09e2b1a-ad27-4bf6-8f60-ca31416377d3}, !- Handle
  Node 88,                                !- Name
  {583f8370-fdce-419d-8726-7ea8cf626c0e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {583f8370-fdce-419d-8726-7ea8cf626c0e}, !- Handle
  {e7d22f07-0689-4552-bbbe-7a3956c886a2}, !- Name
  {1a4d888b-79f4-46d6-99fc-51ba639d12fb}, !- Source Object
  11,                                     !- Outlet Port
  {f09e2b1a-ad27-4bf6-8f60-ca31416377d3}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9a5da57c-0cc3-4704-94d6-06382eafaf26}, !- Handle
  {55b85e94-c4d7-4501-a9f0-14dc7bac6264}, !- Name
  {1a4d888b-79f4-46d6-99fc-51ba639d12fb}, !- HVAC Component
  {f282bf68-6898-44c0-80a1-dc731b3b76e3}; !- Port 1

OS:PortList,
  {a945ccb5-494d-47de-8369-d7383fe612a9}, !- Handle
  {2872c4ed-9d42-4515-9964-da48fdb453e8}, !- Name
  {1a4d888b-79f4-46d6-99fc-51ba639d12fb}; !- HVAC Component

OS:PortList,
  {30721b29-c089-437f-8c50-acdf2f8c2285}, !- Handle
  {6e8d558a-9387-4fbe-b65a-57512be31bd7}, !- Name
  {1a4d888b-79f4-46d6-99fc-51ba639d12fb}, !- HVAC Component
  {1f6e9836-4ea8-4fe6-9347-f85a63f338e2}; !- Port 1

OS:Sizing:Zone,
  {660cc17b-2457-4cc6-bfe8-3b010c7e872b}, !- Handle
  {1a4d888b-79f4-46d6-99fc-51ba639d12fb}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {9e7528a6-6ca8-4282-b104-b047f66d7f40}, !- Handle
  Zone HVAC Equipment List 88,            !- Name
  {1a4d888b-79f4-46d6-99fc-51ba639d12fb}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {80fce0ba-0eaa-46f7-a8c2-32a5da1cf27a}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {ccb98ecc-20b2-4999-aa25-4a033d3ca76d}, !- Handle
  OpenOffice Thermostat 12,               !- Name
  {494e68df-a159-46bb-a1d9-16586d1bdbdb}, !- Heating Setpoint Temperature Schedule Name
  {527631e3-76be-4c63-ae20-86e24057367d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {fdee6c03-c9ba-456b-b20b-b812c503447f}, !- Handle
  OpenOffice_Top_ZN_4 ZN,                 !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {80f65e03-6873-437f-bb3f-3a4a1d1d7025}, !- Zone Air Inlet Port List
  {f0ad3dc0-5228-4210-b9ce-094a7c4c9a4d}, !- Zone Air Exhaust Port List
  {cfc10195-2744-449f-b73c-3c0388cc49b9}, !- Zone Air Node Name
  {7e21baeb-c5cb-4841-af50-c36dc3e28aaf}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {4dc3f45b-6246-4bf2-b128-63ff7edd803c}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {5d9f6fa3-c6f1-4222-8f9d-ae71669bdc0e}, !- Handle
  Node 89,                                !- Name
  {cfc10195-2744-449f-b73c-3c0388cc49b9}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {cfc10195-2744-449f-b73c-3c0388cc49b9}, !- Handle
  {8fd4065e-7a5c-49c9-b534-75bc7949e570}, !- Name
  {fdee6c03-c9ba-456b-b20b-b812c503447f}, !- Source Object
  11,                                     !- Outlet Port
  {5d9f6fa3-c6f1-4222-8f9d-ae71669bdc0e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {80f65e03-6873-437f-bb3f-3a4a1d1d7025}, !- Handle
  {00365a4d-dc5a-4cc2-8c07-313732f7ede4}, !- Name
  {fdee6c03-c9ba-456b-b20b-b812c503447f}, !- HVAC Component
  {c52c44e2-a5ed-4057-8c7f-8d458b9ccda9}; !- Port 1

OS:PortList,
  {f0ad3dc0-5228-4210-b9ce-094a7c4c9a4d}, !- Handle
  {ab9c1b6f-f7de-4117-b8c5-bf74044abe41}, !- Name
  {fdee6c03-c9ba-456b-b20b-b812c503447f}; !- HVAC Component

OS:PortList,
  {7e21baeb-c5cb-4841-af50-c36dc3e28aaf}, !- Handle
  {6429d214-6420-43df-83e5-ff2305329a5b}, !- Name
  {fdee6c03-c9ba-456b-b20b-b812c503447f}, !- HVAC Component
  {c3925b2b-9e62-42aa-af9c-e4c3dabb29e2}; !- Port 1

OS:Sizing:Zone,
  {e79b16f7-1ef7-4663-87b1-db4433628c75}, !- Handle
  {fdee6c03-c9ba-456b-b20b-b812c503447f}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {7f7611b1-cf57-44a5-b49c-9aeb0df2def8}, !- Handle
  Zone HVAC Equipment List 89,            !- Name
  {fdee6c03-c9ba-456b-b20b-b812c503447f}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {22322baa-0e31-4d60-8fac-037fd9f819a7}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {4dc3f45b-6246-4bf2-b128-63ff7edd803c}, !- Handle
  OpenOffice Thermostat 13,               !- Name
  {494e68df-a159-46bb-a1d9-16586d1bdbdb}, !- Heating Setpoint Temperature Schedule Name
  {527631e3-76be-4c63-ae20-86e24057367d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {98d6b626-71bc-4380-bf0b-c9d4d2ceaf65}, !- Handle
  Restroom_Basement_ZN ZN,                !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {df5dc904-3dc7-48f0-8c3f-039b4792dd76}, !- Zone Air Inlet Port List
  {5ffc102e-f827-41f0-af3f-73e69aec97d4}, !- Zone Air Exhaust Port List
  {c605a1e2-014d-4de2-877b-56c7fcca473a}, !- Zone Air Node Name
  {d270f6d5-ae33-4d5c-8429-35db5e095286}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {905a6967-c737-413e-8abe-0ebf82636ef7}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d00e0c05-db01-43e2-ae2b-077cf14543ae}, !- Handle
  Node 90,                                !- Name
  {c605a1e2-014d-4de2-877b-56c7fcca473a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c605a1e2-014d-4de2-877b-56c7fcca473a}, !- Handle
  {9cab44cc-0737-4c4e-9f69-19e793282fd5}, !- Name
  {98d6b626-71bc-4380-bf0b-c9d4d2ceaf65}, !- Source Object
  11,                                     !- Outlet Port
  {d00e0c05-db01-43e2-ae2b-077cf14543ae}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {df5dc904-3dc7-48f0-8c3f-039b4792dd76}, !- Handle
  {b485e0cd-c58e-4663-bc29-2850010e668e}, !- Name
  {98d6b626-71bc-4380-bf0b-c9d4d2ceaf65}, !- HVAC Component
  {9bb53485-4d92-4211-b52f-2a93fec1c16f}; !- Port 1

OS:PortList,
  {5ffc102e-f827-41f0-af3f-73e69aec97d4}, !- Handle
  {bda8eefc-63b2-478b-bbc8-ff3a2da3c83e}, !- Name
  {98d6b626-71bc-4380-bf0b-c9d4d2ceaf65}; !- HVAC Component

OS:PortList,
  {d270f6d5-ae33-4d5c-8429-35db5e095286}, !- Handle
  {9dd005c5-4926-4954-bfe1-1c79ccd3eca6}, !- Name
  {98d6b626-71bc-4380-bf0b-c9d4d2ceaf65}, !- HVAC Component
  {43b9822e-fd6d-4ef7-b844-24357855a4fb}; !- Port 1

OS:Sizing:Zone,
  {5ca57e2d-6448-4e33-9ce6-71f4b0305b8f}, !- Handle
  {98d6b626-71bc-4380-bf0b-c9d4d2ceaf65}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {acb78af0-7a4b-4c27-9397-1d9b90936033}, !- Handle
  Zone HVAC Equipment List 90,            !- Name
  {98d6b626-71bc-4380-bf0b-c9d4d2ceaf65}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {b8343bc2-e8e5-45e4-8d06-2a6f3e1cd06c}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {905a6967-c737-413e-8abe-0ebf82636ef7}, !- Handle
  Restroom Thermostat 1,                  !- Name
  {494e68df-a159-46bb-a1d9-16586d1bdbdb}, !- Heating Setpoint Temperature Schedule Name
  {527631e3-76be-4c63-ae20-86e24057367d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {be40f5cb-ba3e-4c2d-a0a9-214bf68150dd}, !- Handle
  Restroom_Bot_ZN ZN,                     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {48007474-d6f2-4369-b96c-34917fa8643b}, !- Zone Air Inlet Port List
  {655fc0a5-4769-4891-9923-fdaa7e5035ea}, !- Zone Air Exhaust Port List
  {fa2727ff-b7ad-447f-bae7-b747661b7d08}, !- Zone Air Node Name
  {063ea10c-dd02-4cfe-93a6-0f81a77b823b}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {6e948832-c62a-4a49-8121-965c61fd98ce}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {4bc276e0-7143-4e7f-bd66-5462502a74e1}, !- Handle
  Node 91,                                !- Name
  {fa2727ff-b7ad-447f-bae7-b747661b7d08}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {fa2727ff-b7ad-447f-bae7-b747661b7d08}, !- Handle
  {1e0250f2-a12d-48d2-af5a-e05c14124235}, !- Name
  {be40f5cb-ba3e-4c2d-a0a9-214bf68150dd}, !- Source Object
  11,                                     !- Outlet Port
  {4bc276e0-7143-4e7f-bd66-5462502a74e1}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {48007474-d6f2-4369-b96c-34917fa8643b}, !- Handle
  {a6929cdc-ae72-42a1-8692-195a91514e77}, !- Name
  {be40f5cb-ba3e-4c2d-a0a9-214bf68150dd}, !- HVAC Component
  {045fc6ff-b305-47f4-acf6-f433dc207264}; !- Port 1

OS:PortList,
  {655fc0a5-4769-4891-9923-fdaa7e5035ea}, !- Handle
  {41aec552-c766-49c6-90ce-e4f223c55574}, !- Name
  {be40f5cb-ba3e-4c2d-a0a9-214bf68150dd}; !- HVAC Component

OS:PortList,
  {063ea10c-dd02-4cfe-93a6-0f81a77b823b}, !- Handle
  {c846c347-3252-443c-9b98-20d6b21a2f81}, !- Name
  {be40f5cb-ba3e-4c2d-a0a9-214bf68150dd}, !- HVAC Component
  {0af5559e-0f13-47a3-959b-a8373e43aa09}; !- Port 1

OS:Sizing:Zone,
  {b04eb8cc-d046-4f6c-bf95-40458867ce4b}, !- Handle
  {be40f5cb-ba3e-4c2d-a0a9-214bf68150dd}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {6df5675d-b378-4237-8067-8a229e548e71}, !- Handle
  Zone HVAC Equipment List 91,            !- Name
  {be40f5cb-ba3e-4c2d-a0a9-214bf68150dd}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {c3793c42-3cf3-440e-af5f-ead81c2ade2c}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {6e948832-c62a-4a49-8121-965c61fd98ce}, !- Handle
  Restroom Thermostat 2,                  !- Name
  {494e68df-a159-46bb-a1d9-16586d1bdbdb}, !- Heating Setpoint Temperature Schedule Name
  {527631e3-76be-4c63-ae20-86e24057367d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {2f2cc9bb-22f2-4ce8-b356-e283abb75339}, !- Handle
  Restroom_Mid_ZN ZN,                     !- Name
  10,                                     !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {1f9082ce-7413-41c5-ba41-a4637bad5b68}, !- Zone Air Inlet Port List
  {28ddedf1-38bb-428b-aa52-52d1a0d4c390}, !- Zone Air Exhaust Port List
  {02aec37e-fbc9-45d2-80ea-89694d1729c3}, !- Zone Air Node Name
  {b12c57b0-adaf-4172-bc19-6774a57886a6}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {1132d5c5-b7bb-4571-a057-09107b3c0b79}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {5445c37a-3ddb-4142-9c64-bf37c66ced13}, !- Handle
  Node 92,                                !- Name
  {02aec37e-fbc9-45d2-80ea-89694d1729c3}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {02aec37e-fbc9-45d2-80ea-89694d1729c3}, !- Handle
  {b373841c-4ae3-4603-9aae-2afb1bb7f03b}, !- Name
  {2f2cc9bb-22f2-4ce8-b356-e283abb75339}, !- Source Object
  11,                                     !- Outlet Port
  {5445c37a-3ddb-4142-9c64-bf37c66ced13}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1f9082ce-7413-41c5-ba41-a4637bad5b68}, !- Handle
  {425750fc-2cdb-4d50-8b4f-5936429fbd3b}, !- Name
  {2f2cc9bb-22f2-4ce8-b356-e283abb75339}, !- HVAC Component
  {98d47da0-388c-480f-bc1f-0146eae72478}; !- Port 1

OS:PortList,
  {28ddedf1-38bb-428b-aa52-52d1a0d4c390}, !- Handle
  {c8dd1b03-484e-43fd-9a0c-f04b63c540a4}, !- Name
  {2f2cc9bb-22f2-4ce8-b356-e283abb75339}; !- HVAC Component

OS:PortList,
  {b12c57b0-adaf-4172-bc19-6774a57886a6}, !- Handle
  {b8c67091-ac0c-4b7a-9c63-ec445a4b46c4}, !- Name
  {2f2cc9bb-22f2-4ce8-b356-e283abb75339}, !- HVAC Component
  {e5de6159-3a4a-4591-8eed-54e8f48f44d6}; !- Port 1

OS:Sizing:Zone,
  {78aa6234-0098-46a1-a71a-6ab0fbfc38d2}, !- Handle
  {2f2cc9bb-22f2-4ce8-b356-e283abb75339}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {749bc1db-65ad-4fba-8566-fd51c9447284}, !- Handle
  Zone HVAC Equipment List 92,            !- Name
  {2f2cc9bb-22f2-4ce8-b356-e283abb75339}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {886d964c-9e93-4a12-b3c9-3882ce7366c7}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {1132d5c5-b7bb-4571-a057-09107b3c0b79}, !- Handle
  Restroom Thermostat 3,                  !- Name
  {494e68df-a159-46bb-a1d9-16586d1bdbdb}, !- Heating Setpoint Temperature Schedule Name
  {527631e3-76be-4c63-ae20-86e24057367d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {cf0537c7-6ec5-446b-b108-75251e15ba13}, !- Handle
  Restroom_Top_ZN ZN,                     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0d4da7d7-2348-4817-8157-ab39ab4dbd62}, !- Zone Air Inlet Port List
  {785dbc5a-d13c-44c3-af8f-51a80498541f}, !- Zone Air Exhaust Port List
  {3750a348-d866-4d45-af0b-27db27a7df6a}, !- Zone Air Node Name
  {376ae0e8-ebfa-41dd-9569-beb3320ec071}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {2a42c384-4e6f-43e3-916e-ee2998d4a1a1}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {289fdd89-c020-4013-9330-063de6249e6b}, !- Handle
  Node 93,                                !- Name
  {3750a348-d866-4d45-af0b-27db27a7df6a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3750a348-d866-4d45-af0b-27db27a7df6a}, !- Handle
  {8f00d99e-bc56-4420-9f0d-fb6328fb6eb0}, !- Name
  {cf0537c7-6ec5-446b-b108-75251e15ba13}, !- Source Object
  11,                                     !- Outlet Port
  {289fdd89-c020-4013-9330-063de6249e6b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0d4da7d7-2348-4817-8157-ab39ab4dbd62}, !- Handle
  {9068191c-ed37-4ed7-aa5d-45ab1448a992}, !- Name
  {cf0537c7-6ec5-446b-b108-75251e15ba13}, !- HVAC Component
  {b73592f1-9ba9-41b9-a198-15fe0cb48173}; !- Port 1

OS:PortList,
  {785dbc5a-d13c-44c3-af8f-51a80498541f}, !- Handle
  {5b0e1033-f264-4e82-8202-409379d3e8ac}, !- Name
  {cf0537c7-6ec5-446b-b108-75251e15ba13}; !- HVAC Component

OS:PortList,
  {376ae0e8-ebfa-41dd-9569-beb3320ec071}, !- Handle
  {c6660693-ea9e-445f-ba22-332c8bdf4ac3}, !- Name
  {cf0537c7-6ec5-446b-b108-75251e15ba13}, !- HVAC Component
  {b8018231-6d9b-4ccb-b631-4a8b15e74959}; !- Port 1

OS:Sizing:Zone,
  {ca1fe59a-15f4-4873-baa8-3aea30d9b7a3}, !- Handle
  {cf0537c7-6ec5-446b-b108-75251e15ba13}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {f0d1e457-25d7-4879-b2f0-d96c9e679bb9}, !- Handle
  Zone HVAC Equipment List 93,            !- Name
  {cf0537c7-6ec5-446b-b108-75251e15ba13}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {b7b29410-e4c6-4d9f-96dc-693cc80c2d27}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {2a42c384-4e6f-43e3-916e-ee2998d4a1a1}, !- Handle
  Restroom Thermostat 4,                  !- Name
  {494e68df-a159-46bb-a1d9-16586d1bdbdb}, !- Heating Setpoint Temperature Schedule Name
  {527631e3-76be-4c63-ae20-86e24057367d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {914f6c77-7a03-4cb3-8d8f-7773fe974d44}, !- Handle
  Stair_Basement_ZN_1 ZN,                 !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f33d742e-f86c-410d-a411-4366c65cb710}, !- Zone Air Inlet Port List
  {1e70a6f0-5398-4438-919c-3152aa968bcb}, !- Zone Air Exhaust Port List
  {734d282e-a65e-4e30-a235-8a1f3961ac87}, !- Zone Air Node Name
  {03ce6fd8-c792-43d2-a30c-e709292470cd}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {0967bbb9-92cc-4e72-9b5c-02297594636a}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {24ce670b-d109-43f0-81dc-8efd777aab80}, !- Handle
  Node 94,                                !- Name
  {734d282e-a65e-4e30-a235-8a1f3961ac87}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {734d282e-a65e-4e30-a235-8a1f3961ac87}, !- Handle
  {5b9f9d38-5f73-4292-bab5-eb17b7addc8f}, !- Name
  {914f6c77-7a03-4cb3-8d8f-7773fe974d44}, !- Source Object
  11,                                     !- Outlet Port
  {24ce670b-d109-43f0-81dc-8efd777aab80}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f33d742e-f86c-410d-a411-4366c65cb710}, !- Handle
  {29365b06-df0f-4bc1-aa5c-ec5f01f506c1}, !- Name
  {914f6c77-7a03-4cb3-8d8f-7773fe974d44}, !- HVAC Component
  {5d3350a5-2a6f-4acb-9676-e3df2247d103}; !- Port 1

OS:PortList,
  {1e70a6f0-5398-4438-919c-3152aa968bcb}, !- Handle
  {20ebab7e-9da1-42ed-a839-cf2e4cb75d42}, !- Name
  {914f6c77-7a03-4cb3-8d8f-7773fe974d44}; !- HVAC Component

OS:PortList,
  {03ce6fd8-c792-43d2-a30c-e709292470cd}, !- Handle
  {86aef0a2-76ea-4c31-8a96-2f1c665a8eae}, !- Name
  {914f6c77-7a03-4cb3-8d8f-7773fe974d44}, !- HVAC Component
  {7910337d-3b8f-4fe5-b457-800f8b4c8abf}; !- Port 1

OS:Sizing:Zone,
  {0f7f7d46-eaac-4831-86a0-2048e80cf766}, !- Handle
  {914f6c77-7a03-4cb3-8d8f-7773fe974d44}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {7075ce47-e88b-406f-895e-9c1ec21271f1}, !- Handle
  Zone HVAC Equipment List 94,            !- Name
  {914f6c77-7a03-4cb3-8d8f-7773fe974d44}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {a065cb90-4172-45db-90c0-1d7b8e8c993d}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {0967bbb9-92cc-4e72-9b5c-02297594636a}, !- Handle
  Stair Thermostat 1,                     !- Name
  {494e68df-a159-46bb-a1d9-16586d1bdbdb}, !- Heating Setpoint Temperature Schedule Name
  {527631e3-76be-4c63-ae20-86e24057367d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {65372114-6463-4258-86e3-27b84eaa22ed}, !- Handle
  Stair_Basement_ZN_2 ZN,                 !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2d6bf6d2-c5f8-41d7-aeb3-b808814dca92}, !- Zone Air Inlet Port List
  {36d8601f-5730-461e-9560-36d8ec2ec52f}, !- Zone Air Exhaust Port List
  {76da98a6-b6ec-4404-81b0-12c18cf738ac}, !- Zone Air Node Name
  {fed878f4-75b6-431f-ac48-963617e98668}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {5b49023d-6e31-447c-9d3b-e4606baa9c4b}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {02827e6e-5cb6-4f10-864e-16990928fc95}, !- Handle
  Node 95,                                !- Name
  {76da98a6-b6ec-4404-81b0-12c18cf738ac}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {76da98a6-b6ec-4404-81b0-12c18cf738ac}, !- Handle
  {c0c15812-5af4-48d4-8c89-911aade1136a}, !- Name
  {65372114-6463-4258-86e3-27b84eaa22ed}, !- Source Object
  11,                                     !- Outlet Port
  {02827e6e-5cb6-4f10-864e-16990928fc95}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2d6bf6d2-c5f8-41d7-aeb3-b808814dca92}, !- Handle
  {e1ba082a-51a9-4b1d-90df-4b096538c84e}, !- Name
  {65372114-6463-4258-86e3-27b84eaa22ed}, !- HVAC Component
  {db1aae60-9f8c-4eb2-8fe3-001fdb552ac4}; !- Port 1

OS:PortList,
  {36d8601f-5730-461e-9560-36d8ec2ec52f}, !- Handle
  {56389755-848f-4c13-a6eb-e6e4d79a3c12}, !- Name
  {65372114-6463-4258-86e3-27b84eaa22ed}; !- HVAC Component

OS:PortList,
  {fed878f4-75b6-431f-ac48-963617e98668}, !- Handle
  {5a2d4b04-e6d5-47a2-bb05-8ab64d897c60}, !- Name
  {65372114-6463-4258-86e3-27b84eaa22ed}, !- HVAC Component
  {a6f9675d-edb3-4748-88d3-47766e52dbcf}; !- Port 1

OS:Sizing:Zone,
  {98e2a989-20c9-4144-abfd-e9e0e8ce467a}, !- Handle
  {65372114-6463-4258-86e3-27b84eaa22ed}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {26fcc55d-77f7-442a-aa97-5bb8af1e1384}, !- Handle
  Zone HVAC Equipment List 95,            !- Name
  {65372114-6463-4258-86e3-27b84eaa22ed}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {da382884-e2c0-49f7-9f47-783bb4735e9e}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {5b49023d-6e31-447c-9d3b-e4606baa9c4b}, !- Handle
  Stair Thermostat 2,                     !- Name
  {494e68df-a159-46bb-a1d9-16586d1bdbdb}, !- Heating Setpoint Temperature Schedule Name
  {527631e3-76be-4c63-ae20-86e24057367d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {37fc947d-b6ea-4c94-9a9d-f4d3343022e5}, !- Handle
  Stair_Bot_ZN_1 ZN,                      !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {163312af-64db-4259-84af-e87ac25a046a}, !- Zone Air Inlet Port List
  {d9f5ee65-4cfe-4c20-8145-5a35dfd9cceb}, !- Zone Air Exhaust Port List
  {cf33079e-c384-44f4-a322-a033d1934015}, !- Zone Air Node Name
  {a6d32a22-47b5-4745-a53b-bd62078f0477}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {e8b59c13-4057-422b-9cd7-73726053456c}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {8c373e55-2c02-41f3-aded-03c958531957}, !- Handle
  Node 96,                                !- Name
  {cf33079e-c384-44f4-a322-a033d1934015}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {cf33079e-c384-44f4-a322-a033d1934015}, !- Handle
  {f032606a-ddd2-4064-9e2b-6d8a9cfc337d}, !- Name
  {37fc947d-b6ea-4c94-9a9d-f4d3343022e5}, !- Source Object
  11,                                     !- Outlet Port
  {8c373e55-2c02-41f3-aded-03c958531957}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {163312af-64db-4259-84af-e87ac25a046a}, !- Handle
  {6ea8bb4f-2481-43ca-a403-5a6288fabd08}, !- Name
  {37fc947d-b6ea-4c94-9a9d-f4d3343022e5}, !- HVAC Component
  {628513a9-4130-4108-a64f-61aeb6921668}; !- Port 1

OS:PortList,
  {d9f5ee65-4cfe-4c20-8145-5a35dfd9cceb}, !- Handle
  {53130c19-caf4-4e0a-87e0-f5821c70b3bd}, !- Name
  {37fc947d-b6ea-4c94-9a9d-f4d3343022e5}; !- HVAC Component

OS:PortList,
  {a6d32a22-47b5-4745-a53b-bd62078f0477}, !- Handle
  {123aaa5f-ef0e-4bc4-af4e-4fbe0681dc62}, !- Name
  {37fc947d-b6ea-4c94-9a9d-f4d3343022e5}, !- HVAC Component
  {b4728b1d-e5c2-42f0-93aa-ac0045099dad}; !- Port 1

OS:Sizing:Zone,
  {babd9292-3685-42ff-bb3d-65425dfd65c3}, !- Handle
  {37fc947d-b6ea-4c94-9a9d-f4d3343022e5}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {4eef1f85-f5d9-466d-8f05-0584fd530664}, !- Handle
  Zone HVAC Equipment List 96,            !- Name
  {37fc947d-b6ea-4c94-9a9d-f4d3343022e5}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {cfdd021e-5fd3-4b36-894c-29d4d61fc79b}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {e8b59c13-4057-422b-9cd7-73726053456c}, !- Handle
  Stair Thermostat 3,                     !- Name
  {494e68df-a159-46bb-a1d9-16586d1bdbdb}, !- Heating Setpoint Temperature Schedule Name
  {527631e3-76be-4c63-ae20-86e24057367d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {d7df3454-5093-490d-95b9-af8eda51f528}, !- Handle
  Stair_Bot_ZN_2 ZN,                      !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a543ebe5-c1ab-4626-814d-a73db0b1813a}, !- Zone Air Inlet Port List
  {4cc133cc-b579-4b79-a2ce-2bd511363d77}, !- Zone Air Exhaust Port List
  {ffd7f1ad-d846-441a-8547-0fda7b568ab9}, !- Zone Air Node Name
  {545a176c-b2fa-489a-970c-c8863f0520df}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {56a22ca5-3a1b-42b8-98b7-a0f292d7bf7b}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b757f6ad-beff-4138-8e68-68a76b28ae4f}, !- Handle
  Node 97,                                !- Name
  {ffd7f1ad-d846-441a-8547-0fda7b568ab9}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ffd7f1ad-d846-441a-8547-0fda7b568ab9}, !- Handle
  {4ae32df9-8441-4283-8a4e-e966f39a9374}, !- Name
  {d7df3454-5093-490d-95b9-af8eda51f528}, !- Source Object
  11,                                     !- Outlet Port
  {b757f6ad-beff-4138-8e68-68a76b28ae4f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a543ebe5-c1ab-4626-814d-a73db0b1813a}, !- Handle
  {bf7fbf97-3ca8-4716-b3af-bd0109ec1c76}, !- Name
  {d7df3454-5093-490d-95b9-af8eda51f528}, !- HVAC Component
  {94e63f22-2399-4fce-841d-1ffd51f3ee0b}; !- Port 1

OS:PortList,
  {4cc133cc-b579-4b79-a2ce-2bd511363d77}, !- Handle
  {68a78db8-73b9-4a3c-925e-e3cfe7349bc4}, !- Name
  {d7df3454-5093-490d-95b9-af8eda51f528}; !- HVAC Component

OS:PortList,
  {545a176c-b2fa-489a-970c-c8863f0520df}, !- Handle
  {c9675460-fb21-43b4-9741-85ca3c3333be}, !- Name
  {d7df3454-5093-490d-95b9-af8eda51f528}, !- HVAC Component
  {8380c3bd-2d7e-418d-ad0d-2279fb84c2bb}; !- Port 1

OS:Sizing:Zone,
  {b39720ea-7333-439c-a0df-ea393951d8a0}, !- Handle
  {d7df3454-5093-490d-95b9-af8eda51f528}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {cf293df4-7d80-44ef-9725-1114a99ef68c}, !- Handle
  Zone HVAC Equipment List 97,            !- Name
  {d7df3454-5093-490d-95b9-af8eda51f528}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {16f77137-0db8-4c7e-9ae7-e8645fc51f7d}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {56a22ca5-3a1b-42b8-98b7-a0f292d7bf7b}, !- Handle
  Stair Thermostat 4,                     !- Name
  {494e68df-a159-46bb-a1d9-16586d1bdbdb}, !- Heating Setpoint Temperature Schedule Name
  {527631e3-76be-4c63-ae20-86e24057367d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {d2c3fcd5-5e7a-42d8-a80b-0b75af567dc4}, !- Handle
  Stair_Mid_ZN_1 ZN,                      !- Name
  10,                                     !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9820d1b6-796c-4570-a7c2-92f5c2f587e2}, !- Zone Air Inlet Port List
  {aef40d4e-5002-4377-91c6-4730b92dcc36}, !- Zone Air Exhaust Port List
  {9525368e-43dc-4734-abab-f4c7f6ad470a}, !- Zone Air Node Name
  {6fb5fbeb-1137-440b-83a7-efe4be6e5cd3}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {e6f69f18-7e5a-415a-99dc-591777e60127}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {0231f467-9f24-4855-9848-4b642342d1b2}, !- Handle
  Node 98,                                !- Name
  {9525368e-43dc-4734-abab-f4c7f6ad470a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9525368e-43dc-4734-abab-f4c7f6ad470a}, !- Handle
  {bdded930-244c-4847-af48-1b8d83b5a44c}, !- Name
  {d2c3fcd5-5e7a-42d8-a80b-0b75af567dc4}, !- Source Object
  11,                                     !- Outlet Port
  {0231f467-9f24-4855-9848-4b642342d1b2}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9820d1b6-796c-4570-a7c2-92f5c2f587e2}, !- Handle
  {f94cc51a-20cf-4d8d-ad32-4526799c9585}, !- Name
  {d2c3fcd5-5e7a-42d8-a80b-0b75af567dc4}, !- HVAC Component
  {dfa31fdd-9630-4042-8ee7-d3d489eaba97}; !- Port 1

OS:PortList,
  {aef40d4e-5002-4377-91c6-4730b92dcc36}, !- Handle
  {cbe525cc-5014-42e7-bcae-863e0314cd06}, !- Name
  {d2c3fcd5-5e7a-42d8-a80b-0b75af567dc4}; !- HVAC Component

OS:PortList,
  {6fb5fbeb-1137-440b-83a7-efe4be6e5cd3}, !- Handle
  {e3573f45-3e7f-49db-81f5-4bf0693eeff4}, !- Name
  {d2c3fcd5-5e7a-42d8-a80b-0b75af567dc4}, !- HVAC Component
  {dda1e63a-5753-48e6-a254-f60078d8f1ad}; !- Port 1

OS:Sizing:Zone,
  {1350b7c7-ddc8-4aee-949d-d604ff5fbede}, !- Handle
  {d2c3fcd5-5e7a-42d8-a80b-0b75af567dc4}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {0ca4b89e-d87c-4876-b300-161b9cb9e6b5}, !- Handle
  Zone HVAC Equipment List 98,            !- Name
  {d2c3fcd5-5e7a-42d8-a80b-0b75af567dc4}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {d0847e2b-4804-4bd1-a116-54acc62b36c8}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {e6f69f18-7e5a-415a-99dc-591777e60127}, !- Handle
  Stair Thermostat 5,                     !- Name
  {494e68df-a159-46bb-a1d9-16586d1bdbdb}, !- Heating Setpoint Temperature Schedule Name
  {527631e3-76be-4c63-ae20-86e24057367d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {6f3e6ed7-368b-4e6c-86ed-c7337b6eff34}, !- Handle
  Stair_Mid_ZN_2 ZN,                      !- Name
  10,                                     !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {3adb6ac5-da12-4435-9cbc-b521419d6abf}, !- Zone Air Inlet Port List
  {1ea981f1-ee47-41ff-82ca-c4cbfa0887e3}, !- Zone Air Exhaust Port List
  {3b16e2e3-46ec-4c4e-a83a-026866a596f2}, !- Zone Air Node Name
  {a47a46ac-aeb5-49ab-a3b1-65fb9401a16c}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {d59b3128-aafa-4c8e-be7c-ea2343979368}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {3ee96c1f-592c-433a-a65f-ce47deceb6cc}, !- Handle
  Node 99,                                !- Name
  {3b16e2e3-46ec-4c4e-a83a-026866a596f2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3b16e2e3-46ec-4c4e-a83a-026866a596f2}, !- Handle
  {064c622d-97bb-4a90-ae33-c04438dd4012}, !- Name
  {6f3e6ed7-368b-4e6c-86ed-c7337b6eff34}, !- Source Object
  11,                                     !- Outlet Port
  {3ee96c1f-592c-433a-a65f-ce47deceb6cc}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3adb6ac5-da12-4435-9cbc-b521419d6abf}, !- Handle
  {80b5d1a7-68bd-4f4d-b342-074ff4f3c01a}, !- Name
  {6f3e6ed7-368b-4e6c-86ed-c7337b6eff34}, !- HVAC Component
  {3f43c628-3794-4181-8003-b23df6d50f44}; !- Port 1

OS:PortList,
  {1ea981f1-ee47-41ff-82ca-c4cbfa0887e3}, !- Handle
  {60c7183d-c71b-4256-b47c-5283d2fb2c59}, !- Name
  {6f3e6ed7-368b-4e6c-86ed-c7337b6eff34}; !- HVAC Component

OS:PortList,
  {a47a46ac-aeb5-49ab-a3b1-65fb9401a16c}, !- Handle
  {2727e0c1-527f-4aa8-b3ec-3eee1921c4eb}, !- Name
  {6f3e6ed7-368b-4e6c-86ed-c7337b6eff34}, !- HVAC Component
  {3acf8225-be30-4d58-b472-21b89d61277e}; !- Port 1

OS:Sizing:Zone,
  {0d7dc193-6e12-4e76-af8a-efa9fb3b4d4d}, !- Handle
  {6f3e6ed7-368b-4e6c-86ed-c7337b6eff34}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {85db22cc-bbbe-4a8d-adab-9e9f3fa302b9}, !- Handle
  Zone HVAC Equipment List 99,            !- Name
  {6f3e6ed7-368b-4e6c-86ed-c7337b6eff34}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {df5ea4a4-27ff-40e7-8e25-d9965599b029}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {d59b3128-aafa-4c8e-be7c-ea2343979368}, !- Handle
  Stair Thermostat 6,                     !- Name
  {494e68df-a159-46bb-a1d9-16586d1bdbdb}, !- Heating Setpoint Temperature Schedule Name
  {527631e3-76be-4c63-ae20-86e24057367d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {63fb1b80-277e-453b-bedb-1a9515857b35}, !- Handle
  Stair_Top_ZN_1 ZN,                      !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {32de28e3-e9f0-4e32-a7dd-ea12efa1d0c3}, !- Zone Air Inlet Port List
  {98590792-4580-4e36-bd7b-33c66184b95b}, !- Zone Air Exhaust Port List
  {808dfcee-9db3-440f-9cb9-bc54e7e1f852}, !- Zone Air Node Name
  {43055ba7-fd12-4fb3-87cd-3cd0beceba62}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {2f08ccc8-964e-4bfd-b0d2-a7ef33371cf8}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b63a4c7c-7708-4995-b156-9331f4dfb1c8}, !- Handle
  Node 100,                               !- Name
  {808dfcee-9db3-440f-9cb9-bc54e7e1f852}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {808dfcee-9db3-440f-9cb9-bc54e7e1f852}, !- Handle
  {973458e9-0951-4f83-bcb4-198afe1068cf}, !- Name
  {63fb1b80-277e-453b-bedb-1a9515857b35}, !- Source Object
  11,                                     !- Outlet Port
  {b63a4c7c-7708-4995-b156-9331f4dfb1c8}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {32de28e3-e9f0-4e32-a7dd-ea12efa1d0c3}, !- Handle
  {baf16cbd-a820-43d8-9cf0-52fe7bf4bf29}, !- Name
  {63fb1b80-277e-453b-bedb-1a9515857b35}, !- HVAC Component
  {51fcd4e6-e39e-45d4-9513-813810c1a806}; !- Port 1

OS:PortList,
  {98590792-4580-4e36-bd7b-33c66184b95b}, !- Handle
  {10be0d98-368c-432b-aa70-73cbc69cb001}, !- Name
  {63fb1b80-277e-453b-bedb-1a9515857b35}; !- HVAC Component

OS:PortList,
  {43055ba7-fd12-4fb3-87cd-3cd0beceba62}, !- Handle
  {50ad71f3-c7be-4636-95e7-f2f8948f9f7b}, !- Name
  {63fb1b80-277e-453b-bedb-1a9515857b35}, !- HVAC Component
  {30adb7e4-278b-4535-adb8-7aec525df745}; !- Port 1

OS:Sizing:Zone,
  {381e93c4-b5c3-4c3d-a759-b43719f871af}, !- Handle
  {63fb1b80-277e-453b-bedb-1a9515857b35}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {d405dee9-26a0-4d6c-9926-8ae82594a1a2}, !- Handle
  Zone HVAC Equipment List 100,           !- Name
  {63fb1b80-277e-453b-bedb-1a9515857b35}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {71608a2a-73dc-4da0-bc18-c5f035cb077d}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {2f08ccc8-964e-4bfd-b0d2-a7ef33371cf8}, !- Handle
  Stair Thermostat 7,                     !- Name
  {494e68df-a159-46bb-a1d9-16586d1bdbdb}, !- Heating Setpoint Temperature Schedule Name
  {527631e3-76be-4c63-ae20-86e24057367d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {4b5368c8-f503-4425-bc56-5d6d26497c31}, !- Handle
  Stair_Top_ZN_2 ZN,                      !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {1d5d78fd-7065-41df-9283-28b98a40d5eb}, !- Zone Air Inlet Port List
  {dbb116fd-df03-44c2-8dfd-7bab979ce9ae}, !- Zone Air Exhaust Port List
  {8e74e8d4-4b7e-497f-af12-4961b63de7c8}, !- Zone Air Node Name
  {6efc990a-9c3b-4b1f-877a-d7f628a7ab70}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {89a2bee9-4417-4fa7-b1eb-9524ec14004b}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {fb6bd250-6a83-46f5-be94-9e11373e15d6}, !- Handle
  Node 101,                               !- Name
  {8e74e8d4-4b7e-497f-af12-4961b63de7c8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8e74e8d4-4b7e-497f-af12-4961b63de7c8}, !- Handle
  {a40a21ac-39aa-4095-8c9a-fad559290812}, !- Name
  {4b5368c8-f503-4425-bc56-5d6d26497c31}, !- Source Object
  11,                                     !- Outlet Port
  {fb6bd250-6a83-46f5-be94-9e11373e15d6}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1d5d78fd-7065-41df-9283-28b98a40d5eb}, !- Handle
  {b1ef809c-16ca-44f5-ab29-8de7443ede69}, !- Name
  {4b5368c8-f503-4425-bc56-5d6d26497c31}, !- HVAC Component
  {eb9f7add-ca26-42f2-b5aa-39d1ca783fdf}; !- Port 1

OS:PortList,
  {dbb116fd-df03-44c2-8dfd-7bab979ce9ae}, !- Handle
  {75540969-4df3-4fd3-abaa-4f2d85e20f9e}, !- Name
  {4b5368c8-f503-4425-bc56-5d6d26497c31}; !- HVAC Component

OS:PortList,
  {6efc990a-9c3b-4b1f-877a-d7f628a7ab70}, !- Handle
  {e3d033b8-cb8a-4e66-b61a-31470b0869e6}, !- Name
  {4b5368c8-f503-4425-bc56-5d6d26497c31}, !- HVAC Component
  {47e15a1b-cad2-42a6-8abd-42baad5bf45e}; !- Port 1

OS:Sizing:Zone,
  {183c13f7-fb32-4041-a5e6-336bfced4b7a}, !- Handle
  {4b5368c8-f503-4425-bc56-5d6d26497c31}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {db0d30bf-7516-4d23-956b-0c997f921b64}, !- Handle
  Zone HVAC Equipment List 101,           !- Name
  {4b5368c8-f503-4425-bc56-5d6d26497c31}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {7dc5d42c-6050-49d1-bc35-52e24de20c5c}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {89a2bee9-4417-4fa7-b1eb-9524ec14004b}, !- Handle
  Stair Thermostat 8,                     !- Name
  {494e68df-a159-46bb-a1d9-16586d1bdbdb}, !- Heating Setpoint Temperature Schedule Name
  {527631e3-76be-4c63-ae20-86e24057367d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {cf3d0c35-be12-47f6-8392-fd3886207e32}, !- Handle
  TopFloor_Plenum ZN,                     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {846b1725-fe81-4525-9e7a-b488daefa55b}, !- Zone Air Inlet Port List
  {d31045fb-3182-4e0b-ba1e-6674326b9b4f}, !- Zone Air Exhaust Port List
  {c86b6304-ec65-497a-bb1a-f16b398acc30}, !- Zone Air Node Name
  {7f88cde7-be0c-45c6-a29e-718be688e22c}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ba8e310a-994e-47a7-8b9c-b6e6f9da7382}, !- Handle
  Node 102,                               !- Name
  {c86b6304-ec65-497a-bb1a-f16b398acc30}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c86b6304-ec65-497a-bb1a-f16b398acc30}, !- Handle
  {8e84bbe5-4ed5-4d5d-9d2b-66dc0694eee8}, !- Name
  {cf3d0c35-be12-47f6-8392-fd3886207e32}, !- Source Object
  11,                                     !- Outlet Port
  {ba8e310a-994e-47a7-8b9c-b6e6f9da7382}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {846b1725-fe81-4525-9e7a-b488daefa55b}, !- Handle
  {7a496ead-4240-4b2f-bc35-005a116bc5b3}, !- Name
  {cf3d0c35-be12-47f6-8392-fd3886207e32}; !- HVAC Component

OS:PortList,
  {d31045fb-3182-4e0b-ba1e-6674326b9b4f}, !- Handle
  {465a7cb4-d1e4-4543-bbbc-9142898dbc75}, !- Name
  {cf3d0c35-be12-47f6-8392-fd3886207e32}; !- HVAC Component

OS:PortList,
  {7f88cde7-be0c-45c6-a29e-718be688e22c}, !- Handle
  {24f51d92-56c6-41d4-9fd8-401f36436a9e}, !- Name
  {cf3d0c35-be12-47f6-8392-fd3886207e32}; !- HVAC Component

OS:Sizing:Zone,
  {2bf8c8d7-8d15-4c31-bfd8-1d0d3548e05f}, !- Handle
  {cf3d0c35-be12-47f6-8392-fd3886207e32}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {85c78487-34e4-418f-b346-4104fcd4bb5f}, !- Handle
  Zone HVAC Equipment List 102,           !- Name
  {cf3d0c35-be12-47f6-8392-fd3886207e32}; !- Thermal Zone

OS:ThermalZone,
  {df0cade0-3aa7-468b-a5c5-b0146c5d8acc}, !- Handle
  Workshop_Basement_ZN ZN,                !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e8f1625a-cea2-4170-8bc1-c41155968822}, !- Zone Air Inlet Port List
  {5517c6ba-21a5-4606-9c0d-cad3f1ae7be0}, !- Zone Air Exhaust Port List
  {630d4400-4b81-4526-99cd-8d8c65ad2b92}, !- Zone Air Node Name
  {d1ea99ad-9078-458f-a8b8-afdeeb68f8a3}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {4ed7c6e9-4de3-49af-93bc-32ba3e30b244}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {addd7080-661b-4fd5-a444-252a81e96676}, !- Handle
  Node 103,                               !- Name
  {630d4400-4b81-4526-99cd-8d8c65ad2b92}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {630d4400-4b81-4526-99cd-8d8c65ad2b92}, !- Handle
  {9ace0dd5-7089-46e9-bb93-c8f69cf14c7e}, !- Name
  {df0cade0-3aa7-468b-a5c5-b0146c5d8acc}, !- Source Object
  11,                                     !- Outlet Port
  {addd7080-661b-4fd5-a444-252a81e96676}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e8f1625a-cea2-4170-8bc1-c41155968822}, !- Handle
  {1faa3f8a-b844-4a8b-bdca-475bbb4e1a63}, !- Name
  {df0cade0-3aa7-468b-a5c5-b0146c5d8acc}, !- HVAC Component
  {71eafaf7-e980-4288-ac73-54505595c35c}; !- Port 1

OS:PortList,
  {5517c6ba-21a5-4606-9c0d-cad3f1ae7be0}, !- Handle
  {32b9a0fe-80f9-4b97-b42c-490003387fe9}, !- Name
  {df0cade0-3aa7-468b-a5c5-b0146c5d8acc}; !- HVAC Component

OS:PortList,
  {d1ea99ad-9078-458f-a8b8-afdeeb68f8a3}, !- Handle
  {0c7c7a24-6a67-406a-bb17-7580e7aab353}, !- Name
  {df0cade0-3aa7-468b-a5c5-b0146c5d8acc}, !- HVAC Component
  {87c367a1-3dc5-4d25-93fa-88699f00eb7b}; !- Port 1

OS:Sizing:Zone,
  {40d10dbc-2ed4-49ba-81a3-b572b5d2e681}, !- Handle
  {df0cade0-3aa7-468b-a5c5-b0146c5d8acc}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {ab79a4d4-9b5e-4548-9cbd-70275018c895}, !- Handle
  Zone HVAC Equipment List 103,           !- Name
  {df0cade0-3aa7-468b-a5c5-b0146c5d8acc}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {f43a8102-3fff-4907-b035-98cb0fdae626}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {4ed7c6e9-4de3-49af-93bc-32ba3e30b244}, !- Handle
  BreakRoom Thermostat 4,                 !- Name
  {494e68df-a159-46bb-a1d9-16586d1bdbdb}, !- Heating Setpoint Temperature Schedule Name
  {527631e3-76be-4c63-ae20-86e24057367d}; !- Cooling Setpoint Temperature Schedule Name

OS:PlantLoop,
  {2fa04372-71e2-43c4-bcc7-124e18984075}, !- Handle
  Hot Water Loop,                         !- Name
  Water,                                  !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {936adf01-07ee-42a9-8caa-1b36f3625434}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {66a6b621-5440-4a26-9680-5ba9bbcd12bd}, !- Plant Side Inlet Node Name
  {ee5ffd84-c9e5-47bc-8bc0-cad84eea3798}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {add9572e-88e5-473e-9f16-34829cedb631}, !- Demand Side Inlet Node Name
  {8293fffd-4982-4954-bb02-bbd89014d39b}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {00df32e8-bee2-4449-9e14-49f1ab2cee0d}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {4091f732-b47b-4cf5-bd97-0a5c3e6aa7c9}, !- Demand Mixer Name
  {5b944b51-55d6-4fd5-977f-971974abc109}, !- Demand Splitter Name
  {a32f391e-0633-4044-b56e-7a9a313a7577}, !- Supply Mixer Name
  {c8d9fd7f-8235-4958-a32a-3f7684679d13}; !- Supply Splitter Name

OS:Node,
  {0233f23c-bcb2-4ffd-ab07-cd8b81245814}, !- Handle
  Node 104,                               !- Name
  {66a6b621-5440-4a26-9680-5ba9bbcd12bd}, !- Inlet Port
  {0122e320-e68f-46c9-9858-03a19b227225}; !- Outlet Port

OS:Node,
  {936adf01-07ee-42a9-8caa-1b36f3625434}, !- Handle
  Node 105,                               !- Name
  {80bef000-4617-451b-b2eb-1439e935b8cd}, !- Inlet Port
  {ee5ffd84-c9e5-47bc-8bc0-cad84eea3798}; !- Outlet Port

OS:Node,
  {657b8c3d-0809-403c-af0a-2c9f98023cde}, !- Handle
  Node 106,                               !- Name
  {a618b646-e5db-4a1b-b0b4-b0c3bf009daa}, !- Inlet Port
  {715ded85-a91e-4c8d-9df2-fdfc5c817870}; !- Outlet Port

OS:Connector:Mixer,
  {a32f391e-0633-4044-b56e-7a9a313a7577}, !- Handle
  Connector Mixer 1,                      !- Name
  {bc71018e-5d83-4a05-b1c2-7087b6b9e66f}, !- Outlet Branch Name
  {a29eb10d-8f0b-49d5-af74-84f8dad9a39b}, !- Inlet Branch Name 1
  {c8b7c8d2-5532-4b24-92bf-848a018502a7}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {c8d9fd7f-8235-4958-a32a-3f7684679d13}, !- Handle
  Connector Splitter 1,                   !- Name
  {4aa21be5-238a-4d21-bd7d-994257fb1fb8}, !- Inlet Branch Name
  {a618b646-e5db-4a1b-b0b4-b0c3bf009daa}, !- Outlet Branch Name 1
  {f2fccea7-82f7-4a2d-8cc0-df2ea4c369be}; !- Outlet Branch Name 2

OS:Connection,
  {66a6b621-5440-4a26-9680-5ba9bbcd12bd}, !- Handle
  {73658bc2-6d92-48dc-9911-c2b944307fdc}, !- Name
  {2fa04372-71e2-43c4-bcc7-124e18984075}, !- Source Object
  14,                                     !- Outlet Port
  {0233f23c-bcb2-4ffd-ab07-cd8b81245814}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a618b646-e5db-4a1b-b0b4-b0c3bf009daa}, !- Handle
  {2e16cad2-1f0e-4374-8b1c-9bc3fe3baf13}, !- Name
  {c8d9fd7f-8235-4958-a32a-3f7684679d13}, !- Source Object
  3,                                      !- Outlet Port
  {657b8c3d-0809-403c-af0a-2c9f98023cde}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ee5ffd84-c9e5-47bc-8bc0-cad84eea3798}, !- Handle
  {8caa804d-3dab-472a-9700-7ef1f37613b4}, !- Name
  {936adf01-07ee-42a9-8caa-1b36f3625434}, !- Source Object
  3,                                      !- Outlet Port
  {2fa04372-71e2-43c4-bcc7-124e18984075}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {92eb29ec-fbeb-4027-9895-98328a7120f7}, !- Handle
  Node 107,                               !- Name
  {add9572e-88e5-473e-9f16-34829cedb631}, !- Inlet Port
  {65a858ea-05a6-4e11-ba09-ad51843a2b9d}; !- Outlet Port

OS:Node,
  {0d36597a-0c94-4f6d-b128-d335a200eac8}, !- Handle
  Node 108,                               !- Name
  {639d9bbf-1525-4d26-81bb-78837c9bf7d4}, !- Inlet Port
  {8293fffd-4982-4954-bb02-bbd89014d39b}; !- Outlet Port

OS:Node,
  {7d8919fb-e4a3-40a8-bfd6-d6f36aed8bcc}, !- Handle
  Node 109,                               !- Name
  {111fde34-c1b1-4ef6-abb9-8e29927cc0d3}, !- Inlet Port
  {da855283-7b8e-442d-b4cb-cd35d28d968e}; !- Outlet Port

OS:Connector:Mixer,
  {4091f732-b47b-4cf5-bd97-0a5c3e6aa7c9}, !- Handle
  Connector Mixer 2,                      !- Name
  {df6e6c3b-7f83-4b13-bce1-ed5eb723e4be}, !- Outlet Branch Name
  {db793dbf-9236-4f47-9632-bb6ee7c66d38}, !- Inlet Branch Name 1
  {72bb2a55-50a5-4f01-8a02-e6d134d312bf}, !- Inlet Branch Name 2
  {df912694-8872-4728-9f31-8bd658c296c4}, !- Inlet Branch Name 3
  {06c3f319-385f-466e-9e64-ea327d090279}, !- Inlet Branch Name 4
  {b2089162-c1da-4c87-b5f9-fabb51998d85}, !- Inlet Branch Name 5
  {e8a2c30d-cecd-4824-bdb3-3bf84eafe0e5}, !- Inlet Branch Name 6
  {42d2cfcb-66a3-45ac-b22f-f7a69540cf87}, !- Inlet Branch Name 7
  {a09c9af1-a428-433c-bc8a-e3101b255456}, !- Inlet Branch Name 8
  {b7a1edf4-3add-476e-a979-af5b93834393}, !- Inlet Branch Name 9
  {5e16b128-a890-4197-9fa5-bcb2cdc5ec43}, !- Inlet Branch Name 10
  {9955ad10-af78-4e91-8e00-630301590a1a}, !- Inlet Branch Name 11
  {6d0bb261-e843-4e45-b646-a2c33d4c8fba}, !- Inlet Branch Name 12
  {374fa7cd-d460-415f-80fa-9f4218099346}, !- Inlet Branch Name 13
  {045f6c91-2c70-4555-8d34-8ff0a7b26cbb}, !- Inlet Branch Name 14
  {1b65ca25-12ff-48de-864f-f4cbe1dcec7d}, !- Inlet Branch Name 15
  {f9f441e0-a656-4f35-9e5b-4912c36aa905}, !- Inlet Branch Name 16
  {e8386966-d977-4537-ae63-86be99ea7667}, !- Inlet Branch Name 17
  {dabb4837-0906-4aa4-9bd7-553830881438}, !- Inlet Branch Name 18
  {e28e269b-91eb-4146-9a89-8e4dea672616}, !- Inlet Branch Name 19
  {2a366396-d506-4f29-bced-845db9847c60}, !- Inlet Branch Name 20
  {58597f67-3124-4d74-8361-77933f818376}, !- Inlet Branch Name 21
  {fc340f13-64ff-41ea-a6f9-5fb5d04ed79e}, !- Inlet Branch Name 22
  {fd4015b4-0681-493c-9ca2-499b0cd967a4}, !- Inlet Branch Name 23
  {bf4675e4-e802-4e7c-b360-0b304fc77cb1}, !- Inlet Branch Name 24
  {5410cdce-9983-4b2c-bf79-cc8015187567}, !- Inlet Branch Name 25
  {fba8bee3-4da4-4d3b-9ab4-29564732b84f}, !- Inlet Branch Name 26
  {045a494e-61d4-4aee-8938-72c8ce746347}, !- Inlet Branch Name 27
  {b5ba2dac-97f9-4431-8b14-592682c1c152}, !- Inlet Branch Name 28
  {77dc3ea8-b08f-4516-a6b5-b258e7703a4a}, !- Inlet Branch Name 29
  {e23cb530-8e8c-43c9-92c4-3326a6bb0ecc}, !- Inlet Branch Name 30
  {39b649d2-52e0-4aa9-bb64-7301b1d91e49}, !- Inlet Branch Name 31
  {f7e9b6c9-2e5d-4e14-a642-df1bdaad31a7}, !- Inlet Branch Name 32
  {b694ea28-48cc-4e02-997a-fd24209d4d37}, !- Inlet Branch Name 33
  {46e7e1ba-485b-4f61-a372-c7b1c3d10674}, !- Inlet Branch Name 34
  {d714bc64-a122-4a94-a3b9-603c2f81ecd2}, !- Inlet Branch Name 35
  {9e0f63f5-c160-45df-a5ee-355b534ecce9}, !- Inlet Branch Name 36
  {e6d97cc4-3a97-4eb9-9824-6a67299e8160}, !- Inlet Branch Name 37
  {f7f53938-f57e-4822-ae93-33d130695a07}, !- Inlet Branch Name 38
  {90d28d8a-7988-49b6-a0ce-4bc84a19d297}, !- Inlet Branch Name 39
  {c8e38a66-8538-46c8-80c2-f43e72805db8}, !- Inlet Branch Name 40
  {53f24d9c-0e75-4de8-94b0-5991a22ce982}, !- Inlet Branch Name 41
  {46ad6c16-4835-4086-b8e0-312a62a137f3}, !- Inlet Branch Name 42
  {d7c00a13-7536-4600-8d6b-f844acd65952}, !- Inlet Branch Name 43
  {0d02b23b-a1db-4a71-bced-e2bd2ea60d87}, !- Inlet Branch Name 44
  {72a75cb4-ea0d-4180-9717-9d9cfa8a14fd}, !- Inlet Branch Name 45
  {15f34e6b-5177-4286-8d08-27bb397060e8}, !- Inlet Branch Name 46
  {2da3a7bc-affb-44a5-bec3-d5f0c486e892}, !- Inlet Branch Name 47
  {c9379b0a-137a-4959-aae6-91e3cc6b0905}, !- Inlet Branch Name 48
  {f3d5bddb-b04d-47a2-bd92-fac60b397a7d}, !- Inlet Branch Name 49
  {d408321c-02ea-407d-bbc6-9f53adf59951}, !- Inlet Branch Name 50
  {0d0ca962-f218-412e-ad38-a432e2843fa0}, !- Inlet Branch Name 51
  {9078d961-4bd1-4093-bca6-f68aaeb3da4f}, !- Inlet Branch Name 52
  {c36c021e-7f5a-426a-86c0-7caab5dc87d7}, !- Inlet Branch Name 53
  {c85ce3a9-cd76-48d9-a00a-1723764a6abe}, !- Inlet Branch Name 54
  {afaddccf-7a43-4423-94f9-6a6eb9fb9d32}, !- Inlet Branch Name 55
  {5598b27a-d2ba-4220-8f84-b86bffcb7a03}, !- Inlet Branch Name 56
  {5fd4ea3a-1f1d-429c-b86a-6fbd449249c1}, !- Inlet Branch Name 57
  {c21e023b-d269-4bbd-9b22-d9c1a5c82d87}, !- Inlet Branch Name 58
  {50f75c12-0f31-44b1-9f27-9c0df08574de}, !- Inlet Branch Name 59
  {8e057f13-5984-456d-9992-808160b0c1c8}, !- Inlet Branch Name 60
  {d6abde21-dfd0-47d9-8009-8f85829f1c30}, !- Inlet Branch Name 61
  {abac3fe9-4eda-491f-a56e-8a81193a0806}, !- Inlet Branch Name 62
  {a5333baa-edf5-49ae-82d0-ea73f0c06f8b}, !- Inlet Branch Name 63
  {6a528572-59cc-469c-a1d7-a25d68d8dc33}, !- Inlet Branch Name 64
  {d07d184a-25e4-4963-ad50-ecf4734c082e}, !- Inlet Branch Name 65
  {a068db0f-c26a-4e12-83a4-9a36ca78524f}, !- Inlet Branch Name 66
  {4aa9adbe-2a48-4c7e-98a5-f33fc84d5f92}, !- Inlet Branch Name 67
  {fd5daf93-cfc5-4dd8-a6ab-894d3b7228c7}, !- Inlet Branch Name 68
  {4d0382ea-e12b-4e44-ae51-daf3e910d307}, !- Inlet Branch Name 69
  {b4f38188-e03e-4be7-a4ee-5ef22228d508}, !- Inlet Branch Name 70
  {af19efa9-a4ea-46f7-89eb-89eb0bbecaa5}, !- Inlet Branch Name 71
  {22a0b7a9-f6c4-4098-868e-6ca6b94ca47b}, !- Inlet Branch Name 72
  {076b1b5c-4f48-4ebe-951e-544d94589f2e}, !- Inlet Branch Name 73
  {cd0fdfb7-eeeb-44f1-b41a-2618b144508f}, !- Inlet Branch Name 74
  {a05b3525-231a-4d57-a6e3-9e811d6cca86}, !- Inlet Branch Name 75
  {45c77e5d-0d13-4086-9591-001822e42e92}, !- Inlet Branch Name 76
  {fa2f5510-f86b-454f-a0a8-59e333e3967a}, !- Inlet Branch Name 77
  {fb684ac1-8487-448f-a8ea-d236a2b1bae5}, !- Inlet Branch Name 78
  {b2925e89-939b-4370-a968-3bb3453b5207}, !- Inlet Branch Name 79
  {8c96d8f0-3a7f-44c6-9bfe-447a97354397}, !- Inlet Branch Name 80
  {bf8ba8ff-faf3-40fe-a6af-c87eb80e51f6}, !- Inlet Branch Name 81
  {e13c61d6-6c07-4cc9-a668-0791385524d5}, !- Inlet Branch Name 82
  {35d53535-c713-4936-8a3d-e6bf1a07de0c}, !- Inlet Branch Name 83
  {22b6ae5f-0c29-4e4a-9a01-2ca509138e05}, !- Inlet Branch Name 84
  {86099a93-7fc5-4d70-b81f-39b490a0f27b}, !- Inlet Branch Name 85
  {0e12d245-fd20-4d89-9191-293edd0d671f}, !- Inlet Branch Name 86
  {9b03eed1-4a75-43fb-acc5-15e5ee72e346}, !- Inlet Branch Name 87
  {dec788b5-50d3-46a8-8670-e8d6069cf35e}, !- Inlet Branch Name 88
  {bc4fa0f3-b8e1-4401-86bc-a0dc7b3021a0}, !- Inlet Branch Name 89
  {1390861c-f8a9-45e4-b92e-460a25eab5f0}, !- Inlet Branch Name 90
  {09a8aaa1-7df3-40f2-af8b-a28401a427bb}, !- Inlet Branch Name 91
  {8b56f7e8-3c8a-4854-b3be-8d63db7f3621}, !- Inlet Branch Name 92
  {1f9d8724-cc2e-4f68-a3da-7087b3398453}, !- Inlet Branch Name 93
  {74855290-5d1f-4985-b5e8-559ab0e3d68c}, !- Inlet Branch Name 94
  {d7093541-2975-4ed0-b105-8dd1fb43c927}, !- Inlet Branch Name 95
  {5089f1d1-3abc-4a28-a6ba-44006b4e41c7}, !- Inlet Branch Name 96
  {9b93e70c-f7ba-40fa-b0d6-c5f9954970f0}, !- Inlet Branch Name 97
  {6e91b260-a91b-4e7f-bab0-3e138e6db157}, !- Inlet Branch Name 98
  {69cc6028-29e0-445a-b37a-0e8497ea6dfe}, !- Inlet Branch Name 99
  {545e3a70-24a9-4a95-b898-78885b53b15c}, !- Inlet Branch Name 100
  {4c48eb74-6c93-453f-bb3b-c36ea5b7f57a}; !- Inlet Branch Name 101

OS:Connector:Splitter,
  {5b944b51-55d6-4fd5-977f-971974abc109}, !- Handle
  Connector Splitter 2,                   !- Name
  {b7c94e5f-13cb-4e95-a12e-e250e3808eca}, !- Inlet Branch Name
  {111fde34-c1b1-4ef6-abb9-8e29927cc0d3}, !- Outlet Branch Name 1
  {f6ee21a8-4bf3-4d5b-85c6-6625bbebb9a5}, !- Outlet Branch Name 2
  {f50e6f37-c5d0-47d7-97ba-53cfb1262c25}, !- Outlet Branch Name 3
  {77d17a83-b3d6-49c9-b7e4-b0070d9fe84f}, !- Outlet Branch Name 4
  {202f3595-e74f-4128-a27e-fde0f53c4d54}, !- Outlet Branch Name 5
  {7b3157dd-88fd-4d77-9f34-dbcb13f12450}, !- Outlet Branch Name 6
  {3296ff2d-ad33-4f8b-8756-35d93b20dcb3}, !- Outlet Branch Name 7
  {2fed74ea-678d-4384-866a-9a468de7208c}, !- Outlet Branch Name 8
  {0515a574-edb1-4bbf-8671-0cb6a03f32da}, !- Outlet Branch Name 9
  {9b50e72a-5c5e-4a1a-bf8d-ea4d2e9f4d31}, !- Outlet Branch Name 10
  {1848ec16-85e4-43bc-8c48-ee90ef443d52}, !- Outlet Branch Name 11
  {2b35e81a-cd8a-4101-9e15-474e802dcbde}, !- Outlet Branch Name 12
  {a6f04788-2da8-477c-acf4-8ecbe24acfd1}, !- Outlet Branch Name 13
  {9bf6b432-89c7-4f03-b2e9-4bc3b6f9af5b}, !- Outlet Branch Name 14
  {f824841e-c6ef-4240-9278-0c23aaf8b4b1}, !- Outlet Branch Name 15
  {b10318ed-4b5e-48dd-a17e-dc6868568691}, !- Outlet Branch Name 16
  {c48a1f83-165c-4455-babd-5cb6b6c7904e}, !- Outlet Branch Name 17
  {7e8552c5-d04a-454b-863f-a59928a95f57}, !- Outlet Branch Name 18
  {36b7128a-5191-4e75-b142-b16214dba51a}, !- Outlet Branch Name 19
  {6947fde7-9857-4fb1-aa34-7a1ff000404b}, !- Outlet Branch Name 20
  {208f21ff-fe4b-41f7-92ee-93b97b338b07}, !- Outlet Branch Name 21
  {4b28f3c9-8898-4512-9445-26cc6523fc95}, !- Outlet Branch Name 22
  {451eaf32-ff28-4d26-a849-1830dc4e520f}, !- Outlet Branch Name 23
  {e05a3ae8-3812-4750-a2ab-b99d37a1f33b}, !- Outlet Branch Name 24
  {b90518ca-404e-4afb-9762-b24be23dd724}, !- Outlet Branch Name 25
  {6996aaf8-4c13-4da0-bb87-1a999cd30067}, !- Outlet Branch Name 26
  {fdaba05d-5232-4d58-814c-20920fa08565}, !- Outlet Branch Name 27
  {e5ae9b07-4658-435d-8b42-cb44d0fc4c5d}, !- Outlet Branch Name 28
  {35067d9e-8c25-474f-b8f9-339e80a9049d}, !- Outlet Branch Name 29
  {4c94e083-6ee2-49e5-b517-9d28037841e0}, !- Outlet Branch Name 30
  {16d60d4f-a49c-4769-8a1d-b5f271326e38}, !- Outlet Branch Name 31
  {b66645a2-ca70-497b-bf74-b6b2ad4733af}, !- Outlet Branch Name 32
  {6d13238f-134a-4c8b-b71c-8688b16c5623}, !- Outlet Branch Name 33
  {d04d06c1-dbe6-4e64-83ec-dbed107ba8b6}, !- Outlet Branch Name 34
  {cb7f0ea0-04c2-4327-bffb-a5dfaedb58d0}, !- Outlet Branch Name 35
  {6d44c512-6092-44eb-a798-745b6ba76e7f}, !- Outlet Branch Name 36
  {5b66a40b-4ce0-473b-b21c-90626f94fad8}, !- Outlet Branch Name 37
  {25909765-be12-4708-82b6-cae1d3eac8ea}, !- Outlet Branch Name 38
  {32534110-0340-4e21-9f5d-5221de817ec1}, !- Outlet Branch Name 39
  {e0cd8211-7160-45ce-959c-25c8c3f3cfcb}, !- Outlet Branch Name 40
  {8dc39d55-aaa5-49d7-b2c6-a2c159c0f990}, !- Outlet Branch Name 41
  {fbb18c7e-dcc0-4ce7-960a-46fff6320986}, !- Outlet Branch Name 42
  {a3d4af00-c1d7-46d5-970c-ce130edb0a4c}, !- Outlet Branch Name 43
  {068ec19d-5bf5-4cd1-9ff9-5bbcecd63914}, !- Outlet Branch Name 44
  {5030ea70-a5b4-4b13-97be-155252e1aa04}, !- Outlet Branch Name 45
  {6a29e1bd-2f95-46f4-91f3-6e2b65772419}, !- Outlet Branch Name 46
  {61625c53-a4df-43ae-8125-a3e751133b51}, !- Outlet Branch Name 47
  {5ae291f0-9dd1-4c5a-8192-a53d1e38c364}, !- Outlet Branch Name 48
  {ca6e1f2d-af8c-4d62-a4a4-65695d5bc863}, !- Outlet Branch Name 49
  {894fdfa4-a859-4b24-9723-402a816a84d4}, !- Outlet Branch Name 50
  {35b8a072-6d2e-4429-952c-ec8754a7d4f5}, !- Outlet Branch Name 51
  {3af7f355-0337-4f87-bc67-ed7b6447826e}, !- Outlet Branch Name 52
  {79329f29-0644-4f45-84d3-b75c586e175f}, !- Outlet Branch Name 53
  {1eeb4797-b8f1-468b-9f15-d95ce929135f}, !- Outlet Branch Name 54
  {04461066-7e66-4364-824b-149dd71f30b6}, !- Outlet Branch Name 55
  {358e9ae6-5243-4e31-9656-b9a3bba1705f}, !- Outlet Branch Name 56
  {2a6353b7-3371-4664-bbfc-836d8db58347}, !- Outlet Branch Name 57
  {5e73457d-7c9a-4da6-8988-0409e19636a9}, !- Outlet Branch Name 58
  {f2175e3e-395b-4800-b375-1912e235d4f8}, !- Outlet Branch Name 59
  {bf04b92c-9c9d-4c34-9d99-5daf7b9b37a7}, !- Outlet Branch Name 60
  {b9121c7e-3846-4bfa-bfb3-6902e52b4229}, !- Outlet Branch Name 61
  {8f22c1d0-f7aa-45f1-b4c0-e33093628594}, !- Outlet Branch Name 62
  {21a766f7-908b-4a68-84ce-ba6dde08efce}, !- Outlet Branch Name 63
  {863b174d-e4a1-4d43-8809-d2885aba90cc}, !- Outlet Branch Name 64
  {48e883be-d0a1-48f5-80e4-591b4ad5d85c}, !- Outlet Branch Name 65
  {e4e4e579-cd50-4e5f-b244-7cf4f68b6692}, !- Outlet Branch Name 66
  {dbba08cd-df73-496d-80ab-319d596f259b}, !- Outlet Branch Name 67
  {1544a52f-a132-437f-bc96-305213d81b07}, !- Outlet Branch Name 68
  {761142f6-03c8-4cda-a39f-aa115dad02ca}, !- Outlet Branch Name 69
  {632fc72e-0ae7-46d9-b5e4-673bc35e8853}, !- Outlet Branch Name 70
  {9c27e5fd-282f-403d-a43c-1885a83dbc5a}, !- Outlet Branch Name 71
  {26cd3068-f8a1-4398-a874-cf0a6345f9e4}, !- Outlet Branch Name 72
  {70144b46-92d7-4bf1-814f-ecd5820f6e0e}, !- Outlet Branch Name 73
  {87ca8def-97e1-487f-9bbc-898d16a9f611}, !- Outlet Branch Name 74
  {d30682ca-e620-4bc4-a8ed-ad3c89932a39}, !- Outlet Branch Name 75
  {15538728-d7a7-4a4a-9331-f25d71955df4}, !- Outlet Branch Name 76
  {b5567a41-f4b1-4874-815c-43443b0301ba}, !- Outlet Branch Name 77
  {b24fb6a2-0bc1-4717-a0d2-acae1bc25594}, !- Outlet Branch Name 78
  {4be64d51-d450-408d-b3c8-7e1257bcd835}, !- Outlet Branch Name 79
  {42c48315-663e-493f-88db-e40b3985b6bd}, !- Outlet Branch Name 80
  {718d178f-d2d5-48cb-b7d1-6ed31ed47388}, !- Outlet Branch Name 81
  {613322e2-b462-46b9-9eb7-5ed939e885f9}, !- Outlet Branch Name 82
  {7b9bee5c-585c-4141-8700-017408a882ed}, !- Outlet Branch Name 83
  {f9c46a4c-28b4-4f3e-bf74-dfa548a83edb}, !- Outlet Branch Name 84
  {cf5dfe99-bd4f-480e-883d-28875aa229fc}, !- Outlet Branch Name 85
  {11428446-2416-4d42-b8ed-11658a0f29fe}, !- Outlet Branch Name 86
  {f1cd1e38-40f1-49c8-84f8-66b2cdd7593b}, !- Outlet Branch Name 87
  {a7fcbc14-0c5e-4296-bcb4-caf6da3cf0ae}, !- Outlet Branch Name 88
  {2f68167c-bee9-4ac1-af8c-6d4d804b44c2}, !- Outlet Branch Name 89
  {115068f8-032d-4910-b56f-7251ac39e7b1}, !- Outlet Branch Name 90
  {f4c94147-6ec2-4df6-9226-e08a755aaba1}, !- Outlet Branch Name 91
  {350261d5-50f8-4565-bac0-81994994623e}, !- Outlet Branch Name 92
  {45241cc8-5303-4d3f-9cdb-f4070a1d4995}, !- Outlet Branch Name 93
  {e963ae5c-ebc7-47b9-905f-efcbdf4cb3cd}, !- Outlet Branch Name 94
  {c3e8a8bf-c9a8-4328-9ddc-d9754ad048b2}, !- Outlet Branch Name 95
  {0ad907b4-26a2-48c2-b793-e5cf01ea3927}, !- Outlet Branch Name 96
  {daabe53e-b857-4c66-bb31-60e9700cf21f}, !- Outlet Branch Name 97
  {1ea7ab2b-ff71-48f5-912c-f40a5cd953e4}, !- Outlet Branch Name 98
  {c742b6ee-b2dc-4ab9-8524-c3dead2434de}, !- Outlet Branch Name 99
  {5d79cd89-0939-492f-a078-27385de2232e}, !- Outlet Branch Name 100
  {4487a996-4cb4-47e3-8d6e-764bd89a5345}; !- Outlet Branch Name 101

OS:Connection,
  {add9572e-88e5-473e-9f16-34829cedb631}, !- Handle
  {b1bd2e28-d943-4d0a-aac6-edbb536f63a3}, !- Name
  {2fa04372-71e2-43c4-bcc7-124e18984075}, !- Source Object
  17,                                     !- Outlet Port
  {92eb29ec-fbeb-4027-9895-98328a7120f7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {111fde34-c1b1-4ef6-abb9-8e29927cc0d3}, !- Handle
  {d1f87f57-21f1-40e2-95d4-98755f0c85d0}, !- Name
  {5b944b51-55d6-4fd5-977f-971974abc109}, !- Source Object
  3,                                      !- Outlet Port
  {7d8919fb-e4a3-40a8-bfd6-d6f36aed8bcc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8293fffd-4982-4954-bb02-bbd89014d39b}, !- Handle
  {688ed549-6d31-4e16-a61f-627ebabd4543}, !- Name
  {0d36597a-0c94-4f6d-b128-d335a200eac8}, !- Source Object
  3,                                      !- Outlet Port
  {2fa04372-71e2-43c4-bcc7-124e18984075}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {50b40737-c49e-48f5-89b2-db94c11b7cc3}, !- Handle
  {2fa04372-71e2-43c4-bcc7-124e18984075}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  82.2222222222223,                       !- Design Loop Exit Temperature {C}
  11.1111111111111,                       !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {00df32e8-bee2-4449-9e14-49f1ab2cee0d}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList; !- Name

OS:Schedule:Ruleset,
  {b0fe97d7-fd32-4ac0-82d5-e4e653c383b5}, !- Handle
  Hot Water Loop Temp - 180F,             !- Name
  {57326f3e-f73f-4cff-9d9e-8e43e22ef23f}, !- Schedule Type Limits Name
  {4e2b2558-a5f9-46e3-b6d6-6660f4c54114}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4e2b2558-a5f9-46e3-b6d6-6660f4c54114}, !- Handle
  Hot Water Loop Temp - 180F Default,     !- Name
  {57326f3e-f73f-4cff-9d9e-8e43e22ef23f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  82.2222222222223;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {3e6074d7-4a9e-412f-95cc-d3ab6624ceb9}, !- Handle
  Hot Water Loop Setpoint Manager,        !- Name
  Temperature,                            !- Control Variable
  {b0fe97d7-fd32-4ac0-82d5-e4e653c383b5}, !- Schedule Name
  {936adf01-07ee-42a9-8caa-1b36f3625434}; !- Setpoint Node or NodeList Name

OS:Pump:VariableSpeed,
  {9470df23-ad72-4cd2-9293-2dc5f9f089d8}, !- Handle
  Hot Water Loop Pump,                    !- Name
  {0122e320-e68f-46c9-9858-03a19b227225}, !- Inlet Node Name
  {0e3952b7-45a8-486f-a0db-cc78c953aacd}, !- Outlet Node Name
  ,                                       !- Rated Flow Rate {m3/s}
  179344.0152,                            !- Rated Pump Head {Pa}
  ,                                       !- Rated Power Consumption {W}
  0.9,                                    !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  ,                                       !- Coefficient 1 of the Part Load Performance Curve
  ,                                       !- Coefficient 2 of the Part Load Performance Curve
  ,                                       !- Coefficient 3 of the Part Load Performance Curve
  ,                                       !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Node,
  {e9989ee8-1878-4cc6-9b0b-b313892faeea}, !- Handle
  Node 110,                               !- Name
  {0e3952b7-45a8-486f-a0db-cc78c953aacd}, !- Inlet Port
  {4aa21be5-238a-4d21-bd7d-994257fb1fb8}; !- Outlet Port

OS:Connection,
  {0122e320-e68f-46c9-9858-03a19b227225}, !- Handle
  {a134bc35-083b-4972-8042-afa4455e9e0a}, !- Name
  {0233f23c-bcb2-4ffd-ab07-cd8b81245814}, !- Source Object
  3,                                      !- Outlet Port
  {9470df23-ad72-4cd2-9293-2dc5f9f089d8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0e3952b7-45a8-486f-a0db-cc78c953aacd}, !- Handle
  {42d3331d-71be-4e26-b14b-a928ac1a3e9b}, !- Name
  {9470df23-ad72-4cd2-9293-2dc5f9f089d8}, !- Source Object
  3,                                      !- Outlet Port
  {e9989ee8-1878-4cc6-9b0b-b313892faeea}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4aa21be5-238a-4d21-bd7d-994257fb1fb8}, !- Handle
  {6447f92e-e9b9-4101-bd5b-ae939158225d}, !- Name
  {e9989ee8-1878-4cc6-9b0b-b313892faeea}, !- Source Object
  3,                                      !- Outlet Port
  {c8d9fd7f-8235-4958-a32a-3f7684679d13}, !- Target Object
  2;                                      !- Inlet Port

OS:Boiler:HotWater,
  {b3be45b6-828a-43f9-b477-95431a04fcd8}, !- Handle
  Boiler,                                 !- Name
  NaturalGas,                             !- Fuel Type
  ,                                       !- Nominal Capacity {W}
  0.78,                                   !- Nominal Thermal Efficiency
  LeavingBoiler,                          !- Efficiency Curve Temperature Evaluation Variable
  ,                                       !- Normalized Boiler Efficiency Curve Name
  82.2222222222223,                       !- Design Water Outlet Temperature {C}
  ,                                       !- Design Water Flow Rate {m3/s}
  0,                                      !- Minimum Part Load Ratio
  1.2,                                    !- Maximum Part Load Ratio
  1,                                      !- Optimum Part Load Ratio
  {715ded85-a91e-4c8d-9df2-fdfc5c817870}, !- Boiler Water Inlet Node Name
  {b04abe5f-8450-4260-b525-d1a7c2452415}, !- Boiler Water Outlet Node Name
  95.0000000000001,                       !- Water Outlet Upper Temperature Limit {C}
  LeavingSetpointModulated,               !- Boiler Flow Mode
  0,                                      !- Parasitic Electric Load {W}
  1,                                      !- Sizing Factor
  General;                                !- End-Use Subcategory

OS:Node,
  {8395ff8e-be26-4e93-91b5-19870de31ad3}, !- Handle
  Node 111,                               !- Name
  {b04abe5f-8450-4260-b525-d1a7c2452415}, !- Inlet Port
  {a29eb10d-8f0b-49d5-af74-84f8dad9a39b}; !- Outlet Port

OS:Connection,
  {715ded85-a91e-4c8d-9df2-fdfc5c817870}, !- Handle
  {603e3f6e-da90-477b-985d-db59ae625413}, !- Name
  {657b8c3d-0809-403c-af0a-2c9f98023cde}, !- Source Object
  3,                                      !- Outlet Port
  {b3be45b6-828a-43f9-b477-95431a04fcd8}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {b04abe5f-8450-4260-b525-d1a7c2452415}, !- Handle
  {57b422f6-2d3e-4ef6-8135-8a09bebe908d}, !- Name
  {b3be45b6-828a-43f9-b477-95431a04fcd8}, !- Source Object
  13,                                     !- Outlet Port
  {8395ff8e-be26-4e93-91b5-19870de31ad3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a29eb10d-8f0b-49d5-af74-84f8dad9a39b}, !- Handle
  {a4e84363-c647-472f-94d7-f9ca68e7336a}, !- Name
  {8395ff8e-be26-4e93-91b5-19870de31ad3}, !- Source Object
  3,                                      !- Outlet Port
  {a32f391e-0633-4044-b56e-7a9a313a7577}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {281448c0-f497-4a03-9dfd-890932af1673}, !- Handle
  Hot Water Loop Supply Equipment Bypass, !- Name
  {57717ca4-055f-48d7-a8e2-8351aa821440}, !- Inlet Node Name
  {4a0ec524-6a21-495a-91d6-9ff641c8f348}; !- Outlet Node Name

OS:Node,
  {782dc0f5-215a-4845-99b7-cb4cc70d1fa9}, !- Handle
  Node 112,                               !- Name
  {f2fccea7-82f7-4a2d-8cc0-df2ea4c369be}, !- Inlet Port
  {57717ca4-055f-48d7-a8e2-8351aa821440}; !- Outlet Port

OS:Connection,
  {f2fccea7-82f7-4a2d-8cc0-df2ea4c369be}, !- Handle
  {010c90ab-c5fb-4f6f-b280-f5517640e5af}, !- Name
  {c8d9fd7f-8235-4958-a32a-3f7684679d13}, !- Source Object
  4,                                      !- Outlet Port
  {782dc0f5-215a-4845-99b7-cb4cc70d1fa9}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a0d081a1-9649-4eec-9274-24953cc55a2e}, !- Handle
  Node 113,                               !- Name
  {4a0ec524-6a21-495a-91d6-9ff641c8f348}, !- Inlet Port
  {c8b7c8d2-5532-4b24-92bf-848a018502a7}; !- Outlet Port

OS:Connection,
  {57717ca4-055f-48d7-a8e2-8351aa821440}, !- Handle
  {0828892c-953f-4dc6-be41-3c581f1152cd}, !- Name
  {782dc0f5-215a-4845-99b7-cb4cc70d1fa9}, !- Source Object
  3,                                      !- Outlet Port
  {281448c0-f497-4a03-9dfd-890932af1673}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4a0ec524-6a21-495a-91d6-9ff641c8f348}, !- Handle
  {837a6468-8e80-4268-87ec-b65900ce8b03}, !- Name
  {281448c0-f497-4a03-9dfd-890932af1673}, !- Source Object
  3,                                      !- Outlet Port
  {a0d081a1-9649-4eec-9274-24953cc55a2e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c8b7c8d2-5532-4b24-92bf-848a018502a7}, !- Handle
  {49e10d00-9626-47e8-a499-44e82135b0fc}, !- Name
  {a0d081a1-9649-4eec-9274-24953cc55a2e}, !- Source Object
  3,                                      !- Outlet Port
  {a32f391e-0633-4044-b56e-7a9a313a7577}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {0469bf4a-22a0-4674-955e-73fc9e7d0a91}, !- Handle
  Hot Water Loop Coil Bypass,             !- Name
  {da855283-7b8e-442d-b4cb-cd35d28d968e}, !- Inlet Node Name
  {6db5c70b-1df6-4bda-a21e-62803fc5c244}; !- Outlet Node Name

OS:Node,
  {3ef15e74-80dc-4245-9f99-5a9acd33ca6b}, !- Handle
  Node 114,                               !- Name
  {6db5c70b-1df6-4bda-a21e-62803fc5c244}, !- Inlet Port
  {db793dbf-9236-4f47-9632-bb6ee7c66d38}; !- Outlet Port

OS:Connection,
  {da855283-7b8e-442d-b4cb-cd35d28d968e}, !- Handle
  {5adba4be-e0d2-44e3-af71-9bee38d22184}, !- Name
  {7d8919fb-e4a3-40a8-bfd6-d6f36aed8bcc}, !- Source Object
  3,                                      !- Outlet Port
  {0469bf4a-22a0-4674-955e-73fc9e7d0a91}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6db5c70b-1df6-4bda-a21e-62803fc5c244}, !- Handle
  {40bcf854-1db6-4bb0-8e64-9c3305de83c8}, !- Name
  {0469bf4a-22a0-4674-955e-73fc9e7d0a91}, !- Source Object
  3,                                      !- Outlet Port
  {3ef15e74-80dc-4245-9f99-5a9acd33ca6b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {db793dbf-9236-4f47-9632-bb6ee7c66d38}, !- Handle
  {1ac4da98-ee0b-4da2-afbb-4a0d5828debe}, !- Name
  {3ef15e74-80dc-4245-9f99-5a9acd33ca6b}, !- Source Object
  3,                                      !- Outlet Port
  {4091f732-b47b-4cf5-bd97-0a5c3e6aa7c9}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {e385e80e-7313-4fc3-9af3-f0006d7040ee}, !- Handle
  Hot Water Loop Supply Outlet,           !- Name
  {c8b94d74-ed91-416e-870c-806af2f0ff8a}, !- Inlet Node Name
  {80bef000-4617-451b-b2eb-1439e935b8cd}; !- Outlet Node Name

OS:Node,
  {27c608f3-0950-48a6-80e7-3e0449addb95}, !- Handle
  Node 115,                               !- Name
  {bc71018e-5d83-4a05-b1c2-7087b6b9e66f}, !- Inlet Port
  {c8b94d74-ed91-416e-870c-806af2f0ff8a}; !- Outlet Port

OS:Connection,
  {bc71018e-5d83-4a05-b1c2-7087b6b9e66f}, !- Handle
  {aa23ac21-1508-44b2-9934-ddf328685d00}, !- Name
  {a32f391e-0633-4044-b56e-7a9a313a7577}, !- Source Object
  2,                                      !- Outlet Port
  {27c608f3-0950-48a6-80e7-3e0449addb95}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c8b94d74-ed91-416e-870c-806af2f0ff8a}, !- Handle
  {8ec46fc2-f207-4791-89bb-9165604792f0}, !- Name
  {27c608f3-0950-48a6-80e7-3e0449addb95}, !- Source Object
  3,                                      !- Outlet Port
  {e385e80e-7313-4fc3-9af3-f0006d7040ee}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {80bef000-4617-451b-b2eb-1439e935b8cd}, !- Handle
  {3bf59508-5cfa-43fa-b7b5-3471c169957d}, !- Name
  {e385e80e-7313-4fc3-9af3-f0006d7040ee}, !- Source Object
  3,                                      !- Outlet Port
  {936adf01-07ee-42a9-8caa-1b36f3625434}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {f22113e1-81be-46b2-b645-f101bfa541ac}, !- Handle
  Hot Water Loop Demand Inlet,            !- Name
  {65a858ea-05a6-4e11-ba09-ad51843a2b9d}, !- Inlet Node Name
  {9ae7de07-e67a-47ca-b053-bf774aff96b5}; !- Outlet Node Name

OS:Node,
  {0d1bbb99-15a8-4fdf-aa81-896565aa1dcb}, !- Handle
  Node 116,                               !- Name
  {9ae7de07-e67a-47ca-b053-bf774aff96b5}, !- Inlet Port
  {b7c94e5f-13cb-4e95-a12e-e250e3808eca}; !- Outlet Port

OS:Connection,
  {65a858ea-05a6-4e11-ba09-ad51843a2b9d}, !- Handle
  {d7059a0d-856f-442f-86e2-eadf94503c3e}, !- Name
  {92eb29ec-fbeb-4027-9895-98328a7120f7}, !- Source Object
  3,                                      !- Outlet Port
  {f22113e1-81be-46b2-b645-f101bfa541ac}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9ae7de07-e67a-47ca-b053-bf774aff96b5}, !- Handle
  {084d7fe3-910f-4099-b23f-9f183021bf42}, !- Name
  {f22113e1-81be-46b2-b645-f101bfa541ac}, !- Source Object
  3,                                      !- Outlet Port
  {0d1bbb99-15a8-4fdf-aa81-896565aa1dcb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b7c94e5f-13cb-4e95-a12e-e250e3808eca}, !- Handle
  {20a896cf-1e59-4ee5-abf4-36019505fdf9}, !- Name
  {0d1bbb99-15a8-4fdf-aa81-896565aa1dcb}, !- Source Object
  3,                                      !- Outlet Port
  {5b944b51-55d6-4fd5-977f-971974abc109}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {00eb55ab-f3e7-4f4d-8c80-6998bfe48b31}, !- Handle
  Hot Water Loop Demand Outlet,           !- Name
  {226b1e75-c13a-45f3-ad09-3e9db5ec92e7}, !- Inlet Node Name
  {639d9bbf-1525-4d26-81bb-78837c9bf7d4}; !- Outlet Node Name

OS:Node,
  {ff8e01ce-9f88-42d6-8c0b-7e837ced8284}, !- Handle
  Node 117,                               !- Name
  {df6e6c3b-7f83-4b13-bce1-ed5eb723e4be}, !- Inlet Port
  {226b1e75-c13a-45f3-ad09-3e9db5ec92e7}; !- Outlet Port

OS:Connection,
  {df6e6c3b-7f83-4b13-bce1-ed5eb723e4be}, !- Handle
  {6a12b48d-6397-4e2e-ad6f-0199a242bf95}, !- Name
  {4091f732-b47b-4cf5-bd97-0a5c3e6aa7c9}, !- Source Object
  2,                                      !- Outlet Port
  {ff8e01ce-9f88-42d6-8c0b-7e837ced8284}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {226b1e75-c13a-45f3-ad09-3e9db5ec92e7}, !- Handle
  {61370e7c-4ab9-490d-ada8-48fa996cd43f}, !- Name
  {ff8e01ce-9f88-42d6-8c0b-7e837ced8284}, !- Source Object
  3,                                      !- Outlet Port
  {00eb55ab-f3e7-4f4d-8c80-6998bfe48b31}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {639d9bbf-1525-4d26-81bb-78837c9bf7d4}, !- Handle
  {d64c20fe-accb-4404-bc5f-979d14b96a16}, !- Name
  {00eb55ab-f3e7-4f4d-8c80-6998bfe48b31}, !- Source Object
  3,                                      !- Outlet Port
  {0d36597a-0c94-4f6d-b128-d335a200eac8}, !- Target Object
  2;                                      !- Inlet Port

OS:PlantLoop,
  {4b120f00-c4b5-4b69-a045-27da83027eb5}, !- Handle
  Condenser Water Loop,                   !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {3579583d-0283-42ea-87cc-76773a7f8723}, !- Loop Temperature Setpoint Node Name
  80,                                     !- Maximum Loop Temperature {C}
  5,                                      !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {38066007-6a32-46a6-8119-8800876bddd4}, !- Plant Side Inlet Node Name
  {127f7f90-e15a-4bf4-99ad-b2970178a492}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {47ca148d-8eee-463e-854c-6202bc36efb5}, !- Demand Side Inlet Node Name
  {66b4dd5d-4125-4a21-abb4-ce5a9f79bde9}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {e55f750f-c323-48d1-97c5-2f98b92ff5d2}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {3107359e-85e1-4543-9b3e-917fb896d24d}, !- Demand Mixer Name
  {a0bdd0bd-9a5b-4ee8-bcde-c01c8690ddc4}, !- Demand Splitter Name
  {a3ea8c37-d4b9-4d37-a0c3-720db8529221}, !- Supply Mixer Name
  {78e5f0d6-3bb6-46e1-8d61-f344977f689e}; !- Supply Splitter Name

OS:Node,
  {85618c95-457d-436f-8b4f-e4a760c5850d}, !- Handle
  Node 118,                               !- Name
  {38066007-6a32-46a6-8119-8800876bddd4}, !- Inlet Port
  {21b7bb99-6065-451a-a077-a83b5757bd13}; !- Outlet Port

OS:Node,
  {3579583d-0283-42ea-87cc-76773a7f8723}, !- Handle
  Node 119,                               !- Name
  {dce42626-5999-42c2-892f-c5851f7d9ab7}, !- Inlet Port
  {127f7f90-e15a-4bf4-99ad-b2970178a492}; !- Outlet Port

OS:Node,
  {2cc5856c-232c-4b4d-88c4-772044fc8e90}, !- Handle
  Node 120,                               !- Name
  {5388d09e-925a-4387-9158-875925778728}, !- Inlet Port
  {31a5f0a9-568f-4563-be98-bcf1ca39d370}; !- Outlet Port

OS:Connector:Mixer,
  {a3ea8c37-d4b9-4d37-a0c3-720db8529221}, !- Handle
  Connector Mixer 3,                      !- Name
  {050381ea-37bc-4ac6-9b4e-19247e3d1b75}, !- Outlet Branch Name
  {c0f8b6cf-3ce1-409b-8213-0a6ea65bfbc9}, !- Inlet Branch Name 1
  {6049baf5-b6c2-492f-b889-1431371650c2}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {78e5f0d6-3bb6-46e1-8d61-f344977f689e}, !- Handle
  Connector Splitter 3,                   !- Name
  {4239e38e-063e-40c8-b40f-2fc43f24ee6e}, !- Inlet Branch Name
  {5388d09e-925a-4387-9158-875925778728}, !- Outlet Branch Name 1
  {ed0228f2-8c88-4299-bd8d-a437db854e32}; !- Outlet Branch Name 2

OS:Connection,
  {38066007-6a32-46a6-8119-8800876bddd4}, !- Handle
  {5e42bd96-a506-46c4-9cce-7bdf780fb40d}, !- Name
  {4b120f00-c4b5-4b69-a045-27da83027eb5}, !- Source Object
  14,                                     !- Outlet Port
  {85618c95-457d-436f-8b4f-e4a760c5850d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5388d09e-925a-4387-9158-875925778728}, !- Handle
  {cb8b4eea-a5a1-4515-b679-a3b8c2317145}, !- Name
  {78e5f0d6-3bb6-46e1-8d61-f344977f689e}, !- Source Object
  3,                                      !- Outlet Port
  {2cc5856c-232c-4b4d-88c4-772044fc8e90}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {127f7f90-e15a-4bf4-99ad-b2970178a492}, !- Handle
  {1ef429da-45a8-4b63-aad8-79e1fcac9f73}, !- Name
  {3579583d-0283-42ea-87cc-76773a7f8723}, !- Source Object
  3,                                      !- Outlet Port
  {4b120f00-c4b5-4b69-a045-27da83027eb5}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {6c2dc256-15fb-4792-81e8-f8a83fa81130}, !- Handle
  Node 121,                               !- Name
  {47ca148d-8eee-463e-854c-6202bc36efb5}, !- Inlet Port
  {1ac6d7cd-9123-4a90-b80e-2c32321282be}; !- Outlet Port

OS:Node,
  {936d8797-65c4-4978-a6f1-cf60de81ffc5}, !- Handle
  Node 122,                               !- Name
  {c61c1ccd-f089-47aa-b459-0b87f17961e8}, !- Inlet Port
  {66b4dd5d-4125-4a21-abb4-ce5a9f79bde9}; !- Outlet Port

OS:Node,
  {12d7727b-a390-4d2f-838c-cac6c1a2de4d}, !- Handle
  Node 123,                               !- Name
  {432cadcb-40d5-4930-bfa0-30c48f601c16}, !- Inlet Port
  {5ce10933-619d-46f3-b937-1572193f3551}; !- Outlet Port

OS:Connector:Mixer,
  {3107359e-85e1-4543-9b3e-917fb896d24d}, !- Handle
  Connector Mixer 4,                      !- Name
  {b6bb9384-8e5f-424c-a6e4-31716d5ac979}, !- Outlet Branch Name
  {9474cf2e-5252-46a3-b39b-d31cef32822c}, !- Inlet Branch Name 1
  {26acdf1d-5227-4138-b3e1-c4c9280dee99}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {a0bdd0bd-9a5b-4ee8-bcde-c01c8690ddc4}, !- Handle
  Connector Splitter 4,                   !- Name
  {dd11399c-d90d-4dbc-a4a2-8589ebfb48e3}, !- Inlet Branch Name
  {432cadcb-40d5-4930-bfa0-30c48f601c16}, !- Outlet Branch Name 1
  {00dbbf1a-2c85-4bcd-b558-79b44a328480}; !- Outlet Branch Name 2

OS:Connection,
  {47ca148d-8eee-463e-854c-6202bc36efb5}, !- Handle
  {b15c2bd8-ac25-4811-a4ff-b1ce01670548}, !- Name
  {4b120f00-c4b5-4b69-a045-27da83027eb5}, !- Source Object
  17,                                     !- Outlet Port
  {6c2dc256-15fb-4792-81e8-f8a83fa81130}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {432cadcb-40d5-4930-bfa0-30c48f601c16}, !- Handle
  {bee0f6c2-bf89-4f77-beb8-ede583cbea87}, !- Name
  {a0bdd0bd-9a5b-4ee8-bcde-c01c8690ddc4}, !- Source Object
  3,                                      !- Outlet Port
  {12d7727b-a390-4d2f-838c-cac6c1a2de4d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {66b4dd5d-4125-4a21-abb4-ce5a9f79bde9}, !- Handle
  {c87c2abd-4357-415c-8642-1066fba21038}, !- Name
  {936d8797-65c4-4978-a6f1-cf60de81ffc5}, !- Source Object
  3,                                      !- Outlet Port
  {4b120f00-c4b5-4b69-a045-27da83027eb5}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {7438b481-e4ff-4c74-be69-7c4f2be28d4d}, !- Handle
  {4b120f00-c4b5-4b69-a045-27da83027eb5}, !- Plant or Condenser Loop Name
  Condenser,                              !- Loop Type
  29.4444444444445,                       !- Design Loop Exit Temperature {C}
  5.55555555555556,                       !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {e55f750f-c323-48d1-97c5-2f98b92ff5d2}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 1; !- Name

OS:SetpointManager:FollowOutdoorAirTemperature,
  {c1d19bd3-fb82-44ea-8aed-59f97106bc33}, !- Handle
  Condenser Water Loop Setpoint Manager Follow OATwb with 7.0F Approach, !- Name
  Temperature,                            !- Control Variable
  OutdoorAirWetBulb,                      !- Reference Temperature Type
  3.88888888888889,                       !- Offset Temperature Difference {deltaC}
  29.4444444444445,                       !- Maximum Setpoint Temperature {C}
  21.1111111111111,                       !- Minimum Setpoint Temperature {C}
  {3579583d-0283-42ea-87cc-76773a7f8723}; !- Setpoint Node or NodeList Name

OS:Pump:ConstantSpeed,
  {52f614e3-32f7-4dd7-b9d8-cdf5d9e0d1e5}, !- Handle
  Condenser Water Loop Constant Pump,     !- Name
  {21b7bb99-6065-451a-a077-a83b5757bd13}, !- Inlet Node Name
  {197c2be7-381a-45a6-ab72-b3e915bc2db4}, !- Outlet Node Name
  autosize,                               !- Rated Flow Rate {m3/s}
  148556.625924,                          !- Rated Pump Head {Pa}
  autosize,                               !- Rated Power Consumption {W}
  0.9,                                    !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule
  ,                                       !- Pump Curve
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone
  ,                                       !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  General;                                !- End-Use Subcategory

OS:Node,
  {d1386804-2e3a-4b3f-a696-e8ebbf9e7d27}, !- Handle
  Node 124,                               !- Name
  {197c2be7-381a-45a6-ab72-b3e915bc2db4}, !- Inlet Port
  {4239e38e-063e-40c8-b40f-2fc43f24ee6e}; !- Outlet Port

OS:Connection,
  {21b7bb99-6065-451a-a077-a83b5757bd13}, !- Handle
  {f59f80c6-5268-4e95-bb22-0b1b1d3cefdf}, !- Name
  {85618c95-457d-436f-8b4f-e4a760c5850d}, !- Source Object
  3,                                      !- Outlet Port
  {52f614e3-32f7-4dd7-b9d8-cdf5d9e0d1e5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {197c2be7-381a-45a6-ab72-b3e915bc2db4}, !- Handle
  {8ce1f601-4740-4b63-a954-af62a9f4f7dd}, !- Name
  {52f614e3-32f7-4dd7-b9d8-cdf5d9e0d1e5}, !- Source Object
  3,                                      !- Outlet Port
  {d1386804-2e3a-4b3f-a696-e8ebbf9e7d27}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4239e38e-063e-40c8-b40f-2fc43f24ee6e}, !- Handle
  {74dbcccb-4325-4193-8f79-43e6a706ea25}, !- Name
  {d1386804-2e3a-4b3f-a696-e8ebbf9e7d27}, !- Source Object
  3,                                      !- Outlet Port
  {78e5f0d6-3bb6-46e1-8d61-f344977f689e}, !- Target Object
  2;                                      !- Inlet Port

OS:CoolingTower:SingleSpeed,
  {453ea46a-9ab3-4b1d-ace7-e92933226d36}, !- Handle
  Centrifugal Fan Cycling Open Cooling Tower, !- Name
  {31a5f0a9-568f-4563-be98-bcf1ca39d370}, !- Water Inlet Node Name
  {6100ddeb-6b95-480a-a27b-0c07ac2f0af0}, !- Water Outlet Node Name
  autosize,                               !- Design Water Flow Rate {m3/s}
  autosize,                               !- Design Air Flow Rate {m3/s}
  autosize,                               !- Fan Power at Design Air Flow Rate {W}
  autosize,                               !- U-Factor Times Area Value at Design Air Flow Rate {W/K}
  autosize,                               !- Air Flow Rate in Free Convection Regime {m3/s}
  autosize,                               !- U-Factor Times Area Value at Free Convection Air Flow Rate {W/K}
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  ,                                       !- Nominal Capacity {W}
  0,                                      !- Free Convection Capacity {W}
  0,                                      !- Basin Heater Capacity {W/K}
  ,                                       !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule Name
  LossFactor,                             !- Evaporation Loss Mode
  0.2,                                    !- Evaporation Loss Factor {percent/K}
  0.008,                                  !- Drift Loss Percent {percent}
  ConcentrationRatio,                     !- Blowdown Calculation Mode
  3,                                      !- Blowdown Concentration Ratio
  ,                                       !- Blowdown Makeup Water Usage Schedule Name
  ,                                       !- Outdoor Air Inlet Node Name
  FanCycling,                             !- Capacity Control
  2,                                      !- Number of Cells
  MinimalCell,                            !- Cell Control
  0.33,                                   !- Cell Minimum  Water Flow Rate Fraction
  2.5,                                    !- Cell Maximum Water Flow Rate Fraction
  1,                                      !- Sizing Factor
  0.1,                                    !- Free Convection Air Flow Rate Sizing Factor
  0.1,                                    !- Free Convection U-Factor Times Area Value Sizing Factor
  1.25,                                   !- Heat Rejection Capacity and Nominal Capacity Sizing Ratio
  0.1,                                    !- Free Convection Nominal Capacity Sizing Factor
  35,                                     !- Design Inlet Air Dry-Bulb Temperature {C}
  25.6,                                   !- Design Inlet Air Wet-Bulb Temperature {C}
  autosize,                               !- Design Approach Temperature {deltaC}
  autosize,                               !- Design Range Temperature {deltaC}
  General;                                !- End-Use Subcategory

OS:Node,
  {bdfeb22e-a3ec-4a5a-b37b-b4f39565c0c9}, !- Handle
  Node 125,                               !- Name
  {6100ddeb-6b95-480a-a27b-0c07ac2f0af0}, !- Inlet Port
  {c0f8b6cf-3ce1-409b-8213-0a6ea65bfbc9}; !- Outlet Port

OS:Connection,
  {31a5f0a9-568f-4563-be98-bcf1ca39d370}, !- Handle
  {18991a51-d85f-42e0-b12f-2bb811e23b5e}, !- Name
  {2cc5856c-232c-4b4d-88c4-772044fc8e90}, !- Source Object
  3,                                      !- Outlet Port
  {453ea46a-9ab3-4b1d-ace7-e92933226d36}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
