  {6100ddeb-6b95-480a-a27b-0c07ac2f0af0}, !- Handle
  {e6040e28-8e5e-44ab-8ff9-8dc082970847}, !- Name
  {453ea46a-9ab3-4b1d-ace7-e92933226d36}, !- Source Object
  3,                                      !- Outlet Port
  {bdfeb22e-a3ec-4a5a-b37b-b4f39565c0c9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c0f8b6cf-3ce1-409b-8213-0a6ea65bfbc9}, !- Handle
  {8931597e-46d2-4c38-9a57-981ed278eed4}, !- Name
  {bdfeb22e-a3ec-4a5a-b37b-b4f39565c0c9}, !- Source Object
  3,                                      !- Outlet Port
  {a3ea8c37-d4b9-4d37-a0c3-720db8529221}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {28eafdf2-dd27-4758-93c3-df3d1c0909f8}, !- Handle
  Condenser Water Loop Cooling Tower Bypass, !- Name
  {0a93e2e3-a2ec-443f-9227-2ea113319f3f}, !- Inlet Node Name
  {dc8aab9c-ce84-4587-9154-0a162cec920a}; !- Outlet Node Name

OS:Node,
  {b8502d2f-a167-48df-bca5-85e1a1def7c9}, !- Handle
  Node 126,                               !- Name
  {ed0228f2-8c88-4299-bd8d-a437db854e32}, !- Inlet Port
  {0a93e2e3-a2ec-443f-9227-2ea113319f3f}; !- Outlet Port

OS:Connection,
  {ed0228f2-8c88-4299-bd8d-a437db854e32}, !- Handle
  {3757ec07-c0bc-4e60-9c32-c98e746bd482}, !- Name
  {78e5f0d6-3bb6-46e1-8d61-f344977f689e}, !- Source Object
  4,                                      !- Outlet Port
  {b8502d2f-a167-48df-bca5-85e1a1def7c9}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {820dd9b4-d64c-4e93-adbe-78ecafac191e}, !- Handle
  Node 127,                               !- Name
  {dc8aab9c-ce84-4587-9154-0a162cec920a}, !- Inlet Port
  {6049baf5-b6c2-492f-b889-1431371650c2}; !- Outlet Port

OS:Connection,
  {0a93e2e3-a2ec-443f-9227-2ea113319f3f}, !- Handle
  {d7002a55-a647-4b98-a376-167197701c41}, !- Name
  {b8502d2f-a167-48df-bca5-85e1a1def7c9}, !- Source Object
  3,                                      !- Outlet Port
  {28eafdf2-dd27-4758-93c3-df3d1c0909f8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dc8aab9c-ce84-4587-9154-0a162cec920a}, !- Handle
  {efbe00cd-8dab-4723-83e7-5d7c2c761e7c}, !- Name
  {28eafdf2-dd27-4758-93c3-df3d1c0909f8}, !- Source Object
  3,                                      !- Outlet Port
  {820dd9b4-d64c-4e93-adbe-78ecafac191e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6049baf5-b6c2-492f-b889-1431371650c2}, !- Handle
  {0e776e1a-1ce4-43b3-b1bf-755d49ebf907}, !- Name
  {820dd9b4-d64c-4e93-adbe-78ecafac191e}, !- Source Object
  3,                                      !- Outlet Port
  {a3ea8c37-d4b9-4d37-a0c3-720db8529221}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {8c614ad7-131a-4caf-a4e1-2cac5bd85cd4}, !- Handle
  Condenser Water Loop Chiller Bypass,    !- Name
  {5ce10933-619d-46f3-b937-1572193f3551}, !- Inlet Node Name
  {8d1bd42e-1e72-409b-8402-31d18f5497d0}; !- Outlet Node Name

OS:Node,
  {0a77d298-de12-4023-8f12-47c066c014c5}, !- Handle
  Node 128,                               !- Name
  {8d1bd42e-1e72-409b-8402-31d18f5497d0}, !- Inlet Port
  {9474cf2e-5252-46a3-b39b-d31cef32822c}; !- Outlet Port

OS:Connection,
  {5ce10933-619d-46f3-b937-1572193f3551}, !- Handle
  {26f31989-f880-474a-b5e1-2b70fc28c1c8}, !- Name
  {12d7727b-a390-4d2f-838c-cac6c1a2de4d}, !- Source Object
  3,                                      !- Outlet Port
  {8c614ad7-131a-4caf-a4e1-2cac5bd85cd4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8d1bd42e-1e72-409b-8402-31d18f5497d0}, !- Handle
  {135e3c91-3215-4ddf-b9cb-654fba419b57}, !- Name
  {8c614ad7-131a-4caf-a4e1-2cac5bd85cd4}, !- Source Object
  3,                                      !- Outlet Port
  {0a77d298-de12-4023-8f12-47c066c014c5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9474cf2e-5252-46a3-b39b-d31cef32822c}, !- Handle
  {db03f5ac-054e-4099-b2a0-27d4ff0b152f}, !- Name
  {0a77d298-de12-4023-8f12-47c066c014c5}, !- Source Object
  3,                                      !- Outlet Port
  {3107359e-85e1-4543-9b3e-917fb896d24d}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {07f7a091-3ad9-466b-aafb-fe862c8c75c6}, !- Handle
  Condenser Water Loop Supply Outlet,     !- Name
  {9652b2f2-e724-460c-9bfd-3a99cc2c551f}, !- Inlet Node Name
  {dce42626-5999-42c2-892f-c5851f7d9ab7}; !- Outlet Node Name

OS:Node,
  {d582d319-ebc3-4997-8fdb-96295c5b4d65}, !- Handle
  Node 129,                               !- Name
  {050381ea-37bc-4ac6-9b4e-19247e3d1b75}, !- Inlet Port
  {9652b2f2-e724-460c-9bfd-3a99cc2c551f}; !- Outlet Port

OS:Connection,
  {050381ea-37bc-4ac6-9b4e-19247e3d1b75}, !- Handle
  {d37d93f4-c5aa-47f1-85fb-4ae94ebbe1b5}, !- Name
  {a3ea8c37-d4b9-4d37-a0c3-720db8529221}, !- Source Object
  2,                                      !- Outlet Port
  {d582d319-ebc3-4997-8fdb-96295c5b4d65}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9652b2f2-e724-460c-9bfd-3a99cc2c551f}, !- Handle
  {00219645-4534-4003-8a0d-7c3af0d4eca1}, !- Name
  {d582d319-ebc3-4997-8fdb-96295c5b4d65}, !- Source Object
  3,                                      !- Outlet Port
  {07f7a091-3ad9-466b-aafb-fe862c8c75c6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dce42626-5999-42c2-892f-c5851f7d9ab7}, !- Handle
  {314a6b32-aee6-4933-aa63-3d1ef19851d3}, !- Name
  {07f7a091-3ad9-466b-aafb-fe862c8c75c6}, !- Source Object
  3,                                      !- Outlet Port
  {3579583d-0283-42ea-87cc-76773a7f8723}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {1b6120df-d508-4fc0-85de-d086bdc35412}, !- Handle
  Condenser Water Loop Demand Inlet,      !- Name
  {1ac6d7cd-9123-4a90-b80e-2c32321282be}, !- Inlet Node Name
  {a120bd35-bd4b-430b-9be5-92abde4467cf}; !- Outlet Node Name

OS:Node,
  {5f982c37-5d3b-40b1-b746-45830b072103}, !- Handle
  Node 130,                               !- Name
  {a120bd35-bd4b-430b-9be5-92abde4467cf}, !- Inlet Port
  {dd11399c-d90d-4dbc-a4a2-8589ebfb48e3}; !- Outlet Port

OS:Connection,
  {1ac6d7cd-9123-4a90-b80e-2c32321282be}, !- Handle
  {c4d1ea4f-94da-4268-9bd6-ef6782bc1fec}, !- Name
  {6c2dc256-15fb-4792-81e8-f8a83fa81130}, !- Source Object
  3,                                      !- Outlet Port
  {1b6120df-d508-4fc0-85de-d086bdc35412}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a120bd35-bd4b-430b-9be5-92abde4467cf}, !- Handle
  {7b6083e9-46e0-429b-aab3-1435e07bc94e}, !- Name
  {1b6120df-d508-4fc0-85de-d086bdc35412}, !- Source Object
  3,                                      !- Outlet Port
  {5f982c37-5d3b-40b1-b746-45830b072103}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dd11399c-d90d-4dbc-a4a2-8589ebfb48e3}, !- Handle
  {c863c291-a7fd-4365-a3d1-6f1033d6c94c}, !- Name
  {5f982c37-5d3b-40b1-b746-45830b072103}, !- Source Object
  3,                                      !- Outlet Port
  {a0bdd0bd-9a5b-4ee8-bcde-c01c8690ddc4}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {6e99a8c1-b35e-439c-aee6-4983ea857510}, !- Handle
  Condenser Water Loop Demand Outlet,     !- Name
  {0c22f76d-250d-4bc7-a958-a1d50b577b13}, !- Inlet Node Name
  {c61c1ccd-f089-47aa-b459-0b87f17961e8}; !- Outlet Node Name

OS:Node,
  {3f2e10ff-a89b-44ae-a8de-99d6637c4afa}, !- Handle
  Node 131,                               !- Name
  {b6bb9384-8e5f-424c-a6e4-31716d5ac979}, !- Inlet Port
  {0c22f76d-250d-4bc7-a958-a1d50b577b13}; !- Outlet Port

OS:Connection,
  {b6bb9384-8e5f-424c-a6e4-31716d5ac979}, !- Handle
  {53939139-a928-4566-a3d7-1463c7b3fc07}, !- Name
  {3107359e-85e1-4543-9b3e-917fb896d24d}, !- Source Object
  2,                                      !- Outlet Port
  {3f2e10ff-a89b-44ae-a8de-99d6637c4afa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0c22f76d-250d-4bc7-a958-a1d50b577b13}, !- Handle
  {bee2ec63-1667-4b68-9ee0-c206081bff04}, !- Name
  {3f2e10ff-a89b-44ae-a8de-99d6637c4afa}, !- Source Object
  3,                                      !- Outlet Port
  {6e99a8c1-b35e-439c-aee6-4983ea857510}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c61c1ccd-f089-47aa-b459-0b87f17961e8}, !- Handle
  {ba106d5f-c238-49ee-b1e2-a0ceb6abfeeb}, !- Name
  {6e99a8c1-b35e-439c-aee6-4983ea857510}, !- Source Object
  3,                                      !- Outlet Port
  {936d8797-65c4-4978-a6f1-cf60de81ffc5}, !- Target Object
  2;                                      !- Inlet Port

OS:PlantLoop,
  {dfd21ab7-1c63-4618-9531-251cad67b9f1}, !- Handle
  Chilled Water Loop,                     !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {e08cf5e0-e3c8-4920-a7ce-166b2c8528fb}, !- Loop Temperature Setpoint Node Name
  40,                                     !- Maximum Loop Temperature {C}
  1,                                      !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {47399e26-4ec6-440e-863d-63ff9cec335b}, !- Plant Side Inlet Node Name
  {46afc6f4-2ee6-422c-8b60-e91ca7b796cb}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {b59c09ea-a441-4fd1-b0a4-c3a23844c239}, !- Demand Side Inlet Node Name
  {fd3558ea-70e9-45dd-a593-40294f7650fa}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {bde5a2cb-d16e-4109-b4d2-51b395d68a00}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  CommonPipe,                             !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {3ab641e3-e7f5-48e4-aa95-478cbbe3c7c1}, !- Demand Mixer Name
  {9c10e200-e081-4169-ae60-ef54c4712e53}, !- Demand Splitter Name
  {4fefc0b5-9a7b-4fdd-a8d5-288a8e6803be}, !- Supply Mixer Name
  {2feb142d-8b46-429c-a721-2e803637bb22}; !- Supply Splitter Name

OS:Node,
  {c5cc8fbb-1ae4-4ca9-90e3-e7895e0dcb80}, !- Handle
  Node 132,                               !- Name
  {47399e26-4ec6-440e-863d-63ff9cec335b}, !- Inlet Port
  {50dbf6fc-5ce2-4cc6-97c7-e0e2cf2a411c}; !- Outlet Port

OS:Node,
  {e08cf5e0-e3c8-4920-a7ce-166b2c8528fb}, !- Handle
  Node 133,                               !- Name
  {d9772d8a-ec34-4390-aa44-038a185b021d}, !- Inlet Port
  {46afc6f4-2ee6-422c-8b60-e91ca7b796cb}; !- Outlet Port

OS:Node,
  {ca3a2bc8-4a61-491c-bc70-4d00c23bbcd1}, !- Handle
  Node 134,                               !- Name
  {017543fe-3ade-490c-af45-08d535a65dce}, !- Inlet Port
  {26ca5d70-650b-4c60-b526-c15e6b49bd4a}; !- Outlet Port

OS:Connector:Mixer,
  {4fefc0b5-9a7b-4fdd-a8d5-288a8e6803be}, !- Handle
  Connector Mixer 5,                      !- Name
  {dddcc33b-9e18-4b40-93f6-3ef6652284f5}, !- Outlet Branch Name
  {6bc971f7-1701-42e0-8ada-ff12d1d1f5d8}, !- Inlet Branch Name 1
  {dea9ec84-255f-416a-9842-45d0c870258f}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {2feb142d-8b46-429c-a721-2e803637bb22}, !- Handle
  Connector Splitter 5,                   !- Name
  {9de8861b-eeb6-4e16-b3ae-3f7a234ddab7}, !- Inlet Branch Name
  {017543fe-3ade-490c-af45-08d535a65dce}, !- Outlet Branch Name 1
  {8a7fcd5f-0b73-4286-9d5d-bacb530475b7}; !- Outlet Branch Name 2

OS:Connection,
  {47399e26-4ec6-440e-863d-63ff9cec335b}, !- Handle
  {201a8512-1a59-486b-a06e-dc43ceecdb3d}, !- Name
  {dfd21ab7-1c63-4618-9531-251cad67b9f1}, !- Source Object
  14,                                     !- Outlet Port
  {c5cc8fbb-1ae4-4ca9-90e3-e7895e0dcb80}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {017543fe-3ade-490c-af45-08d535a65dce}, !- Handle
  {7786436e-9a81-408e-b31c-1fb7e936aa95}, !- Name
  {2feb142d-8b46-429c-a721-2e803637bb22}, !- Source Object
  3,                                      !- Outlet Port
  {ca3a2bc8-4a61-491c-bc70-4d00c23bbcd1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {46afc6f4-2ee6-422c-8b60-e91ca7b796cb}, !- Handle
  {257a493a-95a5-432a-9213-f735afe033a2}, !- Name
  {e08cf5e0-e3c8-4920-a7ce-166b2c8528fb}, !- Source Object
  3,                                      !- Outlet Port
  {dfd21ab7-1c63-4618-9531-251cad67b9f1}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {6d08dc2a-bc10-45e2-bf25-2394ce38dd49}, !- Handle
  Node 135,                               !- Name
  {b59c09ea-a441-4fd1-b0a4-c3a23844c239}, !- Inlet Port
  {b6411021-0168-405d-a261-ae4a594158ae}; !- Outlet Port

OS:Node,
  {522fd9eb-35c1-431c-8a05-713594f3502b}, !- Handle
  Node 136,                               !- Name
  {a5e78741-2a60-438c-9748-14c1ba0ebf7a}, !- Inlet Port
  {fd3558ea-70e9-45dd-a593-40294f7650fa}; !- Outlet Port

OS:Node,
  {0265158c-6a0a-477b-b7ba-0e7bc9d93660}, !- Handle
  Node 137,                               !- Name
  {0083c3da-e627-4341-9ebc-8b75610e7b3d}, !- Inlet Port
  {8d105ca6-6e6c-4062-b2ba-5b5445c8de9e}; !- Outlet Port

OS:Connector:Mixer,
  {3ab641e3-e7f5-48e4-aa95-478cbbe3c7c1}, !- Handle
  Connector Mixer 6,                      !- Name
  {cebc565f-e30e-41ef-9441-7bd3c9aa48e3}, !- Outlet Branch Name
  {a462670e-17eb-4cc2-9e7e-b8c510ffe931}, !- Inlet Branch Name 1
  {e2b97df6-e46d-4c19-ba2f-f8cb56525890}, !- Inlet Branch Name 2
  {a33f646f-0fe6-4461-8887-4cd934befc98}, !- Inlet Branch Name 3
  {97677ab2-0aa8-4b2a-b4a9-1909dad3e6d2}, !- Inlet Branch Name 4
  {b90da9d0-473e-41cc-ac38-a36685157848}; !- Inlet Branch Name 5

OS:Connector:Splitter,
  {9c10e200-e081-4169-ae60-ef54c4712e53}, !- Handle
  Connector Splitter 6,                   !- Name
  {8cf53136-c454-4af0-adc6-7e17763f1833}, !- Inlet Branch Name
  {0083c3da-e627-4341-9ebc-8b75610e7b3d}, !- Outlet Branch Name 1
  {8b61acda-d7de-43c8-99f5-73c66f24325a}, !- Outlet Branch Name 2
  {905efda0-0fef-4473-8806-7cb48f97f56f}, !- Outlet Branch Name 3
  {f65cea12-edba-47a9-a26d-d9faa6600ea2}, !- Outlet Branch Name 4
  {90cde131-839f-4d3e-afa3-9004d13a734b}; !- Outlet Branch Name 5

OS:Connection,
  {b59c09ea-a441-4fd1-b0a4-c3a23844c239}, !- Handle
  {224276a5-fc22-455e-a42d-f794d9593139}, !- Name
  {dfd21ab7-1c63-4618-9531-251cad67b9f1}, !- Source Object
  17,                                     !- Outlet Port
  {6d08dc2a-bc10-45e2-bf25-2394ce38dd49}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0083c3da-e627-4341-9ebc-8b75610e7b3d}, !- Handle
  {078423db-56c2-4bb9-861d-7ba226c6188e}, !- Name
  {9c10e200-e081-4169-ae60-ef54c4712e53}, !- Source Object
  3,                                      !- Outlet Port
  {0265158c-6a0a-477b-b7ba-0e7bc9d93660}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fd3558ea-70e9-45dd-a593-40294f7650fa}, !- Handle
  {7a1f0ca7-102a-45ee-944b-c8a0ea30fadd}, !- Name
  {522fd9eb-35c1-431c-8a05-713594f3502b}, !- Source Object
  3,                                      !- Outlet Port
  {dfd21ab7-1c63-4618-9531-251cad67b9f1}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {76843e53-f140-4677-9a4f-fd347599d9dd}, !- Handle
  {dfd21ab7-1c63-4618-9531-251cad67b9f1}, !- Plant or Condenser Loop Name
  Cooling,                                !- Loop Type
  6.66666666666669,                       !- Design Loop Exit Temperature {C}
  5.61111111111111,                       !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {bde5a2cb-d16e-4109-b4d2-51b395d68a00}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 2; !- Name

OS:Schedule:Ruleset,
  {a8a4108a-a855-48cb-a4e5-548d88542089}, !- Handle
  Chilled Water Loop Temp - 44F,          !- Name
  {57326f3e-f73f-4cff-9d9e-8e43e22ef23f}, !- Schedule Type Limits Name
  {db08b685-fd6a-4f96-814e-92a5be2fa16e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {db08b685-fd6a-4f96-814e-92a5be2fa16e}, !- Handle
  Chilled Water Loop Temp - 44F Default,  !- Name
  {57326f3e-f73f-4cff-9d9e-8e43e22ef23f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  6.66666666666669;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {e94dd021-0952-48d9-af33-8e0cc3c9a972}, !- Handle
  Chilled Water Loop Setpoint Manager,    !- Name
  Temperature,                            !- Control Variable
  {a8a4108a-a855-48cb-a4e5-548d88542089}, !- Schedule Name
  {e08cf5e0-e3c8-4920-a7ce-166b2c8528fb}; !- Setpoint Node or NodeList Name

OS:Pump:ConstantSpeed,
  {9175baab-6e18-4297-b5e9-44d8626601cc}, !- Handle
  Chilled Water Loop Primary Pump,        !- Name
  {50dbf6fc-5ce2-4cc6-97c7-e0e2cf2a411c}, !- Inlet Node Name
  {e4d50abf-398f-4bd5-a1f4-6cb88ef75e0d}, !- Outlet Node Name
  autosize,                               !- Rated Flow Rate {m3/s}
  44836.0038,                             !- Rated Pump Head {Pa}
  autosize,                               !- Rated Power Consumption {W}
  0.9,                                    !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule
  ,                                       !- Pump Curve
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone
  ,                                       !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  General;                                !- End-Use Subcategory

OS:Node,
  {e70fb885-cd5e-4768-a5f5-a0975f6ac317}, !- Handle
  Node 138,                               !- Name
  {e4d50abf-398f-4bd5-a1f4-6cb88ef75e0d}, !- Inlet Port
  {9de8861b-eeb6-4e16-b3ae-3f7a234ddab7}; !- Outlet Port

OS:Connection,
  {50dbf6fc-5ce2-4cc6-97c7-e0e2cf2a411c}, !- Handle
  {ddae4cb1-331b-4d0b-850b-491475d9b6a4}, !- Name
  {c5cc8fbb-1ae4-4ca9-90e3-e7895e0dcb80}, !- Source Object
  3,                                      !- Outlet Port
  {9175baab-6e18-4297-b5e9-44d8626601cc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e4d50abf-398f-4bd5-a1f4-6cb88ef75e0d}, !- Handle
  {0ddc44a5-afac-4af8-b1ef-364c6506828f}, !- Name
  {9175baab-6e18-4297-b5e9-44d8626601cc}, !- Source Object
  3,                                      !- Outlet Port
  {e70fb885-cd5e-4768-a5f5-a0975f6ac317}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9de8861b-eeb6-4e16-b3ae-3f7a234ddab7}, !- Handle
  {64b5949c-dc5d-4a20-b53f-92317eac277d}, !- Name
  {e70fb885-cd5e-4768-a5f5-a0975f6ac317}, !- Source Object
  3,                                      !- Outlet Port
  {2feb142d-8b46-429c-a721-2e803637bb22}, !- Target Object
  2;                                      !- Inlet Port

OS:Pump:VariableSpeed,
  {5de9d09e-0135-4076-8479-d0c617535b2b}, !- Handle
  Chilled Water Loop Secondary Pump,      !- Name
  {648c6619-05ba-4620-969a-f5452296f841}, !- Inlet Node Name
  {00ea0dda-b3f3-4dcb-97df-f5805447e336}, !- Outlet Node Name
  ,                                       !- Rated Flow Rate {m3/s}
  134508.0114,                            !- Rated Pump Head {Pa}
  ,                                       !- Rated Power Consumption {W}
  0.9,                                    !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  0.0205,                                 !- Coefficient 2 of the Part Load Performance Curve
  0.4101,                                 !- Coefficient 3 of the Part Load Performance Curve
  0.5753,                                 !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Node,
  {d4590b74-7f13-462c-bf0f-38412048eea7}, !- Handle
  Node 139,                               !- Name
  {00ea0dda-b3f3-4dcb-97df-f5805447e336}, !- Inlet Port
  {8cf53136-c454-4af0-adc6-7e17763f1833}; !- Outlet Port

OS:Connection,
  {00ea0dda-b3f3-4dcb-97df-f5805447e336}, !- Handle
  {b8797211-86f7-46b1-8321-9c66c2af2562}, !- Name
  {5de9d09e-0135-4076-8479-d0c617535b2b}, !- Source Object
  3,                                      !- Outlet Port
  {d4590b74-7f13-462c-bf0f-38412048eea7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8cf53136-c454-4af0-adc6-7e17763f1833}, !- Handle
  {4486f807-e328-44db-97d3-5e4f775a8433}, !- Name
  {d4590b74-7f13-462c-bf0f-38412048eea7}, !- Source Object
  3,                                      !- Outlet Port
  {9c10e200-e081-4169-ae60-ef54c4712e53}, !- Target Object
  2;                                      !- Inlet Port

OS:Chiller:Electric:EIR,
  {15fef377-350a-4721-9160-e45b5c78da9d}, !- Handle
  90.1-2013 WaterCooled  Centrifugal Chiller 0, !- Name
  Autosize,                               !- Reference Capacity {W}
  5.5,                                    !- Reference COP {W/W}
  6.66666666666669,                       !- Reference Leaving Chilled Water Temperature {C}
  35.0000000000001,                       !- Reference Entering Condenser Fluid Temperature {C}
  ,                                       !- Reference Chilled Water Flow Rate {m3/s}
  ,                                       !- Reference Condenser Fluid Flow Rate {m3/s}
  {8088347a-9489-4a05-b89e-2f9e33543ee1}, !- Cooling Capacity Function of Temperature Curve Name
  {a50eb68a-5cbf-4dfc-9e39-0fbe8ae6eebb}, !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
  {db16c3c9-ba86-4e85-9da6-17c3467409ba}, !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
  0.15,                                   !- Minimum Part Load Ratio
  1,                                      !- Maximum Part Load Ratio
  1,                                      !- Optimum Part Load Ratio
  0.25,                                   !- Minimum Unloading Ratio
  {26ca5d70-650b-4c60-b526-c15e6b49bd4a}, !- Chilled Water Inlet Node Name
  {90c727e8-5017-439a-a86a-701961de47bf}, !- Chilled Water Outlet Node Name
  {db4bd580-ce35-4af0-a3c4-eafc838ca2f4}, !- Condenser Inlet Node Name
  {f873261d-9c7d-4f19-8542-c71f0b518dc2}, !- Condenser Outlet Node Name
  WaterCooled,                            !- Condenser Type
  ,                                       !- Condenser Fan Power Ratio {W/W}
  ,                                       !- Compressor Motor Efficiency
  2.22222222222229,                       !- Leaving Chilled Water Lower Temperature Limit {C}
  ConstantFlow,                           !- Chiller Flow Mode
  0,                                      !- Design Heat Recovery Water Flow Rate {m3/s}
  ,                                       !- Heat Recovery Inlet Node Name
  ,                                       !- Heat Recovery Outlet Node Name
  1,                                      !- Sizing Factor
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule Name
  ,                                       !- Condenser Heat Recovery Relative Capacity Fraction
  ,                                       !- Heat Recovery Inlet High Temperature Limit Schedule Name
  ,                                       !- Heat Recovery Leaving Temperature Setpoint Node Name
  General;                                !- End-Use Subcategory

OS:Curve:Biquadratic,
  {8088347a-9489-4a05-b89e-2f9e33543ee1}, !- Handle
  Curve Biquadratic 1,                    !- Name
  1.0215158,                              !- Coefficient1 Constant
  0.037035864,                            !- Coefficient2 x
  0.0002332476,                           !- Coefficient3 x**2
  -0.003894048,                           !- Coefficient4 y
  -6.52536e-005,                          !- Coefficient5 y**2
  -0.0002680452,                          !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  35;                                     !- Maximum Value of y

OS:Curve:Biquadratic,
  {a50eb68a-5cbf-4dfc-9e39-0fbe8ae6eebb}, !- Handle
  Curve Biquadratic 2,                    !- Name
  0.70176857,                             !- Coefficient1 Constant
  -0.00452016,                            !- Coefficient2 x
  0.0005331096,                           !- Coefficient3 x**2
  -0.005498208,                           !- Coefficient4 y
  0.0005445792,                           !- Coefficient5 y**2
  -0.0007290324,                          !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  35;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {db16c3c9-ba86-4e85-9da6-17c3467409ba}, !- Handle
  Curve Quadratic 1,                      !- Name
  0.06369119,                             !- Coefficient1 Constant
  0.58488832,                             !- Coefficient2 x
  0.35280274,                             !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Node,
  {5f6d3972-fcac-41c8-a094-f4242fad3bc0}, !- Handle
  Node 140,                               !- Name
  {90c727e8-5017-439a-a86a-701961de47bf}, !- Inlet Port
  {6bc971f7-1701-42e0-8ada-ff12d1d1f5d8}; !- Outlet Port

OS:Connection,
  {26ca5d70-650b-4c60-b526-c15e6b49bd4a}, !- Handle
  {634b4c74-b40e-4958-803a-6670aeffb8a7}, !- Name
  {ca3a2bc8-4a61-491c-bc70-4d00c23bbcd1}, !- Source Object
  3,                                      !- Outlet Port
  {15fef377-350a-4721-9160-e45b5c78da9d}, !- Target Object
  15;                                     !- Inlet Port

OS:Connection,
  {90c727e8-5017-439a-a86a-701961de47bf}, !- Handle
  {4a0510d4-c7e9-43ff-bfd5-d8b5ef8660af}, !- Name
  {15fef377-350a-4721-9160-e45b5c78da9d}, !- Source Object
  16,                                     !- Outlet Port
  {5f6d3972-fcac-41c8-a094-f4242fad3bc0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6bc971f7-1701-42e0-8ada-ff12d1d1f5d8}, !- Handle
  {066e4bc7-8515-46b1-af84-223ae27ad94d}, !- Name
  {5f6d3972-fcac-41c8-a094-f4242fad3bc0}, !- Source Object
  3,                                      !- Outlet Port
  {4fefc0b5-9a7b-4fdd-a8d5-288a8e6803be}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {7ff0d510-fb22-440d-a8d1-30ac1fc4d292}, !- Handle
  Node 141,                               !- Name
  {00dbbf1a-2c85-4bcd-b558-79b44a328480}, !- Inlet Port
  {db4bd580-ce35-4af0-a3c4-eafc838ca2f4}; !- Outlet Port

OS:Connection,
  {00dbbf1a-2c85-4bcd-b558-79b44a328480}, !- Handle
  {8b959c91-517c-4813-9626-ec4302b9f214}, !- Name
  {a0bdd0bd-9a5b-4ee8-bcde-c01c8690ddc4}, !- Source Object
  4,                                      !- Outlet Port
  {7ff0d510-fb22-440d-a8d1-30ac1fc4d292}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {789338ed-384d-4afd-ae11-abd8864a6629}, !- Handle
  Node 142,                               !- Name
  {f873261d-9c7d-4f19-8542-c71f0b518dc2}, !- Inlet Port
  {26acdf1d-5227-4138-b3e1-c4c9280dee99}; !- Outlet Port

OS:Connection,
  {db4bd580-ce35-4af0-a3c4-eafc838ca2f4}, !- Handle
  {4a4dc018-3eae-4fb9-bcb9-491517882c13}, !- Name
  {7ff0d510-fb22-440d-a8d1-30ac1fc4d292}, !- Source Object
  3,                                      !- Outlet Port
  {15fef377-350a-4721-9160-e45b5c78da9d}, !- Target Object
  17;                                     !- Inlet Port

OS:Connection,
  {f873261d-9c7d-4f19-8542-c71f0b518dc2}, !- Handle
  {6183b8c6-95bf-4f04-85dd-a4baaf6deaf7}, !- Name
  {15fef377-350a-4721-9160-e45b5c78da9d}, !- Source Object
  18,                                     !- Outlet Port
  {789338ed-384d-4afd-ae11-abd8864a6629}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {26acdf1d-5227-4138-b3e1-c4c9280dee99}, !- Handle
  {2d0d6018-eb02-4074-8072-ce8400fd129b}, !- Name
  {789338ed-384d-4afd-ae11-abd8864a6629}, !- Source Object
  3,                                      !- Outlet Port
  {3107359e-85e1-4543-9b3e-917fb896d24d}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {85ccdbd3-328d-4278-b8db-72b6cf4eec2f}, !- Handle
  Chilled Water Loop Chiller Bypass,      !- Name
  {b06ae255-656b-4cc9-b071-2bbb66865592}, !- Inlet Node Name
  {b3cc5414-f40b-447f-92c3-2d4a8eb770d1}; !- Outlet Node Name

OS:Node,
  {5c9405c9-9ac7-498b-8ca1-a55e9316961e}, !- Handle
  Node 143,                               !- Name
  {8a7fcd5f-0b73-4286-9d5d-bacb530475b7}, !- Inlet Port
  {b06ae255-656b-4cc9-b071-2bbb66865592}; !- Outlet Port

OS:Connection,
  {8a7fcd5f-0b73-4286-9d5d-bacb530475b7}, !- Handle
  {6a93da41-8e79-4f7f-96ba-6f372ad57797}, !- Name
  {2feb142d-8b46-429c-a721-2e803637bb22}, !- Source Object
  4,                                      !- Outlet Port
  {5c9405c9-9ac7-498b-8ca1-a55e9316961e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {76f2cd80-6dac-47a6-800a-2e794a4bae21}, !- Handle
  Node 144,                               !- Name
  {b3cc5414-f40b-447f-92c3-2d4a8eb770d1}, !- Inlet Port
  {dea9ec84-255f-416a-9842-45d0c870258f}; !- Outlet Port

OS:Connection,
  {b06ae255-656b-4cc9-b071-2bbb66865592}, !- Handle
  {05be5fea-8426-4686-9eb8-b0cfbe0d9e91}, !- Name
  {5c9405c9-9ac7-498b-8ca1-a55e9316961e}, !- Source Object
  3,                                      !- Outlet Port
  {85ccdbd3-328d-4278-b8db-72b6cf4eec2f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b3cc5414-f40b-447f-92c3-2d4a8eb770d1}, !- Handle
  {f8efe2b6-8fe5-40ea-bfde-76896a5b67d4}, !- Name
  {85ccdbd3-328d-4278-b8db-72b6cf4eec2f}, !- Source Object
  3,                                      !- Outlet Port
  {76f2cd80-6dac-47a6-800a-2e794a4bae21}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dea9ec84-255f-416a-9842-45d0c870258f}, !- Handle
  {6e855e7d-df50-499e-9c39-95361ac5094d}, !- Name
  {76f2cd80-6dac-47a6-800a-2e794a4bae21}, !- Source Object
  3,                                      !- Outlet Port
  {4fefc0b5-9a7b-4fdd-a8d5-288a8e6803be}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {1ab51cf0-c780-4314-847f-71ac4e9280b7}, !- Handle
  Chilled Water Loop Coil Bypass,         !- Name
  {8d105ca6-6e6c-4062-b2ba-5b5445c8de9e}, !- Inlet Node Name
  {c78f8916-a339-42b3-b723-955ead40f28b}; !- Outlet Node Name

OS:Node,
  {2fb3e939-0833-443d-b915-831fba4fc6e8}, !- Handle
  Node 145,                               !- Name
  {c78f8916-a339-42b3-b723-955ead40f28b}, !- Inlet Port
  {a462670e-17eb-4cc2-9e7e-b8c510ffe931}; !- Outlet Port

OS:Connection,
  {8d105ca6-6e6c-4062-b2ba-5b5445c8de9e}, !- Handle
  {60f4c0fb-bf20-414d-9f24-564cfb36ca07}, !- Name
  {0265158c-6a0a-477b-b7ba-0e7bc9d93660}, !- Source Object
  3,                                      !- Outlet Port
  {1ab51cf0-c780-4314-847f-71ac4e9280b7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c78f8916-a339-42b3-b723-955ead40f28b}, !- Handle
  {30c8434d-9bb0-4dc6-9f78-eb0e6e56badf}, !- Name
  {1ab51cf0-c780-4314-847f-71ac4e9280b7}, !- Source Object
  3,                                      !- Outlet Port
  {2fb3e939-0833-443d-b915-831fba4fc6e8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a462670e-17eb-4cc2-9e7e-b8c510ffe931}, !- Handle
  {8c79eb33-5664-4f6b-98b0-62b2767f9d0f}, !- Name
  {2fb3e939-0833-443d-b915-831fba4fc6e8}, !- Source Object
  3,                                      !- Outlet Port
  {3ab641e3-e7f5-48e4-aa95-478cbbe3c7c1}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {bde70c5b-233d-428b-b020-87251872e094}, !- Handle
  Chilled Water Loop Supply Outlet,       !- Name
  {3d137e07-f870-4351-a0b0-bb3f7bab1552}, !- Inlet Node Name
  {d9772d8a-ec34-4390-aa44-038a185b021d}; !- Outlet Node Name

OS:Node,
  {3f995582-67cf-46ad-9765-9c7dc91506eb}, !- Handle
  Node 146,                               !- Name
  {dddcc33b-9e18-4b40-93f6-3ef6652284f5}, !- Inlet Port
  {3d137e07-f870-4351-a0b0-bb3f7bab1552}; !- Outlet Port

OS:Connection,
  {dddcc33b-9e18-4b40-93f6-3ef6652284f5}, !- Handle
  {f48f994b-e41c-40da-940d-6a121b0ca004}, !- Name
  {4fefc0b5-9a7b-4fdd-a8d5-288a8e6803be}, !- Source Object
  2,                                      !- Outlet Port
  {3f995582-67cf-46ad-9765-9c7dc91506eb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3d137e07-f870-4351-a0b0-bb3f7bab1552}, !- Handle
  {e0fc5d3a-61bd-4765-b366-5900f0fde5c9}, !- Name
  {3f995582-67cf-46ad-9765-9c7dc91506eb}, !- Source Object
  3,                                      !- Outlet Port
  {bde70c5b-233d-428b-b020-87251872e094}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d9772d8a-ec34-4390-aa44-038a185b021d}, !- Handle
  {bae4890b-f11e-4d77-84a7-ee30b2c8f1ef}, !- Name
  {bde70c5b-233d-428b-b020-87251872e094}, !- Source Object
  3,                                      !- Outlet Port
  {e08cf5e0-e3c8-4920-a7ce-166b2c8528fb}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {f4e8782e-31ca-4166-97ec-128df26e3995}, !- Handle
  Chilled Water Loop Demand Inlet,        !- Name
  {b6411021-0168-405d-a261-ae4a594158ae}, !- Inlet Node Name
  {1de5a1e3-97eb-41db-8696-d46c303b7090}; !- Outlet Node Name

OS:Node,
  {4532ada2-59fa-4627-8a09-854dbc1523d6}, !- Handle
  Node 147,                               !- Name
  {1de5a1e3-97eb-41db-8696-d46c303b7090}, !- Inlet Port
  {648c6619-05ba-4620-969a-f5452296f841}; !- Outlet Port

OS:Connection,
  {b6411021-0168-405d-a261-ae4a594158ae}, !- Handle
  {9fd83312-947c-4c25-80a0-11f1641fb87c}, !- Name
  {6d08dc2a-bc10-45e2-bf25-2394ce38dd49}, !- Source Object
  3,                                      !- Outlet Port
  {f4e8782e-31ca-4166-97ec-128df26e3995}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1de5a1e3-97eb-41db-8696-d46c303b7090}, !- Handle
  {5d773f26-e6e8-4ada-ae7f-daf42aa740ef}, !- Name
  {f4e8782e-31ca-4166-97ec-128df26e3995}, !- Source Object
  3,                                      !- Outlet Port
  {4532ada2-59fa-4627-8a09-854dbc1523d6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {648c6619-05ba-4620-969a-f5452296f841}, !- Handle
  {3f22d5d8-a743-49ed-8da6-1aa5f0c86a23}, !- Name
  {4532ada2-59fa-4627-8a09-854dbc1523d6}, !- Source Object
  3,                                      !- Outlet Port
  {5de9d09e-0135-4076-8479-d0c617535b2b}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {a4ae6c79-f0d3-4821-9561-8e6756b7c79f}, !- Handle
  Chilled Water Loop Demand Outlet,       !- Name
  {74573d4d-d966-47b9-a5b0-9242da6988d6}, !- Inlet Node Name
  {a5e78741-2a60-438c-9748-14c1ba0ebf7a}; !- Outlet Node Name

OS:Node,
  {52045aad-abb3-480e-afa9-bc1aa7ac64be}, !- Handle
  Node 148,                               !- Name
  {cebc565f-e30e-41ef-9441-7bd3c9aa48e3}, !- Inlet Port
  {74573d4d-d966-47b9-a5b0-9242da6988d6}; !- Outlet Port

OS:Connection,
  {cebc565f-e30e-41ef-9441-7bd3c9aa48e3}, !- Handle
  {0e1b64ca-e101-440b-b8e8-e3359c2ce2b2}, !- Name
  {3ab641e3-e7f5-48e4-aa95-478cbbe3c7c1}, !- Source Object
  2,                                      !- Outlet Port
  {52045aad-abb3-480e-afa9-bc1aa7ac64be}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {74573d4d-d966-47b9-a5b0-9242da6988d6}, !- Handle
  {f30202c5-f93b-4482-9c10-08330493dc39}, !- Name
  {52045aad-abb3-480e-afa9-bc1aa7ac64be}, !- Source Object
  3,                                      !- Outlet Port
  {a4ae6c79-f0d3-4821-9561-8e6756b7c79f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a5e78741-2a60-438c-9748-14c1ba0ebf7a}, !- Handle
  {0d6bc875-3e7e-45ab-9b6c-c6077b520dc6}, !- Name
  {a4ae6c79-f0d3-4821-9561-8e6756b7c79f}, !- Source Object
  3,                                      !- Outlet Port
  {522fd9eb-35c1-431c-8a05-713594f3502b}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {d2bdc131-4bd7-4427-9cf5-0c668b883127}, !- Handle
  VAV_bot WITH REHEAT,                    !- Name
  ,                                       !- Controller List Name
  {289f1724-9106-480c-abc0-42d6bfc66e21}, !- Availability Schedule
  {b1d54696-263b-4f3b-b023-3a3786609ba5}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {942db32f-6a2a-44a4-8257-904b6f1d06fd}, !- Supply Side Inlet Node Name
  {f14c35bd-e7e8-4846-9ca3-e358dadb7ecf}, !- Demand Side Outlet Node Name
  {f458eb4b-10a0-45c1-bd4b-8c39a58b3ce5}, !- Demand Side Inlet Node A
  {214f5ee5-ec92-4c73-8f90-ddb39ce37c8d}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {386c36ba-7bfd-418c-b401-fbf2ee040d78}, !- Demand Mixer Name
  {839275df-4d53-4027-bac9-59e1adccdc04}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {5b0437d3-46d8-49c7-9bb5-bbd72c9cdbe1}, !- Handle
  Node 149,                               !- Name
  {942db32f-6a2a-44a4-8257-904b6f1d06fd}, !- Inlet Port
  {66f39631-9785-43ef-aa25-8131118b123c}; !- Outlet Port

OS:Node,
  {a57c60a6-a9bf-4658-8871-bb0e258e2013}, !- Handle
  Node 150,                               !- Name
  {405fe5f0-9766-41e3-baa3-3f36a7bc7b1f}, !- Inlet Port
  {214f5ee5-ec92-4c73-8f90-ddb39ce37c8d}; !- Outlet Port

OS:Connection,
  {942db32f-6a2a-44a4-8257-904b6f1d06fd}, !- Handle
  {94976e97-16d1-40b3-a84c-9116eb35088a}, !- Name
  {d2bdc131-4bd7-4427-9cf5-0c668b883127}, !- Source Object
  8,                                      !- Outlet Port
  {5b0437d3-46d8-49c7-9bb5-bbd72c9cdbe1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {214f5ee5-ec92-4c73-8f90-ddb39ce37c8d}, !- Handle
  {aa3445b5-2c59-482c-981a-d99b5bf5a0d4}, !- Name
  {a57c60a6-a9bf-4658-8871-bb0e258e2013}, !- Source Object
  3,                                      !- Outlet Port
  {d2bdc131-4bd7-4427-9cf5-0c668b883127}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {de82f309-b63b-45a0-b8ce-88b4f16c3bb3}, !- Handle
  Node 151,                               !- Name
  {f458eb4b-10a0-45c1-bd4b-8c39a58b3ce5}, !- Inlet Port
  {6d6dfa71-7815-4c3d-ab5b-69d08b47b24d}; !- Outlet Port

OS:Node,
  {cfe88e33-c9b3-4eae-9fce-44bb8c4e0769}, !- Handle
  Node 152,                               !- Name
  {cf84af05-28fd-494c-9fb5-1f0e13aace3d}, !- Inlet Port
  {f14c35bd-e7e8-4846-9ca3-e358dadb7ecf}; !- Outlet Port

OS:Node,
  {917c7483-7ec1-4ef7-b86f-deccf4eeee06}, !- Handle
  Node 153,                               !- Name
  {7066113f-c243-496b-bfbd-1e5be4c67c00}, !- Inlet Port
  {03920d32-3038-40e8-9577-9c97d72ca42a}; !- Outlet Port

OS:Connection,
  {f458eb4b-10a0-45c1-bd4b-8c39a58b3ce5}, !- Handle
  {4a5e0cdf-738b-48be-ba28-043c270751ee}, !- Name
  {d2bdc131-4bd7-4427-9cf5-0c668b883127}, !- Source Object
  10,                                     !- Outlet Port
  {de82f309-b63b-45a0-b8ce-88b4f16c3bb3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f14c35bd-e7e8-4846-9ca3-e358dadb7ecf}, !- Handle
  {f62d49bf-5bd0-4fa1-9de7-2356984d81d9}, !- Name
  {cfe88e33-c9b3-4eae-9fce-44bb8c4e0769}, !- Source Object
  3,                                      !- Outlet Port
  {d2bdc131-4bd7-4427-9cf5-0c668b883127}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {839275df-4d53-4027-bac9-59e1adccdc04}, !- Handle
  Air Loop HVAC Zone Splitter 1,          !- Name
  {6d6dfa71-7815-4c3d-ab5b-69d08b47b24d}, !- Inlet Node Name
  {823f34ba-84e0-4473-bcb0-0872bac9a2e3}, !- Outlet Node Name 1
  {25087fe9-030f-40b9-8c39-25e7187bd5b7}, !- Outlet Node Name 2
  {718d0f66-79c9-4e41-ad89-f02b02a96539}, !- Outlet Node Name 3
  {5afa46ec-5d95-4650-8abf-8fbb5da90f5e}, !- Outlet Node Name 4
  {09c0987e-f7aa-42cf-bc0e-adfc24230750}, !- Outlet Node Name 5
  {484ba727-57b9-4f2b-94e0-149613b31595}, !- Outlet Node Name 6
  {6e2b2214-32c6-4568-a068-488fb805275a}, !- Outlet Node Name 7
  {da1f74ef-99eb-4b58-ae29-bda3454d4560}, !- Outlet Node Name 8
  {d48adbe1-02c1-4978-8d45-b5054f54d688}, !- Outlet Node Name 9
  {e00a0ad3-1ed3-4e72-b2f3-59af43caa166}, !- Outlet Node Name 10
  {da559c9a-4c36-49d7-8161-836e53976e6a}, !- Outlet Node Name 11
  {6af1c453-3d16-4f75-9c05-0999020a3131}, !- Outlet Node Name 12
  {e35eacd1-a226-46d7-bbdc-92017b2e5885}, !- Outlet Node Name 13
  {281e9bff-8436-48e4-968b-17a9dd6aebcd}, !- Outlet Node Name 14
  {fb58a2fd-a718-4b70-b74b-10b47b3dc79a}, !- Outlet Node Name 15
  {0e113771-1e46-4343-93d6-09bcee91da5b}, !- Outlet Node Name 16
  {20c58e15-fd2a-4030-a070-35edb34c7157}, !- Outlet Node Name 17
  {14c72967-4220-4088-821b-375f4ba2b02b}, !- Outlet Node Name 18
  {3a99225b-0e22-472a-9f34-36773468b4c8}, !- Outlet Node Name 19
  {792cb863-df86-4228-a5e0-bc35aedca2fc}, !- Outlet Node Name 20
  {12dead3f-3deb-418f-a143-447c8e096e3e}, !- Outlet Node Name 21
  {bcb38c1e-d12d-45a6-9116-415c48770cbd}, !- Outlet Node Name 22
  {632e89f4-3d1d-4d8b-b49d-5ce693bd2956}, !- Outlet Node Name 23
  {577af995-2932-4fbe-886d-54a0f7aa6191}, !- Outlet Node Name 24
  {22364d90-5140-4baf-9a29-15fa1bf93290}; !- Outlet Node Name 25

OS:AirLoopHVAC:ZoneMixer,
  {386c36ba-7bfd-418c-b401-fbf2ee040d78}, !- Handle
  Air Loop HVAC Zone Mixer 1,             !- Name
  {cf84af05-28fd-494c-9fb5-1f0e13aace3d}, !- Outlet Node Name
  {63e277ab-2db1-44f1-bcc3-ec092d35e636}, !- Inlet Node Name 1
  ;                                       !- Inlet Node Name 2

OS:Connection,
  {6d6dfa71-7815-4c3d-ab5b-69d08b47b24d}, !- Handle
  {2057b3fd-989e-4809-9e94-18e76c0213cf}, !- Name
  {de82f309-b63b-45a0-b8ce-88b4f16c3bb3}, !- Source Object
  3,                                      !- Outlet Port
  {839275df-4d53-4027-bac9-59e1adccdc04}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cf84af05-28fd-494c-9fb5-1f0e13aace3d}, !- Handle
  {2a4923f8-fa70-4546-9a4a-1b08939ec991}, !- Name
  {386c36ba-7bfd-418c-b401-fbf2ee040d78}, !- Source Object
  2,                                      !- Outlet Port
  {cfe88e33-c9b3-4eae-9fce-44bb8c4e0769}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {a056b6d2-036a-4d2e-9089-5042e6832044}, !- Handle
  {d2bdc131-4bd7-4427-9cf5-0c668b883127}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  12.7777777777778,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {b1d54696-263b-4f3b-b023-3a3786609ba5}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList, !- Name
  {05dcd90b-f8cc-42f4-9aff-d003917de650}; !- Availability Manager Name 1

OS:Schedule:Ruleset,
  {289f1724-9106-480c-abc0-42d6bfc66e21}, !- Handle
  OfficeLarge HVACOperationSchd,          !- Name
  ,                                       !- Schedule Type Limits Name
  {51e72f8a-5013-4674-890c-8e4eb132587d}, !- Default Day Schedule Name
  {10ee9b9e-1fc6-4f04-adcc-df02bf162a0c}, !- Summer Design Day Schedule Name
  {329eb65d-7250-48f3-ac98-794a5b1e3e1f}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {51e72f8a-5013-4674-890c-8e4eb132587d}, !- Handle
  OfficeLarge HVACOperationSchd Default,  !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {68f3addf-dbf7-4792-ad0b-f329f8bb1ea7}, !- Handle
  Schedule Day 44,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {10ee9b9e-1fc6-4f04-adcc-df02bf162a0c}, !- Handle
  OfficeLarge HVACOperationSchd Summer Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {ec4e2677-a0b6-471c-8412-24585080314b}, !- Handle
  Schedule Rule 25,                       !- Name
  {289f1724-9106-480c-abc0-42d6bfc66e21}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {2c79aa79-4a9c-4fc3-8922-876758532d30}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2c79aa79-4a9c-4fc3-8922-876758532d30}, !- Handle
  OfficeLarge HVACOperationSchd SmrDsn|Wkdy Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {b5e07840-4033-40c9-9331-c2a3a14bfd44}, !- Handle
  Schedule Day 45,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {329eb65d-7250-48f3-ac98-794a5b1e3e1f}, !- Handle
  OfficeLarge HVACOperationSchd Winter Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {6fce57ce-fcee-40c9-b928-919d0c95f0d3}, !- Handle
  Schedule Rule 26,                       !- Name
  {289f1724-9106-480c-abc0-42d6bfc66e21}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {633cb0a0-f62a-4067-a34b-5a2f68e1d860}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {633cb0a0-f62a-4067-a34b-5a2f68e1d860}, !- Handle
  OfficeLarge HVACOperationSchd WntrDsn|Sat Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {ea3e0bfa-3e03-442c-bc06-f3897f4f85e5}, !- Handle
  OfficeLarge MinOA_MotorizedDamper_Sched, !- Name
  {63da2aaa-ffe6-49b9-bc00-410e9e955282}, !- Schedule Type Limits Name
  {c2527cf2-90ac-4c39-ba99-60afd71e9f4a}, !- Default Day Schedule Name
  {c71c635c-3137-462b-bce6-7e48464a4e0d}, !- Summer Design Day Schedule Name
  {5ee6c1af-db6f-45a0-b38a-4ed9e518932f}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {c2527cf2-90ac-4c39-ba99-60afd71e9f4a}, !- Handle
  OfficeLarge MinOA_MotorizedDamper_Sched Default, !- Name
  {63da2aaa-ffe6-49b9-bc00-410e9e955282}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d263f2ad-5bc8-4995-8f1d-240efd98b017}, !- Handle
  Schedule Day 46,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c71c635c-3137-462b-bce6-7e48464a4e0d}, !- Handle
  OfficeLarge MinOA_MotorizedDamper_Sched Summer Design Day, !- Name
  {63da2aaa-ffe6-49b9-bc00-410e9e955282}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {ec9aaf2d-f3e8-4a02-8406-a8dd732855c6}, !- Handle
  Schedule Rule 27,                       !- Name
  {ea3e0bfa-3e03-442c-bc06-f3897f4f85e5}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {242872ef-c1ce-4776-8529-6010644887fb}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {242872ef-c1ce-4776-8529-6010644887fb}, !- Handle
  OfficeLarge MinOA_MotorizedDamper_Sched SmrDsn|Wkdy Day, !- Name
  {63da2aaa-ffe6-49b9-bc00-410e9e955282}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {745657ca-a6a8-4b25-87a5-b57c35f0a841}, !- Handle
  Schedule Day 47,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {5ee6c1af-db6f-45a0-b38a-4ed9e518932f}, !- Handle
  OfficeLarge MinOA_MotorizedDamper_Sched Winter Design Day, !- Name
  {63da2aaa-ffe6-49b9-bc00-410e9e955282}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {ba1a0b09-7886-49fe-9c9c-67ff881ec4af}, !- Handle
  Schedule Rule 28,                       !- Name
  {ea3e0bfa-3e03-442c-bc06-f3897f4f85e5}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {1478a6d5-f529-42c9-a11d-e1adacdf5384}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1478a6d5-f529-42c9-a11d-e1adacdf5384}, !- Handle
  OfficeLarge MinOA_MotorizedDamper_Sched WntrDsn|Sat Day, !- Name
  {63da2aaa-ffe6-49b9-bc00-410e9e955282}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {ef9dbcc0-e004-432c-b3d2-0425d502ff10}, !- Handle
  Supply Air Temp - 55.0F,                !- Name
  {57326f3e-f73f-4cff-9d9e-8e43e22ef23f}, !- Schedule Type Limits Name
  {3a37ce02-9af0-49e1-9df2-daa3bd583899}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3a37ce02-9af0-49e1-9df2-daa3bd583899}, !- Handle
  Supply Air Temp - 55.0F Default,        !- Name
  {57326f3e-f73f-4cff-9d9e-8e43e22ef23f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  12.7777777777778;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {aa1aba98-1e97-4841-b463-691ff11af1ec}, !- Handle
  VAV_bot WITH REHEAT Supply Air Setpoint Manager, !- Name
  Temperature,                            !- Control Variable
  {ef9dbcc0-e004-432c-b3d2-0425d502ff10}, !- Schedule Name
  {a57c60a6-a9bf-4658-8871-bb0e258e2013}; !- Setpoint Node or NodeList Name

OS:Fan:VariableVolume,
  {6c3e927d-e015-4d06-bec0-7b3f15da7d62}, !- Handle
  VAV_bot WITH REHEAT Fan,                !- Name
  {7cf9dcab-4665-4ba1-bf7e-2832f3cdb71a}, !- Availability Schedule Name
  0.62,                                   !- Fan Total Efficiency
  996.35564,                              !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.25,                                   !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.040759894,                            !- Fan Power Coefficient 1
  0.08804497,                             !- Fan Power Coefficient 2
  -0.07292612,                            !- Fan Power Coefficient 3
  0.943739823,                            !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {b9e94724-b6cc-4d6b-ba9b-d34dd76dc56c}, !- Air Inlet Node Name
  {405fe5f0-9766-41e3-baa3-3f36a7bc7b1f}, !- Air Outlet Node Name
  VAV System Fans;                        !- End-Use Subcategory

OS:Connection,
  {405fe5f0-9766-41e3-baa3-3f36a7bc7b1f}, !- Handle
  {2d424317-a26e-4655-8ed9-f5868fa42439}, !- Name
  {6c3e927d-e015-4d06-bec0-7b3f15da7d62}, !- Source Object
  17,                                     !- Outlet Port
  {a57c60a6-a9bf-4658-8871-bb0e258e2013}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {e9388156-fd16-4218-aa52-49217772d48b}, !- Handle
  VAV_bot WITH REHEAT Main Htg Coil,      !- Name
  {7cf9dcab-4665-4ba1-bf7e-2832f3cdb71a}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {e8e269f6-8913-428a-8e03-327c2be27958}, !- Water Inlet Node Name
  {0f2ed598-a68d-48e3-aa9d-31178aeffbfc}, !- Water Outlet Node Name
  {0da3fb01-328b-4127-afd8-011c24c54ba8}, !- Air Inlet Node Name
  {d3878c30-9117-4292-9868-a50db3968b3a}, !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  12.7777777777778,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {d9dfdb51-43bb-47e0-866a-190680acb383}, !- Handle
  Node 154,                               !- Name
  {f6ee21a8-4bf3-4d5b-85c6-6625bbebb9a5}, !- Inlet Port
  {e8e269f6-8913-428a-8e03-327c2be27958}; !- Outlet Port

OS:Connection,
  {f6ee21a8-4bf3-4d5b-85c6-6625bbebb9a5}, !- Handle
  {1952bc42-2ed9-4e50-8cac-c0f32fd96d5f}, !- Name
  {5b944b51-55d6-4fd5-977f-971974abc109}, !- Source Object
  4,                                      !- Outlet Port
  {d9dfdb51-43bb-47e0-866a-190680acb383}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2a63d6e0-6c21-48f5-87f8-0250aff178e5}, !- Handle
  Node 155,                               !- Name
  {0f2ed598-a68d-48e3-aa9d-31178aeffbfc}, !- Inlet Port
  {72bb2a55-50a5-4f01-8a02-e6d134d312bf}; !- Outlet Port

OS:Connection,
  {e8e269f6-8913-428a-8e03-327c2be27958}, !- Handle
  {2a271691-a7c3-4ad0-8c84-7e819a263eac}, !- Name
  {d9dfdb51-43bb-47e0-866a-190680acb383}, !- Source Object
  3,                                      !- Outlet Port
  {e9388156-fd16-4218-aa52-49217772d48b}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {0f2ed598-a68d-48e3-aa9d-31178aeffbfc}, !- Handle
  {1c6a837b-11d2-4ee1-9237-a635b6545399}, !- Name
  {e9388156-fd16-4218-aa52-49217772d48b}, !- Source Object
  6,                                      !- Outlet Port
  {2a63d6e0-6c21-48f5-87f8-0250aff178e5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {72bb2a55-50a5-4f01-8a02-e6d134d312bf}, !- Handle
  {86d39490-4e58-49aa-9693-a66bfe13db8b}, !- Name
  {2a63d6e0-6c21-48f5-87f8-0250aff178e5}, !- Source Object
  3,                                      !- Outlet Port
  {4091f732-b47b-4cf5-bd97-0a5c3e6aa7c9}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {06608486-ffcc-4491-8f6a-03ff31cf1685}, !- Handle
  Node 156,                               !- Name
  {d3878c30-9117-4292-9868-a50db3968b3a}, !- Inlet Port
  {b9e94724-b6cc-4d6b-ba9b-d34dd76dc56c}; !- Outlet Port

OS:Connection,
  {d3878c30-9117-4292-9868-a50db3968b3a}, !- Handle
  {71b1c95f-b96d-4f94-830c-0ac72a67f084}, !- Name
  {e9388156-fd16-4218-aa52-49217772d48b}, !- Source Object
  8,                                      !- Outlet Port
  {06608486-ffcc-4491-8f6a-03ff31cf1685}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b9e94724-b6cc-4d6b-ba9b-d34dd76dc56c}, !- Handle
  {04838979-2718-4ca3-b1f7-93455f3ccfb1}, !- Name
  {06608486-ffcc-4491-8f6a-03ff31cf1685}, !- Source Object
  3,                                      !- Outlet Port
  {6c3e927d-e015-4d06-bec0-7b3f15da7d62}, !- Target Object
  16;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {2f2869a3-cc23-4e13-b70f-cbfc36c1e0d4}, !- Handle
  VAV_bot WITH REHEAT Main Htg Coil Controller, !- Name
  {e9388156-fd16-4218-aa52-49217772d48b}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Cooling:Water,
  {4e30fae5-3790-43fc-8a62-073b1132345c}, !- Handle
  VAV_bot WITH REHEAT Clg Coil,           !- Name
  {7cf9dcab-4665-4ba1-bf7e-2832f3cdb71a}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {177eac92-eba9-42d5-a08f-03a78c5dec63}, !- Water Inlet Node Name
  {1809e0c5-0b62-42bd-b63e-19e3c2e10b53}, !- Water Outlet Node Name
  {21a7d5a3-f317-46f3-b18d-d8b77c27e0cd}, !- Air Inlet Node Name
  {fc276687-9b82-43b7-96ab-eafb54f038b7}, !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {9b76bc45-643a-4970-a3c2-e1df6313e5b6}, !- Handle
  Node 157,                               !- Name
  {8b61acda-d7de-43c8-99f5-73c66f24325a}, !- Inlet Port
  {177eac92-eba9-42d5-a08f-03a78c5dec63}; !- Outlet Port

OS:Connection,
  {8b61acda-d7de-43c8-99f5-73c66f24325a}, !- Handle
  {044991b5-12ea-4cde-97d2-e4d3826f9cec}, !- Name
  {9c10e200-e081-4169-ae60-ef54c4712e53}, !- Source Object
  4,                                      !- Outlet Port
  {9b76bc45-643a-4970-a3c2-e1df6313e5b6}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {82dda6f5-22cf-4388-bca7-c9ff765a67e5}, !- Handle
  Node 158,                               !- Name
  {1809e0c5-0b62-42bd-b63e-19e3c2e10b53}, !- Inlet Port
  {e2b97df6-e46d-4c19-ba2f-f8cb56525890}; !- Outlet Port

OS:Connection,
  {177eac92-eba9-42d5-a08f-03a78c5dec63}, !- Handle
  {a6ad1310-918c-4c84-a474-6de11182224d}, !- Name
  {9b76bc45-643a-4970-a3c2-e1df6313e5b6}, !- Source Object
  3,                                      !- Outlet Port
  {4e30fae5-3790-43fc-8a62-073b1132345c}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {1809e0c5-0b62-42bd-b63e-19e3c2e10b53}, !- Handle
  {01c8de78-4719-43a7-9f9f-a5872038f926}, !- Name
  {4e30fae5-3790-43fc-8a62-073b1132345c}, !- Source Object
  11,                                     !- Outlet Port
  {82dda6f5-22cf-4388-bca7-c9ff765a67e5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e2b97df6-e46d-4c19-ba2f-f8cb56525890}, !- Handle
  {0caaed0b-4aea-47aa-b2ab-f5247401ab2b}, !- Name
  {82dda6f5-22cf-4388-bca7-c9ff765a67e5}, !- Source Object
  3,                                      !- Outlet Port
  {3ab641e3-e7f5-48e4-aa95-478cbbe3c7c1}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {b607ae4a-99e1-4051-b18d-43194f336b28}, !- Handle
  Node 159,                               !- Name
  {fc276687-9b82-43b7-96ab-eafb54f038b7}, !- Inlet Port
  {0da3fb01-328b-4127-afd8-011c24c54ba8}; !- Outlet Port

OS:Connection,
  {fc276687-9b82-43b7-96ab-eafb54f038b7}, !- Handle
  {19aab750-1b7c-4e5d-b8ca-dba208303e8a}, !- Name
  {4e30fae5-3790-43fc-8a62-073b1132345c}, !- Source Object
  13,                                     !- Outlet Port
  {b607ae4a-99e1-4051-b18d-43194f336b28}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0da3fb01-328b-4127-afd8-011c24c54ba8}, !- Handle
  {81babde8-56a6-4c11-abd7-1a0cb6ea03dd}, !- Name
  {b607ae4a-99e1-4051-b18d-43194f336b28}, !- Source Object
  3,                                      !- Outlet Port
  {e9388156-fd16-4218-aa52-49217772d48b}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {f15e4287-c864-4c9e-a17f-3764296a65eb}, !- Handle
  VAV_bot WITH REHEAT Clg Coil Controller, !- Name
  {4e30fae5-3790-43fc-8a62-073b1132345c}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Controller:OutdoorAir,
  {8a036f63-a131-4cbd-b1cf-14f5184ee76d}, !- Handle
  VAV_bot WITH REHEAT OA Controller,      !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {ea3e0bfa-3e03-442c-bc06-f3897f4f85e5}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {41c25077-5ee3-4879-baa1-ac5642d25b1b}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {41c25077-5ee3-4879-baa1-ac5642d25b1b}, !- Handle
  VAV_bot WITH REHEAT Vent Controller,    !- Name
  {7cf9dcab-4665-4ba1-bf7e-2832f3cdb71a}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  VentilationRateProcedure;               !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {3ba5f184-d56e-44f0-9f17-adf24e689aba}, !- Handle
  VAV_bot WITH REHEAT OA System,          !- Name
  {8a036f63-a131-4cbd-b1cf-14f5184ee76d}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {c671f450-c808-49f8-8309-41de5d980c99}, !- Mixed Air Node Name
  {630b33f3-2801-4347-82ea-ec4e8215dd4c}, !- Outdoor Air Stream Node Name
  {2e2b797b-48bc-4fb3-9020-6f4e551b62ff}, !- Relief Air Stream Node Name
  {66f39631-9785-43ef-aa25-8131118b123c}; !- Return Air Stream Node Name

OS:Node,
  {52cf83a5-da27-482b-84a7-0ff9b032f776}, !- Handle
  Node 160,                               !- Name
  ,                                       !- Inlet Port
  {630b33f3-2801-4347-82ea-ec4e8215dd4c}; !- Outlet Port

OS:Connection,
  {630b33f3-2801-4347-82ea-ec4e8215dd4c}, !- Handle
  {0b62d5a4-0559-49b8-85c3-b0218cadc5ab}, !- Name
  {52cf83a5-da27-482b-84a7-0ff9b032f776}, !- Source Object
  3,                                      !- Outlet Port
  {3ba5f184-d56e-44f0-9f17-adf24e689aba}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {f13ae846-8c79-4dc4-be30-cdb7aa306afc}, !- Handle
  Node 161,                               !- Name
  {2e2b797b-48bc-4fb3-9020-6f4e551b62ff}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2e2b797b-48bc-4fb3-9020-6f4e551b62ff}, !- Handle
  {a42fe8bc-16ba-4b93-b4f7-797f2d30db1c}, !- Name
  {3ba5f184-d56e-44f0-9f17-adf24e689aba}, !- Source Object
  7,                                      !- Outlet Port
  {f13ae846-8c79-4dc4-be30-cdb7aa306afc}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {68a736f1-4507-4144-aa5b-9b1f981b8620}, !- Handle
  Node 162,                               !- Name
  {c671f450-c808-49f8-8309-41de5d980c99}, !- Inlet Port
  {21a7d5a3-f317-46f3-b18d-d8b77c27e0cd}; !- Outlet Port

OS:Connection,
  {66f39631-9785-43ef-aa25-8131118b123c}, !- Handle
  {98b7c293-03d1-4714-898f-006ab24fb92c}, !- Name
  {5b0437d3-46d8-49c7-9bb5-bbd72c9cdbe1}, !- Source Object
  3,                                      !- Outlet Port
  {3ba5f184-d56e-44f0-9f17-adf24e689aba}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {c671f450-c808-49f8-8309-41de5d980c99}, !- Handle
  {1745d3cd-61e1-4b20-b73b-c703d3a83e29}, !- Name
  {3ba5f184-d56e-44f0-9f17-adf24e689aba}, !- Source Object
  5,                                      !- Outlet Port
  {68a736f1-4507-4144-aa5b-9b1f981b8620}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {21a7d5a3-f317-46f3-b18d-d8b77c27e0cd}, !- Handle
  {6fc1296f-dd2a-4b5a-94d8-e13d38bae360}, !- Name
  {68a736f1-4507-4144-aa5b-9b1f981b8620}, !- Source Object
  3,                                      !- Outlet Port
  {4e30fae5-3790-43fc-8a62-073b1132345c}, !- Target Object
  12;                                     !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {05dcd90b-f8cc-42f4-9aff-d003917de650}, !- Handle
  Availability Manager Night Cycle 1,     !- Name
  {7cf9dcab-4665-4ba1-bf7e-2832f3cdb71a}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {57fb8843-ab61-44b5-97a3-6f15fb6e2c1d}, !- Control Zone or Zone List Name
  {8ceaa51f-8ea6-4973-9288-30837abe4bf4}, !- Cooling Control Zone or Zone List Name
  {696ca2dc-3ea5-478c-8e04-fb80b89c1304}, !- Heating Control Zone or Zone List Name
  {8e56e63b-a38e-4d27-9ad4-8933c48859f7}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {57fb8843-ab61-44b5-97a3-6f15fb6e2c1d}, !- Handle
  Availability Manager Night Cycle 1 Control Zone List; !- Name

OS:ModelObjectList,
  {8ceaa51f-8ea6-4973-9288-30837abe4bf4}, !- Handle
  Availability Manager Night Cycle 1 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {696ca2dc-3ea5-478c-8e04-fb80b89c1304}, !- Handle
  Availability Manager Night Cycle 1 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {8e56e63b-a38e-4d27-9ad4-8933c48859f7}, !- Handle
  Availability Manager Night Cycle 1 Heating Zone Fans Only Zone List; !- Name

OS:Coil:Heating:Water,
  {4779612b-9696-427b-8b73-6028e97e5660}, !- Handle
  OpenOffice_Bot_ZN_1 ZN Reheat Coil,     !- Name
  {7cf9dcab-4665-4ba1-bf7e-2832f3cdb71a}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {852736fb-9051-4028-a26f-72bc37ce54e0}, !- Water Inlet Node Name
  {02730414-7858-4c71-86f8-955ff1633e41}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {f9bac22b-1f77-4188-8164-070c7fd030af}, !- Handle
  Node 163,                               !- Name
  {f50e6f37-c5d0-47d7-97ba-53cfb1262c25}, !- Inlet Port
  {852736fb-9051-4028-a26f-72bc37ce54e0}; !- Outlet Port

OS:Connection,
  {f50e6f37-c5d0-47d7-97ba-53cfb1262c25}, !- Handle
  {55607ff5-60c3-4564-8b6b-03b039753726}, !- Name
  {5b944b51-55d6-4fd5-977f-971974abc109}, !- Source Object
  5,                                      !- Outlet Port
  {f9bac22b-1f77-4188-8164-070c7fd030af}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {42e5eff7-8605-46c0-98c1-4539edf451cd}, !- Handle
  Node 164,                               !- Name
  {02730414-7858-4c71-86f8-955ff1633e41}, !- Inlet Port
  {df912694-8872-4728-9f31-8bd658c296c4}; !- Outlet Port

OS:Connection,
  {852736fb-9051-4028-a26f-72bc37ce54e0}, !- Handle
  {47e10d01-2b82-467f-8a77-fc30bf50b12e}, !- Name
  {f9bac22b-1f77-4188-8164-070c7fd030af}, !- Source Object
  3,                                      !- Outlet Port
  {4779612b-9696-427b-8b73-6028e97e5660}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {02730414-7858-4c71-86f8-955ff1633e41}, !- Handle
  {f286197b-8681-4328-9e9d-8a9b7570627b}, !- Name
  {4779612b-9696-427b-8b73-6028e97e5660}, !- Source Object
  6,                                      !- Outlet Port
  {42e5eff7-8605-46c0-98c1-4539edf451cd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {df912694-8872-4728-9f31-8bd658c296c4}, !- Handle
  {85a84ba4-8f82-4bdb-af51-7554f828a1c5}, !- Name
  {42e5eff7-8605-46c0-98c1-4539edf451cd}, !- Source Object
  3,                                      !- Outlet Port
  {4091f732-b47b-4cf5-bd97-0a5c3e6aa7c9}, !- Target Object
  5;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {3c019429-f90f-4632-adff-5b8624ad8f98}, !- Handle
  OpenOffice_Bot_ZN_1 ZN Reheat Coil Controller, !- Name
  {4779612b-9696-427b-8b73-6028e97e5660}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {d0673e89-a004-4d52-9f4a-af779bcb72de}, !- Handle
  OpenOffice_Bot_ZN_1 ZN VAV Terminal,    !- Name
  {7cf9dcab-4665-4ba1-bf7e-2832f3cdb71a}, !- Availability Schedule Name
  {485c6e7c-eccf-40bb-9abb-260137388300}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {4779612b-9696-427b-8b73-6028e97e5660}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {7066113f-c243-496b-bfbd-1e5be4c67c00}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {d78e1b2b-f5ba-4767-9b3b-edee36a4ad48}, !- Handle
  Node 165,                               !- Name
  {c2bc3f34-2859-4a55-8bd2-ec2d24762f78}, !- Inlet Port
  {adf62632-d095-4a3e-8fca-c0368e666abc}; !- Outlet Port

OS:Connection,
  {03920d32-3038-40e8-9577-9c97d72ca42a}, !- Handle
  {7742b89c-6887-48ca-bd78-02d8e0d346dd}, !- Name
  {917c7483-7ec1-4ef7-b86f-deccf4eeee06}, !- Source Object
  3,                                      !- Outlet Port
  {02b3165e-d847-4002-9557-30c2563526df}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c2bc3f34-2859-4a55-8bd2-ec2d24762f78}, !- Handle
  {868c359d-f331-4e71-806d-21a87f7e0071}, !- Name
  {67d60f39-b954-4900-9a63-0c7678fa393a}, !- Source Object
  3,                                      !- Outlet Port
  {d78e1b2b-f5ba-4767-9b3b-edee36a4ad48}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {46d2f224-8909-4ebc-b695-17da8393ba81}, !- Handle
  Node 166,                               !- Name
  {823f34ba-84e0-4473-bcb0-0872bac9a2e3}, !- Inlet Port
  {485c6e7c-eccf-40bb-9abb-260137388300}; !- Outlet Port

OS:Connection,
  {823f34ba-84e0-4473-bcb0-0872bac9a2e3}, !- Handle
  {ca764126-c983-4de9-aefd-184ce945ae52}, !- Name
  {839275df-4d53-4027-bac9-59e1adccdc04}, !- Source Object
  3,                                      !- Outlet Port
  {46d2f224-8909-4ebc-b695-17da8393ba81}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {485c6e7c-eccf-40bb-9abb-260137388300}, !- Handle
  {2b8780df-a370-48ea-ac72-7448eb64627f}, !- Name
  {46d2f224-8909-4ebc-b695-17da8393ba81}, !- Source Object
  3,                                      !- Outlet Port
  {d0673e89-a004-4d52-9f4a-af779bcb72de}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7066113f-c243-496b-bfbd-1e5be4c67c00}, !- Handle
  {5786edc6-b5fa-4a8f-b76a-15f206aa71ab}, !- Name
  {d0673e89-a004-4d52-9f4a-af779bcb72de}, !- Source Object
  12,                                     !- Outlet Port
  {917c7483-7ec1-4ef7-b86f-deccf4eeee06}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC:ReturnPlenum,
  {caba02cf-0385-45c7-9852-ae1b36cc159e}, !- Handle
  Air Loop HVAC Return Plenum 1,          !- Name
  {a50b8cf5-0551-430a-b4af-a314f8b81701}, !- ThermalZone
  {f9667a09-a16b-45c0-8c18-76ef103e5f96}, !- Outlet Node
  ,                                       !- Induced Air Outlet Port List
  {adf62632-d095-4a3e-8fca-c0368e666abc}, !- Inlet Node 1
  {02b04ccd-7ffa-4a70-a7d7-0aed8ea41727}, !- Inlet Node 2
  {a15e0105-2cdc-441a-87a6-ff9a21a27acb}, !- Inlet Node 3
  {062f67fb-8a5a-4381-8c9b-66b460d45859}, !- Inlet Node 4
  {530d7281-9a6f-4e5c-8953-b103dd097e15}, !- Inlet Node 5
  {f2b26785-f3c8-4a93-8e3b-d394c1cdc1bc}, !- Inlet Node 6
  {86b34c9b-5599-4241-a2c3-869cd06d4221}, !- Inlet Node 7
  {9037087a-3565-42de-9dec-a8d50319c499}, !- Inlet Node 8
  {908f8409-e1c9-408e-b362-80df005c660c}, !- Inlet Node 9
  {640585bd-ff53-4b94-be02-2bf2218cad6e}, !- Inlet Node 10
  {be77f2fd-1b01-411f-b5cd-49bc96319fb4}, !- Inlet Node 11
  {b112b03f-4475-4d87-ba86-ebaa80dadd66}, !- Inlet Node 12
  {0e516fde-a892-4a69-b3fe-3c0a50a21522}, !- Inlet Node 13
  {004674a3-d37e-4df5-aad5-7efc402e1056}, !- Inlet Node 14
  {c4fd57d4-d484-4fc3-997f-e6a0786a7d8c}, !- Inlet Node 15
  {07997d1f-8257-4d41-a1ac-20e2acc2d81e}, !- Inlet Node 16
  {d8c52d7b-d2db-4b11-bfe1-5cad15356e90}, !- Inlet Node 17
  {e34bdf96-76da-487f-913c-aa93881ff009}, !- Inlet Node 18
  {b4c26320-f6bc-4472-ae12-ed63a94b5f0e}, !- Inlet Node 19
  {af70fac6-38e8-4782-9df1-8cbf655ad4ce}, !- Inlet Node 20
  {8aed493c-993d-49a7-89eb-c4bf6148c509}, !- Inlet Node 21
  {9fe62a36-2ab7-4e4c-bf38-663d4d429337}, !- Inlet Node 22
  {c4d35ee5-fd22-41f6-8c3e-8e5623128fd2}, !- Inlet Node 23
  {06e1f39e-9d13-4a08-8e8f-c61388517a7b}, !- Inlet Node 24
  {2dafd4f1-20d6-42d2-86b1-248fc033a83a}; !- Inlet Node 25

OS:Node,
  {679ffb80-6ebb-495c-a9e3-b3f20c620be7}, !- Handle
  Node 168,                               !- Name
  {f9667a09-a16b-45c0-8c18-76ef103e5f96}, !- Inlet Port
  {63e277ab-2db1-44f1-bcc3-ec092d35e636}; !- Outlet Port

OS:Connection,
  {adf62632-d095-4a3e-8fca-c0368e666abc}, !- Handle
  {4055ffa7-7bcc-4809-b429-dde9430310a9}, !- Name
  {d78e1b2b-f5ba-4767-9b3b-edee36a4ad48}, !- Source Object
  3,                                      !- Outlet Port
  {caba02cf-0385-45c7-9852-ae1b36cc159e}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {f9667a09-a16b-45c0-8c18-76ef103e5f96}, !- Handle
  {943dbc09-22d4-4377-9684-983281cc23e7}, !- Name
  {caba02cf-0385-45c7-9852-ae1b36cc159e}, !- Source Object
  3,                                      !- Outlet Port
  {679ffb80-6ebb-495c-a9e3-b3f20c620be7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {63e277ab-2db1-44f1-bcc3-ec092d35e636}, !- Handle
  {51dd36b4-2e19-40bf-9095-ea12e68d1609}, !- Name
  {679ffb80-6ebb-495c-a9e3-b3f20c620be7}, !- Source Object
  3,                                      !- Outlet Port
  {386c36ba-7bfd-418c-b401-fbf2ee040d78}, !- Target Object
  3;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {a9ada0a9-3609-460a-ba06-f0e7026b6514}, !- Handle
  OpenOffice_Bot_ZN_2 ZN Reheat Coil,     !- Name
  {7cf9dcab-4665-4ba1-bf7e-2832f3cdb71a}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {10d46e81-2aca-4686-a582-5fc03bcb2aab}, !- Water Inlet Node Name
  {4327e5b8-b924-4399-bd18-c79e0b47b1b4}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {7e867b01-4791-44bc-8a43-23b92b91be19}, !- Handle
  Node 167,                               !- Name
  {77d17a83-b3d6-49c9-b7e4-b0070d9fe84f}, !- Inlet Port
  {10d46e81-2aca-4686-a582-5fc03bcb2aab}; !- Outlet Port

OS:Connection,
  {77d17a83-b3d6-49c9-b7e4-b0070d9fe84f}, !- Handle
  {0b942f2d-175e-409d-82cb-642952957124}, !- Name
  {5b944b51-55d6-4fd5-977f-971974abc109}, !- Source Object
  6,                                      !- Outlet Port
  {7e867b01-4791-44bc-8a43-23b92b91be19}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {92250f3b-d67f-4d01-bc80-a0ea71e37fff}, !- Handle
  Node 169,                               !- Name
  {4327e5b8-b924-4399-bd18-c79e0b47b1b4}, !- Inlet Port
  {06c3f319-385f-466e-9e64-ea327d090279}; !- Outlet Port

OS:Connection,
  {10d46e81-2aca-4686-a582-5fc03bcb2aab}, !- Handle
  {a8e44a5b-9184-414f-839e-9961599622c6}, !- Name
  {7e867b01-4791-44bc-8a43-23b92b91be19}, !- Source Object
  3,                                      !- Outlet Port
  {a9ada0a9-3609-460a-ba06-f0e7026b6514}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {4327e5b8-b924-4399-bd18-c79e0b47b1b4}, !- Handle
  {b18d7fcb-2a89-4f22-8bb3-a2a26e8a4ee6}, !- Name
  {a9ada0a9-3609-460a-ba06-f0e7026b6514}, !- Source Object
  6,                                      !- Outlet Port
  {92250f3b-d67f-4d01-bc80-a0ea71e37fff}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {06c3f319-385f-466e-9e64-ea327d090279}, !- Handle
  {1a4306e7-85a7-4f1a-b1a1-e0cb782f1ce8}, !- Name
  {92250f3b-d67f-4d01-bc80-a0ea71e37fff}, !- Source Object
  3,                                      !- Outlet Port
  {4091f732-b47b-4cf5-bd97-0a5c3e6aa7c9}, !- Target Object
  6;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {42a62e19-40bd-4a0c-8a32-fc80da09ab83}, !- Handle
  OpenOffice_Bot_ZN_2 ZN Reheat Coil Controller, !- Name
  {a9ada0a9-3609-460a-ba06-f0e7026b6514}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {486f9850-f613-4bfd-a9b4-a7e57627fe86}, !- Handle
  OpenOffice_Bot_ZN_2 ZN VAV Terminal,    !- Name
  {7cf9dcab-4665-4ba1-bf7e-2832f3cdb71a}, !- Availability Schedule Name
  {5b8ba071-d5c9-4ab1-82a2-55956fbcb5bb}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {a9ada0a9-3609-460a-ba06-f0e7026b6514}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {5ab15fc5-2b72-4ce7-9320-3f01573e001d}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {b9b89120-890f-4efb-a7c3-d6341d590f63}, !- Handle
  Node 170,                               !- Name
  {5ab15fc5-2b72-4ce7-9320-3f01573e001d}, !- Inlet Port
  {975ee5fa-19b6-4682-89b5-502aa6849645}; !- Outlet Port

OS:Node,
  {c0ac3c27-ead0-4ce2-be14-568d2a03e723}, !- Handle
  Node 171,                               !- Name
  {c6917ff5-a752-4800-a501-e358c199ec67}, !- Inlet Port
  {02b04ccd-7ffa-4a70-a7d7-0aed8ea41727}; !- Outlet Port

OS:Connection,
  {975ee5fa-19b6-4682-89b5-502aa6849645}, !- Handle
  {7eddc6ca-167e-487f-a4ca-9b878439af43}, !- Name
  {b9b89120-890f-4efb-a7c3-d6341d590f63}, !- Source Object
  3,                                      !- Outlet Port
  {375ecac7-aa6b-48a2-9a0e-9ef288199daf}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c6917ff5-a752-4800-a501-e358c199ec67}, !- Handle
  {0c14a09c-93c5-443e-a896-c94dacada584}, !- Name
  {b77b428e-d9fe-4567-8f77-cdf8ea754b0b}, !- Source Object
  3,                                      !- Outlet Port
  {c0ac3c27-ead0-4ce2-be14-568d2a03e723}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1be3a118-08c3-43c1-a467-610e8121f359}, !- Handle
  Node 172,                               !- Name
  {25087fe9-030f-40b9-8c39-25e7187bd5b7}, !- Inlet Port
  {5b8ba071-d5c9-4ab1-82a2-55956fbcb5bb}; !- Outlet Port

OS:Connection,
  {25087fe9-030f-40b9-8c39-25e7187bd5b7}, !- Handle
  {5bbaf541-95d6-4c61-9177-500ef0fe28b5}, !- Name
  {839275df-4d53-4027-bac9-59e1adccdc04}, !- Source Object
  4,                                      !- Outlet Port
  {1be3a118-08c3-43c1-a467-610e8121f359}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5b8ba071-d5c9-4ab1-82a2-55956fbcb5bb}, !- Handle
  {84430c13-f85f-4a0c-8653-de90f59dcb82}, !- Name
  {1be3a118-08c3-43c1-a467-610e8121f359}, !- Source Object
  3,                                      !- Outlet Port
  {486f9850-f613-4bfd-a9b4-a7e57627fe86}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5ab15fc5-2b72-4ce7-9320-3f01573e001d}, !- Handle
  {483de6c9-84d1-45ca-ba3b-894a622eab11}, !- Name
  {486f9850-f613-4bfd-a9b4-a7e57627fe86}, !- Source Object
  12,                                     !- Outlet Port
  {b9b89120-890f-4efb-a7c3-d6341d590f63}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {02b04ccd-7ffa-4a70-a7d7-0aed8ea41727}, !- Handle
  {e18799f1-2b50-4c42-83f0-9d694ebe1f04}, !- Name
  {c0ac3c27-ead0-4ce2-be14-568d2a03e723}, !- Source Object
  3,                                      !- Outlet Port
  {caba02cf-0385-45c7-9852-ae1b36cc159e}, !- Target Object
  6;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {d51123ee-0f76-4485-97cb-0db43d707a57}, !- Handle
  OpenOffice_Bot_ZN_3 ZN Reheat Coil,     !- Name
  {7cf9dcab-4665-4ba1-bf7e-2832f3cdb71a}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {8c07c50b-4597-4426-9c3e-0f8a7c1b0388}, !- Water Inlet Node Name
  {314a4818-c5b7-43ad-89b2-5fea531cb172}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {d70c48a4-7859-49db-9d34-91051d681223}, !- Handle
  Node 173,                               !- Name
  {202f3595-e74f-4128-a27e-fde0f53c4d54}, !- Inlet Port
  {8c07c50b-4597-4426-9c3e-0f8a7c1b0388}; !- Outlet Port

OS:Connection,
  {202f3595-e74f-4128-a27e-fde0f53c4d54}, !- Handle
  {6d9191c9-b149-4fac-af44-f0833cec98bf}, !- Name
  {5b944b51-55d6-4fd5-977f-971974abc109}, !- Source Object
  7,                                      !- Outlet Port
  {d70c48a4-7859-49db-9d34-91051d681223}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {04255560-ddf4-4dc7-bd45-f06c3205c246}, !- Handle
  Node 174,                               !- Name
  {314a4818-c5b7-43ad-89b2-5fea531cb172}, !- Inlet Port
  {b2089162-c1da-4c87-b5f9-fabb51998d85}; !- Outlet Port

OS:Connection,
  {8c07c50b-4597-4426-9c3e-0f8a7c1b0388}, !- Handle
  {60212cc9-28af-4107-a729-58fd0f5f5111}, !- Name
  {d70c48a4-7859-49db-9d34-91051d681223}, !- Source Object
  3,                                      !- Outlet Port
  {d51123ee-0f76-4485-97cb-0db43d707a57}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {314a4818-c5b7-43ad-89b2-5fea531cb172}, !- Handle
  {eb1b12af-5bcc-4832-b73f-5f1de1600fe0}, !- Name
  {d51123ee-0f76-4485-97cb-0db43d707a57}, !- Source Object
  6,                                      !- Outlet Port
  {04255560-ddf4-4dc7-bd45-f06c3205c246}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b2089162-c1da-4c87-b5f9-fabb51998d85}, !- Handle
  {9d184224-d55b-4d2b-9d85-9fcf322e2198}, !- Name
  {04255560-ddf4-4dc7-bd45-f06c3205c246}, !- Source Object
  3,                                      !- Outlet Port
  {4091f732-b47b-4cf5-bd97-0a5c3e6aa7c9}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {3dd1fa81-020a-4a55-9348-733bb119f215}, !- Handle
  OpenOffice_Bot_ZN_3 ZN Reheat Coil Controller, !- Name
  {d51123ee-0f76-4485-97cb-0db43d707a57}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {f911aa0e-1ed9-4c8e-a25c-f25c2c5c237c}, !- Handle
  OpenOffice_Bot_ZN_3 ZN VAV Terminal,    !- Name
  {7cf9dcab-4665-4ba1-bf7e-2832f3cdb71a}, !- Availability Schedule Name
  {55c850a0-e410-40bc-aa51-2b75848f6025}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {d51123ee-0f76-4485-97cb-0db43d707a57}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {a3df57c8-5740-409c-b9c4-c3799c534c9a}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {d341663d-16fb-43dd-ae32-a33871be60e1}, !- Handle
  Node 175,                               !- Name
  {a3df57c8-5740-409c-b9c4-c3799c534c9a}, !- Inlet Port
  {5aac92d2-698f-4c21-8034-d4c107caf103}; !- Outlet Port

OS:Node,
  {9c22a678-349a-43bc-bdf1-25a5ce1c22f7}, !- Handle
  Node 176,                               !- Name
  {69cbaa95-08cf-4ea9-8ae3-22e084547908}, !- Inlet Port
  {a15e0105-2cdc-441a-87a6-ff9a21a27acb}; !- Outlet Port

OS:Connection,
  {5aac92d2-698f-4c21-8034-d4c107caf103}, !- Handle
  {73325bf0-2498-4c4c-9bab-a4814d3ffd92}, !- Name
  {d341663d-16fb-43dd-ae32-a33871be60e1}, !- Source Object
  3,                                      !- Outlet Port
  {f79f4f58-76f8-4daa-be82-808cbb762c92}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {69cbaa95-08cf-4ea9-8ae3-22e084547908}, !- Handle
  {9626c2a6-5d71-4539-9cbf-62c7a1245b08}, !- Name
  {f5942823-4634-4d1c-bbdd-6d228301e46e}, !- Source Object
  3,                                      !- Outlet Port
  {9c22a678-349a-43bc-bdf1-25a5ce1c22f7}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a782616d-c65b-4262-b773-d26cf06e21c3}, !- Handle
  Node 177,                               !- Name
  {718d0f66-79c9-4e41-ad89-f02b02a96539}, !- Inlet Port
  {55c850a0-e410-40bc-aa51-2b75848f6025}; !- Outlet Port

OS:Connection,
  {718d0f66-79c9-4e41-ad89-f02b02a96539}, !- Handle
  {0f3ac13d-e581-4eb1-8e9b-fabb63db37d7}, !- Name
  {839275df-4d53-4027-bac9-59e1adccdc04}, !- Source Object
  5,                                      !- Outlet Port
  {a782616d-c65b-4262-b773-d26cf06e21c3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {55c850a0-e410-40bc-aa51-2b75848f6025}, !- Handle
  {315d8824-ca27-4212-a26c-3a4bef7f8fbc}, !- Name
  {a782616d-c65b-4262-b773-d26cf06e21c3}, !- Source Object
  3,                                      !- Outlet Port
  {f911aa0e-1ed9-4c8e-a25c-f25c2c5c237c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a3df57c8-5740-409c-b9c4-c3799c534c9a}, !- Handle
  {f82eb5c8-7551-45b3-891a-c4a84f4c479b}, !- Name
  {f911aa0e-1ed9-4c8e-a25c-f25c2c5c237c}, !- Source Object
  12,                                     !- Outlet Port
  {d341663d-16fb-43dd-ae32-a33871be60e1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a15e0105-2cdc-441a-87a6-ff9a21a27acb}, !- Handle
  {847b4883-8f92-43f6-96da-ac7848782754}, !- Name
  {9c22a678-349a-43bc-bdf1-25a5ce1c22f7}, !- Source Object
  3,                                      !- Outlet Port
  {caba02cf-0385-45c7-9852-ae1b36cc159e}, !- Target Object
  7;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {4b9fb3d9-b77d-484d-a7df-798ccc72949b}, !- Handle
  EnclosedOffice_Bot_ZN_1 ZN Reheat Coil, !- Name
  {7cf9dcab-4665-4ba1-bf7e-2832f3cdb71a}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {7c60e7b2-354d-4be0-b014-f4c73ac6de4d}, !- Water Inlet Node Name
  {4e9a7e67-b88b-4881-9e44-8e08c3b41e31}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {0cbebb52-5d10-4c40-a50e-cae878dffb6d}, !- Handle
  Node 178,                               !- Name
  {7b3157dd-88fd-4d77-9f34-dbcb13f12450}, !- Inlet Port
  {7c60e7b2-354d-4be0-b014-f4c73ac6de4d}; !- Outlet Port

OS:Connection,
  {7b3157dd-88fd-4d77-9f34-dbcb13f12450}, !- Handle
  {452ba908-860e-4ecc-9e48-67da7cf9e073}, !- Name
  {5b944b51-55d6-4fd5-977f-971974abc109}, !- Source Object
  8,                                      !- Outlet Port
  {0cbebb52-5d10-4c40-a50e-cae878dffb6d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2bffb159-d3ab-45e7-9dba-c16063a2bae3}, !- Handle
  Node 179,                               !- Name
  {4e9a7e67-b88b-4881-9e44-8e08c3b41e31}, !- Inlet Port
  {e8a2c30d-cecd-4824-bdb3-3bf84eafe0e5}; !- Outlet Port

OS:Connection,
  {7c60e7b2-354d-4be0-b014-f4c73ac6de4d}, !- Handle
  {6603f55c-7431-4210-9cd5-4e97499d2f9b}, !- Name
  {0cbebb52-5d10-4c40-a50e-cae878dffb6d}, !- Source Object
  3,                                      !- Outlet Port
  {4b9fb3d9-b77d-484d-a7df-798ccc72949b}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {4e9a7e67-b88b-4881-9e44-8e08c3b41e31}, !- Handle
  {931c1b8a-c5e1-4dfc-b896-f888486a4bb3}, !- Name
  {4b9fb3d9-b77d-484d-a7df-798ccc72949b}, !- Source Object
  6,                                      !- Outlet Port
  {2bffb159-d3ab-45e7-9dba-c16063a2bae3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e8a2c30d-cecd-4824-bdb3-3bf84eafe0e5}, !- Handle
  {735d494c-c29f-441d-91f5-0ad5684f9a0e}, !- Name
  {2bffb159-d3ab-45e7-9dba-c16063a2bae3}, !- Source Object
  3,                                      !- Outlet Port
  {4091f732-b47b-4cf5-bd97-0a5c3e6aa7c9}, !- Target Object
  8;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {93399e21-1312-418f-a647-99ec6e7051dd}, !- Handle
  EnclosedOffice_Bot_ZN_1 ZN Reheat Coil Controller, !- Name
  {4b9fb3d9-b77d-484d-a7df-798ccc72949b}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {97c72e71-e9ab-4bad-9f11-c1d97cc301bc}, !- Handle
  EnclosedOffice_Bot_ZN_1 ZN VAV Terminal, !- Name
  {7cf9dcab-4665-4ba1-bf7e-2832f3cdb71a}, !- Availability Schedule Name
  {77113f98-b235-46d0-98cd-e1ad0ac11559}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {4b9fb3d9-b77d-484d-a7df-798ccc72949b}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {b85fc00e-44cd-491b-8e86-88e2a0abca3d}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {688363eb-3d70-41a5-9432-424c73d7e924}, !- Handle
  Node 180,                               !- Name
  {b85fc00e-44cd-491b-8e86-88e2a0abca3d}, !- Inlet Port
  {1a46f62f-dd39-4529-9a63-dc9413486ca8}; !- Outlet Port

OS:Node,
  {fa42011d-e6c1-4337-9110-bc42cca674fb}, !- Handle
  Node 181,                               !- Name
  {20bc289a-6031-4f04-8387-06171c1c838d}, !- Inlet Port
  {062f67fb-8a5a-4381-8c9b-66b460d45859}; !- Outlet Port

OS:Connection,
  {1a46f62f-dd39-4529-9a63-dc9413486ca8}, !- Handle
  {9ca16fc8-c38f-4c6f-b53d-35ec29555541}, !- Name
  {688363eb-3d70-41a5-9432-424c73d7e924}, !- Source Object
  3,                                      !- Outlet Port
  {8e843fdd-ba79-4217-b163-9b955a5521bc}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {20bc289a-6031-4f04-8387-06171c1c838d}, !- Handle
  {97c56bed-ce14-4aed-91a3-22653cf6ab37}, !- Name
  {50356bb8-0557-4200-8e97-ee1e981decc6}, !- Source Object
  3,                                      !- Outlet Port
  {fa42011d-e6c1-4337-9110-bc42cca674fb}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {09ac36e0-c332-4e3a-bcf3-b45bfcee7bf9}, !- Handle
  Node 182,                               !- Name
  {5afa46ec-5d95-4650-8abf-8fbb5da90f5e}, !- Inlet Port
  {77113f98-b235-46d0-98cd-e1ad0ac11559}; !- Outlet Port

OS:Connection,
  {5afa46ec-5d95-4650-8abf-8fbb5da90f5e}, !- Handle
  {11c1068d-9c7b-4eeb-8ddb-1ea2d4524aa3}, !- Name
  {839275df-4d53-4027-bac9-59e1adccdc04}, !- Source Object
  6,                                      !- Outlet Port
  {09ac36e0-c332-4e3a-bcf3-b45bfcee7bf9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {77113f98-b235-46d0-98cd-e1ad0ac11559}, !- Handle
  {4291bd25-78eb-4481-b8a5-bc8a4698e928}, !- Name
  {09ac36e0-c332-4e3a-bcf3-b45bfcee7bf9}, !- Source Object
  3,                                      !- Outlet Port
  {97c72e71-e9ab-4bad-9f11-c1d97cc301bc}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b85fc00e-44cd-491b-8e86-88e2a0abca3d}, !- Handle
  {11d53102-7805-4e15-9171-d90f98dca615}, !- Name
  {97c72e71-e9ab-4bad-9f11-c1d97cc301bc}, !- Source Object
  12,                                     !- Outlet Port
  {688363eb-3d70-41a5-9432-424c73d7e924}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {062f67fb-8a5a-4381-8c9b-66b460d45859}, !- Handle
  {f6879116-de8c-4ce6-9b78-4fe6bbcfb686}, !- Name
  {fa42011d-e6c1-4337-9110-bc42cca674fb}, !- Source Object
  3,                                      !- Outlet Port
  {caba02cf-0385-45c7-9852-ae1b36cc159e}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {86be7a55-0707-413d-b2ae-45359cf329c9}, !- Handle
  EnclosedOffice_Bot_ZN_2 ZN Reheat Coil, !- Name
  {7cf9dcab-4665-4ba1-bf7e-2832f3cdb71a}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {57fb9473-4fa2-4a49-ae13-ae7fa778a463}, !- Water Inlet Node Name
  {477301a3-ceba-4ef6-98cf-7f117a7ef158}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {702d32b3-a138-4d0f-8601-c92a64811934}, !- Handle
  Node 183,                               !- Name
  {3296ff2d-ad33-4f8b-8756-35d93b20dcb3}, !- Inlet Port
  {57fb9473-4fa2-4a49-ae13-ae7fa778a463}; !- Outlet Port

OS:Connection,
  {3296ff2d-ad33-4f8b-8756-35d93b20dcb3}, !- Handle
  {904d0d94-1429-4a7a-a2bc-487349f513cf}, !- Name
  {5b944b51-55d6-4fd5-977f-971974abc109}, !- Source Object
  9,                                      !- Outlet Port
  {702d32b3-a138-4d0f-8601-c92a64811934}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7869dc4e-80d1-4190-9540-eca4a14bc4e5}, !- Handle
  Node 184,                               !- Name
  {477301a3-ceba-4ef6-98cf-7f117a7ef158}, !- Inlet Port
  {42d2cfcb-66a3-45ac-b22f-f7a69540cf87}; !- Outlet Port

OS:Connection,
  {57fb9473-4fa2-4a49-ae13-ae7fa778a463}, !- Handle
  {b3ee6fda-733e-4647-b830-daffa33a3e4c}, !- Name
  {702d32b3-a138-4d0f-8601-c92a64811934}, !- Source Object
  3,                                      !- Outlet Port
  {86be7a55-0707-413d-b2ae-45359cf329c9}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {477301a3-ceba-4ef6-98cf-7f117a7ef158}, !- Handle
  {e8056fcc-55f4-4290-af7b-0b4a1b927c38}, !- Name
  {86be7a55-0707-413d-b2ae-45359cf329c9}, !- Source Object
  6,                                      !- Outlet Port
  {7869dc4e-80d1-4190-9540-eca4a14bc4e5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {42d2cfcb-66a3-45ac-b22f-f7a69540cf87}, !- Handle
  {cb75c80c-1859-43ef-adb3-ebfc6121cb69}, !- Name
  {7869dc4e-80d1-4190-9540-eca4a14bc4e5}, !- Source Object
  3,                                      !- Outlet Port
  {4091f732-b47b-4cf5-bd97-0a5c3e6aa7c9}, !- Target Object
  9;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {2273fe36-373e-49a8-b4a0-590d6097bea3}, !- Handle
  EnclosedOffice_Bot_ZN_2 ZN Reheat Coil Controller, !- Name
  {86be7a55-0707-413d-b2ae-45359cf329c9}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {8e5bfd14-db67-4955-b633-09f644f36162}, !- Handle
  EnclosedOffice_Bot_ZN_2 ZN VAV Terminal, !- Name
  {7cf9dcab-4665-4ba1-bf7e-2832f3cdb71a}, !- Availability Schedule Name
  {4e78b0cd-94d0-40d3-8158-08bf68dc804e}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {86be7a55-0707-413d-b2ae-45359cf329c9}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {25819872-f1b6-4971-b2ff-4ccba313f5e2}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {c3102568-30cc-40d2-931f-4566cfc0143c}, !- Handle
  Node 185,                               !- Name
  {25819872-f1b6-4971-b2ff-4ccba313f5e2}, !- Inlet Port
  {a8e38763-ce8e-4d52-892e-4c2f1b8273d6}; !- Outlet Port

OS:Node,
  {c35d6882-a8ad-496b-8612-7c2db3359562}, !- Handle
  Node 186,                               !- Name
  {a8d681f5-f27a-4724-bca0-a7fd4ce12d9a}, !- Inlet Port
  {530d7281-9a6f-4e5c-8953-b103dd097e15}; !- Outlet Port

OS:Connection,
  {a8e38763-ce8e-4d52-892e-4c2f1b8273d6}, !- Handle
  {005a31f1-d2f5-4698-af18-b30f5c32c857}, !- Name
  {c3102568-30cc-40d2-931f-4566cfc0143c}, !- Source Object
  3,                                      !- Outlet Port
  {845463bd-eb5d-408b-8718-e0ba9f6eff12}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a8d681f5-f27a-4724-bca0-a7fd4ce12d9a}, !- Handle
  {f54d13ff-183f-471e-a787-fa7b383c78e7}, !- Name
  {f23b049d-355f-4301-9c40-0836255bae8b}, !- Source Object
  3,                                      !- Outlet Port
  {c35d6882-a8ad-496b-8612-7c2db3359562}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {20d216f6-d2af-4830-834c-fa24055c8f08}, !- Handle
  Node 187,                               !- Name
  {09c0987e-f7aa-42cf-bc0e-adfc24230750}, !- Inlet Port
  {4e78b0cd-94d0-40d3-8158-08bf68dc804e}; !- Outlet Port

OS:Connection,
  {09c0987e-f7aa-42cf-bc0e-adfc24230750}, !- Handle
  {e2928d9e-30c4-4e25-b39d-cca632e5b0a8}, !- Name
  {839275df-4d53-4027-bac9-59e1adccdc04}, !- Source Object
  7,                                      !- Outlet Port
  {20d216f6-d2af-4830-834c-fa24055c8f08}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4e78b0cd-94d0-40d3-8158-08bf68dc804e}, !- Handle
  {82d48e37-f30c-44f0-a6cb-505261b531d6}, !- Name
  {20d216f6-d2af-4830-834c-fa24055c8f08}, !- Source Object
  3,                                      !- Outlet Port
  {8e5bfd14-db67-4955-b633-09f644f36162}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {25819872-f1b6-4971-b2ff-4ccba313f5e2}, !- Handle
  {962ec309-b89b-4008-9a90-b3e3caa93450}, !- Name
  {8e5bfd14-db67-4955-b633-09f644f36162}, !- Source Object
  12,                                     !- Outlet Port
  {c3102568-30cc-40d2-931f-4566cfc0143c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {530d7281-9a6f-4e5c-8953-b103dd097e15}, !- Handle
  {8fe050fc-d73a-4b60-a86f-bde71aaf2987}, !- Name
  {c35d6882-a8ad-496b-8612-7c2db3359562}, !- Source Object
  3,                                      !- Outlet Port
  {caba02cf-0385-45c7-9852-ae1b36cc159e}, !- Target Object
  9;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {1e1854b7-da88-4ba3-9456-6651b8bc3fc2}, !- Handle
  EnclosedOffice_Bot_ZN_3 ZN Reheat Coil, !- Name
  {7cf9dcab-4665-4ba1-bf7e-2832f3cdb71a}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {cf2f51fa-6dea-4af0-84f6-36a9028d4828}, !- Water Inlet Node Name
  {a75c56da-41c5-41dc-97b0-a3ae3819e913}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {21e9a120-be9f-4543-ac97-98a1f47d1874}, !- Handle
  Node 188,                               !- Name
  {2fed74ea-678d-4384-866a-9a468de7208c}, !- Inlet Port
  {cf2f51fa-6dea-4af0-84f6-36a9028d4828}; !- Outlet Port

OS:Connection,
  {2fed74ea-678d-4384-866a-9a468de7208c}, !- Handle
  {81bbff44-051b-4bde-b137-7199b004a892}, !- Name
  {5b944b51-55d6-4fd5-977f-971974abc109}, !- Source Object
  10,                                     !- Outlet Port
  {21e9a120-be9f-4543-ac97-98a1f47d1874}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {53a7f34e-421f-479d-8074-900356611962}, !- Handle
  Node 189,                               !- Name
  {a75c56da-41c5-41dc-97b0-a3ae3819e913}, !- Inlet Port
  {a09c9af1-a428-433c-bc8a-e3101b255456}; !- Outlet Port

OS:Connection,
  {cf2f51fa-6dea-4af0-84f6-36a9028d4828}, !- Handle
  {419f4e89-a824-4e9c-8920-8652add534a0}, !- Name
  {21e9a120-be9f-4543-ac97-98a1f47d1874}, !- Source Object
  3,                                      !- Outlet Port
  {1e1854b7-da88-4ba3-9456-6651b8bc3fc2}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {a75c56da-41c5-41dc-97b0-a3ae3819e913}, !- Handle
  {bf18b201-673b-4ac5-af0b-a9cbdfdc9128}, !- Name
  {1e1854b7-da88-4ba3-9456-6651b8bc3fc2}, !- Source Object
  6,                                      !- Outlet Port
  {53a7f34e-421f-479d-8074-900356611962}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a09c9af1-a428-433c-bc8a-e3101b255456}, !- Handle
  {e57718b7-d5d0-4771-839e-611aae279cbf}, !- Name
  {53a7f34e-421f-479d-8074-900356611962}, !- Source Object
  3,                                      !- Outlet Port
  {4091f732-b47b-4cf5-bd97-0a5c3e6aa7c9}, !- Target Object
  10;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {3c456531-cf86-4db7-b79b-c5cba91e7c14}, !- Handle
  EnclosedOffice_Bot_ZN_3 ZN Reheat Coil Controller, !- Name
  {1e1854b7-da88-4ba3-9456-6651b8bc3fc2}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {119abc98-71d9-4148-98f0-d7705c2f2824}, !- Handle
  EnclosedOffice_Bot_ZN_3 ZN VAV Terminal, !- Name
  {7cf9dcab-4665-4ba1-bf7e-2832f3cdb71a}, !- Availability Schedule Name
  {cda5c74b-2719-4353-8f4b-50e96e2374d1}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {1e1854b7-da88-4ba3-9456-6651b8bc3fc2}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {1ce4e030-79db-4c93-9eeb-e61574815d27}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {6e897be5-9324-409d-921f-6f940a98250d}, !- Handle
  Node 190,                               !- Name
  {1ce4e030-79db-4c93-9eeb-e61574815d27}, !- Inlet Port
  {52a1cc80-5d82-47a7-bc7b-5321602ee891}; !- Outlet Port

OS:Node,
  {be1ed013-bbb2-4f42-b81b-3fd5d924db33}, !- Handle
  Node 191,                               !- Name
  {64fabf82-5306-4982-ad32-841a71d95894}, !- Inlet Port
  {f2b26785-f3c8-4a93-8e3b-d394c1cdc1bc}; !- Outlet Port

OS:Connection,
  {52a1cc80-5d82-47a7-bc7b-5321602ee891}, !- Handle
  {f7efddfb-b136-482f-87f0-1c73c25d0fbb}, !- Name
  {6e897be5-9324-409d-921f-6f940a98250d}, !- Source Object
  3,                                      !- Outlet Port
  {aaaed030-add0-4a9a-8172-7bd2c6087b8d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {64fabf82-5306-4982-ad32-841a71d95894}, !- Handle
  {cccea815-3a80-4b18-8365-ca8842272de8}, !- Name
  {3d9c2af4-5321-41ab-aa8a-97aeb9ca831e}, !- Source Object
  3,                                      !- Outlet Port
  {be1ed013-bbb2-4f42-b81b-3fd5d924db33}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {581fe915-8dc7-48ac-a476-9a6e83cc7098}, !- Handle
  Node 192,                               !- Name
  {484ba727-57b9-4f2b-94e0-149613b31595}, !- Inlet Port
  {cda5c74b-2719-4353-8f4b-50e96e2374d1}; !- Outlet Port

OS:Connection,
  {484ba727-57b9-4f2b-94e0-149613b31595}, !- Handle
  {f1ab7e22-2045-4706-a7eb-449a6c651d36}, !- Name
  {839275df-4d53-4027-bac9-59e1adccdc04}, !- Source Object
  8,                                      !- Outlet Port
  {581fe915-8dc7-48ac-a476-9a6e83cc7098}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cda5c74b-2719-4353-8f4b-50e96e2374d1}, !- Handle
  {ff444788-1e7c-40a1-8494-9894ea70dbe2}, !- Name
  {581fe915-8dc7-48ac-a476-9a6e83cc7098}, !- Source Object
  3,                                      !- Outlet Port
  {119abc98-71d9-4148-98f0-d7705c2f2824}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1ce4e030-79db-4c93-9eeb-e61574815d27}, !- Handle
  {e8eb7c1f-c485-4a04-b3b2-b0938bc0000e}, !- Name
  {119abc98-71d9-4148-98f0-d7705c2f2824}, !- Source Object
  12,                                     !- Outlet Port
  {6e897be5-9324-409d-921f-6f940a98250d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f2b26785-f3c8-4a93-8e3b-d394c1cdc1bc}, !- Handle
  {075e5084-c3f7-43e9-82bd-37d9dd1c1f29}, !- Name
  {be1ed013-bbb2-4f42-b81b-3fd5d924db33}, !- Source Object
  3,                                      !- Outlet Port
  {caba02cf-0385-45c7-9852-ae1b36cc159e}, !- Target Object
  10;                                     !- Inlet Port

OS:Coil:Heating:Water,
  {f49acef9-0628-40c0-ba38-6d40b067d4c9}, !- Handle
  EnclosedOffice_Bot_ZN_4 ZN Reheat Coil, !- Name
  {7cf9dcab-4665-4ba1-bf7e-2832f3cdb71a}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {c04a769e-7347-4944-9c23-fd24a9789365}, !- Water Inlet Node Name
  {bac930a8-22b3-48ef-abd3-fb9475057108}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {6e641ad5-007b-4eb0-907f-1b68c93c129b}, !- Handle
  Node 193,                               !- Name
  {0515a574-edb1-4bbf-8671-0cb6a03f32da}, !- Inlet Port
  {c04a769e-7347-4944-9c23-fd24a9789365}; !- Outlet Port

OS:Connection,
  {0515a574-edb1-4bbf-8671-0cb6a03f32da}, !- Handle
  {f674ddee-fc5b-4845-8f26-e25d64117d9d}, !- Name
  {5b944b51-55d6-4fd5-977f-971974abc109}, !- Source Object
  11,                                     !- Outlet Port
  {6e641ad5-007b-4eb0-907f-1b68c93c129b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7d7fcf6a-9602-49a3-83ca-8d6d3387f71f}, !- Handle
  Node 194,                               !- Name
  {bac930a8-22b3-48ef-abd3-fb9475057108}, !- Inlet Port
  {b7a1edf4-3add-476e-a979-af5b93834393}; !- Outlet Port

OS:Connection,
  {c04a769e-7347-4944-9c23-fd24a9789365}, !- Handle
  {b4eaa16b-7942-4f97-b51e-26d2f72be84b}, !- Name
  {6e641ad5-007b-4eb0-907f-1b68c93c129b}, !- Source Object
  3,                                      !- Outlet Port
  {f49acef9-0628-40c0-ba38-6d40b067d4c9}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {bac930a8-22b3-48ef-abd3-fb9475057108}, !- Handle
  {0d197607-aeb6-48c1-bda1-fa04fa2c5096}, !- Name
  {f49acef9-0628-40c0-ba38-6d40b067d4c9}, !- Source Object
  6,                                      !- Outlet Port
  {7d7fcf6a-9602-49a3-83ca-8d6d3387f71f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b7a1edf4-3add-476e-a979-af5b93834393}, !- Handle
  {44d78104-714f-4bb8-bae8-e5f244d8ef68}, !- Name
  {7d7fcf6a-9602-49a3-83ca-8d6d3387f71f}, !- Source Object
  3,                                      !- Outlet Port
  {4091f732-b47b-4cf5-bd97-0a5c3e6aa7c9}, !- Target Object
  11;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {3aa376d8-d064-479f-bee9-3b146348a96a}, !- Handle
  EnclosedOffice_Bot_ZN_4 ZN Reheat Coil Controller, !- Name
  {f49acef9-0628-40c0-ba38-6d40b067d4c9}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {837cfd97-2c58-46e0-9c0f-9a49a74ad938}, !- Handle
  EnclosedOffice_Bot_ZN_4 ZN VAV Terminal, !- Name
  {7cf9dcab-4665-4ba1-bf7e-2832f3cdb71a}, !- Availability Schedule Name
  {cff6ec1a-3fa2-432a-9807-78a719cfb3d5}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {f49acef9-0628-40c0-ba38-6d40b067d4c9}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {ac003a21-7d31-479d-b89d-6baef9b22846}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {5610ab6e-664c-4756-a0bb-724816ca62b3}, !- Handle
  Node 195,                               !- Name
  {ac003a21-7d31-479d-b89d-6baef9b22846}, !- Inlet Port
  {1fce29a0-ab00-454c-a497-de492c3a8c90}; !- Outlet Port

OS:Node,
  {8f243dd2-2249-484a-aea4-75e97869d85f}, !- Handle
  Node 196,                               !- Name
  {fe7f615a-577b-463d-b9ed-604ed73df5ab}, !- Inlet Port
  {86b34c9b-5599-4241-a2c3-869cd06d4221}; !- Outlet Port

OS:Connection,
  {1fce29a0-ab00-454c-a497-de492c3a8c90}, !- Handle
  {af1de0c9-9f35-4482-855e-d9cb4befead2}, !- Name
  {5610ab6e-664c-4756-a0bb-724816ca62b3}, !- Source Object
  3,                                      !- Outlet Port
  {54ff05c6-92de-4fdc-a475-c8a8d3ad20e6}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {fe7f615a-577b-463d-b9ed-604ed73df5ab}, !- Handle
  {8148c1eb-86a1-453b-b274-1ec4ccda1e80}, !- Name
  {60aa11dc-cb91-4232-8255-d135f269a786}, !- Source Object
  3,                                      !- Outlet Port
  {8f243dd2-2249-484a-aea4-75e97869d85f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a38796ed-10a7-4e89-bdf0-b5a928c5a533}, !- Handle
  Node 197,                               !- Name
  {6e2b2214-32c6-4568-a068-488fb805275a}, !- Inlet Port
  {cff6ec1a-3fa2-432a-9807-78a719cfb3d5}; !- Outlet Port

OS:Connection,
  {6e2b2214-32c6-4568-a068-488fb805275a}, !- Handle
  {9e034872-c080-4786-b37b-5734c579d344}, !- Name
  {839275df-4d53-4027-bac9-59e1adccdc04}, !- Source Object
  9,                                      !- Outlet Port
  {a38796ed-10a7-4e89-bdf0-b5a928c5a533}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cff6ec1a-3fa2-432a-9807-78a719cfb3d5}, !- Handle
  {31c355a3-4eff-466d-8109-6c98a6b7c546}, !- Name
  {a38796ed-10a7-4e89-bdf0-b5a928c5a533}, !- Source Object
  3,                                      !- Outlet Port
  {837cfd97-2c58-46e0-9c0f-9a49a74ad938}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ac003a21-7d31-479d-b89d-6baef9b22846}, !- Handle
  {127482a6-92be-4858-89eb-f17838518ed3}, !- Name
  {837cfd97-2c58-46e0-9c0f-9a49a74ad938}, !- Source Object
  12,                                     !- Outlet Port
  {5610ab6e-664c-4756-a0bb-724816ca62b3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {86b34c9b-5599-4241-a2c3-869cd06d4221}, !- Handle
  {31b07311-991f-42a7-8491-dcf0ecf2244c}, !- Name
  {8f243dd2-2249-484a-aea4-75e97869d85f}, !- Source Object
  3,                                      !- Outlet Port
  {caba02cf-0385-45c7-9852-ae1b36cc159e}, !- Target Object
  11;                                     !- Inlet Port

OS:Coil:Heating:Water,
  {a47390bf-63fb-47fb-a466-acb3046cf651}, !- Handle
  EnclosedOffice_Bot_ZN_5 ZN Reheat Coil, !- Name
  {7cf9dcab-4665-4ba1-bf7e-2832f3cdb71a}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {95dff0e4-f2bc-442b-868b-f372fb3b4dfd}, !- Water Inlet Node Name
  {bf8b3d56-900b-4d4a-bdae-60be027f002d}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {c4cc6f96-780e-4f5e-8006-d1e4ca4f15ea}, !- Handle
  Node 198,                               !- Name
  {9b50e72a-5c5e-4a1a-bf8d-ea4d2e9f4d31}, !- Inlet Port
  {95dff0e4-f2bc-442b-868b-f372fb3b4dfd}; !- Outlet Port

OS:Connection,
  {9b50e72a-5c5e-4a1a-bf8d-ea4d2e9f4d31}, !- Handle
  {75fd6242-060a-4ff4-ad91-102e5511795a}, !- Name
  {5b944b51-55d6-4fd5-977f-971974abc109}, !- Source Object
  12,                                     !- Outlet Port
  {c4cc6f96-780e-4f5e-8006-d1e4ca4f15ea}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b215cba5-0cc3-4d1b-a026-068af7bd36b1}, !- Handle
  Node 199,                               !- Name
  {bf8b3d56-900b-4d4a-bdae-60be027f002d}, !- Inlet Port
  {5e16b128-a890-4197-9fa5-bcb2cdc5ec43}; !- Outlet Port

OS:Connection,
  {95dff0e4-f2bc-442b-868b-f372fb3b4dfd}, !- Handle
  {30b4664d-2b49-49e4-96d4-654a83d70e41}, !- Name
  {c4cc6f96-780e-4f5e-8006-d1e4ca4f15ea}, !- Source Object
  3,                                      !- Outlet Port
  {a47390bf-63fb-47fb-a466-acb3046cf651}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {bf8b3d56-900b-4d4a-bdae-60be027f002d}, !- Handle
  {83fef694-c397-4ba5-911b-eb693b8f0082}, !- Name
  {a47390bf-63fb-47fb-a466-acb3046cf651}, !- Source Object
  6,                                      !- Outlet Port
  {b215cba5-0cc3-4d1b-a026-068af7bd36b1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5e16b128-a890-4197-9fa5-bcb2cdc5ec43}, !- Handle
  {fedbb9e1-d2cc-42c2-80f3-246cffbfef4e}, !- Name
  {b215cba5-0cc3-4d1b-a026-068af7bd36b1}, !- Source Object
  3,                                      !- Outlet Port
  {4091f732-b47b-4cf5-bd97-0a5c3e6aa7c9}, !- Target Object
  12;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {b76e9df5-d096-4cf7-a760-03e1b422ac18}, !- Handle
  EnclosedOffice_Bot_ZN_5 ZN Reheat Coil Controller, !- Name
  {a47390bf-63fb-47fb-a466-acb3046cf651}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {4a7e427a-0689-4572-87bc-13a36160e471}, !- Handle
  EnclosedOffice_Bot_ZN_5 ZN VAV Terminal, !- Name
  {7cf9dcab-4665-4ba1-bf7e-2832f3cdb71a}, !- Availability Schedule Name
  {93c22e11-2ab5-41d8-8bf7-4fcc483900d8}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {a47390bf-63fb-47fb-a466-acb3046cf651}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {9c4a192e-661a-4cd6-b513-bc02175839ab}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {06d523dd-f7ab-4c99-b032-4ff005e8a153}, !- Handle
  Node 200,                               !- Name
  {9c4a192e-661a-4cd6-b513-bc02175839ab}, !- Inlet Port
  {3be3d5c6-945d-46f0-810f-150a1340bf65}; !- Outlet Port

OS:Node,
  {22de85cd-23a1-4511-b09d-5a59747965b0}, !- Handle
  Node 201,                               !- Name
  {5f68490c-3e86-45bf-9bdf-c49f196748b0}, !- Inlet Port
  {9037087a-3565-42de-9dec-a8d50319c499}; !- Outlet Port

OS:Connection,
  {3be3d5c6-945d-46f0-810f-150a1340bf65}, !- Handle
  {81e8c2be-3973-4db6-aef8-b9daf4ba1111}, !- Name
  {06d523dd-f7ab-4c99-b032-4ff005e8a153}, !- Source Object
  3,                                      !- Outlet Port
  {18e17101-c953-4dbd-b8af-e83f4da060e4}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5f68490c-3e86-45bf-9bdf-c49f196748b0}, !- Handle
  {76621389-93d9-4689-a9f3-2f5dbbaf1556}, !- Name
  {5a4a4486-e42c-4177-a38e-dc81f2e9744f}, !- Source Object
  3,                                      !- Outlet Port
  {22de85cd-23a1-4511-b09d-5a59747965b0}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e404eea9-6f9e-4141-9902-a2705a153e34}, !- Handle
  Node 202,                               !- Name
  {da1f74ef-99eb-4b58-ae29-bda3454d4560}, !- Inlet Port
  {93c22e11-2ab5-41d8-8bf7-4fcc483900d8}; !- Outlet Port

OS:Connection,
  {da1f74ef-99eb-4b58-ae29-bda3454d4560}, !- Handle
  {fadac9cc-3d77-444c-a207-29a61dbeb734}, !- Name
  {839275df-4d53-4027-bac9-59e1adccdc04}, !- Source Object
  10,                                     !- Outlet Port
  {e404eea9-6f9e-4141-9902-a2705a153e34}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {93c22e11-2ab5-41d8-8bf7-4fcc483900d8}, !- Handle
  {ccd7ab08-c8a1-42d4-90a5-580382995793}, !- Name
  {e404eea9-6f9e-4141-9902-a2705a153e34}, !- Source Object
  3,                                      !- Outlet Port
  {4a7e427a-0689-4572-87bc-13a36160e471}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9c4a192e-661a-4cd6-b513-bc02175839ab}, !- Handle
  {3ca5f38d-be78-47a5-ad9b-38ba4acc8186}, !- Name
  {4a7e427a-0689-4572-87bc-13a36160e471}, !- Source Object
  12,                                     !- Outlet Port
  {06d523dd-f7ab-4c99-b032-4ff005e8a153}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9037087a-3565-42de-9dec-a8d50319c499}, !- Handle
  {6d5e8f89-312e-419c-aaac-5efaadc7ff60}, !- Name
  {22de85cd-23a1-4511-b09d-5a59747965b0}, !- Source Object
  3,                                      !- Outlet Port
  {caba02cf-0385-45c7-9852-ae1b36cc159e}, !- Target Object
  12;                                     !- Inlet Port

OS:Coil:Heating:Water,
  {b6f54270-6bfe-4502-8ce7-07514e4dec42}, !- Handle
  EnclosedOffice_Bot_ZN_6 ZN Reheat Coil, !- Name
  {7cf9dcab-4665-4ba1-bf7e-2832f3cdb71a}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {17ebc86b-5f4d-4c7a-8de5-2cfa5b37b190}, !- Water Inlet Node Name
  {0440b404-a53a-47ee-8526-0264a5bef083}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {ab363790-d11b-4ba7-ace7-8251c7e7440a}, !- Handle
  Node 203,                               !- Name
  {1848ec16-85e4-43bc-8c48-ee90ef443d52}, !- Inlet Port
  {17ebc86b-5f4d-4c7a-8de5-2cfa5b37b190}; !- Outlet Port

OS:Connection,
  {1848ec16-85e4-43bc-8c48-ee90ef443d52}, !- Handle
  {23b96867-52f0-4813-a497-eba3681fc259}, !- Name
  {5b944b51-55d6-4fd5-977f-971974abc109}, !- Source Object
  13,                                     !- Outlet Port
  {ab363790-d11b-4ba7-ace7-8251c7e7440a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3dd4c278-8042-4b04-9d3f-60bf16d7e6d8}, !- Handle
  Node 204,                               !- Name
  {0440b404-a53a-47ee-8526-0264a5bef083}, !- Inlet Port
  {9955ad10-af78-4e91-8e00-630301590a1a}; !- Outlet Port

OS:Connection,
  {17ebc86b-5f4d-4c7a-8de5-2cfa5b37b190}, !- Handle
  {eee4feeb-7bbf-4f4a-bf93-bf1a5712b343}, !- Name
  {ab363790-d11b-4ba7-ace7-8251c7e7440a}, !- Source Object
  3,                                      !- Outlet Port
  {b6f54270-6bfe-4502-8ce7-07514e4dec42}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {0440b404-a53a-47ee-8526-0264a5bef083}, !- Handle
  {a4c50e26-b43c-481e-b419-a11606cd6291}, !- Name
  {b6f54270-6bfe-4502-8ce7-07514e4dec42}, !- Source Object
  6,                                      !- Outlet Port
  {3dd4c278-8042-4b04-9d3f-60bf16d7e6d8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9955ad10-af78-4e91-8e00-630301590a1a}, !- Handle
  {230bb53a-4b93-4ab9-aec3-565fd3bc0762}, !- Name
  {3dd4c278-8042-4b04-9d3f-60bf16d7e6d8}, !- Source Object
  3,                                      !- Outlet Port
  {4091f732-b47b-4cf5-bd97-0a5c3e6aa7c9}, !- Target Object
  13;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {bce46b0d-055a-4005-ae79-a1145f4f7c67}, !- Handle
  EnclosedOffice_Bot_ZN_6 ZN Reheat Coil Controller, !- Name
  {b6f54270-6bfe-4502-8ce7-07514e4dec42}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {9b66b2c8-7d6a-483b-ab9d-c8e86bfbba50}, !- Handle
  EnclosedOffice_Bot_ZN_6 ZN VAV Terminal, !- Name
  {7cf9dcab-4665-4ba1-bf7e-2832f3cdb71a}, !- Availability Schedule Name
  {ed594543-ea88-4170-98d4-51dc17c785bc}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {b6f54270-6bfe-4502-8ce7-07514e4dec42}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {e16a3f6a-f6ac-45f8-b692-94afb428b801}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {d3309185-4415-45a0-ba72-49e7c106670f}, !- Handle
  Node 205,                               !- Name
  {e16a3f6a-f6ac-45f8-b692-94afb428b801}, !- Inlet Port
  {bdbcf414-c6b9-4cdb-9cc0-59c50af9e2dc}; !- Outlet Port

OS:Node,
  {0e35e8ce-0214-474d-a369-2672c27984c1}, !- Handle
  Node 206,                               !- Name
  {706df408-2757-48a9-9233-cf5d5b63453d}, !- Inlet Port
  {908f8409-e1c9-408e-b362-80df005c660c}; !- Outlet Port

OS:Connection,
  {bdbcf414-c6b9-4cdb-9cc0-59c50af9e2dc}, !- Handle
  {fb570e94-1a45-45da-b9b9-53b2e3a12c26}, !- Name
  {d3309185-4415-45a0-ba72-49e7c106670f}, !- Source Object
  3,                                      !- Outlet Port
  {b57c1496-5331-44a2-b289-aac542b9e3d5}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {706df408-2757-48a9-9233-cf5d5b63453d}, !- Handle
  {432a5c06-8d85-4c2d-9073-ab00c5d01508}, !- Name
  {ddde923d-de1d-4aa4-8f79-1e6ba3628307}, !- Source Object
  3,                                      !- Outlet Port
  {0e35e8ce-0214-474d-a369-2672c27984c1}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7dc9b43c-177a-4e12-a50a-d14554820fcf}, !- Handle
  Node 207,                               !- Name
  {d48adbe1-02c1-4978-8d45-b5054f54d688}, !- Inlet Port
  {ed594543-ea88-4170-98d4-51dc17c785bc}; !- Outlet Port

OS:Connection,
  {d48adbe1-02c1-4978-8d45-b5054f54d688}, !- Handle
  {05cc164d-540f-4b0f-a39a-3d1d6f5f7fed}, !- Name
  {839275df-4d53-4027-bac9-59e1adccdc04}, !- Source Object
  11,                                     !- Outlet Port
  {7dc9b43c-177a-4e12-a50a-d14554820fcf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ed594543-ea88-4170-98d4-51dc17c785bc}, !- Handle
  {7117f078-d436-4c47-9953-8ad681cb68ee}, !- Name
  {7dc9b43c-177a-4e12-a50a-d14554820fcf}, !- Source Object
  3,                                      !- Outlet Port
  {9b66b2c8-7d6a-483b-ab9d-c8e86bfbba50}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e16a3f6a-f6ac-45f8-b692-94afb428b801}, !- Handle
  {62c5d2e3-6014-40be-86c8-4148210eb08e}, !- Name
  {9b66b2c8-7d6a-483b-ab9d-c8e86bfbba50}, !- Source Object
  12,                                     !- Outlet Port
  {d3309185-4415-45a0-ba72-49e7c106670f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {908f8409-e1c9-408e-b362-80df005c660c}, !- Handle
  {08d3e19e-3d76-4aeb-ac58-a7e8bc6f88d5}, !- Name
  {0e35e8ce-0214-474d-a369-2672c27984c1}, !- Source Object
  3,                                      !- Outlet Port
  {caba02cf-0385-45c7-9852-ae1b36cc159e}, !- Target Object
  13;                                     !- Inlet Port

OS:Coil:Heating:Water,
  {93eb452c-9c66-4317-903e-44ebda2ccd11}, !- Handle
  Mechanical_Bot_ZN_1 ZN Reheat Coil,     !- Name
  {7cf9dcab-4665-4ba1-bf7e-2832f3cdb71a}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {4a06c1f9-cdc3-4644-bdc2-6a1d6c543969}, !- Water Inlet Node Name
  {9a63de62-d64d-4d69-9237-8bf7ed592279}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {11ef6b0b-9d58-4e8e-9bda-6aca00bdaafa}, !- Handle
  Node 208,                               !- Name
  {2b35e81a-cd8a-4101-9e15-474e802dcbde}, !- Inlet Port
  {4a06c1f9-cdc3-4644-bdc2-6a1d6c543969}; !- Outlet Port

OS:Connection,
  {2b35e81a-cd8a-4101-9e15-474e802dcbde}, !- Handle
  {b3f59693-150a-4af9-abec-03f7e7c6862c}, !- Name
  {5b944b51-55d6-4fd5-977f-971974abc109}, !- Source Object
  14,                                     !- Outlet Port
  {11ef6b0b-9d58-4e8e-9bda-6aca00bdaafa}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f683fe89-35d1-4321-9a52-0417b0e02182}, !- Handle
  Node 209,                               !- Name
  {9a63de62-d64d-4d69-9237-8bf7ed592279}, !- Inlet Port
  {6d0bb261-e843-4e45-b646-a2c33d4c8fba}; !- Outlet Port

OS:Connection,
  {4a06c1f9-cdc3-4644-bdc2-6a1d6c543969}, !- Handle
  {52f43160-4448-46ce-a5b0-e665e53f47c6}, !- Name
  {11ef6b0b-9d58-4e8e-9bda-6aca00bdaafa}, !- Source Object
  3,                                      !- Outlet Port
  {93eb452c-9c66-4317-903e-44ebda2ccd11}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {9a63de62-d64d-4d69-9237-8bf7ed592279}, !- Handle
  {119dbb06-8317-4978-ad66-e8cead3e2039}, !- Name
  {93eb452c-9c66-4317-903e-44ebda2ccd11}, !- Source Object
  6,                                      !- Outlet Port
  {f683fe89-35d1-4321-9a52-0417b0e02182}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6d0bb261-e843-4e45-b646-a2c33d4c8fba}, !- Handle
  {a5ad3954-c332-4052-8174-17176f9ff860}, !- Name
  {f683fe89-35d1-4321-9a52-0417b0e02182}, !- Source Object
  3,                                      !- Outlet Port
  {4091f732-b47b-4cf5-bd97-0a5c3e6aa7c9}, !- Target Object
  14;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {9480c6d2-c805-4925-8728-adc197a6b72b}, !- Handle
  Mechanical_Bot_ZN_1 ZN Reheat Coil Controller, !- Name
  {93eb452c-9c66-4317-903e-44ebda2ccd11}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {0c39199e-478d-4580-b600-a449e07481ee}, !- Handle
  Mechanical_Bot_ZN_1 ZN VAV Terminal,    !- Name
  {7cf9dcab-4665-4ba1-bf7e-2832f3cdb71a}, !- Availability Schedule Name
  {b364699d-ae32-4d95-a94a-245e77869012}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {93eb452c-9c66-4317-903e-44ebda2ccd11}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {0c79f022-5977-422e-a663-043524945c6b}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {1c6c7f9b-0117-4825-a4f6-0e21a1d497a7}, !- Handle
  Node 210,                               !- Name
  {0c79f022-5977-422e-a663-043524945c6b}, !- Inlet Port
  {6927f2f3-90d0-45c3-8578-c31b75fe5cdb}; !- Outlet Port

OS:Node,
  {c90b828d-10be-486d-ae27-aa088929a164}, !- Handle
  Node 211,                               !- Name
  {911b365b-e717-49fd-887e-c493476e7aea}, !- Inlet Port
  {640585bd-ff53-4b94-be02-2bf2218cad6e}; !- Outlet Port

OS:Connection,
  {6927f2f3-90d0-45c3-8578-c31b75fe5cdb}, !- Handle
  {74ee89f8-5617-4414-871e-15a3838a777d}, !- Name
  {1c6c7f9b-0117-4825-a4f6-0e21a1d497a7}, !- Source Object
  3,                                      !- Outlet Port
  {6c5aba84-db65-4137-9625-1368fb721195}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {911b365b-e717-49fd-887e-c493476e7aea}, !- Handle
  {0fac1c83-9552-4452-993b-4c15a62f2a35}, !- Name
  {a1ffc8a7-4e1c-464b-abe8-9c35d3918b89}, !- Source Object
  3,                                      !- Outlet Port
  {c90b828d-10be-486d-ae27-aa088929a164}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ca2564ca-bbb4-473c-b8c5-eb87fe7cbf18}, !- Handle
  Node 212,                               !- Name
  {e00a0ad3-1ed3-4e72-b2f3-59af43caa166}, !- Inlet Port
  {b364699d-ae32-4d95-a94a-245e77869012}; !- Outlet Port

OS:Connection,
  {e00a0ad3-1ed3-4e72-b2f3-59af43caa166}, !- Handle
  {cca08f80-7c29-4a9e-bf23-8980104755bf}, !- Name
  {839275df-4d53-4027-bac9-59e1adccdc04}, !- Source Object
  12,                                     !- Outlet Port
  {ca2564ca-bbb4-473c-b8c5-eb87fe7cbf18}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b364699d-ae32-4d95-a94a-245e77869012}, !- Handle
  {d774200c-7e07-4c46-898e-740a70e27113}, !- Name
  {ca2564ca-bbb4-473c-b8c5-eb87fe7cbf18}, !- Source Object
  3,                                      !- Outlet Port
  {0c39199e-478d-4580-b600-a449e07481ee}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0c79f022-5977-422e-a663-043524945c6b}, !- Handle
  {a01ff440-c5b7-40e4-b9c3-28b42764e00f}, !- Name
  {0c39199e-478d-4580-b600-a449e07481ee}, !- Source Object
  12,                                     !- Outlet Port
  {1c6c7f9b-0117-4825-a4f6-0e21a1d497a7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {640585bd-ff53-4b94-be02-2bf2218cad6e}, !- Handle
  {e105c3d2-2faa-455e-a0b3-b78bac9943c7}, !- Name
  {c90b828d-10be-486d-ae27-aa088929a164}, !- Source Object
  3,                                      !- Outlet Port
  {caba02cf-0385-45c7-9852-ae1b36cc159e}, !- Target Object
  14;                                     !- Inlet Port

OS:Coil:Heating:Water,
  {55b18a1c-7a35-459c-b3c8-6e9e83b1e26e}, !- Handle
  Mechanical_Bot_ZN_2 ZN Reheat Coil,     !- Name
  {7cf9dcab-4665-4ba1-bf7e-2832f3cdb71a}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {1029763e-2dac-46c4-ae56-8b2a631d0699}, !- Water Inlet Node Name
  {482c1c16-80ef-4ef9-8f2a-404d8c9cfcaf}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {1bb81ee3-141f-4108-967b-1c37cdd6eb3c}, !- Handle
  Node 213,                               !- Name
  {a6f04788-2da8-477c-acf4-8ecbe24acfd1}, !- Inlet Port
  {1029763e-2dac-46c4-ae56-8b2a631d0699}; !- Outlet Port

OS:Connection,
  {a6f04788-2da8-477c-acf4-8ecbe24acfd1}, !- Handle
  {e944eb08-eb54-4848-bce1-40050a5e4fb1}, !- Name
  {5b944b51-55d6-4fd5-977f-971974abc109}, !- Source Object
  15,                                     !- Outlet Port
  {1bb81ee3-141f-4108-967b-1c37cdd6eb3c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f6b51a37-7f36-4e7b-97df-750b98519aaa}, !- Handle
  Node 214,                               !- Name
  {482c1c16-80ef-4ef9-8f2a-404d8c9cfcaf}, !- Inlet Port
  {374fa7cd-d460-415f-80fa-9f4218099346}; !- Outlet Port

OS:Connection,
  {1029763e-2dac-46c4-ae56-8b2a631d0699}, !- Handle
  {a0c78389-ab85-4915-bc4c-8cdb41dd33f8}, !- Name
  {1bb81ee3-141f-4108-967b-1c37cdd6eb3c}, !- Source Object
  3,                                      !- Outlet Port
  {55b18a1c-7a35-459c-b3c8-6e9e83b1e26e}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {482c1c16-80ef-4ef9-8f2a-404d8c9cfcaf}, !- Handle
  {7207dc2e-d23d-45ee-9596-19099796fa6a}, !- Name
  {55b18a1c-7a35-459c-b3c8-6e9e83b1e26e}, !- Source Object
  6,                                      !- Outlet Port
  {f6b51a37-7f36-4e7b-97df-750b98519aaa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {374fa7cd-d460-415f-80fa-9f4218099346}, !- Handle
  {62d03bb8-9843-449c-bd44-500bed7d2286}, !- Name
  {f6b51a37-7f36-4e7b-97df-750b98519aaa}, !- Source Object
  3,                                      !- Outlet Port
  {4091f732-b47b-4cf5-bd97-0a5c3e6aa7c9}, !- Target Object
  15;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {6530ea66-4096-49de-8666-cc8e9530d301}, !- Handle
  Mechanical_Bot_ZN_2 ZN Reheat Coil Controller, !- Name
  {55b18a1c-7a35-459c-b3c8-6e9e83b1e26e}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {e71ba894-8c42-4621-8fde-e31631c36b0c}, !- Handle
  Mechanical_Bot_ZN_2 ZN VAV Terminal,    !- Name
  {7cf9dcab-4665-4ba1-bf7e-2832f3cdb71a}, !- Availability Schedule Name
  {2d1b150c-e01d-4c1c-a44d-a63c958fae57}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {55b18a1c-7a35-459c-b3c8-6e9e83b1e26e}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {953ae9cc-41cf-450c-9a5c-3d9636554aca}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {57fd2d69-b9c3-4bf4-b80f-abb22e83941e}, !- Handle
  Node 215,                               !- Name
  {953ae9cc-41cf-450c-9a5c-3d9636554aca}, !- Inlet Port
  {c2043f26-7bd2-4ea9-b564-225621cf9fa4}; !- Outlet Port

OS:Node,
  {88e3444a-48e9-4ae9-99c8-51252cc14f5c}, !- Handle
  Node 216,                               !- Name
  {3e9755e9-ca5e-45ca-bc55-4ade2b3a9951}, !- Inlet Port
  {be77f2fd-1b01-411f-b5cd-49bc96319fb4}; !- Outlet Port

OS:Connection,
  {c2043f26-7bd2-4ea9-b564-225621cf9fa4}, !- Handle
  {ea80ed8c-acd2-4652-b377-f44977e99c16}, !- Name
  {57fd2d69-b9c3-4bf4-b80f-abb22e83941e}, !- Source Object
  3,                                      !- Outlet Port
  {739e1dd6-c735-424c-8ff9-331b37a2444b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3e9755e9-ca5e-45ca-bc55-4ade2b3a9951}, !- Handle
  {52301cd7-ff48-474c-9513-d6100d2b4b43}, !- Name
  {ce3f02f2-4fce-4542-98ea-e87cb48f66d1}, !- Source Object
  3,                                      !- Outlet Port
  {88e3444a-48e9-4ae9-99c8-51252cc14f5c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3a85f3e1-5e51-4e2e-9116-461f1cc18bbf}, !- Handle
  Node 217,                               !- Name
  {da559c9a-4c36-49d7-8161-836e53976e6a}, !- Inlet Port
  {2d1b150c-e01d-4c1c-a44d-a63c958fae57}; !- Outlet Port

OS:Connection,
  {da559c9a-4c36-49d7-8161-836e53976e6a}, !- Handle
  {982c4c96-b16a-418e-80b1-b0651ef38d69}, !- Name
  {839275df-4d53-4027-bac9-59e1adccdc04}, !- Source Object
  13,                                     !- Outlet Port
  {3a85f3e1-5e51-4e2e-9116-461f1cc18bbf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2d1b150c-e01d-4c1c-a44d-a63c958fae57}, !- Handle
  {e32e5b6c-580b-4338-a3e2-cc2d2204f9ce}, !- Name
  {3a85f3e1-5e51-4e2e-9116-461f1cc18bbf}, !- Source Object
  3,                                      !- Outlet Port
  {e71ba894-8c42-4621-8fde-e31631c36b0c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {953ae9cc-41cf-450c-9a5c-3d9636554aca}, !- Handle
  {01c9aa78-12c7-479f-b604-611f1211d565}, !- Name
  {e71ba894-8c42-4621-8fde-e31631c36b0c}, !- Source Object
  12,                                     !- Outlet Port
  {57fd2d69-b9c3-4bf4-b80f-abb22e83941e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {be77f2fd-1b01-411f-b5cd-49bc96319fb4}, !- Handle
  {dae1c749-898d-4c21-9da7-e344ed5f2020}, !- Name
  {88e3444a-48e9-4ae9-99c8-51252cc14f5c}, !- Source Object
  3,                                      !- Outlet Port
  {caba02cf-0385-45c7-9852-ae1b36cc159e}, !- Target Object
  15;                                     !- Inlet Port

OS:Coil:Heating:Water,
  {b8d81cdd-fbe2-4e83-854a-5bbee08cb374}, !- Handle
  Corridor_Bot_ZN_1 ZN Reheat Coil,       !- Name
  {7cf9dcab-4665-4ba1-bf7e-2832f3cdb71a}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {4ff71150-90dc-4fa0-b846-dc7284469314}, !- Water Inlet Node Name
  {6378d1d5-36b7-4138-b8d0-c1e55a1d0fcc}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {7cd6ca06-3682-4b26-b23a-569107f39ffe}, !- Handle
  Node 218,                               !- Name
  {9bf6b432-89c7-4f03-b2e9-4bc3b6f9af5b}, !- Inlet Port
  {4ff71150-90dc-4fa0-b846-dc7284469314}; !- Outlet Port

OS:Connection,
  {9bf6b432-89c7-4f03-b2e9-4bc3b6f9af5b}, !- Handle
  {7c0f8c66-795f-4019-8474-b5c7537043e3}, !- Name
  {5b944b51-55d6-4fd5-977f-971974abc109}, !- Source Object
  16,                                     !- Outlet Port
  {7cd6ca06-3682-4b26-b23a-569107f39ffe}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {bfe3e987-411d-4a1e-a6bb-524cacc491dc}, !- Handle
  Node 219,                               !- Name
  {6378d1d5-36b7-4138-b8d0-c1e55a1d0fcc}, !- Inlet Port
  {045f6c91-2c70-4555-8d34-8ff0a7b26cbb}; !- Outlet Port

OS:Connection,
  {4ff71150-90dc-4fa0-b846-dc7284469314}, !- Handle
  {bb330017-b610-4195-82e4-1980546fd8f5}, !- Name
  {7cd6ca06-3682-4b26-b23a-569107f39ffe}, !- Source Object
  3,                                      !- Outlet Port
  {b8d81cdd-fbe2-4e83-854a-5bbee08cb374}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {6378d1d5-36b7-4138-b8d0-c1e55a1d0fcc}, !- Handle
  {dbf4520c-4a6a-43c4-9f0a-d31328e689ee}, !- Name
  {b8d81cdd-fbe2-4e83-854a-5bbee08cb374}, !- Source Object
  6,                                      !- Outlet Port
  {bfe3e987-411d-4a1e-a6bb-524cacc491dc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {045f6c91-2c70-4555-8d34-8ff0a7b26cbb}, !- Handle
  {d68f973d-3e75-431d-a078-142dcf423dce}, !- Name
  {bfe3e987-411d-4a1e-a6bb-524cacc491dc}, !- Source Object
  3,                                      !- Outlet Port
  {4091f732-b47b-4cf5-bd97-0a5c3e6aa7c9}, !- Target Object
  16;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {22ac7067-0ecd-4f1d-90e3-5921e89171c1}, !- Handle
  Corridor_Bot_ZN_1 ZN Reheat Coil Controller, !- Name
  {b8d81cdd-fbe2-4e83-854a-5bbee08cb374}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {f9f77d83-db9d-45b5-922d-bdae44ff7da5}, !- Handle
  Corridor_Bot_ZN_1 ZN VAV Terminal,      !- Name
  {7cf9dcab-4665-4ba1-bf7e-2832f3cdb71a}, !- Availability Schedule Name
  {c53aa18f-1877-4d78-a93d-12fb41964dd4}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {b8d81cdd-fbe2-4e83-854a-5bbee08cb374}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {d1477383-10ef-42f6-8026-38e591d668bb}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {95fef3c5-aed5-4e42-90bf-4f2e88d65f72}, !- Handle
  Node 220,                               !- Name
  {d1477383-10ef-42f6-8026-38e591d668bb}, !- Inlet Port
  {cd788439-4cae-4543-9a05-595857e368c2}; !- Outlet Port

OS:Node,
  {de54a3b5-2ef9-4eaf-bd87-ff8c4662543e}, !- Handle
  Node 221,                               !- Name
  {648b700a-f9d9-4e89-ba94-28ca1949f35e}, !- Inlet Port
  {b112b03f-4475-4d87-ba86-ebaa80dadd66}; !- Outlet Port

OS:Connection,
  {cd788439-4cae-4543-9a05-595857e368c2}, !- Handle
  {93268108-9173-46e9-a6ea-35b017f53c3b}, !- Name
  {95fef3c5-aed5-4e42-90bf-4f2e88d65f72}, !- Source Object
  3,                                      !- Outlet Port
  {7d07cf70-33a9-4201-9409-320993e83e74}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {648b700a-f9d9-4e89-ba94-28ca1949f35e}, !- Handle
  {1de5b571-3a3b-469d-a692-bb88ab6922cf}, !- Name
  {a57a17fc-fdf4-4412-b535-2be3e7c76a28}, !- Source Object
  3,                                      !- Outlet Port
  {de54a3b5-2ef9-4eaf-bd87-ff8c4662543e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b7e4c7de-a0a0-45f5-b295-3ff928b38bcb}, !- Handle
  Node 222,                               !- Name
  {6af1c453-3d16-4f75-9c05-0999020a3131}, !- Inlet Port
  {c53aa18f-1877-4d78-a93d-12fb41964dd4}; !- Outlet Port

OS:Connection,
  {6af1c453-3d16-4f75-9c05-0999020a3131}, !- Handle
  {eeb377c2-c127-42ae-89c2-81843276aee4}, !- Name
  {839275df-4d53-4027-bac9-59e1adccdc04}, !- Source Object
  14,                                     !- Outlet Port
  {b7e4c7de-a0a0-45f5-b295-3ff928b38bcb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c53aa18f-1877-4d78-a93d-12fb41964dd4}, !- Handle
  {3aca3d4d-f983-4bca-b34f-abc9db717d9b}, !- Name
  {b7e4c7de-a0a0-45f5-b295-3ff928b38bcb}, !- Source Object
  3,                                      !- Outlet Port
  {f9f77d83-db9d-45b5-922d-bdae44ff7da5}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d1477383-10ef-42f6-8026-38e591d668bb}, !- Handle
  {4ea2d81e-0383-4639-a5c0-eef51d2aa781}, !- Name
  {f9f77d83-db9d-45b5-922d-bdae44ff7da5}, !- Source Object
  12,                                     !- Outlet Port
  {95fef3c5-aed5-4e42-90bf-4f2e88d65f72}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b112b03f-4475-4d87-ba86-ebaa80dadd66}, !- Handle
  {d1e61286-f27f-4fdf-8a12-263cf6d8b891}, !- Name
  {de54a3b5-2ef9-4eaf-bd87-ff8c4662543e}, !- Source Object
  3,                                      !- Outlet Port
  {caba02cf-0385-45c7-9852-ae1b36cc159e}, !- Target Object
  16;                                     !- Inlet Port

OS:Coil:Heating:Water,
  {5a289aa0-bbaf-4996-a72e-e35ac261142a}, !- Handle
  Corridor_Bot_ZN_2 ZN Reheat Coil,       !- Name
  {7cf9dcab-4665-4ba1-bf7e-2832f3cdb71a}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {6babcce1-0473-4152-b76a-069c21fb3d03}, !- Water Inlet Node Name
  {9dfa260e-133b-45a1-88d5-baaff34aaedf}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {bcb8772f-5cf6-4ad0-a6ab-07d818615612}, !- Handle
  Node 223,                               !- Name
  {f824841e-c6ef-4240-9278-0c23aaf8b4b1}, !- Inlet Port
  {6babcce1-0473-4152-b76a-069c21fb3d03}; !- Outlet Port

OS:Connection,
  {f824841e-c6ef-4240-9278-0c23aaf8b4b1}, !- Handle
  {94540d85-0073-4ee5-8a80-0af0338559dc}, !- Name
  {5b944b51-55d6-4fd5-977f-971974abc109}, !- Source Object
  17,                                     !- Outlet Port
  {bcb8772f-5cf6-4ad0-a6ab-07d818615612}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {77aa565d-ce0d-4eda-ba62-0d00b7d87f97}, !- Handle
  Node 224,                               !- Name
  {9dfa260e-133b-45a1-88d5-baaff34aaedf}, !- Inlet Port
  {1b65ca25-12ff-48de-864f-f4cbe1dcec7d}; !- Outlet Port

OS:Connection,
  {6babcce1-0473-4152-b76a-069c21fb3d03}, !- Handle
  {ad35d675-709b-428a-9ba6-2a7fbefc6364}, !- Name
  {bcb8772f-5cf6-4ad0-a6ab-07d818615612}, !- Source Object
  3,                                      !- Outlet Port
  {5a289aa0-bbaf-4996-a72e-e35ac261142a}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {9dfa260e-133b-45a1-88d5-baaff34aaedf}, !- Handle
  {4a47bb80-ed66-4aa5-9697-7fa6482d61b1}, !- Name
  {5a289aa0-bbaf-4996-a72e-e35ac261142a}, !- Source Object
  6,                                      !- Outlet Port
  {77aa565d-ce0d-4eda-ba62-0d00b7d87f97}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1b65ca25-12ff-48de-864f-f4cbe1dcec7d}, !- Handle
  {c37b1c1e-204c-460c-a32b-1fb8eb54a6b7}, !- Name
  {77aa565d-ce0d-4eda-ba62-0d00b7d87f97}, !- Source Object
  3,                                      !- Outlet Port
  {4091f732-b47b-4cf5-bd97-0a5c3e6aa7c9}, !- Target Object
  17;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {e10a0a9b-0bb6-4d4d-85f0-8b4dad025ce1}, !- Handle
  Corridor_Bot_ZN_2 ZN Reheat Coil Controller, !- Name
  {5a289aa0-bbaf-4996-a72e-e35ac261142a}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {e8f68e10-c39c-48c9-9f5d-20c7bfd83f24}, !- Handle
  Corridor_Bot_ZN_2 ZN VAV Terminal,      !- Name
  {7cf9dcab-4665-4ba1-bf7e-2832f3cdb71a}, !- Availability Schedule Name
  {17758852-0665-4890-989b-1c07dbe91507}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {5a289aa0-bbaf-4996-a72e-e35ac261142a}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {90f4b768-3b25-4651-84cc-214abd43b9f8}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {c105e77e-0bcf-40b2-b819-0afe2bddd3bf}, !- Handle
  Node 225,                               !- Name
  {90f4b768-3b25-4651-84cc-214abd43b9f8}, !- Inlet Port
  {54866543-568b-42e3-af2d-3dbe881e402c}; !- Outlet Port

OS:Node,
  {63f87cad-3bec-4650-97f3-8159c875d44f}, !- Handle
  Node 226,                               !- Name
  {fa94c4f3-5ac4-4635-9de8-c8e04e7c50e6}, !- Inlet Port
  {0e516fde-a892-4a69-b3fe-3c0a50a21522}; !- Outlet Port

OS:Connection,
  {54866543-568b-42e3-af2d-3dbe881e402c}, !- Handle
  {236a94ab-5909-4850-96a7-88bd4a740248}, !- Name
  {c105e77e-0bcf-40b2-b819-0afe2bddd3bf}, !- Source Object
  3,                                      !- Outlet Port
  {90d28de0-8608-4ca6-bb7d-1404e02f007a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {fa94c4f3-5ac4-4635-9de8-c8e04e7c50e6}, !- Handle
  {295cd606-0a2f-42ee-b308-6aa3426b7ebe}, !- Name
  {e08f6632-71eb-47f8-bea4-db35f3ea246e}, !- Source Object
  3,                                      !- Outlet Port
  {63f87cad-3bec-4650-97f3-8159c875d44f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e21d76f3-b1cd-4824-911a-4c9f64b9162f}, !- Handle
  Node 227,                               !- Name
  {e35eacd1-a226-46d7-bbdc-92017b2e5885}, !- Inlet Port
  {17758852-0665-4890-989b-1c07dbe91507}; !- Outlet Port

OS:Connection,
  {e35eacd1-a226-46d7-bbdc-92017b2e5885}, !- Handle
  {e9db0a8b-24f2-4721-a5a4-29f5d8d48ec7}, !- Name
  {839275df-4d53-4027-bac9-59e1adccdc04}, !- Source Object
  15,                                     !- Outlet Port
  {e21d76f3-b1cd-4824-911a-4c9f64b9162f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {17758852-0665-4890-989b-1c07dbe91507}, !- Handle
  {d6f92405-baab-40a3-b9d1-1f4c91bba66a}, !- Name
  {e21d76f3-b1cd-4824-911a-4c9f64b9162f}, !- Source Object
  3,                                      !- Outlet Port
  {e8f68e10-c39c-48c9-9f5d-20c7bfd83f24}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {90f4b768-3b25-4651-84cc-214abd43b9f8}, !- Handle
  {a8c8c54d-0d21-41db-b5ae-470c091fffc2}, !- Name
  {e8f68e10-c39c-48c9-9f5d-20c7bfd83f24}, !- Source Object
  12,                                     !- Outlet Port
  {c105e77e-0bcf-40b2-b819-0afe2bddd3bf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0e516fde-a892-4a69-b3fe-3c0a50a21522}, !- Handle
  {b9c40faf-03b0-4cde-8977-8d3d874b1099}, !- Name
  {63f87cad-3bec-4650-97f3-8159c875d44f}, !- Source Object
  3,                                      !- Outlet Port
  {caba02cf-0385-45c7-9852-ae1b36cc159e}, !- Target Object
  17;                                     !- Inlet Port

OS:Coil:Heating:Water,
  {5d3e7de4-90b1-4a9f-8e91-b9a83cd4ec66}, !- Handle
  Restroom_Bot_ZN ZN Reheat Coil,         !- Name
  {7cf9dcab-4665-4ba1-bf7e-2832f3cdb71a}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {50891d86-3672-4660-81ec-357322b8f9d6}, !- Water Inlet Node Name
  {077daa8d-f81f-4b53-8222-6d29591df1c7}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {93d7fc93-db16-4fa4-83a1-89685d319716}, !- Handle
  Node 228,                               !- Name
  {b10318ed-4b5e-48dd-a17e-dc6868568691}, !- Inlet Port
  {50891d86-3672-4660-81ec-357322b8f9d6}; !- Outlet Port

OS:Connection,
  {b10318ed-4b5e-48dd-a17e-dc6868568691}, !- Handle
  {9dc3e144-28eb-4767-ace1-0d7bd0d359df}, !- Name
  {5b944b51-55d6-4fd5-977f-971974abc109}, !- Source Object
  18,                                     !- Outlet Port
  {93d7fc93-db16-4fa4-83a1-89685d319716}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0a0db65b-03df-478f-a4c1-1ffb2e40f848}, !- Handle
  Node 229,                               !- Name
  {077daa8d-f81f-4b53-8222-6d29591df1c7}, !- Inlet Port
  {f9f441e0-a656-4f35-9e5b-4912c36aa905}; !- Outlet Port

OS:Connection,
  {50891d86-3672-4660-81ec-357322b8f9d6}, !- Handle
  {638e4565-da0b-4cb6-b25c-8313926a993c}, !- Name
  {93d7fc93-db16-4fa4-83a1-89685d319716}, !- Source Object
  3,                                      !- Outlet Port
  {5d3e7de4-90b1-4a9f-8e91-b9a83cd4ec66}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {077daa8d-f81f-4b53-8222-6d29591df1c7}, !- Handle
  {a6d023ce-0ea7-4cb6-9ea7-6471565fade9}, !- Name
  {5d3e7de4-90b1-4a9f-8e91-b9a83cd4ec66}, !- Source Object
  6,                                      !- Outlet Port
  {0a0db65b-03df-478f-a4c1-1ffb2e40f848}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f9f441e0-a656-4f35-9e5b-4912c36aa905}, !- Handle
  {2c5e46ef-b10a-400b-8d1d-52b0d0d91079}, !- Name
  {0a0db65b-03df-478f-a4c1-1ffb2e40f848}, !- Source Object
  3,                                      !- Outlet Port
  {4091f732-b47b-4cf5-bd97-0a5c3e6aa7c9}, !- Target Object
  18;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {74b305d7-1890-4de3-af10-c166e4ff45b2}, !- Handle
  Restroom_Bot_ZN ZN Reheat Coil Controller, !- Name
  {5d3e7de4-90b1-4a9f-8e91-b9a83cd4ec66}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {c3793c42-3cf3-440e-af5f-ead81c2ade2c}, !- Handle
  Restroom_Bot_ZN ZN VAV Terminal,        !- Name
  {7cf9dcab-4665-4ba1-bf7e-2832f3cdb71a}, !- Availability Schedule Name
  {10a01910-7c93-479f-b744-7ae2298a94a2}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {5d3e7de4-90b1-4a9f-8e91-b9a83cd4ec66}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {14d12795-3322-4ee2-842b-8bf419331236}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {5b55d88c-d7d6-492f-950e-7b800cd883cc}, !- Handle
  Node 230,                               !- Name
  {14d12795-3322-4ee2-842b-8bf419331236}, !- Inlet Port
  {045fc6ff-b305-47f4-acf6-f433dc207264}; !- Outlet Port

OS:Node,
  {04065009-a2f5-47fa-b5e8-42937590be1a}, !- Handle
  Node 231,                               !- Name
  {0af5559e-0f13-47a3-959b-a8373e43aa09}, !- Inlet Port
  {004674a3-d37e-4df5-aad5-7efc402e1056}; !- Outlet Port

OS:Connection,
  {045fc6ff-b305-47f4-acf6-f433dc207264}, !- Handle
  {797a87eb-e335-432d-bb53-c47100ace63d}, !- Name
  {5b55d88c-d7d6-492f-950e-7b800cd883cc}, !- Source Object
  3,                                      !- Outlet Port
  {48007474-d6f2-4369-b96c-34917fa8643b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0af5559e-0f13-47a3-959b-a8373e43aa09}, !- Handle
  {cc76f3a5-bd16-453a-8206-26529c78a55e}, !- Name
  {063ea10c-dd02-4cfe-93a6-0f81a77b823b}, !- Source Object
  3,                                      !- Outlet Port
  {04065009-a2f5-47fa-b5e8-42937590be1a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {bb27ebbb-6029-459f-a9a4-fe5a5740b872}, !- Handle
  Node 232,                               !- Name
  {281e9bff-8436-48e4-968b-17a9dd6aebcd}, !- Inlet Port
  {10a01910-7c93-479f-b744-7ae2298a94a2}; !- Outlet Port

OS:Connection,
  {281e9bff-8436-48e4-968b-17a9dd6aebcd}, !- Handle
  {5689b739-6e85-4a31-9794-987908e70f64}, !- Name
  {839275df-4d53-4027-bac9-59e1adccdc04}, !- Source Object
  16,                                     !- Outlet Port
  {bb27ebbb-6029-459f-a9a4-fe5a5740b872}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {10a01910-7c93-479f-b744-7ae2298a94a2}, !- Handle
  {bb623d04-db18-4401-8901-28715354df8a}, !- Name
  {bb27ebbb-6029-459f-a9a4-fe5a5740b872}, !- Source Object
  3,                                      !- Outlet Port
  {c3793c42-3cf3-440e-af5f-ead81c2ade2c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {14d12795-3322-4ee2-842b-8bf419331236}, !- Handle
  {d337ecd2-4b3a-441c-af97-927a3c4a02a2}, !- Name
  {c3793c42-3cf3-440e-af5f-ead81c2ade2c}, !- Source Object
  12,                                     !- Outlet Port
  {5b55d88c-d7d6-492f-950e-7b800cd883cc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {004674a3-d37e-4df5-aad5-7efc402e1056}, !- Handle
  {d7ab660d-c48c-402b-9439-1375ece6d7e8}, !- Name
  {04065009-a2f5-47fa-b5e8-42937590be1a}, !- Source Object
  3,                                      !- Outlet Port
  {caba02cf-0385-45c7-9852-ae1b36cc159e}, !- Target Object
  18;                                     !- Inlet Port

OS:Coil:Heating:Water,
  {db205d55-e76d-4cb2-afbf-f49aee5f92c6}, !- Handle
  Lobby_Bot_ZN_1 ZN Reheat Coil,          !- Name
  {7cf9dcab-4665-4ba1-bf7e-2832f3cdb71a}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {fdfffb07-eb0a-46d3-9751-33e7292d3a06}, !- Water Inlet Node Name
  {aaed6e73-8fcd-4ec5-a4a4-7f03bee66a77}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {80fd7c2f-1315-4925-8ffc-2129d9d00c94}, !- Handle
  Node 233,                               !- Name
  {c48a1f83-165c-4455-babd-5cb6b6c7904e}, !- Inlet Port
  {fdfffb07-eb0a-46d3-9751-33e7292d3a06}; !- Outlet Port

OS:Connection,
  {c48a1f83-165c-4455-babd-5cb6b6c7904e}, !- Handle
  {57c0402f-976f-4a05-8631-9d09515568cb}, !- Name
  {5b944b51-55d6-4fd5-977f-971974abc109}, !- Source Object
  19,                                     !- Outlet Port
  {80fd7c2f-1315-4925-8ffc-2129d9d00c94}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ffbb46fb-2289-43b5-8121-c67b152ad9d3}, !- Handle
  Node 234,                               !- Name
  {aaed6e73-8fcd-4ec5-a4a4-7f03bee66a77}, !- Inlet Port
  {e8386966-d977-4537-ae63-86be99ea7667}; !- Outlet Port

OS:Connection,
  {fdfffb07-eb0a-46d3-9751-33e7292d3a06}, !- Handle
  {f38d2c5b-5646-4da4-bff9-174bf21d456e}, !- Name
  {80fd7c2f-1315-4925-8ffc-2129d9d00c94}, !- Source Object
  3,                                      !- Outlet Port
  {db205d55-e76d-4cb2-afbf-f49aee5f92c6}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {aaed6e73-8fcd-4ec5-a4a4-7f03bee66a77}, !- Handle
  {249affe5-e8c2-4260-a765-adae4b0d1867}, !- Name
  {db205d55-e76d-4cb2-afbf-f49aee5f92c6}, !- Source Object
  6,                                      !- Outlet Port
  {ffbb46fb-2289-43b5-8121-c67b152ad9d3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e8386966-d977-4537-ae63-86be99ea7667}, !- Handle
  {2c442972-1d81-4cdb-80ae-1ba3b0ae8951}, !- Name
  {ffbb46fb-2289-43b5-8121-c67b152ad9d3}, !- Source Object
  3,                                      !- Outlet Port
  {4091f732-b47b-4cf5-bd97-0a5c3e6aa7c9}, !- Target Object
  19;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {a1254ff4-7ecf-4d67-b46c-c9cfb99132ac}, !- Handle
  Lobby_Bot_ZN_1 ZN Reheat Coil Controller, !- Name
  {db205d55-e76d-4cb2-afbf-f49aee5f92c6}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {4facd75b-457e-411e-8ec4-24ca64985711}, !- Handle
  Lobby_Bot_ZN_1 ZN VAV Terminal,         !- Name
  {7cf9dcab-4665-4ba1-bf7e-2832f3cdb71a}, !- Availability Schedule Name
  {2b4337a5-ace9-4b77-83a7-f976ce98099c}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {db205d55-e76d-4cb2-afbf-f49aee5f92c6}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {77694c62-01fe-4ff9-b920-d5f7a432a0e5}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {8cd281da-6e20-42ff-8f92-3d4c989f6202}, !- Handle
  Node 235,                               !- Name
  {77694c62-01fe-4ff9-b920-d5f7a432a0e5}, !- Inlet Port
  {0df83e30-3531-4d4f-82d2-ac46a184c862}; !- Outlet Port

OS:Node,
  {33b6314b-039a-4443-a7b6-6409995ef7c3}, !- Handle
  Node 236,                               !- Name
  {c3e1298e-8aa2-4d9c-a241-1bd9b270205f}, !- Inlet Port
  {c4fd57d4-d484-4fc3-997f-e6a0786a7d8c}; !- Outlet Port

OS:Connection,
  {0df83e30-3531-4d4f-82d2-ac46a184c862}, !- Handle
  {5b6eaf5a-7056-4cdf-a2a1-3b07bd561b71}, !- Name
  {8cd281da-6e20-42ff-8f92-3d4c989f6202}, !- Source Object
  3,                                      !- Outlet Port
  {8b54447c-bbb1-4ca1-9074-d27a85d963cf}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c3e1298e-8aa2-4d9c-a241-1bd9b270205f}, !- Handle
  {73a811e4-626e-47b9-a7ca-a11db96a6707}, !- Name
  {a5525de2-7144-49de-af3b-9423b2264f1f}, !- Source Object
  3,                                      !- Outlet Port
  {33b6314b-039a-4443-a7b6-6409995ef7c3}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {802e7b1b-6924-41b7-8e42-90b8032c766e}, !- Handle
  Node 237,                               !- Name
  {fb58a2fd-a718-4b70-b74b-10b47b3dc79a}, !- Inlet Port
  {2b4337a5-ace9-4b77-83a7-f976ce98099c}; !- Outlet Port

OS:Connection,
  {fb58a2fd-a718-4b70-b74b-10b47b3dc79a}, !- Handle
  {6c661d84-c3c9-420c-8389-15dbfb7235ee}, !- Name
  {839275df-4d53-4027-bac9-59e1adccdc04}, !- Source Object
  17,                                     !- Outlet Port
  {802e7b1b-6924-41b7-8e42-90b8032c766e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2b4337a5-ace9-4b77-83a7-f976ce98099c}, !- Handle
  {e187732e-79bf-4748-b87f-1b7509c9ae12}, !- Name
  {802e7b1b-6924-41b7-8e42-90b8032c766e}, !- Source Object
  3,                                      !- Outlet Port
  {4facd75b-457e-411e-8ec4-24ca64985711}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {77694c62-01fe-4ff9-b920-d5f7a432a0e5}, !- Handle
  {6c0e11d0-a6d8-470e-b69a-e2fef8cbe793}, !- Name
  {4facd75b-457e-411e-8ec4-24ca64985711}, !- Source Object
  12,                                     !- Outlet Port
  {8cd281da-6e20-42ff-8f92-3d4c989f6202}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c4fd57d4-d484-4fc3-997f-e6a0786a7d8c}, !- Handle
  {77ee7d7e-43e0-4cc0-8b1b-3bc686e873df}, !- Name
  {33b6314b-039a-4443-a7b6-6409995ef7c3}, !- Source Object
  3,                                      !- Outlet Port
  {caba02cf-0385-45c7-9852-ae1b36cc159e}, !- Target Object
  19;                                     !- Inlet Port

OS:Coil:Heating:Water,
  {c441b1f6-367b-4fc9-a4c5-d071810d8c83}, !- Handle
  Lobby_Bot_ZN_2 ZN Reheat Coil,          !- Name
  {7cf9dcab-4665-4ba1-bf7e-2832f3cdb71a}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {ab2bd2fb-9948-4901-9e29-13a5a93f0694}, !- Water Inlet Node Name
  {b2425d28-19f8-48fe-b5f0-c38b09a815d0}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {dcdeb081-8361-4b5b-a2f1-984d91ce1fef}, !- Handle
  Node 238,                               !- Name
  {7e8552c5-d04a-454b-863f-a59928a95f57}, !- Inlet Port
  {ab2bd2fb-9948-4901-9e29-13a5a93f0694}; !- Outlet Port

OS:Connection,
  {7e8552c5-d04a-454b-863f-a59928a95f57}, !- Handle
  {7ab1aad7-65f0-4aae-872a-82837fb55278}, !- Name
  {5b944b51-55d6-4fd5-977f-971974abc109}, !- Source Object
  20,                                     !- Outlet Port
  {dcdeb081-8361-4b5b-a2f1-984d91ce1fef}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5ccf126d-e9f3-4131-a4d0-7db73399a156}, !- Handle
  Node 239,                               !- Name
  {b2425d28-19f8-48fe-b5f0-c38b09a815d0}, !- Inlet Port
  {dabb4837-0906-4aa4-9bd7-553830881438}; !- Outlet Port

OS:Connection,
  {ab2bd2fb-9948-4901-9e29-13a5a93f0694}, !- Handle
  {40eff6b9-b55d-4a6d-a18a-458a94562758}, !- Name
  {dcdeb081-8361-4b5b-a2f1-984d91ce1fef}, !- Source Object
  3,                                      !- Outlet Port
  {c441b1f6-367b-4fc9-a4c5-d071810d8c83}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {b2425d28-19f8-48fe-b5f0-c38b09a815d0}, !- Handle
  {c152bd0b-da0a-4a47-99c2-8d9c15b89e43}, !- Name
  {c441b1f6-367b-4fc9-a4c5-d071810d8c83}, !- Source Object
  6,                                      !- Outlet Port
  {5ccf126d-e9f3-4131-a4d0-7db73399a156}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dabb4837-0906-4aa4-9bd7-553830881438}, !- Handle
  {a9abf7c6-1bcf-4068-92b8-6a9487057708}, !- Name
  {5ccf126d-e9f3-4131-a4d0-7db73399a156}, !- Source Object
  3,                                      !- Outlet Port
  {4091f732-b47b-4cf5-bd97-0a5c3e6aa7c9}, !- Target Object
  20;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {8947eecd-a092-4ce9-aa37-f2e40e0189c6}, !- Handle
  Lobby_Bot_ZN_2 ZN Reheat Coil Controller, !- Name
  {c441b1f6-367b-4fc9-a4c5-d071810d8c83}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {6ef7d925-f2ab-43ac-8a20-4c1657a4f886}, !- Handle
  Lobby_Bot_ZN_2 ZN VAV Terminal,         !- Name
  {7cf9dcab-4665-4ba1-bf7e-2832f3cdb71a}, !- Availability Schedule Name
  {b6433239-76c8-48aa-bdfa-120e18a5dfce}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {c441b1f6-367b-4fc9-a4c5-d071810d8c83}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {280dc30b-59d0-4e9c-bbea-4c62b1cd3fa4}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {b9d9fd7c-1016-4838-bfc0-4659edf48c82}, !- Handle
  Node 240,                               !- Name
  {280dc30b-59d0-4e9c-bbea-4c62b1cd3fa4}, !- Inlet Port
  {a77d3541-6106-4c5c-8eea-24b9bed0f7fe}; !- Outlet Port

OS:Node,
  {52e1a3fa-7d24-4c8a-8be8-8efa0ad05b45}, !- Handle
  Node 241,                               !- Name
  {baafa405-cb9a-4689-b7f8-0b5f244ebcfb}, !- Inlet Port
  {07997d1f-8257-4d41-a1ac-20e2acc2d81e}; !- Outlet Port

OS:Connection,
  {a77d3541-6106-4c5c-8eea-24b9bed0f7fe}, !- Handle
  {197f2343-00e9-4807-8eb0-750ff0c7bcc2}, !- Name
  {b9d9fd7c-1016-4838-bfc0-4659edf48c82}, !- Source Object
  3,                                      !- Outlet Port
  {74958949-e789-413a-9113-90e20f250148}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {baafa405-cb9a-4689-b7f8-0b5f244ebcfb}, !- Handle
  {450fe19d-7a31-4255-b55a-b2a2852548e9}, !- Name
  {2cfa1214-e629-4936-b8d3-8ad343f961b8}, !- Source Object
  3,                                      !- Outlet Port
  {52e1a3fa-7d24-4c8a-8be8-8efa0ad05b45}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6c7d7c5d-07f1-465f-b7d7-1fddc1a461dd}, !- Handle
  Node 242,                               !- Name
  {0e113771-1e46-4343-93d6-09bcee91da5b}, !- Inlet Port
  {b6433239-76c8-48aa-bdfa-120e18a5dfce}; !- Outlet Port

OS:Connection,
  {0e113771-1e46-4343-93d6-09bcee91da5b}, !- Handle
  {734d7044-a0b3-4222-b34d-2605e55f08b6}, !- Name
  {839275df-4d53-4027-bac9-59e1adccdc04}, !- Source Object
  18,                                     !- Outlet Port
  {6c7d7c5d-07f1-465f-b7d7-1fddc1a461dd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b6433239-76c8-48aa-bdfa-120e18a5dfce}, !- Handle
  {70383283-46b3-4786-9e59-0e0a5ac6ee85}, !- Name
  {6c7d7c5d-07f1-465f-b7d7-1fddc1a461dd}, !- Source Object
  3,                                      !- Outlet Port
  {6ef7d925-f2ab-43ac-8a20-4c1657a4f886}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {280dc30b-59d0-4e9c-bbea-4c62b1cd3fa4}, !- Handle
  {e8c729b3-3b67-4d5d-880a-5e2fc06f209b}, !- Name
  {6ef7d925-f2ab-43ac-8a20-4c1657a4f886}, !- Source Object
  12,                                     !- Outlet Port
  {b9d9fd7c-1016-4838-bfc0-4659edf48c82}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {07997d1f-8257-4d41-a1ac-20e2acc2d81e}, !- Handle
  {bd11fcf7-0654-473e-be5c-397c61da1115}, !- Name
  {52e1a3fa-7d24-4c8a-8be8-8efa0ad05b45}, !- Source Object
  3,                                      !- Outlet Port
  {caba02cf-0385-45c7-9852-ae1b36cc159e}, !- Target Object
  20;                                     !- Inlet Port

OS:Coil:Heating:Water,
  {e15a819b-9982-4b3b-bb3f-0002660a8a2b}, !- Handle
  Stair_Bot_ZN_1 ZN Reheat Coil,          !- Name
  {7cf9dcab-4665-4ba1-bf7e-2832f3cdb71a}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {f670f918-5b3c-40cd-b9c2-bfed6d16dcdf}, !- Water Inlet Node Name
  {03e3ebf9-d2a7-4417-9ab6-8d51d0d8074f}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {edd4d08b-3adb-4d90-976f-2bd6c341252d}, !- Handle
  Node 243,                               !- Name
  {36b7128a-5191-4e75-b142-b16214dba51a}, !- Inlet Port
  {f670f918-5b3c-40cd-b9c2-bfed6d16dcdf}; !- Outlet Port

OS:Connection,
  {36b7128a-5191-4e75-b142-b16214dba51a}, !- Handle
  {43883d52-7a27-4f87-a1e0-f682ecef14d0}, !- Name
  {5b944b51-55d6-4fd5-977f-971974abc109}, !- Source Object
  21,                                     !- Outlet Port
  {edd4d08b-3adb-4d90-976f-2bd6c341252d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a836a5d8-885d-45df-a318-cbd98e74f617}, !- Handle
  Node 244,                               !- Name
  {03e3ebf9-d2a7-4417-9ab6-8d51d0d8074f}, !- Inlet Port
  {e28e269b-91eb-4146-9a89-8e4dea672616}; !- Outlet Port

OS:Connection,
  {f670f918-5b3c-40cd-b9c2-bfed6d16dcdf}, !- Handle
  {b2f3df47-40d0-41c7-a72d-146c3014da67}, !- Name
  {edd4d08b-3adb-4d90-976f-2bd6c341252d}, !- Source Object
  3,                                      !- Outlet Port
  {e15a819b-9982-4b3b-bb3f-0002660a8a2b}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {03e3ebf9-d2a7-4417-9ab6-8d51d0d8074f}, !- Handle
  {f0560074-e989-49d1-aa18-09b9ca03fd5f}, !- Name
  {e15a819b-9982-4b3b-bb3f-0002660a8a2b}, !- Source Object
  6,                                      !- Outlet Port
  {a836a5d8-885d-45df-a318-cbd98e74f617}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e28e269b-91eb-4146-9a89-8e4dea672616}, !- Handle
  {8244ed2c-0a9c-41b1-9e2b-085373de41aa}, !- Name
  {a836a5d8-885d-45df-a318-cbd98e74f617}, !- Source Object
  3,                                      !- Outlet Port
  {4091f732-b47b-4cf5-bd97-0a5c3e6aa7c9}, !- Target Object
  21;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {33ed9e46-d30d-4989-9059-c0270f68b017}, !- Handle
  Stair_Bot_ZN_1 ZN Reheat Coil Controller, !- Name
  {e15a819b-9982-4b3b-bb3f-0002660a8a2b}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {cfdd021e-5fd3-4b36-894c-29d4d61fc79b}, !- Handle
  Stair_Bot_ZN_1 ZN VAV Terminal,         !- Name
  {7cf9dcab-4665-4ba1-bf7e-2832f3cdb71a}, !- Availability Schedule Name
  {a7099589-c994-4293-a1ab-937fcc7dc455}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {e15a819b-9982-4b3b-bb3f-0002660a8a2b}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {c820a661-1894-4b60-a980-d6e8e32e06f1}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {88f6bb7d-ec59-4a96-9fef-c959886dc112}, !- Handle
  Node 245,                               !- Name
  {c820a661-1894-4b60-a980-d6e8e32e06f1}, !- Inlet Port
  {628513a9-4130-4108-a64f-61aeb6921668}; !- Outlet Port

OS:Node,
  {262d4935-4f56-497b-bd05-96951ef8ca6c}, !- Handle
  Node 246,                               !- Name
  {b4728b1d-e5c2-42f0-93aa-ac0045099dad}, !- Inlet Port
  {d8c52d7b-d2db-4b11-bfe1-5cad15356e90}; !- Outlet Port

OS:Connection,
  {628513a9-4130-4108-a64f-61aeb6921668}, !- Handle
  {d537ed3f-bc9b-47e3-b530-c6439d204186}, !- Name
  {88f6bb7d-ec59-4a96-9fef-c959886dc112}, !- Source Object
  3,                                      !- Outlet Port
  {163312af-64db-4259-84af-e87ac25a046a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b4728b1d-e5c2-42f0-93aa-ac0045099dad}, !- Handle
  {ea40d0c6-8554-4c99-8a24-8fe3f106d2b9}, !- Name
  {a6d32a22-47b5-4745-a53b-bd62078f0477}, !- Source Object
  3,                                      !- Outlet Port
  {262d4935-4f56-497b-bd05-96951ef8ca6c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ed8e4821-8868-4fb1-a7e6-41ec6fba054f}, !- Handle
  Node 247,                               !- Name
  {20c58e15-fd2a-4030-a070-35edb34c7157}, !- Inlet Port
  {a7099589-c994-4293-a1ab-937fcc7dc455}; !- Outlet Port

OS:Connection,
  {20c58e15-fd2a-4030-a070-35edb34c7157}, !- Handle
  {714c1ad3-973e-4d31-bcef-4a13cb133533}, !- Name
  {839275df-4d53-4027-bac9-59e1adccdc04}, !- Source Object
  19,                                     !- Outlet Port
  {ed8e4821-8868-4fb1-a7e6-41ec6fba054f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a7099589-c994-4293-a1ab-937fcc7dc455}, !- Handle
  {69e839c9-9cb4-4d32-bcf9-57a7b0dab24c}, !- Name
  {ed8e4821-8868-4fb1-a7e6-41ec6fba054f}, !- Source Object
  3,                                      !- Outlet Port
  {cfdd021e-5fd3-4b36-894c-29d4d61fc79b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c820a661-1894-4b60-a980-d6e8e32e06f1}, !- Handle
  {1ec02597-3570-416e-9c6c-4dccad942932}, !- Name
  {cfdd021e-5fd3-4b36-894c-29d4d61fc79b}, !- Source Object
  12,                                     !- Outlet Port
  {88f6bb7d-ec59-4a96-9fef-c959886dc112}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d8c52d7b-d2db-4b11-bfe1-5cad15356e90}, !- Handle
  {39dfe553-ba1f-4536-81e1-75bc166f0a04}, !- Name
  {262d4935-4f56-497b-bd05-96951ef8ca6c}, !- Source Object
  3,                                      !- Outlet Port
  {caba02cf-0385-45c7-9852-ae1b36cc159e}, !- Target Object
  21;                                     !- Inlet Port

OS:Coil:Heating:Water,
  {f31c51ed-2807-4220-8057-642466d33ff0}, !- Handle
  Stair_Bot_ZN_2 ZN Reheat Coil,          !- Name
  {7cf9dcab-4665-4ba1-bf7e-2832f3cdb71a}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {2f92dcc6-8003-4bc4-91cc-7d0f3e135f01}, !- Water Inlet Node Name
  {b6aed103-3b18-4742-8137-8e3384de1445}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {70ad2314-cbac-4411-bae4-0efbc0fc7356}, !- Handle
  Node 248,                               !- Name
  {6947fde7-9857-4fb1-aa34-7a1ff000404b}, !- Inlet Port
  {2f92dcc6-8003-4bc4-91cc-7d0f3e135f01}; !- Outlet Port

OS:Connection,
  {6947fde7-9857-4fb1-aa34-7a1ff000404b}, !- Handle
  {b3c00eec-619d-47f0-8ee1-38b170fcd4ef}, !- Name
  {5b944b51-55d6-4fd5-977f-971974abc109}, !- Source Object
  22,                                     !- Outlet Port
  {70ad2314-cbac-4411-bae4-0efbc0fc7356}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2f3405fe-4281-4644-a0b3-771bc8949a18}, !- Handle
  Node 249,                               !- Name
  {b6aed103-3b18-4742-8137-8e3384de1445}, !- Inlet Port
  {2a366396-d506-4f29-bced-845db9847c60}; !- Outlet Port

OS:Connection,
  {2f92dcc6-8003-4bc4-91cc-7d0f3e135f01}, !- Handle
  {0372a825-57ed-468a-9230-2205249156af}, !- Name
  {70ad2314-cbac-4411-bae4-0efbc0fc7356}, !- Source Object
  3,                                      !- Outlet Port
  {f31c51ed-2807-4220-8057-642466d33ff0}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {b6aed103-3b18-4742-8137-8e3384de1445}, !- Handle
  {aa2e5e84-bc0e-4df9-ba6f-6728827b843f}, !- Name
  {f31c51ed-2807-4220-8057-642466d33ff0}, !- Source Object
  6,                                      !- Outlet Port
  {2f3405fe-4281-4644-a0b3-771bc8949a18}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2a366396-d506-4f29-bced-845db9847c60}, !- Handle
  {faa0a58d-9d80-40ce-89fe-ab8e6b18c5e1}, !- Name
  {2f3405fe-4281-4644-a0b3-771bc8949a18}, !- Source Object
  3,                                      !- Outlet Port
  {4091f732-b47b-4cf5-bd97-0a5c3e6aa7c9}, !- Target Object
  22;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {36e6fb5a-5f05-4db2-a583-4dde012ccc77}, !- Handle
  Stair_Bot_ZN_2 ZN Reheat Coil Controller, !- Name
  {f31c51ed-2807-4220-8057-642466d33ff0}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {16f77137-0db8-4c7e-9ae7-e8645fc51f7d}, !- Handle
  Stair_Bot_ZN_2 ZN VAV Terminal,         !- Name
  {7cf9dcab-4665-4ba1-bf7e-2832f3cdb71a}, !- Availability Schedule Name
  {9293a782-5a55-4aed-90e2-65bac03c7238}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {f31c51ed-2807-4220-8057-642466d33ff0}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {74c04b65-408d-4a26-901f-c70626d7f30d}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {60ce8592-0b40-4120-af45-51e6e43de57d}, !- Handle
  Node 250,                               !- Name
  {74c04b65-408d-4a26-901f-c70626d7f30d}, !- Inlet Port
  {94e63f22-2399-4fce-841d-1ffd51f3ee0b}; !- Outlet Port

OS:Node,
  {88cbe0a3-59e6-4c9e-a675-792e0f4270a9}, !- Handle
  Node 251,                               !- Name
  {8380c3bd-2d7e-418d-ad0d-2279fb84c2bb}, !- Inlet Port
  {e34bdf96-76da-487f-913c-aa93881ff009}; !- Outlet Port

OS:Connection,
  {94e63f22-2399-4fce-841d-1ffd51f3ee0b}, !- Handle
  {5202cd47-fa7c-4f88-a8c4-f5e2aefbe05e}, !- Name
  {60ce8592-0b40-4120-af45-51e6e43de57d}, !- Source Object
  3,                                      !- Outlet Port
  {a543ebe5-c1ab-4626-814d-a73db0b1813a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8380c3bd-2d7e-418d-ad0d-2279fb84c2bb}, !- Handle
  {1cdd5f25-b7f0-4f65-8514-77f9bc710354}, !- Name
  {545a176c-b2fa-489a-970c-c8863f0520df}, !- Source Object
  3,                                      !- Outlet Port
  {88cbe0a3-59e6-4c9e-a675-792e0f4270a9}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c8df684f-76ec-49e5-8f0d-5ca3dafac416}, !- Handle
  Node 252,                               !- Name
  {14c72967-4220-4088-821b-375f4ba2b02b}, !- Inlet Port
  {9293a782-5a55-4aed-90e2-65bac03c7238}; !- Outlet Port

OS:Connection,
  {14c72967-4220-4088-821b-375f4ba2b02b}, !- Handle
  {17772041-a678-4491-956e-fa9b38377974}, !- Name
  {839275df-4d53-4027-bac9-59e1adccdc04}, !- Source Object
  20,                                     !- Outlet Port
  {c8df684f-76ec-49e5-8f0d-5ca3dafac416}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9293a782-5a55-4aed-90e2-65bac03c7238}, !- Handle
  {9d7a8eea-303a-43cb-83c8-401b224295a4}, !- Name
  {c8df684f-76ec-49e5-8f0d-5ca3dafac416}, !- Source Object
  3,                                      !- Outlet Port
  {16f77137-0db8-4c7e-9ae7-e8645fc51f7d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {74c04b65-408d-4a26-901f-c70626d7f30d}, !- Handle
  {d26ee834-d2a0-4ddf-8691-a89bfd0b8227}, !- Name
  {16f77137-0db8-4c7e-9ae7-e8645fc51f7d}, !- Source Object
  12,                                     !- Outlet Port
  {60ce8592-0b40-4120-af45-51e6e43de57d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e34bdf96-76da-487f-913c-aa93881ff009}, !- Handle
  {5f8bdc45-2e72-4e19-a850-7fa7185e1dcc}, !- Name
  {88cbe0a3-59e6-4c9e-a675-792e0f4270a9}, !- Source Object
  3,                                      !- Outlet Port
  {caba02cf-0385-45c7-9852-ae1b36cc159e}, !- Target Object
  22;                                     !- Inlet Port

OS:Coil:Heating:Water,
  {0a971961-0c69-4097-a9dc-78f4390d30ac}, !- Handle
  Dining_Bot_ZN ZN Reheat Coil,           !- Name
  {7cf9dcab-4665-4ba1-bf7e-2832f3cdb71a}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {0b10c76a-b960-4e2a-96c5-ae5ef654e3cf}, !- Water Inlet Node Name
  {96617aeb-07e3-4346-b982-c37535991db1}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {36e110cb-8aef-44a7-bac1-1fc18cda159f}, !- Handle
  Node 253,                               !- Name
  {208f21ff-fe4b-41f7-92ee-93b97b338b07}, !- Inlet Port
  {0b10c76a-b960-4e2a-96c5-ae5ef654e3cf}; !- Outlet Port

OS:Connection,
  {208f21ff-fe4b-41f7-92ee-93b97b338b07}, !- Handle
  {28131696-70de-470f-b59c-67a554fc012a}, !- Name
  {5b944b51-55d6-4fd5-977f-971974abc109}, !- Source Object
  23,                                     !- Outlet Port
  {36e110cb-8aef-44a7-bac1-1fc18cda159f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {eca496d5-2fdf-489c-85f2-992abba935b7}, !- Handle
  Node 254,                               !- Name
  {96617aeb-07e3-4346-b982-c37535991db1}, !- Inlet Port
  {58597f67-3124-4d74-8361-77933f818376}; !- Outlet Port

OS:Connection,
  {0b10c76a-b960-4e2a-96c5-ae5ef654e3cf}, !- Handle
  {44481bf7-6044-4f76-a3ed-e55300a2a896}, !- Name
  {36e110cb-8aef-44a7-bac1-1fc18cda159f}, !- Source Object
  3,                                      !- Outlet Port
  {0a971961-0c69-4097-a9dc-78f4390d30ac}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {96617aeb-07e3-4346-b982-c37535991db1}, !- Handle
  {5928494c-aa7f-419c-8282-93b4ed964d8d}, !- Name
  {0a971961-0c69-4097-a9dc-78f4390d30ac}, !- Source Object
  6,                                      !- Outlet Port
  {eca496d5-2fdf-489c-85f2-992abba935b7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {58597f67-3124-4d74-8361-77933f818376}, !- Handle
  {b77638ac-2f8b-4708-b2dd-720d41d46303}, !- Name
  {eca496d5-2fdf-489c-85f2-992abba935b7}, !- Source Object
  3,                                      !- Outlet Port
  {4091f732-b47b-4cf5-bd97-0a5c3e6aa7c9}, !- Target Object
  23;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {9ec97562-4e91-4ada-b41e-b6e73be0623e}, !- Handle
  Dining_Bot_ZN ZN Reheat Coil Controller, !- Name
  {0a971961-0c69-4097-a9dc-78f4390d30ac}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {b5d83348-5a28-4e29-bb61-2d1a2f5d1b23}, !- Handle
  Dining_Bot_ZN ZN VAV Terminal,          !- Name
  {7cf9dcab-4665-4ba1-bf7e-2832f3cdb71a}, !- Availability Schedule Name
  {27ffb93c-4533-41f0-b77d-c731b2e2257a}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {0a971961-0c69-4097-a9dc-78f4390d30ac}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {312d15d2-f8fc-42c9-8724-38ab466d5f28}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {dd0d07db-0896-4963-ba23-af74af5cc339}, !- Handle
  Node 255,                               !- Name
  {312d15d2-f8fc-42c9-8724-38ab466d5f28}, !- Inlet Port
  {debfa238-478c-4011-92dd-1b10d2c0e348}; !- Outlet Port

OS:Node,
  {d5d61362-109e-4daa-8ae6-3486946cb45d}, !- Handle
  Node 256,                               !- Name
  {ea9ffeef-11c9-4752-a470-a875fcdb7a8e}, !- Inlet Port
  {b4c26320-f6bc-4472-ae12-ed63a94b5f0e}; !- Outlet Port

OS:Connection,
  {debfa238-478c-4011-92dd-1b10d2c0e348}, !- Handle
  {b2b10cf0-bb65-411a-94e0-a36d550c845d}, !- Name
  {dd0d07db-0896-4963-ba23-af74af5cc339}, !- Source Object
  3,                                      !- Outlet Port
  {e95b424e-de70-48ee-b57b-b9f8cb34254a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ea9ffeef-11c9-4752-a470-a875fcdb7a8e}, !- Handle
  {e2862684-7f9b-4dbf-9e52-452f96314999}, !- Name
  {dfdc8169-8cbc-4d15-8479-6f2caaa64ed3}, !- Source Object
  3,                                      !- Outlet Port
  {d5d61362-109e-4daa-8ae6-3486946cb45d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {df774649-ff65-4424-b794-0e5655976a0c}, !- Handle
  Node 257,                               !- Name
  {3a99225b-0e22-472a-9f34-36773468b4c8}, !- Inlet Port
  {27ffb93c-4533-41f0-b77d-c731b2e2257a}; !- Outlet Port

OS:Connection,
  {3a99225b-0e22-472a-9f34-36773468b4c8}, !- Handle
  {c4f72c9d-fcf3-47e1-83a1-59cad882f10c}, !- Name
  {839275df-4d53-4027-bac9-59e1adccdc04}, !- Source Object
  21,                                     !- Outlet Port
  {df774649-ff65-4424-b794-0e5655976a0c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {27ffb93c-4533-41f0-b77d-c731b2e2257a}, !- Handle
  {b18954c4-dc87-4ca1-b043-9af0d8fc8e55}, !- Name
  {df774649-ff65-4424-b794-0e5655976a0c}, !- Source Object
  3,                                      !- Outlet Port
  {b5d83348-5a28-4e29-bb61-2d1a2f5d1b23}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {312d15d2-f8fc-42c9-8724-38ab466d5f28}, !- Handle
  {633606b9-91ee-421b-ae5c-7aab55c73d00}, !- Name
  {b5d83348-5a28-4e29-bb61-2d1a2f5d1b23}, !- Source Object
  12,                                     !- Outlet Port
  {dd0d07db-0896-4963-ba23-af74af5cc339}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b4c26320-f6bc-4472-ae12-ed63a94b5f0e}, !- Handle
  {9340b378-c655-41ae-aa87-13f7b03cf924}, !- Name
  {d5d61362-109e-4daa-8ae6-3486946cb45d}, !- Source Object
  3,                                      !- Outlet Port
  {caba02cf-0385-45c7-9852-ae1b36cc159e}, !- Target Object
  23;                                     !- Inlet Port

OS:Coil:Heating:Water,
  {5683ee94-1b21-4826-beeb-f1447b9c71cd}, !- Handle
  ConfRoom_Bot_ZN_1 ZN Reheat Coil,       !- Name
  {7cf9dcab-4665-4ba1-bf7e-2832f3cdb71a}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {bf90959e-f6c9-44d5-86d3-220e298db89c}, !- Water Inlet Node Name
  {c49d70d8-1da0-4305-b9b7-60030fe385ac}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {980a6a09-caf3-4fe3-86e5-e98c1053defb}, !- Handle
  Node 258,                               !- Name
  {4b28f3c9-8898-4512-9445-26cc6523fc95}, !- Inlet Port
  {bf90959e-f6c9-44d5-86d3-220e298db89c}; !- Outlet Port

OS:Connection,
  {4b28f3c9-8898-4512-9445-26cc6523fc95}, !- Handle
  {5ddf9510-1583-47ab-9674-0ef952f8ae0d}, !- Name
  {5b944b51-55d6-4fd5-977f-971974abc109}, !- Source Object
  24,                                     !- Outlet Port
  {980a6a09-caf3-4fe3-86e5-e98c1053defb}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b44e497c-fe1c-4762-9c1d-4cb63ead2671}, !- Handle
  Node 259,                               !- Name
  {c49d70d8-1da0-4305-b9b7-60030fe385ac}, !- Inlet Port
  {fc340f13-64ff-41ea-a6f9-5fb5d04ed79e}; !- Outlet Port

OS:Connection,
  {bf90959e-f6c9-44d5-86d3-220e298db89c}, !- Handle
  {9ba32397-5d8f-4807-a3ba-79816cad9d50}, !- Name
  {980a6a09-caf3-4fe3-86e5-e98c1053defb}, !- Source Object
  3,                                      !- Outlet Port
  {5683ee94-1b21-4826-beeb-f1447b9c71cd}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {c49d70d8-1da0-4305-b9b7-60030fe385ac}, !- Handle
  {6f6901ef-46a5-4cf9-b85d-561429e9cc3a}, !- Name
  {5683ee94-1b21-4826-beeb-f1447b9c71cd}, !- Source Object
  6,                                      !- Outlet Port
  {b44e497c-fe1c-4762-9c1d-4cb63ead2671}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fc340f13-64ff-41ea-a6f9-5fb5d04ed79e}, !- Handle
  {3b7632cc-0911-45bb-b91b-d968ec57e37e}, !- Name
  {b44e497c-fe1c-4762-9c1d-4cb63ead2671}, !- Source Object
  3,                                      !- Outlet Port
  {4091f732-b47b-4cf5-bd97-0a5c3e6aa7c9}, !- Target Object
  24;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {781420fa-5506-4089-b62c-173b2f376021}, !- Handle
  ConfRoom_Bot_ZN_1 ZN Reheat Coil Controller, !- Name
  {5683ee94-1b21-4826-beeb-f1447b9c71cd}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {c21296e1-a928-4a3f-9e2f-08337d207e68}, !- Handle
  ConfRoom_Bot_ZN_1 ZN VAV Terminal,      !- Name
  {7cf9dcab-4665-4ba1-bf7e-2832f3cdb71a}, !- Availability Schedule Name
  {a89670a2-39f3-420a-bba6-0668319cc81d}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {5683ee94-1b21-4826-beeb-f1447b9c71cd}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {fefe0382-8bd0-447c-a9c9-c63fdf7f1c65}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {c1d714b3-aaa8-4235-8b6a-91bce5de8a73}, !- Handle
  Node 260,                               !- Name
  {fefe0382-8bd0-447c-a9c9-c63fdf7f1c65}, !- Inlet Port
  {7cbfd5cc-139a-4d43-b5c9-e46192dd41eb}; !- Outlet Port

OS:Node,
  {d183493f-5cfe-40e6-9d04-b154a83dcb5c}, !- Handle
  Node 261,                               !- Name
  {d1fa5c8f-d406-46fd-98c4-0c914ff600d1}, !- Inlet Port
  {af70fac6-38e8-4782-9df1-8cbf655ad4ce}; !- Outlet Port

OS:Connection,
  {7cbfd5cc-139a-4d43-b5c9-e46192dd41eb}, !- Handle
  {5eb8249e-2d8e-4f3d-b320-071bb2408b99}, !- Name
  {c1d714b3-aaa8-4235-8b6a-91bce5de8a73}, !- Source Object
  3,                                      !- Outlet Port
  {5b4d8aeb-8972-4531-bc74-a5fe22b0f1c2}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d1fa5c8f-d406-46fd-98c4-0c914ff600d1}, !- Handle
  {db404c7a-b50a-4c6a-aa66-1b08727fd510}, !- Name
  {4832e039-1004-4e7d-857c-ff49f12f941d}, !- Source Object
  3,                                      !- Outlet Port
  {d183493f-5cfe-40e6-9d04-b154a83dcb5c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {747a4faf-7ea1-4a79-8b3e-5a0985bc228e}, !- Handle
  Node 262,                               !- Name
  {792cb863-df86-4228-a5e0-bc35aedca2fc}, !- Inlet Port
  {a89670a2-39f3-420a-bba6-0668319cc81d}; !- Outlet Port

OS:Connection,
  {792cb863-df86-4228-a5e0-bc35aedca2fc}, !- Handle
  {e5b4e813-2354-4450-85c7-c1fcb7cc8e0e}, !- Name
  {839275df-4d53-4027-bac9-59e1adccdc04}, !- Source Object
  22,                                     !- Outlet Port
  {747a4faf-7ea1-4a79-8b3e-5a0985bc228e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a89670a2-39f3-420a-bba6-0668319cc81d}, !- Handle
  {fa550ef7-0dc0-487c-9f14-2e7c3f9cd251}, !- Name
  {747a4faf-7ea1-4a79-8b3e-5a0985bc228e}, !- Source Object
  3,                                      !- Outlet Port
  {c21296e1-a928-4a3f-9e2f-08337d207e68}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {fefe0382-8bd0-447c-a9c9-c63fdf7f1c65}, !- Handle
  {cf06750d-dd52-4500-b728-7a390c025d2f}, !- Name
  {c21296e1-a928-4a3f-9e2f-08337d207e68}, !- Source Object
  12,                                     !- Outlet Port
  {c1d714b3-aaa8-4235-8b6a-91bce5de8a73}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {af70fac6-38e8-4782-9df1-8cbf655ad4ce}, !- Handle
  {9ee06c70-81d6-4618-94a0-4afe06d17499}, !- Name
  {d183493f-5cfe-40e6-9d04-b154a83dcb5c}, !- Source Object
  3,                                      !- Outlet Port
  {caba02cf-0385-45c7-9852-ae1b36cc159e}, !- Target Object
  24;                                     !- Inlet Port

OS:Coil:Heating:Water,
  {186198d2-5959-416f-8f02-97a0b2e5a720}, !- Handle
  ConfRoom_Bot_ZN_2 ZN Reheat Coil,       !- Name
  {7cf9dcab-4665-4ba1-bf7e-2832f3cdb71a}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {719514b9-b00b-4935-a558-645baa066f75}, !- Water Inlet Node Name
  {af55ecd8-fe11-4bc4-b76d-0391746d6bf2}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {10d9582c-eb59-4fd7-a9da-7a53260b6820}, !- Handle
  Node 263,                               !- Name
  {451eaf32-ff28-4d26-a849-1830dc4e520f}, !- Inlet Port
  {719514b9-b00b-4935-a558-645baa066f75}; !- Outlet Port

OS:Connection,
  {451eaf32-ff28-4d26-a849-1830dc4e520f}, !- Handle
  {4a65a478-a385-46eb-9764-cf608ee39a6e}, !- Name
  {5b944b51-55d6-4fd5-977f-971974abc109}, !- Source Object
  25,                                     !- Outlet Port
  {10d9582c-eb59-4fd7-a9da-7a53260b6820}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {cebc84c2-f1b3-4bfb-a704-4202718b26d0}, !- Handle
  Node 264,                               !- Name
  {af55ecd8-fe11-4bc4-b76d-0391746d6bf2}, !- Inlet Port
  {fd4015b4-0681-493c-9ca2-499b0cd967a4}; !- Outlet Port

OS:Connection,
  {719514b9-b00b-4935-a558-645baa066f75}, !- Handle
  {33ec136a-f7d2-4c80-b48e-923d47b3ae06}, !- Name
  {10d9582c-eb59-4fd7-a9da-7a53260b6820}, !- Source Object
  3,                                      !- Outlet Port
  {186198d2-5959-416f-8f02-97a0b2e5a720}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {af55ecd8-fe11-4bc4-b76d-0391746d6bf2}, !- Handle
  {63ad4475-6d12-4258-b70c-e44524eccf4f}, !- Name
  {186198d2-5959-416f-8f02-97a0b2e5a720}, !- Source Object
  6,                                      !- Outlet Port
  {cebc84c2-f1b3-4bfb-a704-4202718b26d0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fd4015b4-0681-493c-9ca2-499b0cd967a4}, !- Handle
  {1324c556-be9d-4ff6-8841-e0e1a206f332}, !- Name
  {cebc84c2-f1b3-4bfb-a704-4202718b26d0}, !- Source Object
  3,                                      !- Outlet Port
  {4091f732-b47b-4cf5-bd97-0a5c3e6aa7c9}, !- Target Object
  25;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {4ec0af81-bdb7-4fb0-add5-361a6cdb6e17}, !- Handle
  ConfRoom_Bot_ZN_2 ZN Reheat Coil Controller, !- Name
  {186198d2-5959-416f-8f02-97a0b2e5a720}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {bc9d8723-e937-4421-873b-ca5f0f187fad}, !- Handle
  ConfRoom_Bot_ZN_2 ZN VAV Terminal,      !- Name
  {7cf9dcab-4665-4ba1-bf7e-2832f3cdb71a}, !- Availability Schedule Name
  {45187368-8d0c-4430-b68b-34204aaa2d71}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {186198d2-5959-416f-8f02-97a0b2e5a720}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {3d89da32-8a63-45ea-abbb-5c713365c3aa}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {85cfb306-84c5-4d3c-94d1-17281475bec5}, !- Handle
  Node 265,                               !- Name
  {3d89da32-8a63-45ea-abbb-5c713365c3aa}, !- Inlet Port
  {884c5a69-cd72-4394-a336-f41fbe19880b}; !- Outlet Port

OS:Node,
  {99727862-d40c-467e-a91a-e5377ffb70b5}, !- Handle
  Node 266,                               !- Name
  {d5a40fb5-ee40-4cba-9975-dd9e20a13a4d}, !- Inlet Port
  {8aed493c-993d-49a7-89eb-c4bf6148c509}; !- Outlet Port

OS:Connection,
  {884c5a69-cd72-4394-a336-f41fbe19880b}, !- Handle
  {c4c294db-f57d-45ee-90ca-db1ad29009bc}, !- Name
  {85cfb306-84c5-4d3c-94d1-17281475bec5}, !- Source Object
  3,                                      !- Outlet Port
  {8c46e6dd-2224-46d0-a05c-482de39f6c8d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d5a40fb5-ee40-4cba-9975-dd9e20a13a4d}, !- Handle
  {80d418de-27f4-4790-a874-5040620c72f1}, !- Name
  {81617bc1-4068-4c6f-ba8e-8ea2a680f831}, !- Source Object
  3,                                      !- Outlet Port
  {99727862-d40c-467e-a91a-e5377ffb70b5}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e8707510-b206-4357-8abd-f839df94f747}, !- Handle
  Node 267,                               !- Name
  {12dead3f-3deb-418f-a143-447c8e096e3e}, !- Inlet Port
  {45187368-8d0c-4430-b68b-34204aaa2d71}; !- Outlet Port

OS:Connection,
  {12dead3f-3deb-418f-a143-447c8e096e3e}, !- Handle
  {167e4692-b4c3-4a12-834f-1b1979a90007}, !- Name
  {839275df-4d53-4027-bac9-59e1adccdc04}, !- Source Object
  23,                                     !- Outlet Port
  {e8707510-b206-4357-8abd-f839df94f747}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {45187368-8d0c-4430-b68b-34204aaa2d71}, !- Handle
  {051c3c48-ac9f-40c5-9b8e-34508546a0a0}, !- Name
  {e8707510-b206-4357-8abd-f839df94f747}, !- Source Object
  3,                                      !- Outlet Port
  {bc9d8723-e937-4421-873b-ca5f0f187fad}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3d89da32-8a63-45ea-abbb-5c713365c3aa}, !- Handle
  {441194bf-a542-42b3-a7b1-8fa5a3e389d7}, !- Name
  {bc9d8723-e937-4421-873b-ca5f0f187fad}, !- Source Object
  12,                                     !- Outlet Port
  {85cfb306-84c5-4d3c-94d1-17281475bec5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8aed493c-993d-49a7-89eb-c4bf6148c509}, !- Handle
  {5ab447a1-caa8-49f4-86e6-27e0fbca0a65}, !- Name
  {99727862-d40c-467e-a91a-e5377ffb70b5}, !- Source Object
  3,                                      !- Outlet Port
  {caba02cf-0385-45c7-9852-ae1b36cc159e}, !- Target Object
  25;                                     !- Inlet Port

OS:Coil:Heating:Water,
  {fdcb67a4-135a-415b-88c4-5dc46ebb8976}, !- Handle
  ActiveStorage_Bot_ZN ZN Reheat Coil,    !- Name
  {7cf9dcab-4665-4ba1-bf7e-2832f3cdb71a}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {d3061110-68fc-4edd-b8f2-5f73d8e0cfb5}, !- Water Inlet Node Name
  {114da53c-a9c3-4c09-b0d5-51abe5e65a22}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {9bf417b9-a09c-46dc-b00a-f9da9dc9feea}, !- Handle
  Node 268,                               !- Name
  {e05a3ae8-3812-4750-a2ab-b99d37a1f33b}, !- Inlet Port
  {d3061110-68fc-4edd-b8f2-5f73d8e0cfb5}; !- Outlet Port

OS:Connection,
  {e05a3ae8-3812-4750-a2ab-b99d37a1f33b}, !- Handle
  {405199a1-1364-4bf4-8a2d-ebc0ad9ba9a9}, !- Name
  {5b944b51-55d6-4fd5-977f-971974abc109}, !- Source Object
  26,                                     !- Outlet Port
  {9bf417b9-a09c-46dc-b00a-f9da9dc9feea}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ff7284de-3a98-409c-8e71-91147c9c58d5}, !- Handle
  Node 269,                               !- Name
  {114da53c-a9c3-4c09-b0d5-51abe5e65a22}, !- Inlet Port
  {bf4675e4-e802-4e7c-b360-0b304fc77cb1}; !- Outlet Port

OS:Connection,
  {d3061110-68fc-4edd-b8f2-5f73d8e0cfb5}, !- Handle
  {f3a0a06a-8522-412d-9417-53009bea9450}, !- Name
  {9bf417b9-a09c-46dc-b00a-f9da9dc9feea}, !- Source Object
  3,                                      !- Outlet Port
  {fdcb67a4-135a-415b-88c4-5dc46ebb8976}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {114da53c-a9c3-4c09-b0d5-51abe5e65a22}, !- Handle
  {a5edf84b-e6ab-4f95-9ff5-10410ccb4b99}, !- Name
  {fdcb67a4-135a-415b-88c4-5dc46ebb8976}, !- Source Object
  6,                                      !- Outlet Port
  {ff7284de-3a98-409c-8e71-91147c9c58d5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bf4675e4-e802-4e7c-b360-0b304fc77cb1}, !- Handle
  {d42ca959-36ec-4c12-9526-d61d7d0fe19d}, !- Name
  {ff7284de-3a98-409c-8e71-91147c9c58d5}, !- Source Object
  3,                                      !- Outlet Port
  {4091f732-b47b-4cf5-bd97-0a5c3e6aa7c9}, !- Target Object
  26;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {3e2b4957-f648-4943-959b-725d1a258c5f}, !- Handle
  ActiveStorage_Bot_ZN ZN Reheat Coil Controller, !- Name
  {fdcb67a4-135a-415b-88c4-5dc46ebb8976}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {6e2d292d-6b09-4192-9d4d-c8c6cd56c5ac}, !- Handle
  ActiveStorage_Bot_ZN ZN VAV Terminal,   !- Name
  {7cf9dcab-4665-4ba1-bf7e-2832f3cdb71a}, !- Availability Schedule Name
  {2dc39396-79d6-4ca5-8433-004a1d18dcd9}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {fdcb67a4-135a-415b-88c4-5dc46ebb8976}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {12a8378a-f628-4340-b327-34abd5fd32f6}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {c3aaa8c9-ed01-4bfc-9efb-dd9fb3b6cb34}, !- Handle
  Node 270,                               !- Name
  {12a8378a-f628-4340-b327-34abd5fd32f6}, !- Inlet Port
  {61e29d3c-d4d3-4842-a2ba-61cf5ab3299e}; !- Outlet Port

OS:Node,
  {a524b041-42eb-4f97-9402-958dab0b4ab9}, !- Handle
  Node 271,                               !- Name
  {569da525-2dac-4cf1-9097-0f25a08e6c6a}, !- Inlet Port
  {9fe62a36-2ab7-4e4c-bf38-663d4d429337}; !- Outlet Port

OS:Connection,
  {61e29d3c-d4d3-4842-a2ba-61cf5ab3299e}, !- Handle
  {fdea3e98-c4d8-4dae-bed3-2b3e78b2ce7b}, !- Name
  {c3aaa8c9-ed01-4bfc-9efb-dd9fb3b6cb34}, !- Source Object
  3,                                      !- Outlet Port
  {2b8ada12-b43d-4824-a78a-d0bd54ca52e6}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {569da525-2dac-4cf1-9097-0f25a08e6c6a}, !- Handle
  {cb033e15-47fb-4ce7-8339-ca89e03f9fbd}, !- Name
  {6669a99e-7a66-4040-801c-fa65e366f095}, !- Source Object
  3,                                      !- Outlet Port
  {a524b041-42eb-4f97-9402-958dab0b4ab9}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {31b5ec90-6b80-40dc-8827-b290e839f75b}, !- Handle
  Node 272,                               !- Name
  {bcb38c1e-d12d-45a6-9116-415c48770cbd}, !- Inlet Port
  {2dc39396-79d6-4ca5-8433-004a1d18dcd9}; !- Outlet Port

OS:Connection,
  {bcb38c1e-d12d-45a6-9116-415c48770cbd}, !- Handle
  {8150606a-8bd0-4def-9c4f-7376db7d12aa}, !- Name
  {839275df-4d53-4027-bac9-59e1adccdc04}, !- Source Object
  24,                                     !- Outlet Port
  {31b5ec90-6b80-40dc-8827-b290e839f75b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2dc39396-79d6-4ca5-8433-004a1d18dcd9}, !- Handle
  {829ff46a-3833-4f98-a3f4-bb99d2c8ad60}, !- Name
  {31b5ec90-6b80-40dc-8827-b290e839f75b}, !- Source Object
  3,                                      !- Outlet Port
  {6e2d292d-6b09-4192-9d4d-c8c6cd56c5ac}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {12a8378a-f628-4340-b327-34abd5fd32f6}, !- Handle
  {363593ae-3959-4fb9-9bcb-f7a37949026d}, !- Name
  {6e2d292d-6b09-4192-9d4d-c8c6cd56c5ac}, !- Source Object
  12,                                     !- Outlet Port
  {c3aaa8c9-ed01-4bfc-9efb-dd9fb3b6cb34}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9fe62a36-2ab7-4e4c-bf38-663d4d429337}, !- Handle
  {f42e6479-79c9-4ca0-a457-e7280111a2ff}, !- Name
  {a524b041-42eb-4f97-9402-958dab0b4ab9}, !- Source Object
  3,                                      !- Outlet Port
  {caba02cf-0385-45c7-9852-ae1b36cc159e}, !- Target Object
  26;                                     !- Inlet Port

OS:Coil:Heating:Water,
  {db207bee-0ce2-443a-a8a1-10cffc8bd2c6}, !- Handle
  Atrium_Bot_ZN ZN Reheat Coil,           !- Name
  {7cf9dcab-4665-4ba1-bf7e-2832f3cdb71a}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {12dcd8d2-6497-4167-af96-0baac09fc211}, !- Water Inlet Node Name
  {d01edeaf-5e6c-4354-a755-ceb1c6e16b50}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {12635732-7b4d-4ca8-9d63-ad873143bf4d}, !- Handle
  Node 273,                               !- Name
  {b90518ca-404e-4afb-9762-b24be23dd724}, !- Inlet Port
  {12dcd8d2-6497-4167-af96-0baac09fc211}; !- Outlet Port

OS:Connection,
  {b90518ca-404e-4afb-9762-b24be23dd724}, !- Handle
  {0ceb51be-32d6-4fa8-b20f-18d683eaa867}, !- Name
  {5b944b51-55d6-4fd5-977f-971974abc109}, !- Source Object
  27,                                     !- Outlet Port
  {12635732-7b4d-4ca8-9d63-ad873143bf4d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8b3f117c-bbd0-4bfd-bb45-4b0734d3781a}, !- Handle
  Node 274,                               !- Name
  {d01edeaf-5e6c-4354-a755-ceb1c6e16b50}, !- Inlet Port
  {5410cdce-9983-4b2c-bf79-cc8015187567}; !- Outlet Port

OS:Connection,
  {12dcd8d2-6497-4167-af96-0baac09fc211}, !- Handle
  {2b2fe9a9-7535-4783-ae90-f00fb21d21e5}, !- Name
  {12635732-7b4d-4ca8-9d63-ad873143bf4d}, !- Source Object
  3,                                      !- Outlet Port
  {db207bee-0ce2-443a-a8a1-10cffc8bd2c6}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {d01edeaf-5e6c-4354-a755-ceb1c6e16b50}, !- Handle
  {e818e66a-97d8-4a59-a294-567ab61c3eaf}, !- Name
  {db207bee-0ce2-443a-a8a1-10cffc8bd2c6}, !- Source Object
  6,                                      !- Outlet Port
  {8b3f117c-bbd0-4bfd-bb45-4b0734d3781a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5410cdce-9983-4b2c-bf79-cc8015187567}, !- Handle
  {a4ec7704-c995-4f54-b49b-331a24b8f0cd}, !- Name
  {8b3f117c-bbd0-4bfd-bb45-4b0734d3781a}, !- Source Object
  3,                                      !- Outlet Port
  {4091f732-b47b-4cf5-bd97-0a5c3e6aa7c9}, !- Target Object
  27;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {1917cd1a-9f48-4fb0-9cc6-a2d7f84b03a1}, !- Handle
  Atrium_Bot_ZN ZN Reheat Coil Controller, !- Name
  {db207bee-0ce2-443a-a8a1-10cffc8bd2c6}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {6ce8a144-e639-4ba9-a1d4-d2ca466496d0}, !- Handle
  Atrium_Bot_ZN ZN VAV Terminal,          !- Name
  {7cf9dcab-4665-4ba1-bf7e-2832f3cdb71a}, !- Availability Schedule Name
  {b593b17f-96db-4547-9c5f-0ab8f9ba502c}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {db207bee-0ce2-443a-a8a1-10cffc8bd2c6}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {205eec21-8eaa-41b9-9fb4-a19c602fab77}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {272e86bc-d006-40f0-b7e6-a29e9970ea6c}, !- Handle
  Node 275,                               !- Name
  {205eec21-8eaa-41b9-9fb4-a19c602fab77}, !- Inlet Port
  {e6c48253-b566-4f76-b091-a463c0751b31}; !- Outlet Port

OS:Node,
  {f073a919-a656-4734-8321-9ca0c524f839}, !- Handle
  Node 276,                               !- Name
  {fe904c0b-ddf3-4c34-bb9d-d8fe3852d94c}, !- Inlet Port
  {c4d35ee5-fd22-41f6-8c3e-8e5623128fd2}; !- Outlet Port

OS:Connection,
  {e6c48253-b566-4f76-b091-a463c0751b31}, !- Handle
  {2c09eb71-b712-41e4-9071-149e69bc5a2b}, !- Name
  {272e86bc-d006-40f0-b7e6-a29e9970ea6c}, !- Source Object
  3,                                      !- Outlet Port
  {bd319547-ff54-43b7-93f1-c1de8259ea85}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {fe904c0b-ddf3-4c34-bb9d-d8fe3852d94c}, !- Handle
  {7ab77649-2de2-46fb-b700-b705789be506}, !- Name
  {ed68a336-1be4-46d0-b88e-0e1fa2d73777}, !- Source Object
  3,                                      !- Outlet Port
  {f073a919-a656-4734-8321-9ca0c524f839}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8c70b832-9b36-467b-8b87-b79b712a5917}, !- Handle
  Node 277,                               !- Name
  {632e89f4-3d1d-4d8b-b49d-5ce693bd2956}, !- Inlet Port
  {b593b17f-96db-4547-9c5f-0ab8f9ba502c}; !- Outlet Port

OS:Connection,
  {632e89f4-3d1d-4d8b-b49d-5ce693bd2956}, !- Handle
  {11b2a6bb-e87f-425e-aca6-4b215950d6d1}, !- Name
  {839275df-4d53-4027-bac9-59e1adccdc04}, !- Source Object
  25,                                     !- Outlet Port
  {8c70b832-9b36-467b-8b87-b79b712a5917}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b593b17f-96db-4547-9c5f-0ab8f9ba502c}, !- Handle
  {3087d0d0-c9d4-48e8-82c4-d626bb0e1168}, !- Name
  {8c70b832-9b36-467b-8b87-b79b712a5917}, !- Source Object
  3,                                      !- Outlet Port
  {6ce8a144-e639-4ba9-a1d4-d2ca466496d0}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {205eec21-8eaa-41b9-9fb4-a19c602fab77}, !- Handle
  {8f658550-00c2-4ef9-be53-639977a20db6}, !- Name
  {6ce8a144-e639-4ba9-a1d4-d2ca466496d0}, !- Source Object
  12,                                     !- Outlet Port
  {272e86bc-d006-40f0-b7e6-a29e9970ea6c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c4d35ee5-fd22-41f6-8c3e-8e5623128fd2}, !- Handle
  {3bb512b9-34bd-40c2-aafc-a3669b7a658f}, !- Name
  {f073a919-a656-4734-8321-9ca0c524f839}, !- Source Object
  3,                                      !- Outlet Port
  {caba02cf-0385-45c7-9852-ae1b36cc159e}, !- Target Object
  27;                                     !- Inlet Port

OS:Coil:Heating:Water,
  {d41639e2-9ab2-4fa6-85c8-1191279673cd}, !- Handle
  Classroom_Bot_ZN ZN Reheat Coil,        !- Name
  {7cf9dcab-4665-4ba1-bf7e-2832f3cdb71a}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {9229249f-dbf1-444c-b95d-2ca8dc541d0c}, !- Water Inlet Node Name
  {89d4bd58-5cb1-4900-a165-2ab1205802ca}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {a0a958f5-3205-4bd0-b6fc-13d6efceb019}, !- Handle
  Node 278,                               !- Name
  {6996aaf8-4c13-4da0-bb87-1a999cd30067}, !- Inlet Port
  {9229249f-dbf1-444c-b95d-2ca8dc541d0c}; !- Outlet Port

OS:Connection,
  {6996aaf8-4c13-4da0-bb87-1a999cd30067}, !- Handle
  {3e1aaab3-3853-4659-a9fe-0b0bb7346bc6}, !- Name
  {5b944b51-55d6-4fd5-977f-971974abc109}, !- Source Object
  28,                                     !- Outlet Port
  {a0a958f5-3205-4bd0-b6fc-13d6efceb019}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3e008079-cf05-41c7-abe2-2f50a41ebf37}, !- Handle
  Node 279,                               !- Name
  {89d4bd58-5cb1-4900-a165-2ab1205802ca}, !- Inlet Port
  {fba8bee3-4da4-4d3b-9ab4-29564732b84f}; !- Outlet Port

OS:Connection,
  {9229249f-dbf1-444c-b95d-2ca8dc541d0c}, !- Handle
  {2dec38f4-1778-4ac1-8f56-49be6b4e0052}, !- Name
  {a0a958f5-3205-4bd0-b6fc-13d6efceb019}, !- Source Object
  3,                                      !- Outlet Port
  {d41639e2-9ab2-4fa6-85c8-1191279673cd}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {89d4bd58-5cb1-4900-a165-2ab1205802ca}, !- Handle
  {923439d4-3ea6-4883-a195-b38e923f70cf}, !- Name
  {d41639e2-9ab2-4fa6-85c8-1191279673cd}, !- Source Object
  6,                                      !- Outlet Port
  {3e008079-cf05-41c7-abe2-2f50a41ebf37}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fba8bee3-4da4-4d3b-9ab4-29564732b84f}, !- Handle
  {d149e3cf-33d2-440d-a5a0-29b21c1d4468}, !- Name
  {3e008079-cf05-41c7-abe2-2f50a41ebf37}, !- Source Object
  3,                                      !- Outlet Port
  {4091f732-b47b-4cf5-bd97-0a5c3e6aa7c9}, !- Target Object
  28;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {2b9ada20-0d9f-4f32-b135-699073e1297a}, !- Handle
  Classroom_Bot_ZN ZN Reheat Coil Controller, !- Name
  {d41639e2-9ab2-4fa6-85c8-1191279673cd}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {f4699fd7-68bf-4db9-94dc-0008e7822131}, !- Handle
  Classroom_Bot_ZN ZN VAV Terminal,       !- Name
  {7cf9dcab-4665-4ba1-bf7e-2832f3cdb71a}, !- Availability Schedule Name
  {d91fbf9e-8334-4404-9859-25e741746c68}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {d41639e2-9ab2-4fa6-85c8-1191279673cd}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {4e5b7fab-16d8-4433-83e5-4e8618fd3634}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {4180b418-5800-48df-9b29-abbc3c037da3}, !- Handle
  Node 280,                               !- Name
  {4e5b7fab-16d8-4433-83e5-4e8618fd3634}, !- Inlet Port
  {404c777a-d23d-4eba-9e22-de8f85b2b8b0}; !- Outlet Port

OS:Node,
  {06816c25-b1b1-46dc-bbbc-e65a2af59488}, !- Handle
  Node 281,                               !- Name
  {df68f1d4-f0c0-4113-89d5-a829b2d22461}, !- Inlet Port
  {06e1f39e-9d13-4a08-8e8f-c61388517a7b}; !- Outlet Port

OS:Connection,
  {404c777a-d23d-4eba-9e22-de8f85b2b8b0}, !- Handle
  {4f60b419-4077-4897-a7ba-809134aea339}, !- Name
  {4180b418-5800-48df-9b29-abbc3c037da3}, !- Source Object
  3,                                      !- Outlet Port
  {aedd9384-0a6b-409c-83a4-c951112cf87a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {df68f1d4-f0c0-4113-89d5-a829b2d22461}, !- Handle
  {6899b214-de0d-4913-8fe3-250efcc9ac05}, !- Name
  {8fc45877-67e5-4736-9218-82d171a3020a}, !- Source Object
  3,                                      !- Outlet Port
  {06816c25-b1b1-46dc-bbbc-e65a2af59488}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {54f6b45b-55e7-4a10-93ab-9bd2755ccd70}, !- Handle
  Node 282,                               !- Name
  {577af995-2932-4fbe-886d-54a0f7aa6191}, !- Inlet Port
  {d91fbf9e-8334-4404-9859-25e741746c68}; !- Outlet Port

OS:Connection,
  {577af995-2932-4fbe-886d-54a0f7aa6191}, !- Handle
  {955fef73-a767-4578-a7a3-c992f9771f66}, !- Name
  {839275df-4d53-4027-bac9-59e1adccdc04}, !- Source Object
  26,                                     !- Outlet Port
  {54f6b45b-55e7-4a10-93ab-9bd2755ccd70}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d91fbf9e-8334-4404-9859-25e741746c68}, !- Handle
  {767a529d-fa37-4b09-8223-a62107d02f9b}, !- Name
  {54f6b45b-55e7-4a10-93ab-9bd2755ccd70}, !- Source Object
  3,                                      !- Outlet Port
  {f4699fd7-68bf-4db9-94dc-0008e7822131}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4e5b7fab-16d8-4433-83e5-4e8618fd3634}, !- Handle
  {c74f9e0a-f957-48be-bc65-a6149ea66dfb}, !- Name
  {f4699fd7-68bf-4db9-94dc-0008e7822131}, !- Source Object
  12,                                     !- Outlet Port
  {4180b418-5800-48df-9b29-abbc3c037da3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {06e1f39e-9d13-4a08-8e8f-c61388517a7b}, !- Handle
  {2fd2613d-d6e5-4537-9a9a-d57e9b7797d7}, !- Name
  {06816c25-b1b1-46dc-bbbc-e65a2af59488}, !- Source Object
  3,                                      !- Outlet Port
  {caba02cf-0385-45c7-9852-ae1b36cc159e}, !- Target Object
  28;                                     !- Inlet Port

OS:Coil:Heating:Water,
  {3a07d2fb-3adb-4afb-ae82-be3d8ba697c1}, !- Handle
  Lounge_Bot_ZN ZN Reheat Coil,           !- Name
  {7cf9dcab-4665-4ba1-bf7e-2832f3cdb71a}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {4094490d-acd7-4958-a338-2ffd51637f32}, !- Water Inlet Node Name
  {7f3ddbc0-13bb-440a-a04d-8cff9e133acd}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {db3fe020-f02b-4075-8fa1-72a0c17caae4}, !- Handle
  Node 283,                               !- Name
  {fdaba05d-5232-4d58-814c-20920fa08565}, !- Inlet Port
  {4094490d-acd7-4958-a338-2ffd51637f32}; !- Outlet Port

OS:Connection,
  {fdaba05d-5232-4d58-814c-20920fa08565}, !- Handle
  {77e487f2-fc39-44d1-a0fb-06fbff5e505f}, !- Name
  {5b944b51-55d6-4fd5-977f-971974abc109}, !- Source Object
  29,                                     !- Outlet Port
  {db3fe020-f02b-4075-8fa1-72a0c17caae4}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f83b4a05-7f52-440e-ace8-f6d3f6a20ec4}, !- Handle
  Node 284,                               !- Name
  {7f3ddbc0-13bb-440a-a04d-8cff9e133acd}, !- Inlet Port
  {045a494e-61d4-4aee-8938-72c8ce746347}; !- Outlet Port

OS:Connection,
  {4094490d-acd7-4958-a338-2ffd51637f32}, !- Handle
  {144c6728-63ee-4398-a2be-de76dfec2515}, !- Name
  {db3fe020-f02b-4075-8fa1-72a0c17caae4}, !- Source Object
  3,                                      !- Outlet Port
  {3a07d2fb-3adb-4afb-ae82-be3d8ba697c1}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {7f3ddbc0-13bb-440a-a04d-8cff9e133acd}, !- Handle
  {7597ab71-c0b7-4c8a-b2e2-9c4f3f015de3}, !- Name
  {3a07d2fb-3adb-4afb-ae82-be3d8ba697c1}, !- Source Object
  6,                                      !- Outlet Port
  {f83b4a05-7f52-440e-ace8-f6d3f6a20ec4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {045a494e-61d4-4aee-8938-72c8ce746347}, !- Handle
  {38b63da6-32c4-4823-8122-27a084f99234}, !- Name
  {f83b4a05-7f52-440e-ace8-f6d3f6a20ec4}, !- Source Object
  3,                                      !- Outlet Port
  {4091f732-b47b-4cf5-bd97-0a5c3e6aa7c9}, !- Target Object
  29;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {db9cd706-2eae-4698-b405-a51cd47c0055}, !- Handle
  Lounge_Bot_ZN ZN Reheat Coil Controller, !- Name
  {3a07d2fb-3adb-4afb-ae82-be3d8ba697c1}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {48d39a5c-075e-4fb9-8669-8c80386643a2}, !- Handle
  Lounge_Bot_ZN ZN VAV Terminal,          !- Name
  {7cf9dcab-4665-4ba1-bf7e-2832f3cdb71a}, !- Availability Schedule Name
  {3a1a55b3-8eba-4414-8e17-b6aa23d72245}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {3a07d2fb-3adb-4afb-ae82-be3d8ba697c1}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {80770995-f048-4b0e-88c3-bb0dd107ed8f}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {f83bd2cc-5bf5-4e7a-af3f-7699f0838d4d}, !- Handle
  Node 285,                               !- Name
  {80770995-f048-4b0e-88c3-bb0dd107ed8f}, !- Inlet Port
  {6f9e3adf-8715-4667-94bb-eea6b44ebe5a}; !- Outlet Port

OS:Node,
  {f04398f8-abed-425a-a6e1-c32229fa0bdf}, !- Handle
  Node 286,                               !- Name
  {aecd4c44-fc28-4500-9654-c90de26de2aa}, !- Inlet Port
  {2dafd4f1-20d6-42d2-86b1-248fc033a83a}; !- Outlet Port

OS:Connection,
  {6f9e3adf-8715-4667-94bb-eea6b44ebe5a}, !- Handle
  {795242e2-9872-4b23-a815-9a2a85148488}, !- Name
  {f83bd2cc-5bf5-4e7a-af3f-7699f0838d4d}, !- Source Object
  3,                                      !- Outlet Port
  {cb5b5a9c-0b96-4507-9df1-31ff71d4e411}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {aecd4c44-fc28-4500-9654-c90de26de2aa}, !- Handle
  {27433980-4a9a-4ade-94e8-c862c05db452}, !- Name
  {d1f4c736-c795-48a9-bd2c-258e3e29be74}, !- Source Object
  3,                                      !- Outlet Port
  {f04398f8-abed-425a-a6e1-c32229fa0bdf}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8b9d6d7b-6619-41bc-a996-145730e02101}, !- Handle
  Node 287,                               !- Name
  {22364d90-5140-4baf-9a29-15fa1bf93290}, !- Inlet Port
  {3a1a55b3-8eba-4414-8e17-b6aa23d72245}; !- Outlet Port

OS:Connection,
  {22364d90-5140-4baf-9a29-15fa1bf93290}, !- Handle
  {1bc14e8f-8ef5-4f71-a96b-06a540d3563c}, !- Name
  {839275df-4d53-4027-bac9-59e1adccdc04}, !- Source Object
  27,                                     !- Outlet Port
  {8b9d6d7b-6619-41bc-a996-145730e02101}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3a1a55b3-8eba-4414-8e17-b6aa23d72245}, !- Handle
  {fee08925-20e2-483e-9cb7-6e83dc7d6f7f}, !- Name
  {8b9d6d7b-6619-41bc-a996-145730e02101}, !- Source Object
  3,                                      !- Outlet Port
  {48d39a5c-075e-4fb9-8669-8c80386643a2}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {80770995-f048-4b0e-88c3-bb0dd107ed8f}, !- Handle
  {80325616-c3e2-4a6d-b081-4529cb46d69e}, !- Name
  {48d39a5c-075e-4fb9-8669-8c80386643a2}, !- Source Object
  12,                                     !- Outlet Port
  {f83bd2cc-5bf5-4e7a-af3f-7699f0838d4d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2dafd4f1-20d6-42d2-86b1-248fc033a83a}, !- Handle
  {9fabbf55-ccfa-42a6-9ae1-e672a28229a0}, !- Name
  {f04398f8-abed-425a-a6e1-c32229fa0bdf}, !- Source Object
  3,                                      !- Outlet Port
  {caba02cf-0385-45c7-9852-ae1b36cc159e}, !- Target Object
  29;                                     !- Inlet Port

OS:AirLoopHVAC,
  {a62d3d71-aab8-4db3-ab89-810be53f991d}, !- Handle
  VAV_mid WITH REHEAT,                    !- Name
  ,                                       !- Controller List Name
  {289f1724-9106-480c-abc0-42d6bfc66e21}, !- Availability Schedule
  {759cea0c-0fd0-46b8-851b-7377722c16d1}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {abfd6425-41d9-4ad2-abc2-98a7bff55b81}, !- Supply Side Inlet Node Name
  {43cfc067-e789-4044-915b-96714b62f16f}, !- Demand Side Outlet Node Name
  {32081bbc-0b4f-4b4a-a003-da72eef3993d}, !- Demand Side Inlet Node A
  {92834209-4fd6-4ef1-a70e-a8df75f41c93}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {075d3e12-22f4-4c5e-a6c0-e00ce7ac768d}, !- Demand Mixer Name
  {bbebd733-f625-4943-b59a-cdce5709c573}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {ae8c141f-891f-401b-8765-1e87861352e9}, !- Handle
  Node 288,                               !- Name
  {abfd6425-41d9-4ad2-abc2-98a7bff55b81}, !- Inlet Port
  {640f5e70-80a2-43fe-ae52-0a5e2b097716}; !- Outlet Port

OS:Node,
  {6733bd26-3a8d-498b-97b6-41d4b93e0e5b}, !- Handle
  Node 289,                               !- Name
  {3cd8100b-deec-4e95-b609-4aeba43925f2}, !- Inlet Port
  {92834209-4fd6-4ef1-a70e-a8df75f41c93}; !- Outlet Port

OS:Connection,
  {abfd6425-41d9-4ad2-abc2-98a7bff55b81}, !- Handle
  {e274726f-8c10-4194-8a90-9b0f093d8968}, !- Name
  {a62d3d71-aab8-4db3-ab89-810be53f991d}, !- Source Object
  8,                                      !- Outlet Port
  {ae8c141f-891f-401b-8765-1e87861352e9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {92834209-4fd6-4ef1-a70e-a8df75f41c93}, !- Handle
  {852b666c-7559-436a-a9ac-8f283030f4d9}, !- Name
  {6733bd26-3a8d-498b-97b6-41d4b93e0e5b}, !- Source Object
  3,                                      !- Outlet Port
  {a62d3d71-aab8-4db3-ab89-810be53f991d}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {deccf015-263c-4022-ad52-6d96491c71f1}, !- Handle
  Node 290,                               !- Name
  {32081bbc-0b4f-4b4a-a003-da72eef3993d}, !- Inlet Port
  {cff5bc64-ef27-4d38-b986-9d292ea78845}; !- Outlet Port

OS:Node,
  {668e238a-144e-4a69-8304-8cde589195dd}, !- Handle
  Node 291,                               !- Name
  {3ecf9b36-9eb7-4c03-9590-5f9dcd6f7987}, !- Inlet Port
  {43cfc067-e789-4044-915b-96714b62f16f}; !- Outlet Port

OS:Node,
  {c0a114a5-5637-429b-9cd0-b07199850b61}, !- Handle
  Node 292,                               !- Name
  {c5c6283c-6ea1-4cc7-a942-15cdc9dd1182}, !- Inlet Port
  {367dd388-647e-42c6-9918-0e8471c2bb77}; !- Outlet Port

OS:Connection,
  {32081bbc-0b4f-4b4a-a003-da72eef3993d}, !- Handle
  {c1791b7b-79cd-4666-aef9-605e83a1c3a8}, !- Name
  {a62d3d71-aab8-4db3-ab89-810be53f991d}, !- Source Object
  10,                                     !- Outlet Port
  {deccf015-263c-4022-ad52-6d96491c71f1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {43cfc067-e789-4044-915b-96714b62f16f}, !- Handle
  {0109fe69-e0fa-431a-9320-a00e0661af38}, !- Name
  {668e238a-144e-4a69-8304-8cde589195dd}, !- Source Object
  3,                                      !- Outlet Port
  {a62d3d71-aab8-4db3-ab89-810be53f991d}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {bbebd733-f625-4943-b59a-cdce5709c573}, !- Handle
  Air Loop HVAC Zone Splitter 2,          !- Name
  {cff5bc64-ef27-4d38-b986-9d292ea78845}, !- Inlet Node Name
  {023cf9ed-35a5-4537-9ec5-144cbe28d43a}, !- Outlet Node Name 1
  {c18409a5-6507-4c9d-ba62-e9f86d227838}, !- Outlet Node Name 2
  {febd5d60-0ad9-4c7f-8b66-f11a6676938d}, !- Outlet Node Name 3
  {8ed1afd0-23d0-4443-9ce3-ca2781ae9fc5}, !- Outlet Node Name 4
  {dfb5e7c3-ac06-43de-a9f8-ac743ee9a967}, !- Outlet Node Name 5
  {2e334ce4-5a31-4aca-99ce-e6173c3090ec}, !- Outlet Node Name 6
  {8e69261a-8fb1-4297-9e9a-78ccc36210e1}, !- Outlet Node Name 7
  {f0cac6e9-9f0a-4ad9-ae37-03644026e8b5}, !- Outlet Node Name 8
  {39c6fdd5-66c9-403f-82b3-cd5c65869f63}, !- Outlet Node Name 9
  {ef461a16-71c4-4a9a-a388-af7bcedf3258}, !- Outlet Node Name 10
  {393a70bd-10bf-460a-9948-706516226423}, !- Outlet Node Name 11
  {b6a51f2f-7816-4edd-aeeb-fd25d9ec9935}, !- Outlet Node Name 12
  {f8b98856-0a51-4e7e-8374-b9232b0d5d58}, !- Outlet Node Name 13
  {dadd78ae-4a38-4305-ba53-ef9768971a3e}, !- Outlet Node Name 14
  {6591e02e-497a-4cc8-ae46-a780ba701bef}, !- Outlet Node Name 15
  {7f6094ed-b814-45f3-96ed-1b58d38f1e32}, !- Outlet Node Name 16
  {f386e82d-09bd-4edd-950b-36ee56d03542}, !- Outlet Node Name 17
  {415da30c-734a-4791-9def-1645474c37cc}, !- Outlet Node Name 18
  {7b343585-11d5-4341-b159-1bc819d9fe94}, !- Outlet Node Name 19
  {db2d27ce-c256-44f0-b5c7-6dd4e3b2a9fc}, !- Outlet Node Name 20
  {fa7b39ab-2fef-4761-ac56-c962d8876ad3}, !- Outlet Node Name 21
  {4810fbe0-3be0-403d-add5-012d6e0a56d0}, !- Outlet Node Name 22
  {ebe73651-08c6-408c-a720-675e3261a96d}, !- Outlet Node Name 23
  {1983385b-c428-42d4-afc8-f23185885a82}, !- Outlet Node Name 24
  {38cc97e6-84db-49e8-9eda-2b29b2b827e8}; !- Outlet Node Name 25

OS:AirLoopHVAC:ZoneMixer,
  {075d3e12-22f4-4c5e-a6c0-e00ce7ac768d}, !- Handle
  Air Loop HVAC Zone Mixer 2,             !- Name
  {3ecf9b36-9eb7-4c03-9590-5f9dcd6f7987}, !- Outlet Node Name
  {59f158f7-c0e3-4795-ac7d-6d02a560506b}, !- Inlet Node Name 1
  ;                                       !- Inlet Node Name 2

OS:Connection,
  {cff5bc64-ef27-4d38-b986-9d292ea78845}, !- Handle
  {0fba8469-225c-4b1c-8dd8-5281ca49f69c}, !- Name
  {deccf015-263c-4022-ad52-6d96491c71f1}, !- Source Object
  3,                                      !- Outlet Port
  {bbebd733-f625-4943-b59a-cdce5709c573}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3ecf9b36-9eb7-4c03-9590-5f9dcd6f7987}, !- Handle
  {02e42ef3-d33d-4a9d-b570-f37462d85192}, !- Name
  {075d3e12-22f4-4c5e-a6c0-e00ce7ac768d}, !- Source Object
  2,                                      !- Outlet Port
  {668e238a-144e-4a69-8304-8cde589195dd}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {3c0cb302-5579-4eda-ad42-7eef4eba8fb6}, !- Handle
  {a62d3d71-aab8-4db3-ab89-810be53f991d}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  12.7777777777778,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {759cea0c-0fd0-46b8-851b-7377722c16d1}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 1, !- Name
  {e58835f7-fc98-4490-b76f-90091d90a0de}; !- Availability Manager Name 1

OS:Schedule:Ruleset,
  {e7a4d31c-bc90-44a6-bc2a-3d03209fea63}, !- Handle
  Supply Air Temp - 55.0F 1,              !- Name
  {57326f3e-f73f-4cff-9d9e-8e43e22ef23f}, !- Schedule Type Limits Name
  {90772eea-1f40-4386-a60a-6618d1b46844}; !- Default Day Schedule Name

OS:Schedule:Day,
  {90772eea-1f40-4386-a60a-6618d1b46844}, !- Handle
  Supply Air Temp - 55.0F Default 1,      !- Name
  {57326f3e-f73f-4cff-9d9e-8e43e22ef23f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  12.7777777777778;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {1474dcf6-16b3-4b39-991b-53c593020466}, !- Handle
  VAV_mid WITH REHEAT Supply Air Setpoint Manager, !- Name
  Temperature,                            !- Control Variable
  {e7a4d31c-bc90-44a6-bc2a-3d03209fea63}, !- Schedule Name
  {6733bd26-3a8d-498b-97b6-41d4b93e0e5b}; !- Setpoint Node or NodeList Name

OS:Fan:VariableVolume,
  {d16a5ee8-03cc-46f1-9c07-239947741158}, !- Handle
  VAV_mid WITH REHEAT Fan,                !- Name
  {7cf9dcab-4665-4ba1-bf7e-2832f3cdb71a}, !- Availability Schedule Name
  0.62,                                   !- Fan Total Efficiency
  996.35564,                              !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.25,                                   !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.040759894,                            !- Fan Power Coefficient 1
  0.08804497,                             !- Fan Power Coefficient 2
  -0.07292612,                            !- Fan Power Coefficient 3
  0.943739823,                            !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {dfdb4940-277d-471c-8d6b-86d971079f46}, !- Air Inlet Node Name
  {3cd8100b-deec-4e95-b609-4aeba43925f2}, !- Air Outlet Node Name
  VAV System Fans;                        !- End-Use Subcategory

OS:Connection,
  {3cd8100b-deec-4e95-b609-4aeba43925f2}, !- Handle
  {da881ff8-46fd-424f-8ad6-d89eee96bc9b}, !- Name
  {d16a5ee8-03cc-46f1-9c07-239947741158}, !- Source Object
  17,                                     !- Outlet Port
  {6733bd26-3a8d-498b-97b6-41d4b93e0e5b}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {93a8b7f8-ae0d-4a47-8dcd-5d9db0b43cb8}, !- Handle
  VAV_mid WITH REHEAT Main Htg Coil,      !- Name
  {7cf9dcab-4665-4ba1-bf7e-2832f3cdb71a}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {d42ecf8a-4536-4b2f-9e2e-1d1d593997e3}, !- Water Inlet Node Name
  {5109c26c-9c5a-4d5e-a4c9-b073d2331aaa}, !- Water Outlet Node Name
  {9d032e95-8c79-4a8c-9a85-2803d2e0e24b}, !- Air Inlet Node Name
  {e05dbb74-f54d-4dae-bfd2-66f6a7ba239e}, !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  12.7777777777778,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {a744b358-e7c6-42d5-b55b-e52c3a57e9d5}, !- Handle
  Node 293,                               !- Name
  {e5ae9b07-4658-435d-8b42-cb44d0fc4c5d}, !- Inlet Port
  {d42ecf8a-4536-4b2f-9e2e-1d1d593997e3}; !- Outlet Port

OS:Connection,
  {e5ae9b07-4658-435d-8b42-cb44d0fc4c5d}, !- Handle
  {7b203dcb-5341-42b4-b9a0-336f780520d2}, !- Name
  {5b944b51-55d6-4fd5-977f-971974abc109}, !- Source Object
  30,                                     !- Outlet Port
  {a744b358-e7c6-42d5-b55b-e52c3a57e9d5}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {08d7bce0-5906-4997-8594-63b0c7e13a91}, !- Handle
  Node 294,                               !- Name
  {5109c26c-9c5a-4d5e-a4c9-b073d2331aaa}, !- Inlet Port
  {b5ba2dac-97f9-4431-8b14-592682c1c152}; !- Outlet Port

OS:Connection,
  {d42ecf8a-4536-4b2f-9e2e-1d1d593997e3}, !- Handle
  {2b0262e7-d944-4a3f-8d47-f7757225719e}, !- Name
  {a744b358-e7c6-42d5-b55b-e52c3a57e9d5}, !- Source Object
  3,                                      !- Outlet Port
  {93a8b7f8-ae0d-4a47-8dcd-5d9db0b43cb8}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {5109c26c-9c5a-4d5e-a4c9-b073d2331aaa}, !- Handle
  {989b0a23-c618-49ce-ad9f-ea6ebe9dc846}, !- Name
  {93a8b7f8-ae0d-4a47-8dcd-5d9db0b43cb8}, !- Source Object
  6,                                      !- Outlet Port
  {08d7bce0-5906-4997-8594-63b0c7e13a91}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b5ba2dac-97f9-4431-8b14-592682c1c152}, !- Handle
  {16835bc6-317c-46d2-9ce6-16ad2c9a0ec2}, !- Name
  {08d7bce0-5906-4997-8594-63b0c7e13a91}, !- Source Object
  3,                                      !- Outlet Port
  {4091f732-b47b-4cf5-bd97-0a5c3e6aa7c9}, !- Target Object
  30;                                     !- Inlet Port

OS:Node,
  {25cc3ea8-673a-4e67-b59f-fd4a9995ce20}, !- Handle
  Node 295,                               !- Name
  {e05dbb74-f54d-4dae-bfd2-66f6a7ba239e}, !- Inlet Port
  {dfdb4940-277d-471c-8d6b-86d971079f46}; !- Outlet Port

OS:Connection,
  {e05dbb74-f54d-4dae-bfd2-66f6a7ba239e}, !- Handle
  {79762178-9b94-42af-8ec9-6e4b654deb5b}, !- Name
  {93a8b7f8-ae0d-4a47-8dcd-5d9db0b43cb8}, !- Source Object
  8,                                      !- Outlet Port
  {25cc3ea8-673a-4e67-b59f-fd4a9995ce20}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dfdb4940-277d-471c-8d6b-86d971079f46}, !- Handle
  {20a21cd4-2dba-44ec-b919-6730abd45397}, !- Name
  {25cc3ea8-673a-4e67-b59f-fd4a9995ce20}, !- Source Object
  3,                                      !- Outlet Port
  {d16a5ee8-03cc-46f1-9c07-239947741158}, !- Target Object
  16;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {03402eae-0d77-451a-8959-cbbfe74a1c78}, !- Handle
  VAV_mid WITH REHEAT Main Htg Coil Controller, !- Name
  {93a8b7f8-ae0d-4a47-8dcd-5d9db0b43cb8}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Cooling:Water,
  {7ac7e679-7581-494f-8f0f-82f6b4f83fb7}, !- Handle
  VAV_mid WITH REHEAT Clg Coil,           !- Name
  {7cf9dcab-4665-4ba1-bf7e-2832f3cdb71a}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {30004061-1211-4d67-8b87-a750aa04292f}, !- Water Inlet Node Name
  {5f9ccb8e-e07f-4d18-a8ee-3faf3ece2fa1}, !- Water Outlet Node Name
  {9c7aa562-1b71-4ced-8ad2-33b5a2fc725e}, !- Air Inlet Node Name
  {b4690c2b-3a00-4028-9a3c-3bd155515cda}, !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {cbdf7f5b-ad16-4161-8b34-02e6b326a6a1}, !- Handle
  Node 296,                               !- Name
  {905efda0-0fef-4473-8806-7cb48f97f56f}, !- Inlet Port
  {30004061-1211-4d67-8b87-a750aa04292f}; !- Outlet Port

OS:Connection,
  {905efda0-0fef-4473-8806-7cb48f97f56f}, !- Handle
  {ba2aba78-a907-4d78-8e2a-c295893aed61}, !- Name
  {9c10e200-e081-4169-ae60-ef54c4712e53}, !- Source Object
  5,                                      !- Outlet Port
  {cbdf7f5b-ad16-4161-8b34-02e6b326a6a1}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {491c1432-c6fd-476b-b9a1-214490061bcc}, !- Handle
  Node 297,                               !- Name
  {5f9ccb8e-e07f-4d18-a8ee-3faf3ece2fa1}, !- Inlet Port
  {a33f646f-0fe6-4461-8887-4cd934befc98}; !- Outlet Port

OS:Connection,
  {30004061-1211-4d67-8b87-a750aa04292f}, !- Handle
  {d7c4c8df-8e3b-49bb-997a-607d6670360c}, !- Name
  {cbdf7f5b-ad16-4161-8b34-02e6b326a6a1}, !- Source Object
  3,                                      !- Outlet Port
  {7ac7e679-7581-494f-8f0f-82f6b4f83fb7}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {5f9ccb8e-e07f-4d18-a8ee-3faf3ece2fa1}, !- Handle
  {da662e58-e0c4-4c06-9f76-9c7766f98c9e}, !- Name
  {7ac7e679-7581-494f-8f0f-82f6b4f83fb7}, !- Source Object
  11,                                     !- Outlet Port
  {491c1432-c6fd-476b-b9a1-214490061bcc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a33f646f-0fe6-4461-8887-4cd934befc98}, !- Handle
  {806111ee-b967-4f0a-8df6-1b5e46b8569f}, !- Name
  {491c1432-c6fd-476b-b9a1-214490061bcc}, !- Source Object
  3,                                      !- Outlet Port
  {3ab641e3-e7f5-48e4-aa95-478cbbe3c7c1}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {31c7981a-4e51-400e-991b-09746ebcfe6b}, !- Handle
  Node 298,                               !- Name
  {b4690c2b-3a00-4028-9a3c-3bd155515cda}, !- Inlet Port
  {9d032e95-8c79-4a8c-9a85-2803d2e0e24b}; !- Outlet Port

OS:Connection,
  {b4690c2b-3a00-4028-9a3c-3bd155515cda}, !- Handle
  {13507573-e145-43dc-affa-e119cd0c7bd5}, !- Name
  {7ac7e679-7581-494f-8f0f-82f6b4f83fb7}, !- Source Object
  13,                                     !- Outlet Port
  {31c7981a-4e51-400e-991b-09746ebcfe6b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9d032e95-8c79-4a8c-9a85-2803d2e0e24b}, !- Handle
  {97caee28-cacf-48aa-b052-f7160b2b6faa}, !- Name
  {31c7981a-4e51-400e-991b-09746ebcfe6b}, !- Source Object
  3,                                      !- Outlet Port
  {93a8b7f8-ae0d-4a47-8dcd-5d9db0b43cb8}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {5a5fe677-be2e-49d9-8b3b-ab866bbe3c61}, !- Handle
  VAV_mid WITH REHEAT Clg Coil Controller, !- Name
  {7ac7e679-7581-494f-8f0f-82f6b4f83fb7}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Controller:OutdoorAir,
  {7295b9c8-4c8c-40bc-942e-f202dfb0b455}, !- Handle
  VAV_mid WITH REHEAT OA Controller,      !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {ea3e0bfa-3e03-442c-bc06-f3897f4f85e5}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {18830b83-932a-4c4e-a365-72b7c6ce9e93}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {18830b83-932a-4c4e-a365-72b7c6ce9e93}, !- Handle
  VAV_mid WITH REHEAT Vent Controller,    !- Name
  {7cf9dcab-4665-4ba1-bf7e-2832f3cdb71a}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  VentilationRateProcedure;               !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {2ceba080-c4be-4a71-b94c-0b0bc5c1ee2c}, !- Handle
  VAV_mid WITH REHEAT OA System,          !- Name
  {7295b9c8-4c8c-40bc-942e-f202dfb0b455}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {014db82b-b47c-4afc-a793-be7480ca87fb}, !- Mixed Air Node Name
  {61e0d7b8-2a6f-4305-a07c-ee90429e7f8f}, !- Outdoor Air Stream Node Name
  {3bab72c1-653e-42e0-b3dd-023f87aeb29e}, !- Relief Air Stream Node Name
  {640f5e70-80a2-43fe-ae52-0a5e2b097716}; !- Return Air Stream Node Name

OS:Node,
  {3627fa47-5f8b-432c-8aff-145fb5a03402}, !- Handle
  Node 299,                               !- Name
  ,                                       !- Inlet Port
  {61e0d7b8-2a6f-4305-a07c-ee90429e7f8f}; !- Outlet Port

OS:Connection,
  {61e0d7b8-2a6f-4305-a07c-ee90429e7f8f}, !- Handle
  {9c27e2a1-03bd-4d2d-afb1-389d4731a098}, !- Name
  {3627fa47-5f8b-432c-8aff-145fb5a03402}, !- Source Object
  3,                                      !- Outlet Port
  {2ceba080-c4be-4a71-b94c-0b0bc5c1ee2c}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {e6ec5ba9-4d8b-4f25-b9d3-de306cc856d2}, !- Handle
  Node 300,                               !- Name
  {3bab72c1-653e-42e0-b3dd-023f87aeb29e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3bab72c1-653e-42e0-b3dd-023f87aeb29e}, !- Handle
  {9f978161-b459-463d-9bf0-ca4e562fc08c}, !- Name
  {2ceba080-c4be-4a71-b94c-0b0bc5c1ee2c}, !- Source Object
  7,                                      !- Outlet Port
  {e6ec5ba9-4d8b-4f25-b9d3-de306cc856d2}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e7a83445-a01d-46b9-bc2a-5d9bac3c10fe}, !- Handle
  Node 301,                               !- Name
  {014db82b-b47c-4afc-a793-be7480ca87fb}, !- Inlet Port
  {9c7aa562-1b71-4ced-8ad2-33b5a2fc725e}; !- Outlet Port

OS:Connection,
  {640f5e70-80a2-43fe-ae52-0a5e2b097716}, !- Handle
  {69d5f8dc-043a-4ce9-bd14-ebd1a0f58d65}, !- Name
  {ae8c141f-891f-401b-8765-1e87861352e9}, !- Source Object
  3,                                      !- Outlet Port
  {2ceba080-c4be-4a71-b94c-0b0bc5c1ee2c}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {014db82b-b47c-4afc-a793-be7480ca87fb}, !- Handle
  {2f67b30f-c691-405b-b28a-065a4e2a43c4}, !- Name
  {2ceba080-c4be-4a71-b94c-0b0bc5c1ee2c}, !- Source Object
  5,                                      !- Outlet Port
  {e7a83445-a01d-46b9-bc2a-5d9bac3c10fe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9c7aa562-1b71-4ced-8ad2-33b5a2fc725e}, !- Handle
  {30cd5694-a2c9-4328-a5ea-f2f045a6d6fe}, !- Name
  {e7a83445-a01d-46b9-bc2a-5d9bac3c10fe}, !- Source Object
  3,                                      !- Outlet Port
  {7ac7e679-7581-494f-8f0f-82f6b4f83fb7}, !- Target Object
  12;                                     !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {e58835f7-fc98-4490-b76f-90091d90a0de}, !- Handle
  Availability Manager Night Cycle 2,     !- Name
  {7cf9dcab-4665-4ba1-bf7e-2832f3cdb71a}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {98dcad3b-7283-4189-9976-dfab9469882d}, !- Control Zone or Zone List Name
  {19f1bd63-55ad-472f-b85e-d57c4d1b31cd}, !- Cooling Control Zone or Zone List Name
  {830e23b1-5241-4067-8574-297ca739beee}, !- Heating Control Zone or Zone List Name
  {de8581b5-1f89-4a7e-934b-02d1edb17217}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {98dcad3b-7283-4189-9976-dfab9469882d}, !- Handle
  Availability Manager Night Cycle 2 Control Zone List; !- Name

OS:ModelObjectList,
  {19f1bd63-55ad-472f-b85e-d57c4d1b31cd}, !- Handle
  Availability Manager Night Cycle 2 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {830e23b1-5241-4067-8574-297ca739beee}, !- Handle
  Availability Manager Night Cycle 2 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {de8581b5-1f89-4a7e-934b-02d1edb17217}, !- Handle
  Availability Manager Night Cycle 2 Heating Zone Fans Only Zone List; !- Name

OS:Coil:Heating:Water,
  {f1ec38fe-4163-48d1-809b-d6659d1b9ad7}, !- Handle
  OpenOffice_Mid_ZN_1 ZN Reheat Coil,     !- Name
  {7cf9dcab-4665-4ba1-bf7e-2832f3cdb71a}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {b27c1a55-0b12-4f1e-88e5-53adeacbd64a}, !- Water Inlet Node Name
  {86b8ebdf-b6a4-48ef-9621-bf206028d871}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {6b6aa985-9e9a-4c02-9a81-8d57aa306dff}, !- Handle
  Node 302,                               !- Name
  {35067d9e-8c25-474f-b8f9-339e80a9049d}, !- Inlet Port
  {b27c1a55-0b12-4f1e-88e5-53adeacbd64a}; !- Outlet Port

OS:Connection,
  {35067d9e-8c25-474f-b8f9-339e80a9049d}, !- Handle
  {b491b258-e447-4ffe-94d9-33b2bad6979f}, !- Name
  {5b944b51-55d6-4fd5-977f-971974abc109}, !- Source Object
  31,                                     !- Outlet Port
  {6b6aa985-9e9a-4c02-9a81-8d57aa306dff}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4c96bd83-c07e-43a0-9122-9de288be4dde}, !- Handle
  Node 303,                               !- Name
  {86b8ebdf-b6a4-48ef-9621-bf206028d871}, !- Inlet Port
  {77dc3ea8-b08f-4516-a6b5-b258e7703a4a}; !- Outlet Port

OS:Connection,
  {b27c1a55-0b12-4f1e-88e5-53adeacbd64a}, !- Handle
  {18443488-31aa-4ea4-8fb2-0f287be35e7c}, !- Name
  {6b6aa985-9e9a-4c02-9a81-8d57aa306dff}, !- Source Object
  3,                                      !- Outlet Port
  {f1ec38fe-4163-48d1-809b-d6659d1b9ad7}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {86b8ebdf-b6a4-48ef-9621-bf206028d871}, !- Handle
  {790410ab-7af8-475a-b1ba-991355f5383e}, !- Name
  {f1ec38fe-4163-48d1-809b-d6659d1b9ad7}, !- Source Object
  6,                                      !- Outlet Port
  {4c96bd83-c07e-43a0-9122-9de288be4dde}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {77dc3ea8-b08f-4516-a6b5-b258e7703a4a}, !- Handle
  {cd1385e4-928f-4257-b606-3519aa4fa701}, !- Name
  {4c96bd83-c07e-43a0-9122-9de288be4dde}, !- Source Object
  3,                                      !- Outlet Port
  {4091f732-b47b-4cf5-bd97-0a5c3e6aa7c9}, !- Target Object
  31;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {cfd2c3b7-e297-4d2a-a965-1d508f564067}, !- Handle
  OpenOffice_Mid_ZN_1 ZN Reheat Coil Controller, !- Name
  {f1ec38fe-4163-48d1-809b-d6659d1b9ad7}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {67ea84cf-8fb5-4a3d-b4e4-c2d4ac7ebee9}, !- Handle
  OpenOffice_Mid_ZN_1 ZN VAV Terminal,    !- Name
  {7cf9dcab-4665-4ba1-bf7e-2832f3cdb71a}, !- Availability Schedule Name
  {48e33893-2ccd-4af2-994f-289877bf24e7}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {f1ec38fe-4163-48d1-809b-d6659d1b9ad7}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {c5c6283c-6ea1-4cc7-a942-15cdc9dd1182}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {902197d5-a73d-449e-8eb4-23a18e6cfe78}, !- Handle
  Node 304,                               !- Name
  {7231158a-f548-4956-9e96-b6d5d3e8f0fc}, !- Inlet Port
  {45e36192-ca72-42e6-a023-3340f59d82f8}; !- Outlet Port

OS:Connection,
  {367dd388-647e-42c6-9918-0e8471c2bb77}, !- Handle
  {541f3b3c-e970-43b2-8637-ebfaef49db89}, !- Name
  {c0a114a5-5637-429b-9cd0-b07199850b61}, !- Source Object
  3,                                      !- Outlet Port
  {95eb28ec-08c4-49e9-a16a-61bde1c8c0af}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7231158a-f548-4956-9e96-b6d5d3e8f0fc}, !- Handle
  {ff024cff-a671-4c87-b391-8e997d61a4f8}, !- Name
  {11d31d4a-8990-43ac-ab25-1fe4d3737518}, !- Source Object
  3,                                      !- Outlet Port
  {902197d5-a73d-449e-8eb4-23a18e6cfe78}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {239eb820-c7c6-42ec-848f-09c287fcff75}, !- Handle
  Node 305,                               !- Name
  {023cf9ed-35a5-4537-9ec5-144cbe28d43a}, !- Inlet Port
  {48e33893-2ccd-4af2-994f-289877bf24e7}; !- Outlet Port

OS:Connection,
  {023cf9ed-35a5-4537-9ec5-144cbe28d43a}, !- Handle
  {d3ca5389-8b3a-494c-80d8-ccd8c69d9f82}, !- Name
  {bbebd733-f625-4943-b59a-cdce5709c573}, !- Source Object
  3,                                      !- Outlet Port
  {239eb820-c7c6-42ec-848f-09c287fcff75}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {48e33893-2ccd-4af2-994f-289877bf24e7}, !- Handle
  {d05a08d4-5d85-472a-98da-e63f5fb784e7}, !- Name
  {239eb820-c7c6-42ec-848f-09c287fcff75}, !- Source Object
  3,                                      !- Outlet Port
  {67ea84cf-8fb5-4a3d-b4e4-c2d4ac7ebee9}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c5c6283c-6ea1-4cc7-a942-15cdc9dd1182}, !- Handle
  {377ae5dc-febe-47dc-b197-849b375cf26f}, !- Name
  {67ea84cf-8fb5-4a3d-b4e4-c2d4ac7ebee9}, !- Source Object
  12,                                     !- Outlet Port
  {c0a114a5-5637-429b-9cd0-b07199850b61}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC:ReturnPlenum,
  {9552b25a-5477-4dd4-a2a4-404647ca8105}, !- Handle
  Air Loop HVAC Return Plenum 2,          !- Name
  {73cf04a9-317c-427e-b2dc-ef34e7b1c09a}, !- ThermalZone
  {c0c26154-32d6-4761-8819-3b5707358d43}, !- Outlet Node
  ,                                       !- Induced Air Outlet Port List
  {45e36192-ca72-42e6-a023-3340f59d82f8}, !- Inlet Node 1
  {c8904598-8cda-4852-a432-823375a87d9a}, !- Inlet Node 2
  {f2ab4bd4-106f-43d4-8073-8afe73980a49}, !- Inlet Node 3
  {3c14b9d3-acdd-4289-9c54-f11a3abae27a}, !- Inlet Node 4
  {900e948f-b427-402e-807d-bb888a8aa079}, !- Inlet Node 5
  {82442d42-4db9-4d97-8fde-e774b453f144}, !- Inlet Node 6
  {755042ca-96d7-43b9-bcbe-2008e928217f}, !- Inlet Node 7
  {d91effec-a268-4747-861b-0d14d0f5d399}, !- Inlet Node 8
  {88744afc-c293-4dea-8ade-21712af5bc49}, !- Inlet Node 9
  {afb93bec-b03b-4856-9268-f0afe0ab87a8}, !- Inlet Node 10
  {5e0603ff-b751-4268-bdaa-90c9c7da408c}, !- Inlet Node 11
  {683c92e5-0a22-48ad-a515-7f324fd0d583}, !- Inlet Node 12
  {6472fc9b-e21d-4c23-8572-7b0b6df1933a}, !- Inlet Node 13
  {5f58cfd9-25cc-4189-b57a-616a610f47f8}, !- Inlet Node 14
  {e954549c-19c5-422e-a48e-528987cd8ecc}, !- Inlet Node 15
  {7668b5de-d340-4a25-be02-c90ed76c3f8c}, !- Inlet Node 16
  {906071c2-7a2b-432b-b0a6-4f303e85c590}, !- Inlet Node 17
  {18976404-4d7b-4bd9-8e5d-7ca18bf1e99b}, !- Inlet Node 18
  {7f741309-cf05-4313-a422-d9d3fc5ded75}, !- Inlet Node 19
  {4e418c26-fa15-4495-81e1-5c1c130345f7}, !- Inlet Node 20
  {27c29a5c-65d6-4344-a04d-298a258a97e6}, !- Inlet Node 21
  {25df4b5b-eb1f-4fe3-b333-7ef30feee372}, !- Inlet Node 22
  {ad11f6ca-486a-407c-bed3-1c954c85f505}, !- Inlet Node 23
  {4cc6fee7-412d-458d-bb2d-89944d900002}, !- Inlet Node 24
  {581ba80c-e0ae-4483-81e0-de35c2654dcf}; !- Inlet Node 25

OS:Node,
  {35acfc60-1de6-4ba3-8dfd-54d58bbc60c9}, !- Handle
  Node 307,                               !- Name
  {c0c26154-32d6-4761-8819-3b5707358d43}, !- Inlet Port
  {59f158f7-c0e3-4795-ac7d-6d02a560506b}; !- Outlet Port

OS:Connection,
  {45e36192-ca72-42e6-a023-3340f59d82f8}, !- Handle
  {4a8d2ce0-3526-4bef-96f8-05ec528b36de}, !- Name
  {902197d5-a73d-449e-8eb4-23a18e6cfe78}, !- Source Object
  3,                                      !- Outlet Port
  {9552b25a-5477-4dd4-a2a4-404647ca8105}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {c0c26154-32d6-4761-8819-3b5707358d43}, !- Handle
  {0908f56c-1a37-4dff-a765-e825f0c1dea1}, !- Name
  {9552b25a-5477-4dd4-a2a4-404647ca8105}, !- Source Object
  3,                                      !- Outlet Port
  {35acfc60-1de6-4ba3-8dfd-54d58bbc60c9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {59f158f7-c0e3-4795-ac7d-6d02a560506b}, !- Handle
  {d18ba127-9f70-49e0-bf7a-a759f53e0860}, !- Name
  {35acfc60-1de6-4ba3-8dfd-54d58bbc60c9}, !- Source Object
  3,                                      !- Outlet Port
  {075d3e12-22f4-4c5e-a6c0-e00ce7ac768d}, !- Target Object
  3;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {e2ebb354-7117-4561-a20a-e5c619720733}, !- Handle
  OpenOffice_Mid_ZN_2 ZN Reheat Coil,     !- Name
  {7cf9dcab-4665-4ba1-bf7e-2832f3cdb71a}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {b5ccec34-3e11-4bc9-be95-651e65086c17}, !- Water Inlet Node Name
  {1a6d9d3a-2595-480f-b9eb-e5d74119c2ed}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {57355421-b4d2-4f89-b2f7-8f286a3328f4}, !- Handle
  Node 306,                               !- Name
  {4c94e083-6ee2-49e5-b517-9d28037841e0}, !- Inlet Port
  {b5ccec34-3e11-4bc9-be95-651e65086c17}; !- Outlet Port

OS:Connection,
  {4c94e083-6ee2-49e5-b517-9d28037841e0}, !- Handle
  {2194e651-47eb-424c-b534-f3875cab6e7f}, !- Name
  {5b944b51-55d6-4fd5-977f-971974abc109}, !- Source Object
  32,                                     !- Outlet Port
  {57355421-b4d2-4f89-b2f7-8f286a3328f4}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b9df2c55-2f40-4e3b-8eef-11f16c4df6bc}, !- Handle
  Node 308,                               !- Name
  {1a6d9d3a-2595-480f-b9eb-e5d74119c2ed}, !- Inlet Port
  {e23cb530-8e8c-43c9-92c4-3326a6bb0ecc}; !- Outlet Port

OS:Connection,
  {b5ccec34-3e11-4bc9-be95-651e65086c17}, !- Handle
  {575ef55c-924c-4ea4-ba48-da552e4c303a}, !- Name
  {57355421-b4d2-4f89-b2f7-8f286a3328f4}, !- Source Object
  3,                                      !- Outlet Port
  {e2ebb354-7117-4561-a20a-e5c619720733}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {1a6d9d3a-2595-480f-b9eb-e5d74119c2ed}, !- Handle
  {f4378654-78bf-4276-8305-8a878fd2161a}, !- Name
  {e2ebb354-7117-4561-a20a-e5c619720733}, !- Source Object
  6,                                      !- Outlet Port
  {b9df2c55-2f40-4e3b-8eef-11f16c4df6bc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e23cb530-8e8c-43c9-92c4-3326a6bb0ecc}, !- Handle
  {a7c4c935-9f98-4dbd-954a-ddf301c3dd52}, !- Name
  {b9df2c55-2f40-4e3b-8eef-11f16c4df6bc}, !- Source Object
  3,                                      !- Outlet Port
  {4091f732-b47b-4cf5-bd97-0a5c3e6aa7c9}, !- Target Object
  32;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {d9d95c6e-ea1e-4af0-af3a-e3b36326bc6e}, !- Handle
  OpenOffice_Mid_ZN_2 ZN Reheat Coil Controller, !- Name
  {e2ebb354-7117-4561-a20a-e5c619720733}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {ea967d8e-06d5-4319-9725-43bfac45a3c8}, !- Handle
  OpenOffice_Mid_ZN_2 ZN VAV Terminal,    !- Name
  {7cf9dcab-4665-4ba1-bf7e-2832f3cdb71a}, !- Availability Schedule Name
  {b0f5a859-4255-499f-8b30-a2a2d4f20849}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {e2ebb354-7117-4561-a20a-e5c619720733}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {7242b817-32dd-44b4-8b81-cd1310499cb6}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {ebef31c5-253c-41ba-8ada-ec018455cc58}, !- Handle
  Node 309,                               !- Name
  {7242b817-32dd-44b4-8b81-cd1310499cb6}, !- Inlet Port
  {fbce59fb-0a80-4a42-893e-f89519ebc418}; !- Outlet Port

OS:Node,
  {ac9aafe7-1cbd-427c-a5f2-1bf2c1c75aa4}, !- Handle
  Node 310,                               !- Name
  {df6d78de-5080-45ee-aeb1-74a150be4bb0}, !- Inlet Port
  {c8904598-8cda-4852-a432-823375a87d9a}; !- Outlet Port

OS:Connection,
  {fbce59fb-0a80-4a42-893e-f89519ebc418}, !- Handle
  {24ddd172-80a3-450c-9c99-3affe5ec5dba}, !- Name
  {ebef31c5-253c-41ba-8ada-ec018455cc58}, !- Source Object
  3,                                      !- Outlet Port
  {a2a5cfe8-1f56-488a-a40c-7f36ab06c81e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {df6d78de-5080-45ee-aeb1-74a150be4bb0}, !- Handle
  {e81949b7-212e-438b-b737-1700c351cb91}, !- Name
  {4eb7dfe6-9859-4c1c-b831-13d83afdcb31}, !- Source Object
  3,                                      !- Outlet Port
  {ac9aafe7-1cbd-427c-a5f2-1bf2c1c75aa4}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {20c4960f-1e12-4f5b-b197-84c992de20bc}, !- Handle
  Node 311,                               !- Name
  {c18409a5-6507-4c9d-ba62-e9f86d227838}, !- Inlet Port
  {b0f5a859-4255-499f-8b30-a2a2d4f20849}; !- Outlet Port

OS:Connection,
  {c18409a5-6507-4c9d-ba62-e9f86d227838}, !- Handle
  {119bb711-b683-42cd-bced-79f49461f698}, !- Name
  {bbebd733-f625-4943-b59a-cdce5709c573}, !- Source Object
  4,                                      !- Outlet Port
  {20c4960f-1e12-4f5b-b197-84c992de20bc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b0f5a859-4255-499f-8b30-a2a2d4f20849}, !- Handle
  {52b205d3-a576-4d70-a08a-7be6d29919a2}, !- Name
  {20c4960f-1e12-4f5b-b197-84c992de20bc}, !- Source Object
  3,                                      !- Outlet Port
  {ea967d8e-06d5-4319-9725-43bfac45a3c8}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7242b817-32dd-44b4-8b81-cd1310499cb6}, !- Handle
  {b0355483-7fce-46e8-bc7f-5d5de109aaa6}, !- Name
  {ea967d8e-06d5-4319-9725-43bfac45a3c8}, !- Source Object
  12,                                     !- Outlet Port
  {ebef31c5-253c-41ba-8ada-ec018455cc58}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c8904598-8cda-4852-a432-823375a87d9a}, !- Handle
  {2ec43628-6646-46d1-b390-490615c0e57a}, !- Name
  {ac9aafe7-1cbd-427c-a5f2-1bf2c1c75aa4}, !- Source Object
  3,                                      !- Outlet Port
  {9552b25a-5477-4dd4-a2a4-404647ca8105}, !- Target Object
  6;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {65fea14d-64cc-458d-95b5-3bea61c7a02e}, !- Handle
  OpenOffice_Mid_ZN_3 ZN Reheat Coil,     !- Name
  {7cf9dcab-4665-4ba1-bf7e-2832f3cdb71a}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {cfeacf9e-475f-49f7-b2ff-b2a230421bde}, !- Water Inlet Node Name
  {7ae9ec10-474e-4fa6-8f42-29e5e996c4c2}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {b222411c-78c5-4c1a-863f-74ded487a3b3}, !- Handle
  Node 312,                               !- Name
  {16d60d4f-a49c-4769-8a1d-b5f271326e38}, !- Inlet Port
  {cfeacf9e-475f-49f7-b2ff-b2a230421bde}; !- Outlet Port

OS:Connection,
  {16d60d4f-a49c-4769-8a1d-b5f271326e38}, !- Handle
  {56fde0eb-f3cd-4636-8f14-97a5eaf7c1f1}, !- Name
  {5b944b51-55d6-4fd5-977f-971974abc109}, !- Source Object
  33,                                     !- Outlet Port
  {b222411c-78c5-4c1a-863f-74ded487a3b3}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {cab51361-b5b9-4c6e-a66a-187d988620bb}, !- Handle
  Node 313,                               !- Name
  {7ae9ec10-474e-4fa6-8f42-29e5e996c4c2}, !- Inlet Port
  {39b649d2-52e0-4aa9-bb64-7301b1d91e49}; !- Outlet Port

OS:Connection,
  {cfeacf9e-475f-49f7-b2ff-b2a230421bde}, !- Handle
  {dff23d7b-84f0-4882-90b3-07c43b028191}, !- Name
  {b222411c-78c5-4c1a-863f-74ded487a3b3}, !- Source Object
  3,                                      !- Outlet Port
  {65fea14d-64cc-458d-95b5-3bea61c7a02e}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {7ae9ec10-474e-4fa6-8f42-29e5e996c4c2}, !- Handle
  {f0bb5a67-1389-464f-a938-c1a70ac68f5d}, !- Name
  {65fea14d-64cc-458d-95b5-3bea61c7a02e}, !- Source Object
  6,                                      !- Outlet Port
  {cab51361-b5b9-4c6e-a66a-187d988620bb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {39b649d2-52e0-4aa9-bb64-7301b1d91e49}, !- Handle
  {b79d8381-1443-4967-b065-e8d6b422ad8c}, !- Name
  {cab51361-b5b9-4c6e-a66a-187d988620bb}, !- Source Object
  3,                                      !- Outlet Port
  {4091f732-b47b-4cf5-bd97-0a5c3e6aa7c9}, !- Target Object
  33;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {ffc061d8-6198-410b-b053-b9d149fabd18}, !- Handle
  OpenOffice_Mid_ZN_3 ZN Reheat Coil Controller, !- Name
  {65fea14d-64cc-458d-95b5-3bea61c7a02e}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {50639b8a-3c54-40df-88bf-30b6937883d2}, !- Handle
  OpenOffice_Mid_ZN_3 ZN VAV Terminal,    !- Name
  {7cf9dcab-4665-4ba1-bf7e-2832f3cdb71a}, !- Availability Schedule Name
  {22a61597-0861-4390-b00b-ab8f007e7e8a}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {65fea14d-64cc-458d-95b5-3bea61c7a02e}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {53dfef42-b9dd-4876-bad2-fc91c65b6c3d}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {02b3ebcf-74d7-4f0c-9e50-8e8bef254fcc}, !- Handle
  Node 314,                               !- Name
  {53dfef42-b9dd-4876-bad2-fc91c65b6c3d}, !- Inlet Port
  {aec2eb65-eb64-495f-a5e4-6c98cba35ec2}; !- Outlet Port

OS:Node,
  {7bd395d9-57af-4958-ad58-62dd454b59d6}, !- Handle
  Node 315,                               !- Name
  {54f8dff0-c4a8-49a3-ba1f-e764d9873e6d}, !- Inlet Port
  {f2ab4bd4-106f-43d4-8073-8afe73980a49}; !- Outlet Port

OS:Connection,
  {aec2eb65-eb64-495f-a5e4-6c98cba35ec2}, !- Handle
  {b1feffac-438f-4831-ae30-7876d03c2016}, !- Name
  {02b3ebcf-74d7-4f0c-9e50-8e8bef254fcc}, !- Source Object
  3,                                      !- Outlet Port
  {7f79f0dd-d440-42b3-909e-7dd58632f427}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {54f8dff0-c4a8-49a3-ba1f-e764d9873e6d}, !- Handle
  {0e3e274b-83c6-4a8e-a9be-581d250104a7}, !- Name
  {d8bb2996-f141-4e03-b3c4-bcafd83da251}, !- Source Object
  3,                                      !- Outlet Port
  {7bd395d9-57af-4958-ad58-62dd454b59d6}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {86fed8d8-a012-4b75-a563-63d77f33a2a8}, !- Handle
  Node 316,                               !- Name
  {febd5d60-0ad9-4c7f-8b66-f11a6676938d}, !- Inlet Port
  {22a61597-0861-4390-b00b-ab8f007e7e8a}; !- Outlet Port

OS:Connection,
  {febd5d60-0ad9-4c7f-8b66-f11a6676938d}, !- Handle
  {31cdea0f-50c3-480f-b514-59da107cec64}, !- Name
  {bbebd733-f625-4943-b59a-cdce5709c573}, !- Source Object
  5,                                      !- Outlet Port
  {86fed8d8-a012-4b75-a563-63d77f33a2a8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {22a61597-0861-4390-b00b-ab8f007e7e8a}, !- Handle
  {0443a7a6-9806-4ed8-be36-c97bc5c9631b}, !- Name
  {86fed8d8-a012-4b75-a563-63d77f33a2a8}, !- Source Object
  3,                                      !- Outlet Port
  {50639b8a-3c54-40df-88bf-30b6937883d2}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {53dfef42-b9dd-4876-bad2-fc91c65b6c3d}, !- Handle
  {764f19bb-d835-4e9b-b4ea-d9f0ddd96c9d}, !- Name
  {50639b8a-3c54-40df-88bf-30b6937883d2}, !- Source Object
  12,                                     !- Outlet Port
  {02b3ebcf-74d7-4f0c-9e50-8e8bef254fcc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f2ab4bd4-106f-43d4-8073-8afe73980a49}, !- Handle
  {debfa235-e0ff-4efb-99c3-6158d2c109dc}, !- Name
  {7bd395d9-57af-4958-ad58-62dd454b59d6}, !- Source Object
  3,                                      !- Outlet Port
  {9552b25a-5477-4dd4-a2a4-404647ca8105}, !- Target Object
  7;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {192a6b37-3330-4866-950c-d9fb4056d0d3}, !- Handle
  OpenOffice_Mid_ZN_4 ZN Reheat Coil,     !- Name
  {7cf9dcab-4665-4ba1-bf7e-2832f3cdb71a}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {e94b6e90-fe16-4173-9a4d-4856978b9982}, !- Water Inlet Node Name
  {ae2bff86-ddcb-4a58-ab10-e73bcd84b143}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {5e29c349-d18a-417b-b3a1-a80677f069ea}, !- Handle
  Node 317,                               !- Name
  {b66645a2-ca70-497b-bf74-b6b2ad4733af}, !- Inlet Port
  {e94b6e90-fe16-4173-9a4d-4856978b9982}; !- Outlet Port

OS:Connection,
  {b66645a2-ca70-497b-bf74-b6b2ad4733af}, !- Handle
  {b169bd4f-3ed4-4874-8b9c-56eec0325807}, !- Name
  {5b944b51-55d6-4fd5-977f-971974abc109}, !- Source Object
  34,                                     !- Outlet Port
  {5e29c349-d18a-417b-b3a1-a80677f069ea}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4417658c-617f-4878-896e-85ff7d295a45}, !- Handle
  Node 318,                               !- Name
  {ae2bff86-ddcb-4a58-ab10-e73bcd84b143}, !- Inlet Port
  {f7e9b6c9-2e5d-4e14-a642-df1bdaad31a7}; !- Outlet Port

OS:Connection,
  {e94b6e90-fe16-4173-9a4d-4856978b9982}, !- Handle
  {bb12f5fb-6bc2-4fe1-9f33-0a0f2c40e336}, !- Name
  {5e29c349-d18a-417b-b3a1-a80677f069ea}, !- Source Object
  3,                                      !- Outlet Port
  {192a6b37-3330-4866-950c-d9fb4056d0d3}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {ae2bff86-ddcb-4a58-ab10-e73bcd84b143}, !- Handle
  {9d0a49f3-acaf-4da1-9607-8300ee8c23d1}, !- Name
  {192a6b37-3330-4866-950c-d9fb4056d0d3}, !- Source Object
  6,                                      !- Outlet Port
  {4417658c-617f-4878-896e-85ff7d295a45}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f7e9b6c9-2e5d-4e14-a642-df1bdaad31a7}, !- Handle
  {dc3a20a1-ae22-43f7-be47-e3aa705e1bea}, !- Name
  {4417658c-617f-4878-896e-85ff7d295a45}, !- Source Object
  3,                                      !- Outlet Port
  {4091f732-b47b-4cf5-bd97-0a5c3e6aa7c9}, !- Target Object
  34;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {ebe032cf-a4be-491b-b72d-7e7e08a1d1df}, !- Handle
  OpenOffice_Mid_ZN_4 ZN Reheat Coil Controller, !- Name
  {192a6b37-3330-4866-950c-d9fb4056d0d3}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {9d078ec7-e06f-424c-9b92-0f12cd57cac0}, !- Handle
  OpenOffice_Mid_ZN_4 ZN VAV Terminal,    !- Name
  {7cf9dcab-4665-4ba1-bf7e-2832f3cdb71a}, !- Availability Schedule Name
  {056395ff-9861-41d3-a8d6-0672b1ad0aa2}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {192a6b37-3330-4866-950c-d9fb4056d0d3}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {2eaf84b9-9bca-48f8-8b59-5a14adc054bf}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {d9d10325-8871-4eb8-ae96-42ebc2720ec6}, !- Handle
  Node 319,                               !- Name
  {2eaf84b9-9bca-48f8-8b59-5a14adc054bf}, !- Inlet Port
  {8c9045ee-eddc-4cc3-b588-5dd3050d5c67}; !- Outlet Port

OS:Node,
  {5912610f-e7b4-494e-a974-03019ae11f97}, !- Handle
  Node 320,                               !- Name
  {03f1936b-c6eb-4a33-b293-8d771b587142}, !- Inlet Port
  {3c14b9d3-acdd-4289-9c54-f11a3abae27a}; !- Outlet Port

OS:Connection,
  {8c9045ee-eddc-4cc3-b588-5dd3050d5c67}, !- Handle
  {264ecfde-9d4f-42e8-a896-3eecab03ad5d}, !- Name
  {d9d10325-8871-4eb8-ae96-42ebc2720ec6}, !- Source Object
  3,                                      !- Outlet Port
  {82de3809-5e0a-4931-8057-3f9d68ff0aee}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {03f1936b-c6eb-4a33-b293-8d771b587142}, !- Handle
  {6f8338c0-131d-4977-a440-0f21c2a8069f}, !- Name
  {530b234d-b2c4-4669-81ca-d5e342fa3298}, !- Source Object
  3,                                      !- Outlet Port
  {5912610f-e7b4-494e-a974-03019ae11f97}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {be9db13e-4ba5-4727-aa75-dfd9908907c0}, !- Handle
  Node 321,                               !- Name
  {8ed1afd0-23d0-4443-9ce3-ca2781ae9fc5}, !- Inlet Port
  {056395ff-9861-41d3-a8d6-0672b1ad0aa2}; !- Outlet Port

OS:Connection,
  {8ed1afd0-23d0-4443-9ce3-ca2781ae9fc5}, !- Handle
  {107cd4d2-f6f5-4d8a-adb9-8eac77874e22}, !- Name
  {bbebd733-f625-4943-b59a-cdce5709c573}, !- Source Object
  6,                                      !- Outlet Port
  {be9db13e-4ba5-4727-aa75-dfd9908907c0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {056395ff-9861-41d3-a8d6-0672b1ad0aa2}, !- Handle
  {04f023e8-0766-4dfc-91e4-e9e9f5b93e8f}, !- Name
  {be9db13e-4ba5-4727-aa75-dfd9908907c0}, !- Source Object
  3,                                      !- Outlet Port
  {9d078ec7-e06f-424c-9b92-0f12cd57cac0}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2eaf84b9-9bca-48f8-8b59-5a14adc054bf}, !- Handle
  {7277e966-0341-45b5-a58e-83187d607732}, !- Name
  {9d078ec7-e06f-424c-9b92-0f12cd57cac0}, !- Source Object
  12,                                     !- Outlet Port
  {d9d10325-8871-4eb8-ae96-42ebc2720ec6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3c14b9d3-acdd-4289-9c54-f11a3abae27a}, !- Handle
  {8a31d32f-0b82-40c7-88c5-f196f1f74a34}, !- Name
  {5912610f-e7b4-494e-a974-03019ae11f97}, !- Source Object
  3,                                      !- Outlet Port
  {9552b25a-5477-4dd4-a2a4-404647ca8105}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {60bd7fdd-de5f-4214-ac0d-03b37783f8c7}, !- Handle
  EnclosedOffice_Mid_ZN_1 ZN Reheat Coil, !- Name
  {7cf9dcab-4665-4ba1-bf7e-2832f3cdb71a}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {7ae32afa-fa6e-43b7-b4fa-b5448e9649fb}, !- Water Inlet Node Name
  {b7fa289a-a8c6-4dfc-a8ec-6301cf9c4c2a}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {18e1ba76-b69e-49d5-8b12-4ac8afed7dc8}, !- Handle
  Node 322,                               !- Name
  {6d13238f-134a-4c8b-b71c-8688b16c5623}, !- Inlet Port
  {7ae32afa-fa6e-43b7-b4fa-b5448e9649fb}; !- Outlet Port

OS:Connection,
  {6d13238f-134a-4c8b-b71c-8688b16c5623}, !- Handle
  {6e44a2de-6a9c-4e8b-bf96-a70b9464e71a}, !- Name
  {5b944b51-55d6-4fd5-977f-971974abc109}, !- Source Object
  35,                                     !- Outlet Port
  {18e1ba76-b69e-49d5-8b12-4ac8afed7dc8}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c58e6438-cd92-4291-b4bc-7eb9f5ac16e0}, !- Handle
  Node 323,                               !- Name
  {b7fa289a-a8c6-4dfc-a8ec-6301cf9c4c2a}, !- Inlet Port
  {b694ea28-48cc-4e02-997a-fd24209d4d37}; !- Outlet Port

OS:Connection,
  {7ae32afa-fa6e-43b7-b4fa-b5448e9649fb}, !- Handle
  {4610eb9c-3ac4-4baf-bf04-c06851e227f3}, !- Name
  {18e1ba76-b69e-49d5-8b12-4ac8afed7dc8}, !- Source Object
  3,                                      !- Outlet Port
  {60bd7fdd-de5f-4214-ac0d-03b37783f8c7}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {b7fa289a-a8c6-4dfc-a8ec-6301cf9c4c2a}, !- Handle
  {5550bc07-212a-4f39-9ac6-43c0a9b46b21}, !- Name
  {60bd7fdd-de5f-4214-ac0d-03b37783f8c7}, !- Source Object
  6,                                      !- Outlet Port
  {c58e6438-cd92-4291-b4bc-7eb9f5ac16e0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b694ea28-48cc-4e02-997a-fd24209d4d37}, !- Handle
  {8c38f733-b9f6-4b1e-98bb-690430a173d6}, !- Name
  {c58e6438-cd92-4291-b4bc-7eb9f5ac16e0}, !- Source Object
  3,                                      !- Outlet Port
  {4091f732-b47b-4cf5-bd97-0a5c3e6aa7c9}, !- Target Object
  35;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {d0b0e1bb-7704-485b-b16d-86d86aadd085}, !- Handle
  EnclosedOffice_Mid_ZN_1 ZN Reheat Coil Controller, !- Name
  {60bd7fdd-de5f-4214-ac0d-03b37783f8c7}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {c151fd88-f3e1-40f1-8367-5cfc596e5893}, !- Handle
  EnclosedOffice_Mid_ZN_1 ZN VAV Terminal, !- Name
  {7cf9dcab-4665-4ba1-bf7e-2832f3cdb71a}, !- Availability Schedule Name
  {20b17312-f7ff-445c-85bf-e667ae09377d}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {60bd7fdd-de5f-4214-ac0d-03b37783f8c7}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {1cdb680f-53b2-4615-ae8d-da54f51b42a2}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {62def2ba-1ae9-4471-ab93-736888bb125d}, !- Handle
  Node 324,                               !- Name
  {1cdb680f-53b2-4615-ae8d-da54f51b42a2}, !- Inlet Port
  {0a0769a5-11e6-479e-b803-32b502ddc986}; !- Outlet Port

OS:Node,
  {399b673e-a6a7-45b3-b57d-c84af8137c66}, !- Handle
  Node 325,                               !- Name
  {bcad2797-2554-43b8-89d8-3e0aa658b401}, !- Inlet Port
  {900e948f-b427-402e-807d-bb888a8aa079}; !- Outlet Port

OS:Connection,
  {0a0769a5-11e6-479e-b803-32b502ddc986}, !- Handle
  {acb90711-35f3-4852-9217-6ff344e0e1c2}, !- Name
  {62def2ba-1ae9-4471-ab93-736888bb125d}, !- Source Object
  3,                                      !- Outlet Port
  {5b4dac54-f70a-419b-bde3-759b781a53c8}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {bcad2797-2554-43b8-89d8-3e0aa658b401}, !- Handle
  {9d9bf05c-2cbc-4f31-9b5c-82f8d6d1d3eb}, !- Name
  {c15b74d1-d675-4ac8-a3f6-6f6d17891e2a}, !- Source Object
  3,                                      !- Outlet Port
  {399b673e-a6a7-45b3-b57d-c84af8137c66}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {bb9e8238-79c7-4e97-883e-f1091cf94f18}, !- Handle
  Node 326,                               !- Name
  {dfb5e7c3-ac06-43de-a9f8-ac743ee9a967}, !- Inlet Port
  {20b17312-f7ff-445c-85bf-e667ae09377d}; !- Outlet Port

OS:Connection,
  {dfb5e7c3-ac06-43de-a9f8-ac743ee9a967}, !- Handle
  {32c4c23e-c70c-47d6-ad1a-0fb2a617c67d}, !- Name
  {bbebd733-f625-4943-b59a-cdce5709c573}, !- Source Object
  7,                                      !- Outlet Port
  {bb9e8238-79c7-4e97-883e-f1091cf94f18}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {20b17312-f7ff-445c-85bf-e667ae09377d}, !- Handle
  {9e3bf7e9-e461-4da3-b5ff-ddc5e356117f}, !- Name
  {bb9e8238-79c7-4e97-883e-f1091cf94f18}, !- Source Object
  3,                                      !- Outlet Port
  {c151fd88-f3e1-40f1-8367-5cfc596e5893}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1cdb680f-53b2-4615-ae8d-da54f51b42a2}, !- Handle
  {45a7ede9-627c-4a03-8bbf-5f8a68898c71}, !- Name
  {c151fd88-f3e1-40f1-8367-5cfc596e5893}, !- Source Object
  12,                                     !- Outlet Port
  {62def2ba-1ae9-4471-ab93-736888bb125d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {900e948f-b427-402e-807d-bb888a8aa079}, !- Handle
  {bf409c5f-ad4c-425e-bbe4-1214f3acbdb6}, !- Name
  {399b673e-a6a7-45b3-b57d-c84af8137c66}, !- Source Object
  3,                                      !- Outlet Port
  {9552b25a-5477-4dd4-a2a4-404647ca8105}, !- Target Object
  9;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {179d9908-6a6c-46d8-8a12-3c0c78e94924}, !- Handle
  EnclosedOffice_Mid_ZN_2 ZN Reheat Coil, !- Name
  {7cf9dcab-4665-4ba1-bf7e-2832f3cdb71a}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {8b36b36e-fd46-4a7a-a840-4852c9887c42}, !- Water Inlet Node Name
  {cb6a8d01-3073-4334-8510-bb0c669b4191}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {ff20c996-55d8-4b9c-8690-b0f82943541c}, !- Handle
  Node 327,                               !- Name
  {d04d06c1-dbe6-4e64-83ec-dbed107ba8b6}, !- Inlet Port
  {8b36b36e-fd46-4a7a-a840-4852c9887c42}; !- Outlet Port

OS:Connection,
  {d04d06c1-dbe6-4e64-83ec-dbed107ba8b6}, !- Handle
  {8f2616bf-0afa-469e-881e-7bf82f4a0ec6}, !- Name
  {5b944b51-55d6-4fd5-977f-971974abc109}, !- Source Object
  36,                                     !- Outlet Port
  {ff20c996-55d8-4b9c-8690-b0f82943541c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8893e383-afd3-4942-9842-78f7e9f33c59}, !- Handle
  Node 328,                               !- Name
  {cb6a8d01-3073-4334-8510-bb0c669b4191}, !- Inlet Port
  {46e7e1ba-485b-4f61-a372-c7b1c3d10674}; !- Outlet Port

OS:Connection,
  {8b36b36e-fd46-4a7a-a840-4852c9887c42}, !- Handle
  {23448595-66ae-459f-b759-2cf43093d9c6}, !- Name
  {ff20c996-55d8-4b9c-8690-b0f82943541c}, !- Source Object
  3,                                      !- Outlet Port
  {179d9908-6a6c-46d8-8a12-3c0c78e94924}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {cb6a8d01-3073-4334-8510-bb0c669b4191}, !- Handle
  {239ff45c-d16c-4a3c-b239-1e12ed44c246}, !- Name
  {179d9908-6a6c-46d8-8a12-3c0c78e94924}, !- Source Object
  6,                                      !- Outlet Port
  {8893e383-afd3-4942-9842-78f7e9f33c59}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {46e7e1ba-485b-4f61-a372-c7b1c3d10674}, !- Handle
  {53d3956c-5adc-4918-825c-5816e6413fb9}, !- Name
  {8893e383-afd3-4942-9842-78f7e9f33c59}, !- Source Object
  3,                                      !- Outlet Port
  {4091f732-b47b-4cf5-bd97-0a5c3e6aa7c9}, !- Target Object
  36;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {b85a576e-42a9-4508-ac9a-6e66652b5b40}, !- Handle
  EnclosedOffice_Mid_ZN_2 ZN Reheat Coil Controller, !- Name
  {179d9908-6a6c-46d8-8a12-3c0c78e94924}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {3fa5ea21-a842-43a9-9317-051d0a9c776c}, !- Handle
  EnclosedOffice_Mid_ZN_2 ZN VAV Terminal, !- Name
  {7cf9dcab-4665-4ba1-bf7e-2832f3cdb71a}, !- Availability Schedule Name
  {dcb71315-e748-48ac-844e-5b24c72fb20a}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {179d9908-6a6c-46d8-8a12-3c0c78e94924}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {4123d802-5260-4c56-961f-182cf39f8843}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {a247427c-4f59-4f30-a52e-6e845057cce8}, !- Handle
  Node 329,                               !- Name
  {4123d802-5260-4c56-961f-182cf39f8843}, !- Inlet Port
  {c83217a7-95c4-4f79-99a5-7894ab1563e2}; !- Outlet Port

OS:Node,
  {40fbc098-e91c-4ccb-abb0-c5bc72b23818}, !- Handle
  Node 330,                               !- Name
  {d35b081f-9e78-4c58-b3ab-020300f8d734}, !- Inlet Port
  {82442d42-4db9-4d97-8fde-e774b453f144}; !- Outlet Port

OS:Connection,
  {c83217a7-95c4-4f79-99a5-7894ab1563e2}, !- Handle
  {f853190b-4d94-4a16-801b-dd747b99c6a8}, !- Name
  {a247427c-4f59-4f30-a52e-6e845057cce8}, !- Source Object
  3,                                      !- Outlet Port
  {4421967f-81a4-4176-8be3-a14e17309285}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d35b081f-9e78-4c58-b3ab-020300f8d734}, !- Handle
  {66095238-93fb-41fc-b018-8fa6aeb44601}, !- Name
  {84da3b28-2403-4fa3-8840-af34c6ba66ad}, !- Source Object
  3,                                      !- Outlet Port
  {40fbc098-e91c-4ccb-abb0-c5bc72b23818}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e14ab3b5-af6c-429a-a82e-6764d7843c53}, !- Handle
  Node 331,                               !- Name
  {2e334ce4-5a31-4aca-99ce-e6173c3090ec}, !- Inlet Port
  {dcb71315-e748-48ac-844e-5b24c72fb20a}; !- Outlet Port

OS:Connection,
  {2e334ce4-5a31-4aca-99ce-e6173c3090ec}, !- Handle
  {ee7bd6df-1091-44ef-ab3d-c4c015cbdb26}, !- Name
  {bbebd733-f625-4943-b59a-cdce5709c573}, !- Source Object
  8,                                      !- Outlet Port
  {e14ab3b5-af6c-429a-a82e-6764d7843c53}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dcb71315-e748-48ac-844e-5b24c72fb20a}, !- Handle
  {1d0b7590-0b98-4144-984b-49fb8b59d68f}, !- Name
  {e14ab3b5-af6c-429a-a82e-6764d7843c53}, !- Source Object
  3,                                      !- Outlet Port
  {3fa5ea21-a842-43a9-9317-051d0a9c776c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4123d802-5260-4c56-961f-182cf39f8843}, !- Handle
  {4b7d27ed-eaa7-4288-a638-037419fd1555}, !- Name
  {3fa5ea21-a842-43a9-9317-051d0a9c776c}, !- Source Object
  12,                                     !- Outlet Port
  {a247427c-4f59-4f30-a52e-6e845057cce8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {82442d42-4db9-4d97-8fde-e774b453f144}, !- Handle
  {709f9681-fa8a-4f6c-8963-e2084c4e6ac4}, !- Name
  {40fbc098-e91c-4ccb-abb0-c5bc72b23818}, !- Source Object
  3,                                      !- Outlet Port
  {9552b25a-5477-4dd4-a2a4-404647ca8105}, !- Target Object
  10;                                     !- Inlet Port

OS:Coil:Heating:Water,
  {62a5fba5-6f1f-4fbe-8ba2-e159f508d413}, !- Handle
  EnclosedOffice_Mid_ZN_3 ZN Reheat Coil, !- Name
  {7cf9dcab-4665-4ba1-bf7e-2832f3cdb71a}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {8f6a7485-cb83-4a72-ad82-8cdaf0c613ba}, !- Water Inlet Node Name
  {1cf43631-0f2f-4e52-a287-63bcad0e45fd}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {b89ce64d-b592-4ecb-9759-1ac3ece9f1d6}, !- Handle
  Node 332,                               !- Name
  {cb7f0ea0-04c2-4327-bffb-a5dfaedb58d0}, !- Inlet Port
  {8f6a7485-cb83-4a72-ad82-8cdaf0c613ba}; !- Outlet Port

OS:Connection,
  {cb7f0ea0-04c2-4327-bffb-a5dfaedb58d0}, !- Handle
  {9b5b1104-a2b3-400e-9f3d-e6b368743d9f}, !- Name
  {5b944b51-55d6-4fd5-977f-971974abc109}, !- Source Object
  37,                                     !- Outlet Port
  {b89ce64d-b592-4ecb-9759-1ac3ece9f1d6}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1a6faf53-db83-4196-8979-7d493f55eef1}, !- Handle
  Node 333,                               !- Name
  {1cf43631-0f2f-4e52-a287-63bcad0e45fd}, !- Inlet Port
  {d714bc64-a122-4a94-a3b9-603c2f81ecd2}; !- Outlet Port

OS:Connection,
  {8f6a7485-cb83-4a72-ad82-8cdaf0c613ba}, !- Handle
  {5956eddb-ec51-4450-9d0b-e9e03acfa9b4}, !- Name
  {b89ce64d-b592-4ecb-9759-1ac3ece9f1d6}, !- Source Object
  3,                                      !- Outlet Port
  {62a5fba5-6f1f-4fbe-8ba2-e159f508d413}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {1cf43631-0f2f-4e52-a287-63bcad0e45fd}, !- Handle
  {ccc87364-ddb0-4a45-aea2-fc7ce07bc027}, !- Name
  {62a5fba5-6f1f-4fbe-8ba2-e159f508d413}, !- Source Object
  6,                                      !- Outlet Port
  {1a6faf53-db83-4196-8979-7d493f55eef1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d714bc64-a122-4a94-a3b9-603c2f81ecd2}, !- Handle
  {612a5f4f-a1aa-4bca-9cf1-dc0cde640495}, !- Name
  {1a6faf53-db83-4196-8979-7d493f55eef1}, !- Source Object
  3,                                      !- Outlet Port
  {4091f732-b47b-4cf5-bd97-0a5c3e6aa7c9}, !- Target Object
  37;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {1d2ab640-4151-43b2-908b-665a9f281bd2}, !- Handle
  EnclosedOffice_Mid_ZN_3 ZN Reheat Coil Controller, !- Name
  {62a5fba5-6f1f-4fbe-8ba2-e159f508d413}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {b0981d3e-897e-4d2a-a609-53948946fb27}, !- Handle
  EnclosedOffice_Mid_ZN_3 ZN VAV Terminal, !- Name
  {7cf9dcab-4665-4ba1-bf7e-2832f3cdb71a}, !- Availability Schedule Name
  {dd9b3b26-6b80-4b99-a0f0-d133ec743f7a}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {62a5fba5-6f1f-4fbe-8ba2-e159f508d413}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {a5fd5483-74cb-42fe-8454-e24ac0e25ba3}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {3af432a1-3e59-42a0-8476-6828588ce5f7}, !- Handle
  Node 334,                               !- Name
  {a5fd5483-74cb-42fe-8454-e24ac0e25ba3}, !- Inlet Port
  {13e6080d-83a2-4ed7-8b5e-8b2592b87cfd}; !- Outlet Port

OS:Node,
  {907da533-9594-4326-be53-d2b82537d8d0}, !- Handle
  Node 335,                               !- Name
  {84d15881-c5e7-44ce-9858-5eb143ec9923}, !- Inlet Port
  {755042ca-96d7-43b9-bcbe-2008e928217f}; !- Outlet Port

OS:Connection,
  {13e6080d-83a2-4ed7-8b5e-8b2592b87cfd}, !- Handle
  {ddae860c-31a8-420c-b031-ffdc1dbc2568}, !- Name
  {3af432a1-3e59-42a0-8476-6828588ce5f7}, !- Source Object
  3,                                      !- Outlet Port
  {6af1269d-c4ef-4996-ab73-d31025ef196c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {84d15881-c5e7-44ce-9858-5eb143ec9923}, !- Handle
  {47ac7555-571f-4296-a9a6-7685d1c310cd}, !- Name
  {5c19b28b-d9ef-4369-9ffa-d2d6dc86c082}, !- Source Object
  3,                                      !- Outlet Port
  {907da533-9594-4326-be53-d2b82537d8d0}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {dd883505-f6a8-4c53-b8c3-a9f130dde600}, !- Handle
  Node 336,                               !- Name
  {8e69261a-8fb1-4297-9e9a-78ccc36210e1}, !- Inlet Port
  {dd9b3b26-6b80-4b99-a0f0-d133ec743f7a}; !- Outlet Port

OS:Connection,
  {8e69261a-8fb1-4297-9e9a-78ccc36210e1}, !- Handle
  {a2a6137b-5ddb-42b7-8745-25a7d3a555a1}, !- Name
  {bbebd733-f625-4943-b59a-cdce5709c573}, !- Source Object
  9,                                      !- Outlet Port
  {dd883505-f6a8-4c53-b8c3-a9f130dde600}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dd9b3b26-6b80-4b99-a0f0-d133ec743f7a}, !- Handle
  {937af20c-3dd5-4d72-a4f4-c181719a0c5b}, !- Name
  {dd883505-f6a8-4c53-b8c3-a9f130dde600}, !- Source Object
  3,                                      !- Outlet Port
  {b0981d3e-897e-4d2a-a609-53948946fb27}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a5fd5483-74cb-42fe-8454-e24ac0e25ba3}, !- Handle
  {aee7c662-f10e-4b12-b86b-95bf48d8eb38}, !- Name
  {b0981d3e-897e-4d2a-a609-53948946fb27}, !- Source Object
  12,                                     !- Outlet Port
  {3af432a1-3e59-42a0-8476-6828588ce5f7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {755042ca-96d7-43b9-bcbe-2008e928217f}, !- Handle
  {6f3cd289-f20a-464b-9185-821578d32c7b}, !- Name
  {907da533-9594-4326-be53-d2b82537d8d0}, !- Source Object
  3,                                      !- Outlet Port
  {9552b25a-5477-4dd4-a2a4-404647ca8105}, !- Target Object
  11;                                     !- Inlet Port

OS:Coil:Heating:Water,
  {30a54e57-29a4-483c-b2b5-5eae293c9f23}, !- Handle
  EnclosedOffice_Mid_ZN_4 ZN Reheat Coil, !- Name
  {7cf9dcab-4665-4ba1-bf7e-2832f3cdb71a}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {0c601bc8-48f1-4029-97b9-b7cbf2d24aaa}, !- Water Inlet Node Name
  {e023b987-ffbf-445b-9517-840f7b69c808}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {d7bd344b-5ae5-4e38-998f-70f9f99fcb09}, !- Handle
  Node 337,                               !- Name
  {6d44c512-6092-44eb-a798-745b6ba76e7f}, !- Inlet Port
  {0c601bc8-48f1-4029-97b9-b7cbf2d24aaa}; !- Outlet Port

OS:Connection,
  {6d44c512-6092-44eb-a798-745b6ba76e7f}, !- Handle
  {eeb6e606-dd67-4b45-b77f-63f25244a5c2}, !- Name
  {5b944b51-55d6-4fd5-977f-971974abc109}, !- Source Object
  38,                                     !- Outlet Port
  {d7bd344b-5ae5-4e38-998f-70f9f99fcb09}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {fd8ef512-57c1-4ca7-ac0d-9810b7365ca9}, !- Handle
  Node 338,                               !- Name
  {e023b987-ffbf-445b-9517-840f7b69c808}, !- Inlet Port
  {9e0f63f5-c160-45df-a5ee-355b534ecce9}; !- Outlet Port

OS:Connection,
  {0c601bc8-48f1-4029-97b9-b7cbf2d24aaa}, !- Handle
  {011dabc3-11a6-4b8a-b775-902f55cad8fa}, !- Name
  {d7bd344b-5ae5-4e38-998f-70f9f99fcb09}, !- Source Object
  3,                                      !- Outlet Port
  {30a54e57-29a4-483c-b2b5-5eae293c9f23}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {e023b987-ffbf-445b-9517-840f7b69c808}, !- Handle
  {af65f4cc-c4d5-446e-a9d3-bf2c486f1a79}, !- Name
  {30a54e57-29a4-483c-b2b5-5eae293c9f23}, !- Source Object
  6,                                      !- Outlet Port
  {fd8ef512-57c1-4ca7-ac0d-9810b7365ca9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9e0f63f5-c160-45df-a5ee-355b534ecce9}, !- Handle
  {647fc381-b2a3-4ebf-83bf-1936f6c785ab}, !- Name
  {fd8ef512-57c1-4ca7-ac0d-9810b7365ca9}, !- Source Object
  3,                                      !- Outlet Port
  {4091f732-b47b-4cf5-bd97-0a5c3e6aa7c9}, !- Target Object
  38;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {c723fbbe-6301-4f26-ab46-fd1ed07c2885}, !- Handle
  EnclosedOffice_Mid_ZN_4 ZN Reheat Coil Controller, !- Name
  {30a54e57-29a4-483c-b2b5-5eae293c9f23}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {5717c5d7-5d1e-45a8-b3a1-0472a8ffe800}, !- Handle
  EnclosedOffice_Mid_ZN_4 ZN VAV Terminal, !- Name
  {7cf9dcab-4665-4ba1-bf7e-2832f3cdb71a}, !- Availability Schedule Name
  {87063385-494c-4348-a7d0-f7b82fbcf7dd}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {30a54e57-29a4-483c-b2b5-5eae293c9f23}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {54aec0cb-e9e3-4831-a285-5164163b45cd}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {380c40ac-4b08-49ce-936a-cab8240602ec}, !- Handle
  Node 339,                               !- Name
  {54aec0cb-e9e3-4831-a285-5164163b45cd}, !- Inlet Port
  {b6611e5e-c4fc-4e5a-9e1a-ac879dd6af40}; !- Outlet Port

OS:Node,
  {74eaebbf-0669-4fad-8410-83f5a63d174d}, !- Handle
  Node 340,                               !- Name
  {2796f0be-b4d4-47e0-a4af-69763860d1d9}, !- Inlet Port
  {d91effec-a268-4747-861b-0d14d0f5d399}; !- Outlet Port

OS:Connection,
  {b6611e5e-c4fc-4e5a-9e1a-ac879dd6af40}, !- Handle
  {13b429f1-75f4-473b-8ce0-cc1c7e5f49d3}, !- Name
  {380c40ac-4b08-49ce-936a-cab8240602ec}, !- Source Object
  3,                                      !- Outlet Port
  {8d54c862-5bee-43dc-b907-f8ddaee9dc39}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2796f0be-b4d4-47e0-a4af-69763860d1d9}, !- Handle
  {b0206cea-80a4-401b-be4c-8e3de10b0277}, !- Name
  {2d4521f4-0908-4567-a94a-4ff77b590721}, !- Source Object
  3,                                      !- Outlet Port
  {74eaebbf-0669-4fad-8410-83f5a63d174d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7f258de2-9eb4-46b6-8d72-8296cb35b189}, !- Handle
  Node 341,                               !- Name
  {f0cac6e9-9f0a-4ad9-ae37-03644026e8b5}, !- Inlet Port
  {87063385-494c-4348-a7d0-f7b82fbcf7dd}; !- Outlet Port

OS:Connection,
  {f0cac6e9-9f0a-4ad9-ae37-03644026e8b5}, !- Handle
  {c223caaa-4f48-421d-a3ed-7686b3f9b375}, !- Name
  {bbebd733-f625-4943-b59a-cdce5709c573}, !- Source Object
  10,                                     !- Outlet Port
  {7f258de2-9eb4-46b6-8d72-8296cb35b189}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {87063385-494c-4348-a7d0-f7b82fbcf7dd}, !- Handle
  {de9994b1-55a5-498f-9af1-e82234bd22d7}, !- Name
  {7f258de2-9eb4-46b6-8d72-8296cb35b189}, !- Source Object
  3,                                      !- Outlet Port
  {5717c5d7-5d1e-45a8-b3a1-0472a8ffe800}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {54aec0cb-e9e3-4831-a285-5164163b45cd}, !- Handle
  {fb836db9-babd-46c4-8e08-6ecab64e3fa4}, !- Name
  {5717c5d7-5d1e-45a8-b3a1-0472a8ffe800}, !- Source Object
  12,                                     !- Outlet Port
  {380c40ac-4b08-49ce-936a-cab8240602ec}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d91effec-a268-4747-861b-0d14d0f5d399}, !- Handle
  {ee6f41a9-8218-47cb-be75-c575306bca3d}, !- Name
  {74eaebbf-0669-4fad-8410-83f5a63d174d}, !- Source Object
  3,                                      !- Outlet Port
  {9552b25a-5477-4dd4-a2a4-404647ca8105}, !- Target Object
  12;                                     !- Inlet Port

OS:Coil:Heating:Water,
  {8da4b8c7-8591-4f96-8155-caec09c69494}, !- Handle
  EnclosedOffice_Mid_ZN_5 ZN Reheat Coil, !- Name
  {7cf9dcab-4665-4ba1-bf7e-2832f3cdb71a}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {44db7de0-4d82-4969-8fdc-3a44109957ac}, !- Water Inlet Node Name
  {d23843a8-cd87-48d9-a90d-3ea14d961ab1}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {fbf94a17-d86d-4c84-8b51-c888504a44d3}, !- Handle
  Node 342,                               !- Name
  {5b66a40b-4ce0-473b-b21c-90626f94fad8}, !- Inlet Port
  {44db7de0-4d82-4969-8fdc-3a44109957ac}; !- Outlet Port

OS:Connection,
  {5b66a40b-4ce0-473b-b21c-90626f94fad8}, !- Handle
  {25febacb-5394-4915-96ef-a9797077e295}, !- Name
  {5b944b51-55d6-4fd5-977f-971974abc109}, !- Source Object
  39,                                     !- Outlet Port
  {fbf94a17-d86d-4c84-8b51-c888504a44d3}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {db1451bc-37fa-4501-854d-80840f5afbe5}, !- Handle
  Node 343,                               !- Name
  {d23843a8-cd87-48d9-a90d-3ea14d961ab1}, !- Inlet Port
  {e6d97cc4-3a97-4eb9-9824-6a67299e8160}; !- Outlet Port

OS:Connection,
  {44db7de0-4d82-4969-8fdc-3a44109957ac}, !- Handle
  {c1c60a2c-7e8a-41e5-b1d6-1c4ebdcc3688}, !- Name
  {fbf94a17-d86d-4c84-8b51-c888504a44d3}, !- Source Object
  3,                                      !- Outlet Port
  {8da4b8c7-8591-4f96-8155-caec09c69494}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {d23843a8-cd87-48d9-a90d-3ea14d961ab1}, !- Handle
  {58b38c27-99b7-40a0-893c-f94110c3c618}, !- Name
  {8da4b8c7-8591-4f96-8155-caec09c69494}, !- Source Object
  6,                                      !- Outlet Port
  {db1451bc-37fa-4501-854d-80840f5afbe5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e6d97cc4-3a97-4eb9-9824-6a67299e8160}, !- Handle
  {57674fc3-35a9-48c3-9f6c-bcdf0f0cf65f}, !- Name
  {db1451bc-37fa-4501-854d-80840f5afbe5}, !- Source Object
  3,                                      !- Outlet Port
  {4091f732-b47b-4cf5-bd97-0a5c3e6aa7c9}, !- Target Object
  39;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {c8e58e54-ece5-439c-8b23-cfc9b62da9ac}, !- Handle
  EnclosedOffice_Mid_ZN_5 ZN Reheat Coil Controller, !- Name
  {8da4b8c7-8591-4f96-8155-caec09c69494}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {36acb863-d3b2-4ec9-83a6-52a0a6b790f1}, !- Handle
  EnclosedOffice_Mid_ZN_5 ZN VAV Terminal, !- Name
  {7cf9dcab-4665-4ba1-bf7e-2832f3cdb71a}, !- Availability Schedule Name
  {0fdb1d57-824a-433f-9961-aae645122ed9}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {8da4b8c7-8591-4f96-8155-caec09c69494}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {03bd2fc2-669d-499c-840e-764523d79151}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {623ced98-cfb6-429f-918b-b834929c4f0a}, !- Handle
  Node 344,                               !- Name
  {03bd2fc2-669d-499c-840e-764523d79151}, !- Inlet Port
  {0ff34f23-4ad1-4a7a-b838-651567201802}; !- Outlet Port

OS:Node,
  {ab4f80db-37f0-4da0-a45d-90cd400f6292}, !- Handle
  Node 345,                               !- Name
  {5aa3fbf1-8662-43e0-bf4d-d3224d811fab}, !- Inlet Port
  {88744afc-c293-4dea-8ade-21712af5bc49}; !- Outlet Port

OS:Connection,
  {0ff34f23-4ad1-4a7a-b838-651567201802}, !- Handle
  {8d53563c-56fc-4bb1-a9f5-5d40ba1ff8ad}, !- Name
  {623ced98-cfb6-429f-918b-b834929c4f0a}, !- Source Object
  3,                                      !- Outlet Port
  {f04bf071-4d30-4288-9057-19e809609ab9}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5aa3fbf1-8662-43e0-bf4d-d3224d811fab}, !- Handle
  {29ff6994-b222-4f31-aafd-89aa116a59f9}, !- Name
  {8b5e66fc-871a-4d79-8f11-7eaa049a1ac8}, !- Source Object
  3,                                      !- Outlet Port
  {ab4f80db-37f0-4da0-a45d-90cd400f6292}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8468bbd9-bfcc-4f5f-8866-421ee38cfa2c}, !- Handle
  Node 346,                               !- Name
  {39c6fdd5-66c9-403f-82b3-cd5c65869f63}, !- Inlet Port
  {0fdb1d57-824a-433f-9961-aae645122ed9}; !- Outlet Port

OS:Connection,
  {39c6fdd5-66c9-403f-82b3-cd5c65869f63}, !- Handle
  {e06318f4-a428-4e40-a608-ad796d70f8d3}, !- Name
  {bbebd733-f625-4943-b59a-cdce5709c573}, !- Source Object
  11,                                     !- Outlet Port
  {8468bbd9-bfcc-4f5f-8866-421ee38cfa2c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0fdb1d57-824a-433f-9961-aae645122ed9}, !- Handle
  {b672f557-5d7e-452b-b2ad-30889fd00ee7}, !- Name
  {8468bbd9-bfcc-4f5f-8866-421ee38cfa2c}, !- Source Object
  3,                                      !- Outlet Port
  {36acb863-d3b2-4ec9-83a6-52a0a6b790f1}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {03bd2fc2-669d-499c-840e-764523d79151}, !- Handle
  {d3896b77-5845-44e6-86df-258b1a462ee1}, !- Name
  {36acb863-d3b2-4ec9-83a6-52a0a6b790f1}, !- Source Object
  12,                                     !- Outlet Port
  {623ced98-cfb6-429f-918b-b834929c4f0a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {88744afc-c293-4dea-8ade-21712af5bc49}, !- Handle
  {fd73475e-30fb-422a-8b04-b8fc5bf323c7}, !- Name
  {ab4f80db-37f0-4da0-a45d-90cd400f6292}, !- Source Object
  3,                                      !- Outlet Port
  {9552b25a-5477-4dd4-a2a4-404647ca8105}, !- Target Object
  13;                                     !- Inlet Port

OS:Coil:Heating:Water,
  {d100152d-7c96-4c33-b7de-43a45fb12ade}, !- Handle
  EnclosedOffice_Mid_ZN_6 ZN Reheat Coil, !- Name
  {7cf9dcab-4665-4ba1-bf7e-2832f3cdb71a}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {04a11501-5a2d-488c-8386-f218c9a80368}, !- Water Inlet Node Name
  {4c6f87aa-e8a4-4c20-924a-0c0e5c719b34}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {130d634d-58af-4de1-b857-4289663ff0df}, !- Handle
  Node 347,                               !- Name
  {25909765-be12-4708-82b6-cae1d3eac8ea}, !- Inlet Port
  {04a11501-5a2d-488c-8386-f218c9a80368}; !- Outlet Port

OS:Connection,
  {25909765-be12-4708-82b6-cae1d3eac8ea}, !- Handle
  {b78c1c78-0223-4fcb-a2cf-bdd567905a07}, !- Name
  {5b944b51-55d6-4fd5-977f-971974abc109}, !- Source Object
  40,                                     !- Outlet Port
  {130d634d-58af-4de1-b857-4289663ff0df}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b098a75a-f48b-4c4d-a488-b9dab41e2e5a}, !- Handle
  Node 348,                               !- Name
  {4c6f87aa-e8a4-4c20-924a-0c0e5c719b34}, !- Inlet Port
  {f7f53938-f57e-4822-ae93-33d130695a07}; !- Outlet Port

OS:Connection,
  {04a11501-5a2d-488c-8386-f218c9a80368}, !- Handle
  {d75e9358-6129-43fc-b465-203d87b548be}, !- Name
  {130d634d-58af-4de1-b857-4289663ff0df}, !- Source Object
  3,                                      !- Outlet Port
  {d100152d-7c96-4c33-b7de-43a45fb12ade}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {4c6f87aa-e8a4-4c20-924a-0c0e5c719b34}, !- Handle
  {aa11c72b-007e-4d97-8af5-22a944684c93}, !- Name
  {d100152d-7c96-4c33-b7de-43a45fb12ade}, !- Source Object
  6,                                      !- Outlet Port
  {b098a75a-f48b-4c4d-a488-b9dab41e2e5a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f7f53938-f57e-4822-ae93-33d130695a07}, !- Handle
  {7e775317-13cb-4756-8c63-a98a30e1f973}, !- Name
  {b098a75a-f48b-4c4d-a488-b9dab41e2e5a}, !- Source Object
  3,                                      !- Outlet Port
  {4091f732-b47b-4cf5-bd97-0a5c3e6aa7c9}, !- Target Object
  40;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {eafe21cb-c344-4e24-9ea8-4577b2e41a9a}, !- Handle
  EnclosedOffice_Mid_ZN_6 ZN Reheat Coil Controller, !- Name
  {d100152d-7c96-4c33-b7de-43a45fb12ade}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {3289dd38-eaa7-4685-a0a6-4c1198873692}, !- Handle
  EnclosedOffice_Mid_ZN_6 ZN VAV Terminal, !- Name
  {7cf9dcab-4665-4ba1-bf7e-2832f3cdb71a}, !- Availability Schedule Name
  {9ecf79c2-5713-4331-99e0-551ff16d3702}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {d100152d-7c96-4c33-b7de-43a45fb12ade}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {56171173-8049-4948-8bc1-d5704dd5be23}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {d62dc4d3-9cbd-4bfc-b952-52af0d92e601}, !- Handle
  Node 349,                               !- Name
  {56171173-8049-4948-8bc1-d5704dd5be23}, !- Inlet Port
  {8aab012a-8193-4d5b-8130-4311073bc17e}; !- Outlet Port

OS:Node,
  {4f50a3d0-0697-4f50-b55c-dbaf0db54d9a}, !- Handle
  Node 350,                               !- Name
  {65b5b603-41e0-4310-9a0a-7cdae97eb460}, !- Inlet Port
  {afb93bec-b03b-4856-9268-f0afe0ab87a8}; !- Outlet Port

OS:Connection,
  {8aab012a-8193-4d5b-8130-4311073bc17e}, !- Handle
  {ff53c83c-513b-4921-b8e5-4a966bdf7271}, !- Name
  {d62dc4d3-9cbd-4bfc-b952-52af0d92e601}, !- Source Object
  3,                                      !- Outlet Port
  {e3649424-e488-4f85-8981-25305b1e4a35}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {65b5b603-41e0-4310-9a0a-7cdae97eb460}, !- Handle
  {d11fe675-6628-4c79-939c-0046002c4b81}, !- Name
  {233e7e75-7299-4b96-9a06-aecd7a7d4f46}, !- Source Object
  3,                                      !- Outlet Port
  {4f50a3d0-0697-4f50-b55c-dbaf0db54d9a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b34b29aa-620f-4921-9bdf-b1965fe25fa7}, !- Handle
  Node 351,                               !- Name
  {ef461a16-71c4-4a9a-a388-af7bcedf3258}, !- Inlet Port
  {9ecf79c2-5713-4331-99e0-551ff16d3702}; !- Outlet Port

OS:Connection,
  {ef461a16-71c4-4a9a-a388-af7bcedf3258}, !- Handle
  {96d74853-b78f-4306-8d1f-2202e71a11e7}, !- Name
  {bbebd733-f625-4943-b59a-cdce5709c573}, !- Source Object
  12,                                     !- Outlet Port
  {b34b29aa-620f-4921-9bdf-b1965fe25fa7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9ecf79c2-5713-4331-99e0-551ff16d3702}, !- Handle
  {2c97dae8-a995-4cc4-820a-a5df3829ebaf}, !- Name
  {b34b29aa-620f-4921-9bdf-b1965fe25fa7}, !- Source Object
  3,                                      !- Outlet Port
  {3289dd38-eaa7-4685-a0a6-4c1198873692}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {56171173-8049-4948-8bc1-d5704dd5be23}, !- Handle
  {308c23a6-aedb-4fe9-b154-3a807fc4e566}, !- Name
  {3289dd38-eaa7-4685-a0a6-4c1198873692}, !- Source Object
  12,                                     !- Outlet Port
  {d62dc4d3-9cbd-4bfc-b952-52af0d92e601}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {afb93bec-b03b-4856-9268-f0afe0ab87a8}, !- Handle
  {47243e2c-2eca-4a81-b89d-e80c29b7ce6e}, !- Name
  {4f50a3d0-0697-4f50-b55c-dbaf0db54d9a}, !- Source Object
  3,                                      !- Outlet Port
  {9552b25a-5477-4dd4-a2a4-404647ca8105}, !- Target Object
  14;                                     !- Inlet Port

OS:Coil:Heating:Water,
  {5ea30e30-c19c-4216-9580-069ee2bb2b35}, !- Handle
  EnclosedOffice_Mid_ZN_7 ZN Reheat Coil, !- Name
  {7cf9dcab-4665-4ba1-bf7e-2832f3cdb71a}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {186bcbed-f6b9-4eef-92d4-dbf565690e83}, !- Water Inlet Node Name
  {9a11c385-2e7a-4e28-864a-8d6c389af963}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {dc8cabf3-97e5-4d35-b181-df415dfc6007}, !- Handle
  Node 352,                               !- Name
  {32534110-0340-4e21-9f5d-5221de817ec1}, !- Inlet Port
  {186bcbed-f6b9-4eef-92d4-dbf565690e83}; !- Outlet Port

OS:Connection,
  {32534110-0340-4e21-9f5d-5221de817ec1}, !- Handle
  {8d02c5a0-ab36-4d7d-b91c-a45ca03e8ee2}, !- Name
  {5b944b51-55d6-4fd5-977f-971974abc109}, !- Source Object
  41,                                     !- Outlet Port
  {dc8cabf3-97e5-4d35-b181-df415dfc6007}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0c43a17c-308f-4486-82b0-f6f7a8c54c24}, !- Handle
  Node 353,                               !- Name
  {9a11c385-2e7a-4e28-864a-8d6c389af963}, !- Inlet Port
  {90d28d8a-7988-49b6-a0ce-4bc84a19d297}; !- Outlet Port

OS:Connection,
  {186bcbed-f6b9-4eef-92d4-dbf565690e83}, !- Handle
  {878c5892-54e7-4e59-ba2d-d3601eed34d2}, !- Name
  {dc8cabf3-97e5-4d35-b181-df415dfc6007}, !- Source Object
  3,                                      !- Outlet Port
  {5ea30e30-c19c-4216-9580-069ee2bb2b35}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {9a11c385-2e7a-4e28-864a-8d6c389af963}, !- Handle
  {25dc15d7-5c85-4ecf-9b19-65feb8bc44db}, !- Name
  {5ea30e30-c19c-4216-9580-069ee2bb2b35}, !- Source Object
  6,                                      !- Outlet Port
  {0c43a17c-308f-4486-82b0-f6f7a8c54c24}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {90d28d8a-7988-49b6-a0ce-4bc84a19d297}, !- Handle
  {6d3d5d1b-46e8-4afe-a374-5f1e021ceb75}, !- Name
  {0c43a17c-308f-4486-82b0-f6f7a8c54c24}, !- Source Object
  3,                                      !- Outlet Port
  {4091f732-b47b-4cf5-bd97-0a5c3e6aa7c9}, !- Target Object
  41;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {91b9900d-f26f-4f60-8601-1de722daecfa}, !- Handle
  EnclosedOffice_Mid_ZN_7 ZN Reheat Coil Controller, !- Name
  {5ea30e30-c19c-4216-9580-069ee2bb2b35}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {c4b5a40e-42db-4c90-9857-13a64f1940bc}, !- Handle
  EnclosedOffice_Mid_ZN_7 ZN VAV Terminal, !- Name
  {7cf9dcab-4665-4ba1-bf7e-2832f3cdb71a}, !- Availability Schedule Name
  {dce1ee9a-649f-435a-b144-f67d2f4ab1a0}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
