  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {5ea30e30-c19c-4216-9580-069ee2bb2b35}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {87bfbfb8-c2ad-4387-a0ad-c646c14a82df}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {147e35e7-c8f1-4944-8872-7239ae8df3f9}, !- Handle
  Node 354,                               !- Name
  {87bfbfb8-c2ad-4387-a0ad-c646c14a82df}, !- Inlet Port
  {0d0b8a94-f7ba-45e7-a16c-0849ffc82314}; !- Outlet Port

OS:Node,
  {4c1b8068-3917-478f-ab49-b9fcea3afb36}, !- Handle
  Node 355,                               !- Name
  {b30c7b03-62ee-4214-9bf4-ad1665440ca5}, !- Inlet Port
  {5e0603ff-b751-4268-bdaa-90c9c7da408c}; !- Outlet Port

OS:Connection,
  {0d0b8a94-f7ba-45e7-a16c-0849ffc82314}, !- Handle
  {22b07e3d-2b35-43de-b45b-a77e4f1d891d}, !- Name
  {147e35e7-c8f1-4944-8872-7239ae8df3f9}, !- Source Object
  3,                                      !- Outlet Port
  {ef601c93-5c8b-49bc-ae5d-becd9f7a3a4a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b30c7b03-62ee-4214-9bf4-ad1665440ca5}, !- Handle
  {8dda61af-dda6-49d0-a3f1-d45ca21ad149}, !- Name
  {8e648b7c-b8de-4676-8614-9aeebea65c2e}, !- Source Object
  3,                                      !- Outlet Port
  {4c1b8068-3917-478f-ab49-b9fcea3afb36}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {643b0f18-d761-4f97-add9-de3a8e2069a1}, !- Handle
  Node 356,                               !- Name
  {393a70bd-10bf-460a-9948-706516226423}, !- Inlet Port
  {dce1ee9a-649f-435a-b144-f67d2f4ab1a0}; !- Outlet Port

OS:Connection,
  {393a70bd-10bf-460a-9948-706516226423}, !- Handle
  {bd1b6092-3a19-4a6c-9562-592c1c34eb65}, !- Name
  {bbebd733-f625-4943-b59a-cdce5709c573}, !- Source Object
  13,                                     !- Outlet Port
  {643b0f18-d761-4f97-add9-de3a8e2069a1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dce1ee9a-649f-435a-b144-f67d2f4ab1a0}, !- Handle
  {287a3ab0-9ce9-457a-8b6e-9073148e7054}, !- Name
  {643b0f18-d761-4f97-add9-de3a8e2069a1}, !- Source Object
  3,                                      !- Outlet Port
  {c4b5a40e-42db-4c90-9857-13a64f1940bc}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {87bfbfb8-c2ad-4387-a0ad-c646c14a82df}, !- Handle
  {4b3996ba-8c17-4102-b09c-2b6bdea717d1}, !- Name
  {c4b5a40e-42db-4c90-9857-13a64f1940bc}, !- Source Object
  12,                                     !- Outlet Port
  {147e35e7-c8f1-4944-8872-7239ae8df3f9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5e0603ff-b751-4268-bdaa-90c9c7da408c}, !- Handle
  {51fb390e-ef35-4c22-80bb-44c3975b2be0}, !- Name
  {4c1b8068-3917-478f-ab49-b9fcea3afb36}, !- Source Object
  3,                                      !- Outlet Port
  {9552b25a-5477-4dd4-a2a4-404647ca8105}, !- Target Object
  15;                                     !- Inlet Port

OS:Coil:Heating:Water,
  {e053834c-e165-4efb-9a23-abb7a8f98b86}, !- Handle
  EnclosedOffice_Mid_ZN_8 ZN Reheat Coil, !- Name
  {7cf9dcab-4665-4ba1-bf7e-2832f3cdb71a}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {0469f4fd-c65a-4b2f-9b54-d1914ea4f077}, !- Water Inlet Node Name
  {edc8586a-fd31-46ea-a837-87242ece47aa}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {5b104a91-9451-4bd3-9f57-cb791d485208}, !- Handle
  Node 357,                               !- Name
  {e0cd8211-7160-45ce-959c-25c8c3f3cfcb}, !- Inlet Port
  {0469f4fd-c65a-4b2f-9b54-d1914ea4f077}; !- Outlet Port

OS:Connection,
  {e0cd8211-7160-45ce-959c-25c8c3f3cfcb}, !- Handle
  {49e30ef0-2fb2-48f3-a2a0-350ef42fcafe}, !- Name
  {5b944b51-55d6-4fd5-977f-971974abc109}, !- Source Object
  42,                                     !- Outlet Port
  {5b104a91-9451-4bd3-9f57-cb791d485208}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3998289e-6395-4b94-80a7-29747ebb04b0}, !- Handle
  Node 358,                               !- Name
  {edc8586a-fd31-46ea-a837-87242ece47aa}, !- Inlet Port
  {c8e38a66-8538-46c8-80c2-f43e72805db8}; !- Outlet Port

OS:Connection,
  {0469f4fd-c65a-4b2f-9b54-d1914ea4f077}, !- Handle
  {dabbc524-cf78-4f19-80de-486fb3e0c464}, !- Name
  {5b104a91-9451-4bd3-9f57-cb791d485208}, !- Source Object
  3,                                      !- Outlet Port
  {e053834c-e165-4efb-9a23-abb7a8f98b86}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {edc8586a-fd31-46ea-a837-87242ece47aa}, !- Handle
  {f98b427f-7cab-4021-9b0b-e1f6c9468eb9}, !- Name
  {e053834c-e165-4efb-9a23-abb7a8f98b86}, !- Source Object
  6,                                      !- Outlet Port
  {3998289e-6395-4b94-80a7-29747ebb04b0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c8e38a66-8538-46c8-80c2-f43e72805db8}, !- Handle
  {9348b58f-56fd-44c8-b334-f60274a4c06a}, !- Name
  {3998289e-6395-4b94-80a7-29747ebb04b0}, !- Source Object
  3,                                      !- Outlet Port
  {4091f732-b47b-4cf5-bd97-0a5c3e6aa7c9}, !- Target Object
  42;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {e63aaa7e-5bc8-4992-b504-eddfe4f006ca}, !- Handle
  EnclosedOffice_Mid_ZN_8 ZN Reheat Coil Controller, !- Name
  {e053834c-e165-4efb-9a23-abb7a8f98b86}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {389f6210-7fd8-4b08-adec-c5fa787414b9}, !- Handle
  EnclosedOffice_Mid_ZN_8 ZN VAV Terminal, !- Name
  {7cf9dcab-4665-4ba1-bf7e-2832f3cdb71a}, !- Availability Schedule Name
  {09691eed-4f45-4f2c-83c6-991efbdbb855}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {e053834c-e165-4efb-9a23-abb7a8f98b86}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {c0ed329e-8d7c-4c60-bac1-ad3baba5454c}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {17d9c393-2e7b-44bf-b354-79deaa0495cd}, !- Handle
  Node 359,                               !- Name
  {c0ed329e-8d7c-4c60-bac1-ad3baba5454c}, !- Inlet Port
  {2fe4f576-7b94-4329-804c-f23d3b80443c}; !- Outlet Port

OS:Node,
  {3421cd89-f800-4e00-be28-5712e7707b97}, !- Handle
  Node 360,                               !- Name
  {60946de6-be4b-4a39-a588-1daa9b663a36}, !- Inlet Port
  {683c92e5-0a22-48ad-a515-7f324fd0d583}; !- Outlet Port

OS:Connection,
  {2fe4f576-7b94-4329-804c-f23d3b80443c}, !- Handle
  {60b7f594-88e8-4aa0-9897-157ea85bcb5b}, !- Name
  {17d9c393-2e7b-44bf-b354-79deaa0495cd}, !- Source Object
  3,                                      !- Outlet Port
  {664cb381-5791-4db6-8896-2ccfdd9b427e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {60946de6-be4b-4a39-a588-1daa9b663a36}, !- Handle
  {8d47a704-02d1-4ad0-96b9-6c0c699a9486}, !- Name
  {7347d161-e4c5-4887-8540-d7e0988e8ccd}, !- Source Object
  3,                                      !- Outlet Port
  {3421cd89-f800-4e00-be28-5712e7707b97}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {01ec0566-24a2-45a0-82d2-afe5695296b2}, !- Handle
  Node 361,                               !- Name
  {b6a51f2f-7816-4edd-aeeb-fd25d9ec9935}, !- Inlet Port
  {09691eed-4f45-4f2c-83c6-991efbdbb855}; !- Outlet Port

OS:Connection,
  {b6a51f2f-7816-4edd-aeeb-fd25d9ec9935}, !- Handle
  {d1e273cd-11bc-44a7-bf46-72128df4833d}, !- Name
  {bbebd733-f625-4943-b59a-cdce5709c573}, !- Source Object
  14,                                     !- Outlet Port
  {01ec0566-24a2-45a0-82d2-afe5695296b2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {09691eed-4f45-4f2c-83c6-991efbdbb855}, !- Handle
  {7e84d72b-9618-4b46-849d-1872cb03b41e}, !- Name
  {01ec0566-24a2-45a0-82d2-afe5695296b2}, !- Source Object
  3,                                      !- Outlet Port
  {389f6210-7fd8-4b08-adec-c5fa787414b9}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c0ed329e-8d7c-4c60-bac1-ad3baba5454c}, !- Handle
  {b8c8f48e-5181-4994-a3db-066daa037f9c}, !- Name
  {389f6210-7fd8-4b08-adec-c5fa787414b9}, !- Source Object
  12,                                     !- Outlet Port
  {17d9c393-2e7b-44bf-b354-79deaa0495cd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {683c92e5-0a22-48ad-a515-7f324fd0d583}, !- Handle
  {0777e173-e874-4418-bade-9911d8d371c1}, !- Name
  {3421cd89-f800-4e00-be28-5712e7707b97}, !- Source Object
  3,                                      !- Outlet Port
  {9552b25a-5477-4dd4-a2a4-404647ca8105}, !- Target Object
  16;                                     !- Inlet Port

OS:Coil:Heating:Water,
  {153c64e4-79e1-4d9b-9239-94520954d753}, !- Handle
  Mechanical_Mid_ZN_1 ZN Reheat Coil,     !- Name
  {7cf9dcab-4665-4ba1-bf7e-2832f3cdb71a}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {6e9e653f-60be-4654-a5c9-594013cd220b}, !- Water Inlet Node Name
  {497bba03-3acb-4fc9-9f36-e49b2066e2c9}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {9e17cdfe-4d39-4950-b38e-b0c98efa7378}, !- Handle
  Node 362,                               !- Name
  {8dc39d55-aaa5-49d7-b2c6-a2c159c0f990}, !- Inlet Port
  {6e9e653f-60be-4654-a5c9-594013cd220b}; !- Outlet Port

OS:Connection,
  {8dc39d55-aaa5-49d7-b2c6-a2c159c0f990}, !- Handle
  {3a243433-5b48-44cc-a03a-1fe5e7d74c46}, !- Name
  {5b944b51-55d6-4fd5-977f-971974abc109}, !- Source Object
  43,                                     !- Outlet Port
  {9e17cdfe-4d39-4950-b38e-b0c98efa7378}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {fb647d7b-8e3c-4427-9145-6b3bc49964c5}, !- Handle
  Node 363,                               !- Name
  {497bba03-3acb-4fc9-9f36-e49b2066e2c9}, !- Inlet Port
  {53f24d9c-0e75-4de8-94b0-5991a22ce982}; !- Outlet Port

OS:Connection,
  {6e9e653f-60be-4654-a5c9-594013cd220b}, !- Handle
  {8b58c6ca-799a-468e-a371-06488acbbe64}, !- Name
  {9e17cdfe-4d39-4950-b38e-b0c98efa7378}, !- Source Object
  3,                                      !- Outlet Port
  {153c64e4-79e1-4d9b-9239-94520954d753}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {497bba03-3acb-4fc9-9f36-e49b2066e2c9}, !- Handle
  {bc4046dd-00d1-4293-bf68-3c8110b855bd}, !- Name
  {153c64e4-79e1-4d9b-9239-94520954d753}, !- Source Object
  6,                                      !- Outlet Port
  {fb647d7b-8e3c-4427-9145-6b3bc49964c5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {53f24d9c-0e75-4de8-94b0-5991a22ce982}, !- Handle
  {9fa318cc-4569-416a-84d8-cff1d124b609}, !- Name
  {fb647d7b-8e3c-4427-9145-6b3bc49964c5}, !- Source Object
  3,                                      !- Outlet Port
  {4091f732-b47b-4cf5-bd97-0a5c3e6aa7c9}, !- Target Object
  43;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {6f31aa84-1459-423d-a81a-257d31450352}, !- Handle
  Mechanical_Mid_ZN_1 ZN Reheat Coil Controller, !- Name
  {153c64e4-79e1-4d9b-9239-94520954d753}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {c759ec4b-422d-4a04-98ab-9d244e77618a}, !- Handle
  Mechanical_Mid_ZN_1 ZN VAV Terminal,    !- Name
  {7cf9dcab-4665-4ba1-bf7e-2832f3cdb71a}, !- Availability Schedule Name
  {1a009df8-5f1a-4cdf-bc9e-e722eb440c69}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {153c64e4-79e1-4d9b-9239-94520954d753}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {1add481b-50ac-41f9-986a-c5c881e74dbb}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {85a3a10c-45a4-4de6-965f-ff3c57445f39}, !- Handle
  Node 364,                               !- Name
  {1add481b-50ac-41f9-986a-c5c881e74dbb}, !- Inlet Port
  {a3386b45-3007-4b25-b099-c15da2f6ad8b}; !- Outlet Port

OS:Node,
  {c178c83a-0740-45fe-aaa7-ca33f1d9e780}, !- Handle
  Node 365,                               !- Name
  {9e023957-dc48-4ded-a230-03dfc7cc09eb}, !- Inlet Port
  {6472fc9b-e21d-4c23-8572-7b0b6df1933a}; !- Outlet Port

OS:Connection,
  {a3386b45-3007-4b25-b099-c15da2f6ad8b}, !- Handle
  {e370dcaa-5ae9-4726-adab-598be9295e50}, !- Name
  {85a3a10c-45a4-4de6-965f-ff3c57445f39}, !- Source Object
  3,                                      !- Outlet Port
  {ada69b01-ffdd-4c9b-a7ac-4e9b366e2c4c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9e023957-dc48-4ded-a230-03dfc7cc09eb}, !- Handle
  {76517c0c-76cb-4cc6-89cc-f1dfeb1b6443}, !- Name
  {00538f56-d7e9-486c-b0d1-e4465fdc36d0}, !- Source Object
  3,                                      !- Outlet Port
  {c178c83a-0740-45fe-aaa7-ca33f1d9e780}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {cbfaa243-4c3e-4bca-9d20-60a232c19c9b}, !- Handle
  Node 366,                               !- Name
  {f8b98856-0a51-4e7e-8374-b9232b0d5d58}, !- Inlet Port
  {1a009df8-5f1a-4cdf-bc9e-e722eb440c69}; !- Outlet Port

OS:Connection,
  {f8b98856-0a51-4e7e-8374-b9232b0d5d58}, !- Handle
  {59c5f730-e5f0-4af8-bc4e-f57c696c296c}, !- Name
  {bbebd733-f625-4943-b59a-cdce5709c573}, !- Source Object
  15,                                     !- Outlet Port
  {cbfaa243-4c3e-4bca-9d20-60a232c19c9b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1a009df8-5f1a-4cdf-bc9e-e722eb440c69}, !- Handle
  {65cd6d67-76f3-40c5-8a23-17cd17d4a080}, !- Name
  {cbfaa243-4c3e-4bca-9d20-60a232c19c9b}, !- Source Object
  3,                                      !- Outlet Port
  {c759ec4b-422d-4a04-98ab-9d244e77618a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1add481b-50ac-41f9-986a-c5c881e74dbb}, !- Handle
  {72b7704b-9bd1-4202-9d55-9e7b630cabe2}, !- Name
  {c759ec4b-422d-4a04-98ab-9d244e77618a}, !- Source Object
  12,                                     !- Outlet Port
  {85a3a10c-45a4-4de6-965f-ff3c57445f39}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6472fc9b-e21d-4c23-8572-7b0b6df1933a}, !- Handle
  {f8a9c0b9-34ba-4d40-b37b-d28fc7517e47}, !- Name
  {c178c83a-0740-45fe-aaa7-ca33f1d9e780}, !- Source Object
  3,                                      !- Outlet Port
  {9552b25a-5477-4dd4-a2a4-404647ca8105}, !- Target Object
  17;                                     !- Inlet Port

OS:Coil:Heating:Water,
  {90ea43bd-6bbf-4e70-84e6-4421a30e789c}, !- Handle
  Mechanical_Mid_ZN_2 ZN Reheat Coil,     !- Name
  {7cf9dcab-4665-4ba1-bf7e-2832f3cdb71a}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {f1521e55-0ff7-4daf-9857-c535ab8cbc14}, !- Water Inlet Node Name
  {a9f7ef6b-0d0b-4ebc-95b2-c8d54d418f99}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {47e1897b-4e84-4678-a6df-82ed9dba641c}, !- Handle
  Node 367,                               !- Name
  {fbb18c7e-dcc0-4ce7-960a-46fff6320986}, !- Inlet Port
  {f1521e55-0ff7-4daf-9857-c535ab8cbc14}; !- Outlet Port

OS:Connection,
  {fbb18c7e-dcc0-4ce7-960a-46fff6320986}, !- Handle
  {0452fa5d-9a34-4e87-b8a0-691f79d93049}, !- Name
  {5b944b51-55d6-4fd5-977f-971974abc109}, !- Source Object
  44,                                     !- Outlet Port
  {47e1897b-4e84-4678-a6df-82ed9dba641c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {88a05555-13d6-4b56-bc82-a39c3a32ade5}, !- Handle
  Node 368,                               !- Name
  {a9f7ef6b-0d0b-4ebc-95b2-c8d54d418f99}, !- Inlet Port
  {46ad6c16-4835-4086-b8e0-312a62a137f3}; !- Outlet Port

OS:Connection,
  {f1521e55-0ff7-4daf-9857-c535ab8cbc14}, !- Handle
  {6e09f570-3551-478f-ac5a-0bd608610cd7}, !- Name
  {47e1897b-4e84-4678-a6df-82ed9dba641c}, !- Source Object
  3,                                      !- Outlet Port
  {90ea43bd-6bbf-4e70-84e6-4421a30e789c}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {a9f7ef6b-0d0b-4ebc-95b2-c8d54d418f99}, !- Handle
  {4a418c49-6483-41e5-9a58-855e2e56bfed}, !- Name
  {90ea43bd-6bbf-4e70-84e6-4421a30e789c}, !- Source Object
  6,                                      !- Outlet Port
  {88a05555-13d6-4b56-bc82-a39c3a32ade5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {46ad6c16-4835-4086-b8e0-312a62a137f3}, !- Handle
  {c307a156-b498-4f6e-8645-b09f3e451ed8}, !- Name
  {88a05555-13d6-4b56-bc82-a39c3a32ade5}, !- Source Object
  3,                                      !- Outlet Port
  {4091f732-b47b-4cf5-bd97-0a5c3e6aa7c9}, !- Target Object
  44;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {6c96342d-789b-4f7b-bcb4-102a6e2cfb30}, !- Handle
  Mechanical_Mid_ZN_2 ZN Reheat Coil Controller, !- Name
  {90ea43bd-6bbf-4e70-84e6-4421a30e789c}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {ff23b2a5-f0fc-46d1-bd99-03b0dacd2588}, !- Handle
  Mechanical_Mid_ZN_2 ZN VAV Terminal,    !- Name
  {7cf9dcab-4665-4ba1-bf7e-2832f3cdb71a}, !- Availability Schedule Name
  {b6eefbe4-5206-4cb5-ae82-5738c41b5640}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {90ea43bd-6bbf-4e70-84e6-4421a30e789c}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {a7fd941c-dbb4-45b4-a47c-23426dfffd63}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {15a32363-3529-4cc5-885b-1a3e5e517560}, !- Handle
  Node 369,                               !- Name
  {a7fd941c-dbb4-45b4-a47c-23426dfffd63}, !- Inlet Port
  {14df3a63-05a2-435f-83b8-6cdd6752a0f3}; !- Outlet Port

OS:Node,
  {98dd5092-f628-4aa7-911e-fa6e16e0f175}, !- Handle
  Node 370,                               !- Name
  {35073396-938e-4652-b89b-1aad6a4a7491}, !- Inlet Port
  {5f58cfd9-25cc-4189-b57a-616a610f47f8}; !- Outlet Port

OS:Connection,
  {14df3a63-05a2-435f-83b8-6cdd6752a0f3}, !- Handle
  {6ae904b6-a126-431c-a094-e6593ac4e186}, !- Name
  {15a32363-3529-4cc5-885b-1a3e5e517560}, !- Source Object
  3,                                      !- Outlet Port
  {41cb591b-3d47-47d3-8309-972399f2542a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {35073396-938e-4652-b89b-1aad6a4a7491}, !- Handle
  {bb3dcfa8-f38e-4251-b3c8-765c4784ec8f}, !- Name
  {8ff56b7e-a2c5-4872-8f40-14881c368c22}, !- Source Object
  3,                                      !- Outlet Port
  {98dd5092-f628-4aa7-911e-fa6e16e0f175}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {fbb742b4-cda1-487f-aee6-10a7cbfabcdd}, !- Handle
  Node 371,                               !- Name
  {dadd78ae-4a38-4305-ba53-ef9768971a3e}, !- Inlet Port
  {b6eefbe4-5206-4cb5-ae82-5738c41b5640}; !- Outlet Port

OS:Connection,
  {dadd78ae-4a38-4305-ba53-ef9768971a3e}, !- Handle
  {dca63d39-1d41-4861-9cdf-306f023ae836}, !- Name
  {bbebd733-f625-4943-b59a-cdce5709c573}, !- Source Object
  16,                                     !- Outlet Port
  {fbb742b4-cda1-487f-aee6-10a7cbfabcdd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b6eefbe4-5206-4cb5-ae82-5738c41b5640}, !- Handle
  {900d3967-dc60-42d3-93ee-56f606805d1a}, !- Name
  {fbb742b4-cda1-487f-aee6-10a7cbfabcdd}, !- Source Object
  3,                                      !- Outlet Port
  {ff23b2a5-f0fc-46d1-bd99-03b0dacd2588}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a7fd941c-dbb4-45b4-a47c-23426dfffd63}, !- Handle
  {5d2234bc-4b7e-4dc3-a402-fa09c32d8e26}, !- Name
  {ff23b2a5-f0fc-46d1-bd99-03b0dacd2588}, !- Source Object
  12,                                     !- Outlet Port
  {15a32363-3529-4cc5-885b-1a3e5e517560}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5f58cfd9-25cc-4189-b57a-616a610f47f8}, !- Handle
  {f8ccaa70-beda-4324-b3d9-beeb1e37114e}, !- Name
  {98dd5092-f628-4aa7-911e-fa6e16e0f175}, !- Source Object
  3,                                      !- Outlet Port
  {9552b25a-5477-4dd4-a2a4-404647ca8105}, !- Target Object
  18;                                     !- Inlet Port

OS:Coil:Heating:Water,
  {c3740375-dd0a-48cc-8d2b-71eb7167a1a0}, !- Handle
  Corridor_Mid_ZN_1 ZN Reheat Coil,       !- Name
  {7cf9dcab-4665-4ba1-bf7e-2832f3cdb71a}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {846b3f65-c17d-4f24-a55b-c1488b096986}, !- Water Inlet Node Name
  {d8bd57c9-ca2c-4f0a-8ac4-859a3ecfee84}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {86caa9a1-da5f-4c32-9a8d-e6f397072e05}, !- Handle
  Node 372,                               !- Name
  {a3d4af00-c1d7-46d5-970c-ce130edb0a4c}, !- Inlet Port
  {846b3f65-c17d-4f24-a55b-c1488b096986}; !- Outlet Port

OS:Connection,
  {a3d4af00-c1d7-46d5-970c-ce130edb0a4c}, !- Handle
  {2a5859ee-2524-48d2-bb05-8eeae6f0227e}, !- Name
  {5b944b51-55d6-4fd5-977f-971974abc109}, !- Source Object
  45,                                     !- Outlet Port
  {86caa9a1-da5f-4c32-9a8d-e6f397072e05}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {80fff25d-07a8-4e98-8229-242f5e437c58}, !- Handle
  Node 373,                               !- Name
  {d8bd57c9-ca2c-4f0a-8ac4-859a3ecfee84}, !- Inlet Port
  {d7c00a13-7536-4600-8d6b-f844acd65952}; !- Outlet Port

OS:Connection,
  {846b3f65-c17d-4f24-a55b-c1488b096986}, !- Handle
  {4d20349a-6c19-4fb9-be8d-a1dc76dc75b5}, !- Name
  {86caa9a1-da5f-4c32-9a8d-e6f397072e05}, !- Source Object
  3,                                      !- Outlet Port
  {c3740375-dd0a-48cc-8d2b-71eb7167a1a0}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {d8bd57c9-ca2c-4f0a-8ac4-859a3ecfee84}, !- Handle
  {8829bd64-72d0-46b1-9fbc-b6774b6b984b}, !- Name
  {c3740375-dd0a-48cc-8d2b-71eb7167a1a0}, !- Source Object
  6,                                      !- Outlet Port
  {80fff25d-07a8-4e98-8229-242f5e437c58}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d7c00a13-7536-4600-8d6b-f844acd65952}, !- Handle
  {a510ddff-93a5-454d-a585-7f5ebaf92b1b}, !- Name
  {80fff25d-07a8-4e98-8229-242f5e437c58}, !- Source Object
  3,                                      !- Outlet Port
  {4091f732-b47b-4cf5-bd97-0a5c3e6aa7c9}, !- Target Object
  45;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {57b43b8b-13ce-44d7-b64b-4deca4ace33f}, !- Handle
  Corridor_Mid_ZN_1 ZN Reheat Coil Controller, !- Name
  {c3740375-dd0a-48cc-8d2b-71eb7167a1a0}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {b7f307f6-889d-4933-bbb4-3ee71ad3846a}, !- Handle
  Corridor_Mid_ZN_1 ZN VAV Terminal,      !- Name
  {7cf9dcab-4665-4ba1-bf7e-2832f3cdb71a}, !- Availability Schedule Name
  {207a1963-5b8c-44c3-aa99-401e22523760}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {c3740375-dd0a-48cc-8d2b-71eb7167a1a0}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {f94f53d7-7375-47eb-a4d8-3d20025d87ca}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {0b872882-bcac-4f04-95d9-6b520326e1ea}, !- Handle
  Node 374,                               !- Name
  {f94f53d7-7375-47eb-a4d8-3d20025d87ca}, !- Inlet Port
  {c8dfe3b6-11a9-4be8-97ee-70cfe7c640e5}; !- Outlet Port

OS:Node,
  {b35e8bc7-898e-4493-b568-d12d921dca63}, !- Handle
  Node 375,                               !- Name
  {13aa1401-7d3b-4193-a478-586f7c62483f}, !- Inlet Port
  {e954549c-19c5-422e-a48e-528987cd8ecc}; !- Outlet Port

OS:Connection,
  {c8dfe3b6-11a9-4be8-97ee-70cfe7c640e5}, !- Handle
  {5ab79075-1722-4cf8-a78e-d65fd7bfff78}, !- Name
  {0b872882-bcac-4f04-95d9-6b520326e1ea}, !- Source Object
  3,                                      !- Outlet Port
  {ff4f7e57-0038-40f5-8902-c4b0c92dc65e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {13aa1401-7d3b-4193-a478-586f7c62483f}, !- Handle
  {ba3f1791-db9c-4427-9ca8-da4ae32eaafc}, !- Name
  {eb5aee5d-d196-448e-afcc-2d8a4ba0d601}, !- Source Object
  3,                                      !- Outlet Port
  {b35e8bc7-898e-4493-b568-d12d921dca63}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {05cb8581-c32e-4c35-8545-fb22e4a72c27}, !- Handle
  Node 376,                               !- Name
  {6591e02e-497a-4cc8-ae46-a780ba701bef}, !- Inlet Port
  {207a1963-5b8c-44c3-aa99-401e22523760}; !- Outlet Port

OS:Connection,
  {6591e02e-497a-4cc8-ae46-a780ba701bef}, !- Handle
  {4b7470a5-2156-4fbd-b596-1a7af36b7570}, !- Name
  {bbebd733-f625-4943-b59a-cdce5709c573}, !- Source Object
  17,                                     !- Outlet Port
  {05cb8581-c32e-4c35-8545-fb22e4a72c27}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {207a1963-5b8c-44c3-aa99-401e22523760}, !- Handle
  {330d1960-705e-40c0-9916-d937b57f00e4}, !- Name
  {05cb8581-c32e-4c35-8545-fb22e4a72c27}, !- Source Object
  3,                                      !- Outlet Port
  {b7f307f6-889d-4933-bbb4-3ee71ad3846a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f94f53d7-7375-47eb-a4d8-3d20025d87ca}, !- Handle
  {6d4352a8-01ee-477b-8e93-3b52c6f2989b}, !- Name
  {b7f307f6-889d-4933-bbb4-3ee71ad3846a}, !- Source Object
  12,                                     !- Outlet Port
  {0b872882-bcac-4f04-95d9-6b520326e1ea}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e954549c-19c5-422e-a48e-528987cd8ecc}, !- Handle
  {2b1f4f9b-2170-4120-a7ad-d499d0310b8a}, !- Name
  {b35e8bc7-898e-4493-b568-d12d921dca63}, !- Source Object
  3,                                      !- Outlet Port
  {9552b25a-5477-4dd4-a2a4-404647ca8105}, !- Target Object
  19;                                     !- Inlet Port

OS:Coil:Heating:Water,
  {22c025fa-bd81-43b7-9d1d-104e0fa328b8}, !- Handle
  Corridor_Mid_ZN_2 ZN Reheat Coil,       !- Name
  {7cf9dcab-4665-4ba1-bf7e-2832f3cdb71a}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {008b1740-7ed9-4dd2-8fc7-76555483c8df}, !- Water Inlet Node Name
  {81ebb60a-4488-440e-94bd-b755513fa4a0}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {74a5ca8f-cdc8-465e-8380-75611788021e}, !- Handle
  Node 377,                               !- Name
  {068ec19d-5bf5-4cd1-9ff9-5bbcecd63914}, !- Inlet Port
  {008b1740-7ed9-4dd2-8fc7-76555483c8df}; !- Outlet Port

OS:Connection,
  {068ec19d-5bf5-4cd1-9ff9-5bbcecd63914}, !- Handle
  {94f06665-445a-47f3-a803-70313b5a615d}, !- Name
  {5b944b51-55d6-4fd5-977f-971974abc109}, !- Source Object
  46,                                     !- Outlet Port
  {74a5ca8f-cdc8-465e-8380-75611788021e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2122cc15-8ed9-457d-a1cf-0359e49f1ad4}, !- Handle
  Node 378,                               !- Name
  {81ebb60a-4488-440e-94bd-b755513fa4a0}, !- Inlet Port
  {0d02b23b-a1db-4a71-bced-e2bd2ea60d87}; !- Outlet Port

OS:Connection,
  {008b1740-7ed9-4dd2-8fc7-76555483c8df}, !- Handle
  {bbbf4688-c1c9-496b-970b-c7967be9e8d7}, !- Name
  {74a5ca8f-cdc8-465e-8380-75611788021e}, !- Source Object
  3,                                      !- Outlet Port
  {22c025fa-bd81-43b7-9d1d-104e0fa328b8}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {81ebb60a-4488-440e-94bd-b755513fa4a0}, !- Handle
  {91d65e9a-9600-4159-8885-80c9f8256148}, !- Name
  {22c025fa-bd81-43b7-9d1d-104e0fa328b8}, !- Source Object
  6,                                      !- Outlet Port
  {2122cc15-8ed9-457d-a1cf-0359e49f1ad4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0d02b23b-a1db-4a71-bced-e2bd2ea60d87}, !- Handle
  {7061fb63-5d4d-4d15-99e1-38b1dde62008}, !- Name
  {2122cc15-8ed9-457d-a1cf-0359e49f1ad4}, !- Source Object
  3,                                      !- Outlet Port
  {4091f732-b47b-4cf5-bd97-0a5c3e6aa7c9}, !- Target Object
  46;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {096dcbcd-02b5-4fbc-9066-b0d7dd69514a}, !- Handle
  Corridor_Mid_ZN_2 ZN Reheat Coil Controller, !- Name
  {22c025fa-bd81-43b7-9d1d-104e0fa328b8}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {ebfd4623-b727-442f-b9ed-ad66b5c6f3c2}, !- Handle
  Corridor_Mid_ZN_2 ZN VAV Terminal,      !- Name
  {7cf9dcab-4665-4ba1-bf7e-2832f3cdb71a}, !- Availability Schedule Name
  {1413fea1-0616-4bdc-8d39-e92eec80675c}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {22c025fa-bd81-43b7-9d1d-104e0fa328b8}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {b3422aa2-b669-40f8-90ec-07418b2765c4}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {9bdf6089-69f7-486e-ae40-033c54374c1b}, !- Handle
  Node 379,                               !- Name
  {b3422aa2-b669-40f8-90ec-07418b2765c4}, !- Inlet Port
  {8d701f29-e5b9-4ed0-bb42-e9690032ef28}; !- Outlet Port

OS:Node,
  {179e9543-7352-4af0-a780-d383b7bf79bb}, !- Handle
  Node 380,                               !- Name
  {2960b418-4a6c-4e60-9796-bf60b7a8d01c}, !- Inlet Port
  {7668b5de-d340-4a25-be02-c90ed76c3f8c}; !- Outlet Port

OS:Connection,
  {8d701f29-e5b9-4ed0-bb42-e9690032ef28}, !- Handle
  {325b4e10-b555-48f2-b84a-981408ec653c}, !- Name
  {9bdf6089-69f7-486e-ae40-033c54374c1b}, !- Source Object
  3,                                      !- Outlet Port
  {636cca30-9d5f-40e2-853f-b6f15873f363}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2960b418-4a6c-4e60-9796-bf60b7a8d01c}, !- Handle
  {497c2a30-d7e4-412d-8008-0c7edc1e038a}, !- Name
  {d234c344-a646-4fa4-a22a-75a7f06368f0}, !- Source Object
  3,                                      !- Outlet Port
  {179e9543-7352-4af0-a780-d383b7bf79bb}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d1e932e0-7c42-4955-a6e2-f78811c28f25}, !- Handle
  Node 381,                               !- Name
  {7f6094ed-b814-45f3-96ed-1b58d38f1e32}, !- Inlet Port
  {1413fea1-0616-4bdc-8d39-e92eec80675c}; !- Outlet Port

OS:Connection,
  {7f6094ed-b814-45f3-96ed-1b58d38f1e32}, !- Handle
  {31db19e3-6257-4b35-becc-fc7faf612b5d}, !- Name
  {bbebd733-f625-4943-b59a-cdce5709c573}, !- Source Object
  18,                                     !- Outlet Port
  {d1e932e0-7c42-4955-a6e2-f78811c28f25}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1413fea1-0616-4bdc-8d39-e92eec80675c}, !- Handle
  {f7dedc82-5af3-4ad9-b435-8e90fcd87991}, !- Name
  {d1e932e0-7c42-4955-a6e2-f78811c28f25}, !- Source Object
  3,                                      !- Outlet Port
  {ebfd4623-b727-442f-b9ed-ad66b5c6f3c2}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b3422aa2-b669-40f8-90ec-07418b2765c4}, !- Handle
  {83f054f9-a8c9-44c9-987e-79adb336f4eb}, !- Name
  {ebfd4623-b727-442f-b9ed-ad66b5c6f3c2}, !- Source Object
  12,                                     !- Outlet Port
  {9bdf6089-69f7-486e-ae40-033c54374c1b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7668b5de-d340-4a25-be02-c90ed76c3f8c}, !- Handle
  {8fcca62d-1a8c-4979-b21a-db88ae52d230}, !- Name
  {179e9543-7352-4af0-a780-d383b7bf79bb}, !- Source Object
  3,                                      !- Outlet Port
  {9552b25a-5477-4dd4-a2a4-404647ca8105}, !- Target Object
  20;                                     !- Inlet Port

OS:Coil:Heating:Water,
  {0d0c3edf-509f-44c8-b3d0-0d28d4f6f3c5}, !- Handle
  Restroom_Mid_ZN ZN Reheat Coil,         !- Name
  {7cf9dcab-4665-4ba1-bf7e-2832f3cdb71a}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {0b088bd1-662b-46d4-87a3-ce77160d9a04}, !- Water Inlet Node Name
  {255f3082-7692-447e-b350-84f8931fa172}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {d0f981c9-e131-4d44-9947-382feeeace97}, !- Handle
  Node 382,                               !- Name
  {5030ea70-a5b4-4b13-97be-155252e1aa04}, !- Inlet Port
  {0b088bd1-662b-46d4-87a3-ce77160d9a04}; !- Outlet Port

OS:Connection,
  {5030ea70-a5b4-4b13-97be-155252e1aa04}, !- Handle
  {10716cbd-9d6d-4510-b496-202512ae46b9}, !- Name
  {5b944b51-55d6-4fd5-977f-971974abc109}, !- Source Object
  47,                                     !- Outlet Port
  {d0f981c9-e131-4d44-9947-382feeeace97}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7cc1aa85-70fa-4800-9e79-946e18eab0c2}, !- Handle
  Node 383,                               !- Name
  {255f3082-7692-447e-b350-84f8931fa172}, !- Inlet Port
  {72a75cb4-ea0d-4180-9717-9d9cfa8a14fd}; !- Outlet Port

OS:Connection,
  {0b088bd1-662b-46d4-87a3-ce77160d9a04}, !- Handle
  {9565e1a4-ffb7-45d5-ade4-285035509275}, !- Name
  {d0f981c9-e131-4d44-9947-382feeeace97}, !- Source Object
  3,                                      !- Outlet Port
  {0d0c3edf-509f-44c8-b3d0-0d28d4f6f3c5}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {255f3082-7692-447e-b350-84f8931fa172}, !- Handle
  {dee894ba-88c4-4b5f-84ae-267e436c2a79}, !- Name
  {0d0c3edf-509f-44c8-b3d0-0d28d4f6f3c5}, !- Source Object
  6,                                      !- Outlet Port
  {7cc1aa85-70fa-4800-9e79-946e18eab0c2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {72a75cb4-ea0d-4180-9717-9d9cfa8a14fd}, !- Handle
  {c17fabea-9405-4584-ad47-398cfee08808}, !- Name
  {7cc1aa85-70fa-4800-9e79-946e18eab0c2}, !- Source Object
  3,                                      !- Outlet Port
  {4091f732-b47b-4cf5-bd97-0a5c3e6aa7c9}, !- Target Object
  47;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {31579b61-fa68-4dba-b913-d7735e3efcc0}, !- Handle
  Restroom_Mid_ZN ZN Reheat Coil Controller, !- Name
  {0d0c3edf-509f-44c8-b3d0-0d28d4f6f3c5}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {886d964c-9e93-4a12-b3c9-3882ce7366c7}, !- Handle
  Restroom_Mid_ZN ZN VAV Terminal,        !- Name
  {7cf9dcab-4665-4ba1-bf7e-2832f3cdb71a}, !- Availability Schedule Name
  {6ac85d64-c408-4c18-b4ea-43d3d43daa21}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {0d0c3edf-509f-44c8-b3d0-0d28d4f6f3c5}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {4badde79-5fa3-4a47-8e97-b8545c58c5fe}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {1823d790-4302-4a65-b32c-67e1ccdf674c}, !- Handle
  Node 384,                               !- Name
  {4badde79-5fa3-4a47-8e97-b8545c58c5fe}, !- Inlet Port
  {98d47da0-388c-480f-bc1f-0146eae72478}; !- Outlet Port

OS:Node,
  {a0852e0c-76ed-44be-8080-1f4071dec51a}, !- Handle
  Node 385,                               !- Name
  {e5de6159-3a4a-4591-8eed-54e8f48f44d6}, !- Inlet Port
  {906071c2-7a2b-432b-b0a6-4f303e85c590}; !- Outlet Port

OS:Connection,
  {98d47da0-388c-480f-bc1f-0146eae72478}, !- Handle
  {70c2a09e-23c4-434e-a5a7-5d20afe72302}, !- Name
  {1823d790-4302-4a65-b32c-67e1ccdf674c}, !- Source Object
  3,                                      !- Outlet Port
  {1f9082ce-7413-41c5-ba41-a4637bad5b68}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e5de6159-3a4a-4591-8eed-54e8f48f44d6}, !- Handle
  {50beed31-2d12-4e56-8ab5-e02d8b7ba311}, !- Name
  {b12c57b0-adaf-4172-bc19-6774a57886a6}, !- Source Object
  3,                                      !- Outlet Port
  {a0852e0c-76ed-44be-8080-1f4071dec51a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {201ea323-fbec-4dd1-9d9f-06d8aefa5119}, !- Handle
  Node 386,                               !- Name
  {f386e82d-09bd-4edd-950b-36ee56d03542}, !- Inlet Port
  {6ac85d64-c408-4c18-b4ea-43d3d43daa21}; !- Outlet Port

OS:Connection,
  {f386e82d-09bd-4edd-950b-36ee56d03542}, !- Handle
  {c18dafa0-a1cf-459e-bdcd-63cac3e8fc2d}, !- Name
  {bbebd733-f625-4943-b59a-cdce5709c573}, !- Source Object
  19,                                     !- Outlet Port
  {201ea323-fbec-4dd1-9d9f-06d8aefa5119}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6ac85d64-c408-4c18-b4ea-43d3d43daa21}, !- Handle
  {d8cb9cc4-b615-400e-b863-348897ef0fdc}, !- Name
  {201ea323-fbec-4dd1-9d9f-06d8aefa5119}, !- Source Object
  3,                                      !- Outlet Port
  {886d964c-9e93-4a12-b3c9-3882ce7366c7}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4badde79-5fa3-4a47-8e97-b8545c58c5fe}, !- Handle
  {da4db9f5-d8f5-4f50-a8ab-bfb64531b4d6}, !- Name
  {886d964c-9e93-4a12-b3c9-3882ce7366c7}, !- Source Object
  12,                                     !- Outlet Port
  {1823d790-4302-4a65-b32c-67e1ccdf674c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {906071c2-7a2b-432b-b0a6-4f303e85c590}, !- Handle
  {531b8f20-a8d6-41ba-90f1-5f79f0912b64}, !- Name
  {a0852e0c-76ed-44be-8080-1f4071dec51a}, !- Source Object
  3,                                      !- Outlet Port
  {9552b25a-5477-4dd4-a2a4-404647ca8105}, !- Target Object
  21;                                     !- Inlet Port

OS:Coil:Heating:Water,
  {a1432777-dd09-46c7-82ff-b0cb3c533e2a}, !- Handle
  Lobby_Mid_ZN ZN Reheat Coil,            !- Name
  {7cf9dcab-4665-4ba1-bf7e-2832f3cdb71a}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {76d94e04-7422-4107-a3d0-72b35ef9b88c}, !- Water Inlet Node Name
  {916b3b5a-4747-4cc9-af65-c25519e193a6}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {3662225c-f108-41fc-b72b-59ff988a7d6f}, !- Handle
  Node 387,                               !- Name
  {6a29e1bd-2f95-46f4-91f3-6e2b65772419}, !- Inlet Port
  {76d94e04-7422-4107-a3d0-72b35ef9b88c}; !- Outlet Port

OS:Connection,
  {6a29e1bd-2f95-46f4-91f3-6e2b65772419}, !- Handle
  {135b88ab-fa55-4105-a90b-8f3519cdc6bb}, !- Name
  {5b944b51-55d6-4fd5-977f-971974abc109}, !- Source Object
  48,                                     !- Outlet Port
  {3662225c-f108-41fc-b72b-59ff988a7d6f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {cebb752b-2fcb-409f-bac6-2a86a471d705}, !- Handle
  Node 388,                               !- Name
  {916b3b5a-4747-4cc9-af65-c25519e193a6}, !- Inlet Port
  {15f34e6b-5177-4286-8d08-27bb397060e8}; !- Outlet Port

OS:Connection,
  {76d94e04-7422-4107-a3d0-72b35ef9b88c}, !- Handle
  {eb038321-ed2b-4cf0-9266-5bd26f8e2108}, !- Name
  {3662225c-f108-41fc-b72b-59ff988a7d6f}, !- Source Object
  3,                                      !- Outlet Port
  {a1432777-dd09-46c7-82ff-b0cb3c533e2a}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {916b3b5a-4747-4cc9-af65-c25519e193a6}, !- Handle
  {56264acb-899f-4c82-949d-5b457e20f954}, !- Name
  {a1432777-dd09-46c7-82ff-b0cb3c533e2a}, !- Source Object
  6,                                      !- Outlet Port
  {cebb752b-2fcb-409f-bac6-2a86a471d705}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {15f34e6b-5177-4286-8d08-27bb397060e8}, !- Handle
  {5e9c6443-c8f2-4067-9ebb-ebf02d83d420}, !- Name
  {cebb752b-2fcb-409f-bac6-2a86a471d705}, !- Source Object
  3,                                      !- Outlet Port
  {4091f732-b47b-4cf5-bd97-0a5c3e6aa7c9}, !- Target Object
  48;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {fc47aae0-614b-4b79-9c27-d3a7a59d5984}, !- Handle
  Lobby_Mid_ZN ZN Reheat Coil Controller, !- Name
  {a1432777-dd09-46c7-82ff-b0cb3c533e2a}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {36f6517d-9310-4736-aa09-2310412ec6d3}, !- Handle
  Lobby_Mid_ZN ZN VAV Terminal,           !- Name
  {7cf9dcab-4665-4ba1-bf7e-2832f3cdb71a}, !- Availability Schedule Name
  {f7e506d9-035c-40fd-b3dd-48f3ec3f2bbd}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {a1432777-dd09-46c7-82ff-b0cb3c533e2a}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {22e3ded1-408f-48ae-9698-3796b16703dd}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {6d50f7e4-6e56-4147-87f0-69ff518f7092}, !- Handle
  Node 389,                               !- Name
  {22e3ded1-408f-48ae-9698-3796b16703dd}, !- Inlet Port
  {8d3c3da3-f7d6-4f26-97f6-b35a44bf6be3}; !- Outlet Port

OS:Node,
  {6aaa83ce-a24f-444f-b370-f9184b5d9894}, !- Handle
  Node 390,                               !- Name
  {9da7e19e-56b1-4173-9f77-d771e0f11299}, !- Inlet Port
  {18976404-4d7b-4bd9-8e5d-7ca18bf1e99b}; !- Outlet Port

OS:Connection,
  {8d3c3da3-f7d6-4f26-97f6-b35a44bf6be3}, !- Handle
  {55b817b2-f8eb-4714-bbd1-02091ecbe9ed}, !- Name
  {6d50f7e4-6e56-4147-87f0-69ff518f7092}, !- Source Object
  3,                                      !- Outlet Port
  {c97fa68c-e98e-4f6c-94e5-e3a812e6729d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9da7e19e-56b1-4173-9f77-d771e0f11299}, !- Handle
  {52343fd0-17a1-43b1-97e2-803a4b30d36e}, !- Name
  {804f2335-cdd0-47bc-8f39-a2bb261702f9}, !- Source Object
  3,                                      !- Outlet Port
  {6aaa83ce-a24f-444f-b370-f9184b5d9894}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d69b40bd-1f7f-4a58-981c-100c193a205b}, !- Handle
  Node 391,                               !- Name
  {415da30c-734a-4791-9def-1645474c37cc}, !- Inlet Port
  {f7e506d9-035c-40fd-b3dd-48f3ec3f2bbd}; !- Outlet Port

OS:Connection,
  {415da30c-734a-4791-9def-1645474c37cc}, !- Handle
  {74d4badf-17ac-4077-8855-0f0993afb666}, !- Name
  {bbebd733-f625-4943-b59a-cdce5709c573}, !- Source Object
  20,                                     !- Outlet Port
  {d69b40bd-1f7f-4a58-981c-100c193a205b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f7e506d9-035c-40fd-b3dd-48f3ec3f2bbd}, !- Handle
  {2b956ca9-0e4f-410b-9f58-4ded0c21263f}, !- Name
  {d69b40bd-1f7f-4a58-981c-100c193a205b}, !- Source Object
  3,                                      !- Outlet Port
  {36f6517d-9310-4736-aa09-2310412ec6d3}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {22e3ded1-408f-48ae-9698-3796b16703dd}, !- Handle
  {a63ac311-b51d-4805-a729-2b80584ef916}, !- Name
  {36f6517d-9310-4736-aa09-2310412ec6d3}, !- Source Object
  12,                                     !- Outlet Port
  {6d50f7e4-6e56-4147-87f0-69ff518f7092}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {18976404-4d7b-4bd9-8e5d-7ca18bf1e99b}, !- Handle
  {6f99ea08-3c58-4853-8e47-c5147eb02ccb}, !- Name
  {6aaa83ce-a24f-444f-b370-f9184b5d9894}, !- Source Object
  3,                                      !- Outlet Port
  {9552b25a-5477-4dd4-a2a4-404647ca8105}, !- Target Object
  22;                                     !- Inlet Port

OS:Coil:Heating:Water,
  {77f2921d-3ccf-4aee-8b1f-caf976a7c664}, !- Handle
  Stair_Mid_ZN_1 ZN Reheat Coil,          !- Name
  {7cf9dcab-4665-4ba1-bf7e-2832f3cdb71a}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {a9bcdc23-67e3-4183-9552-6ad1c1776d98}, !- Water Inlet Node Name
  {949a26bd-fb1d-45cc-a9b1-4c0dc92b5ed7}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {904b87a1-4c06-494e-b616-20f68a283c7f}, !- Handle
  Node 392,                               !- Name
  {61625c53-a4df-43ae-8125-a3e751133b51}, !- Inlet Port
  {a9bcdc23-67e3-4183-9552-6ad1c1776d98}; !- Outlet Port

OS:Connection,
  {61625c53-a4df-43ae-8125-a3e751133b51}, !- Handle
  {11115001-d035-45f1-836a-246d0b4d5568}, !- Name
  {5b944b51-55d6-4fd5-977f-971974abc109}, !- Source Object
  49,                                     !- Outlet Port
  {904b87a1-4c06-494e-b616-20f68a283c7f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {bd668c5f-7e06-4865-a655-d33af268e6aa}, !- Handle
  Node 393,                               !- Name
  {949a26bd-fb1d-45cc-a9b1-4c0dc92b5ed7}, !- Inlet Port
  {2da3a7bc-affb-44a5-bec3-d5f0c486e892}; !- Outlet Port

OS:Connection,
  {a9bcdc23-67e3-4183-9552-6ad1c1776d98}, !- Handle
  {f6d9bccd-3b4f-4555-95b7-2348340a5b99}, !- Name
  {904b87a1-4c06-494e-b616-20f68a283c7f}, !- Source Object
  3,                                      !- Outlet Port
  {77f2921d-3ccf-4aee-8b1f-caf976a7c664}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {949a26bd-fb1d-45cc-a9b1-4c0dc92b5ed7}, !- Handle
  {dd5767a6-8184-4f42-8c68-1740a7f435f6}, !- Name
  {77f2921d-3ccf-4aee-8b1f-caf976a7c664}, !- Source Object
  6,                                      !- Outlet Port
  {bd668c5f-7e06-4865-a655-d33af268e6aa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2da3a7bc-affb-44a5-bec3-d5f0c486e892}, !- Handle
  {7aa6ac7e-9caf-41d6-a218-5edfbe48869d}, !- Name
  {bd668c5f-7e06-4865-a655-d33af268e6aa}, !- Source Object
  3,                                      !- Outlet Port
  {4091f732-b47b-4cf5-bd97-0a5c3e6aa7c9}, !- Target Object
  49;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {b88a8f47-c678-4a93-9923-14eb7b2c8e6b}, !- Handle
  Stair_Mid_ZN_1 ZN Reheat Coil Controller, !- Name
  {77f2921d-3ccf-4aee-8b1f-caf976a7c664}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {d0847e2b-4804-4bd1-a116-54acc62b36c8}, !- Handle
  Stair_Mid_ZN_1 ZN VAV Terminal,         !- Name
  {7cf9dcab-4665-4ba1-bf7e-2832f3cdb71a}, !- Availability Schedule Name
  {1b39f215-bdaa-4ff6-8121-ef84a5ef1c81}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {77f2921d-3ccf-4aee-8b1f-caf976a7c664}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {6fbe3d2b-8414-4b1d-8c33-6c4382f1b9de}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {0e164de9-a293-4314-baf2-39a656e641f5}, !- Handle
  Node 394,                               !- Name
  {6fbe3d2b-8414-4b1d-8c33-6c4382f1b9de}, !- Inlet Port
  {dfa31fdd-9630-4042-8ee7-d3d489eaba97}; !- Outlet Port

OS:Node,
  {8625b712-3dd0-472c-a187-48f3e9096d6a}, !- Handle
  Node 395,                               !- Name
  {dda1e63a-5753-48e6-a254-f60078d8f1ad}, !- Inlet Port
  {7f741309-cf05-4313-a422-d9d3fc5ded75}; !- Outlet Port

OS:Connection,
  {dfa31fdd-9630-4042-8ee7-d3d489eaba97}, !- Handle
  {f486be6f-d422-4e62-9c38-2d406d3a3f0d}, !- Name
  {0e164de9-a293-4314-baf2-39a656e641f5}, !- Source Object
  3,                                      !- Outlet Port
  {9820d1b6-796c-4570-a7c2-92f5c2f587e2}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {dda1e63a-5753-48e6-a254-f60078d8f1ad}, !- Handle
  {3e2fccf9-6e50-4dbf-a239-abf60bfa84d3}, !- Name
  {6fb5fbeb-1137-440b-83a7-efe4be6e5cd3}, !- Source Object
  3,                                      !- Outlet Port
  {8625b712-3dd0-472c-a187-48f3e9096d6a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {12d58773-146e-4f79-8b23-af84eec105b3}, !- Handle
  Node 396,                               !- Name
  {7b343585-11d5-4341-b159-1bc819d9fe94}, !- Inlet Port
  {1b39f215-bdaa-4ff6-8121-ef84a5ef1c81}; !- Outlet Port

OS:Connection,
  {7b343585-11d5-4341-b159-1bc819d9fe94}, !- Handle
  {0771fef7-087a-4ba8-aaf2-bcaa243f90ed}, !- Name
  {bbebd733-f625-4943-b59a-cdce5709c573}, !- Source Object
  21,                                     !- Outlet Port
  {12d58773-146e-4f79-8b23-af84eec105b3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1b39f215-bdaa-4ff6-8121-ef84a5ef1c81}, !- Handle
  {9d3dd5ed-9aba-440f-88ee-38e25bb54152}, !- Name
  {12d58773-146e-4f79-8b23-af84eec105b3}, !- Source Object
  3,                                      !- Outlet Port
  {d0847e2b-4804-4bd1-a116-54acc62b36c8}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6fbe3d2b-8414-4b1d-8c33-6c4382f1b9de}, !- Handle
  {6965aa81-941d-45d2-8824-4498774946e9}, !- Name
  {d0847e2b-4804-4bd1-a116-54acc62b36c8}, !- Source Object
  12,                                     !- Outlet Port
  {0e164de9-a293-4314-baf2-39a656e641f5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7f741309-cf05-4313-a422-d9d3fc5ded75}, !- Handle
  {f7f70f0b-aca8-4986-a62a-6bc47d91cd57}, !- Name
  {8625b712-3dd0-472c-a187-48f3e9096d6a}, !- Source Object
  3,                                      !- Outlet Port
  {9552b25a-5477-4dd4-a2a4-404647ca8105}, !- Target Object
  23;                                     !- Inlet Port

OS:Coil:Heating:Water,
  {67e45328-6779-49f4-9501-b9288bfd05dd}, !- Handle
  Stair_Mid_ZN_2 ZN Reheat Coil,          !- Name
  {7cf9dcab-4665-4ba1-bf7e-2832f3cdb71a}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {352e0b33-e157-403a-a636-49abd672b45b}, !- Water Inlet Node Name
  {976e2296-4e0c-4939-9545-eb1c6f406fa8}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {4d1a32a8-99b0-4fb3-977a-0b893af052cc}, !- Handle
  Node 397,                               !- Name
  {5ae291f0-9dd1-4c5a-8192-a53d1e38c364}, !- Inlet Port
  {352e0b33-e157-403a-a636-49abd672b45b}; !- Outlet Port

OS:Connection,
  {5ae291f0-9dd1-4c5a-8192-a53d1e38c364}, !- Handle
  {049df4c3-51ef-4996-801d-348014b98325}, !- Name
  {5b944b51-55d6-4fd5-977f-971974abc109}, !- Source Object
  50,                                     !- Outlet Port
  {4d1a32a8-99b0-4fb3-977a-0b893af052cc}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {713df14d-81f3-40c4-8df3-7530e866d347}, !- Handle
  Node 398,                               !- Name
  {976e2296-4e0c-4939-9545-eb1c6f406fa8}, !- Inlet Port
  {c9379b0a-137a-4959-aae6-91e3cc6b0905}; !- Outlet Port

OS:Connection,
  {352e0b33-e157-403a-a636-49abd672b45b}, !- Handle
  {845cf555-52e7-4a46-88af-6df583fb511b}, !- Name
  {4d1a32a8-99b0-4fb3-977a-0b893af052cc}, !- Source Object
  3,                                      !- Outlet Port
  {67e45328-6779-49f4-9501-b9288bfd05dd}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {976e2296-4e0c-4939-9545-eb1c6f406fa8}, !- Handle
  {38a778b4-1bb9-4d9e-9d38-a9be55fe261b}, !- Name
  {67e45328-6779-49f4-9501-b9288bfd05dd}, !- Source Object
  6,                                      !- Outlet Port
  {713df14d-81f3-40c4-8df3-7530e866d347}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c9379b0a-137a-4959-aae6-91e3cc6b0905}, !- Handle
  {493cbd32-ef89-4de5-895f-3f3079f5d256}, !- Name
  {713df14d-81f3-40c4-8df3-7530e866d347}, !- Source Object
  3,                                      !- Outlet Port
  {4091f732-b47b-4cf5-bd97-0a5c3e6aa7c9}, !- Target Object
  50;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {a96f6fa7-34fd-40ef-8310-2b44c18bf7c3}, !- Handle
  Stair_Mid_ZN_2 ZN Reheat Coil Controller, !- Name
  {67e45328-6779-49f4-9501-b9288bfd05dd}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {df5ea4a4-27ff-40e7-8e25-d9965599b029}, !- Handle
  Stair_Mid_ZN_2 ZN VAV Terminal,         !- Name
  {7cf9dcab-4665-4ba1-bf7e-2832f3cdb71a}, !- Availability Schedule Name
  {d425366a-0e13-4878-b73e-55fc5952ae5a}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {67e45328-6779-49f4-9501-b9288bfd05dd}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {aa655c63-26c7-4386-8cbf-201e305d5f44}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {6de513a1-46ab-4f25-b7f0-b1def1a95d45}, !- Handle
  Node 399,                               !- Name
  {aa655c63-26c7-4386-8cbf-201e305d5f44}, !- Inlet Port
  {3f43c628-3794-4181-8003-b23df6d50f44}; !- Outlet Port

OS:Node,
  {7a3307ad-85c7-4722-ab1e-d010fec4d867}, !- Handle
  Node 400,                               !- Name
  {3acf8225-be30-4d58-b472-21b89d61277e}, !- Inlet Port
  {4e418c26-fa15-4495-81e1-5c1c130345f7}; !- Outlet Port

OS:Connection,
  {3f43c628-3794-4181-8003-b23df6d50f44}, !- Handle
  {9862697e-61a7-4fb2-87c9-7ee404e39f13}, !- Name
  {6de513a1-46ab-4f25-b7f0-b1def1a95d45}, !- Source Object
  3,                                      !- Outlet Port
  {3adb6ac5-da12-4435-9cbc-b521419d6abf}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3acf8225-be30-4d58-b472-21b89d61277e}, !- Handle
  {b94f7231-c870-4c72-b945-ea1db937021e}, !- Name
  {a47a46ac-aeb5-49ab-a3b1-65fb9401a16c}, !- Source Object
  3,                                      !- Outlet Port
  {7a3307ad-85c7-4722-ab1e-d010fec4d867}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {fecf608b-f3bc-4741-975e-7bfb4f2fddc5}, !- Handle
  Node 401,                               !- Name
  {db2d27ce-c256-44f0-b5c7-6dd4e3b2a9fc}, !- Inlet Port
  {d425366a-0e13-4878-b73e-55fc5952ae5a}; !- Outlet Port

OS:Connection,
  {db2d27ce-c256-44f0-b5c7-6dd4e3b2a9fc}, !- Handle
  {157cd5a0-e8e1-4d2e-aa2c-4dbf7873bc02}, !- Name
  {bbebd733-f625-4943-b59a-cdce5709c573}, !- Source Object
  22,                                     !- Outlet Port
  {fecf608b-f3bc-4741-975e-7bfb4f2fddc5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d425366a-0e13-4878-b73e-55fc5952ae5a}, !- Handle
  {78421c76-1f49-4bfa-a27b-a835a7c0c67b}, !- Name
  {fecf608b-f3bc-4741-975e-7bfb4f2fddc5}, !- Source Object
  3,                                      !- Outlet Port
  {df5ea4a4-27ff-40e7-8e25-d9965599b029}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {aa655c63-26c7-4386-8cbf-201e305d5f44}, !- Handle
  {c2ac0264-6f84-48be-ab0d-d2d1b13de5e2}, !- Name
  {df5ea4a4-27ff-40e7-8e25-d9965599b029}, !- Source Object
  12,                                     !- Outlet Port
  {6de513a1-46ab-4f25-b7f0-b1def1a95d45}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4e418c26-fa15-4495-81e1-5c1c130345f7}, !- Handle
  {10107b28-7425-4940-ad5b-0e11414d9662}, !- Name
  {7a3307ad-85c7-4722-ab1e-d010fec4d867}, !- Source Object
  3,                                      !- Outlet Port
  {9552b25a-5477-4dd4-a2a4-404647ca8105}, !- Target Object
  24;                                     !- Inlet Port

OS:Coil:Heating:Water,
  {97acbdae-4db3-47e7-9081-1b9e19c4c991}, !- Handle
  Dining_Mid_ZN ZN Reheat Coil,           !- Name
  {7cf9dcab-4665-4ba1-bf7e-2832f3cdb71a}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {b276a671-d299-4258-b117-e2d48a038805}, !- Water Inlet Node Name
  {a82467c0-61af-4f83-abb2-a7b8e819bd08}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {13c13a42-4126-4385-a955-b94581f34e50}, !- Handle
  Node 402,                               !- Name
  {ca6e1f2d-af8c-4d62-a4a4-65695d5bc863}, !- Inlet Port
  {b276a671-d299-4258-b117-e2d48a038805}; !- Outlet Port

OS:Connection,
  {ca6e1f2d-af8c-4d62-a4a4-65695d5bc863}, !- Handle
  {604a36cb-8d1f-4406-b13a-47e5b88ee4fd}, !- Name
  {5b944b51-55d6-4fd5-977f-971974abc109}, !- Source Object
  51,                                     !- Outlet Port
  {13c13a42-4126-4385-a955-b94581f34e50}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4804e405-7cc4-47d3-a523-b0c9f9871c32}, !- Handle
  Node 403,                               !- Name
  {a82467c0-61af-4f83-abb2-a7b8e819bd08}, !- Inlet Port
  {f3d5bddb-b04d-47a2-bd92-fac60b397a7d}; !- Outlet Port

OS:Connection,
  {b276a671-d299-4258-b117-e2d48a038805}, !- Handle
  {c6b375e6-693c-477d-bd40-c08c63f735b6}, !- Name
  {13c13a42-4126-4385-a955-b94581f34e50}, !- Source Object
  3,                                      !- Outlet Port
  {97acbdae-4db3-47e7-9081-1b9e19c4c991}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {a82467c0-61af-4f83-abb2-a7b8e819bd08}, !- Handle
  {62ee5aaf-0ede-4e19-8a73-20703f689f65}, !- Name
  {97acbdae-4db3-47e7-9081-1b9e19c4c991}, !- Source Object
  6,                                      !- Outlet Port
  {4804e405-7cc4-47d3-a523-b0c9f9871c32}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f3d5bddb-b04d-47a2-bd92-fac60b397a7d}, !- Handle
  {06cb4567-76cc-436d-9bd9-69554580e73f}, !- Name
  {4804e405-7cc4-47d3-a523-b0c9f9871c32}, !- Source Object
  3,                                      !- Outlet Port
  {4091f732-b47b-4cf5-bd97-0a5c3e6aa7c9}, !- Target Object
  51;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {74ac66d1-4cc6-43b7-8833-8f4df0f8232a}, !- Handle
  Dining_Mid_ZN ZN Reheat Coil Controller, !- Name
  {97acbdae-4db3-47e7-9081-1b9e19c4c991}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {8efc3a11-426a-42a1-a0ac-bf893a898cf1}, !- Handle
  Dining_Mid_ZN ZN VAV Terminal,          !- Name
  {7cf9dcab-4665-4ba1-bf7e-2832f3cdb71a}, !- Availability Schedule Name
  {673d19f2-bfb7-4361-85be-322cb1f5c7a8}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {97acbdae-4db3-47e7-9081-1b9e19c4c991}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {a089dd3d-aaaa-495f-8386-5d1e72902f46}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {bc8e81bc-0392-47e8-a7f9-06e06e7301a1}, !- Handle
  Node 404,                               !- Name
  {a089dd3d-aaaa-495f-8386-5d1e72902f46}, !- Inlet Port
  {f7b27b05-3606-41f6-89b3-07bd4d932ff4}; !- Outlet Port

OS:Node,
  {4cfae851-f7fe-4aa4-bf4c-82c4d800e009}, !- Handle
  Node 405,                               !- Name
  {2d3df3de-f0d0-4eb1-8e8a-7198f898d30f}, !- Inlet Port
  {27c29a5c-65d6-4344-a04d-298a258a97e6}; !- Outlet Port

OS:Connection,
  {f7b27b05-3606-41f6-89b3-07bd4d932ff4}, !- Handle
  {6d0dca3a-145f-4071-8148-32e0e004cad1}, !- Name
  {bc8e81bc-0392-47e8-a7f9-06e06e7301a1}, !- Source Object
  3,                                      !- Outlet Port
  {f84c4d88-2806-495c-b6fb-3012be4d34a8}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2d3df3de-f0d0-4eb1-8e8a-7198f898d30f}, !- Handle
  {471a19af-70cc-44ed-91ee-f71f5bf1ef7e}, !- Name
  {25ac56c3-6766-4033-9082-48892d2547e4}, !- Source Object
  3,                                      !- Outlet Port
  {4cfae851-f7fe-4aa4-bf4c-82c4d800e009}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b31c3407-05d6-4ebb-8bca-7bbbfe571654}, !- Handle
  Node 406,                               !- Name
  {fa7b39ab-2fef-4761-ac56-c962d8876ad3}, !- Inlet Port
  {673d19f2-bfb7-4361-85be-322cb1f5c7a8}; !- Outlet Port

OS:Connection,
  {fa7b39ab-2fef-4761-ac56-c962d8876ad3}, !- Handle
  {b24c0899-c74c-40b8-bbc1-29b505a55091}, !- Name
  {bbebd733-f625-4943-b59a-cdce5709c573}, !- Source Object
  23,                                     !- Outlet Port
  {b31c3407-05d6-4ebb-8bca-7bbbfe571654}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {673d19f2-bfb7-4361-85be-322cb1f5c7a8}, !- Handle
  {478b7797-a115-4630-81d3-a515adbf5f90}, !- Name
  {b31c3407-05d6-4ebb-8bca-7bbbfe571654}, !- Source Object
  3,                                      !- Outlet Port
  {8efc3a11-426a-42a1-a0ac-bf893a898cf1}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a089dd3d-aaaa-495f-8386-5d1e72902f46}, !- Handle
  {4291104c-85c1-4b6f-9ad4-3059a4c5e7e5}, !- Name
  {8efc3a11-426a-42a1-a0ac-bf893a898cf1}, !- Source Object
  12,                                     !- Outlet Port
  {bc8e81bc-0392-47e8-a7f9-06e06e7301a1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {27c29a5c-65d6-4344-a04d-298a258a97e6}, !- Handle
  {af35f95f-4740-45ab-b076-bac594957cd6}, !- Name
  {4cfae851-f7fe-4aa4-bf4c-82c4d800e009}, !- Source Object
  3,                                      !- Outlet Port
  {9552b25a-5477-4dd4-a2a4-404647ca8105}, !- Target Object
  25;                                     !- Inlet Port

OS:Coil:Heating:Water,
  {17374ae7-9240-4f04-9d19-836643ca5526}, !- Handle
  ConfRoom_Mid_ZN_1 ZN Reheat Coil,       !- Name
  {7cf9dcab-4665-4ba1-bf7e-2832f3cdb71a}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {9f44b657-7a0f-4a48-952b-52d520ffa080}, !- Water Inlet Node Name
  {9354c020-663e-4372-9937-463943d564b7}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {07e87a2a-5507-4887-afb4-679a03f00fc7}, !- Handle
  Node 407,                               !- Name
  {894fdfa4-a859-4b24-9723-402a816a84d4}, !- Inlet Port
  {9f44b657-7a0f-4a48-952b-52d520ffa080}; !- Outlet Port

OS:Connection,
  {894fdfa4-a859-4b24-9723-402a816a84d4}, !- Handle
  {16bba443-4b44-460a-aa50-d588f5c6ffc9}, !- Name
  {5b944b51-55d6-4fd5-977f-971974abc109}, !- Source Object
  52,                                     !- Outlet Port
  {07e87a2a-5507-4887-afb4-679a03f00fc7}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f4634f7d-c7b9-4764-b23d-ba14e87a71cd}, !- Handle
  Node 408,                               !- Name
  {9354c020-663e-4372-9937-463943d564b7}, !- Inlet Port
  {d408321c-02ea-407d-bbc6-9f53adf59951}; !- Outlet Port

OS:Connection,
  {9f44b657-7a0f-4a48-952b-52d520ffa080}, !- Handle
  {b50af5ce-e413-4ed0-84f3-c81af96c3963}, !- Name
  {07e87a2a-5507-4887-afb4-679a03f00fc7}, !- Source Object
  3,                                      !- Outlet Port
  {17374ae7-9240-4f04-9d19-836643ca5526}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {9354c020-663e-4372-9937-463943d564b7}, !- Handle
  {d31e3ff7-2a95-4520-a305-507a97fbfc8a}, !- Name
  {17374ae7-9240-4f04-9d19-836643ca5526}, !- Source Object
  6,                                      !- Outlet Port
  {f4634f7d-c7b9-4764-b23d-ba14e87a71cd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d408321c-02ea-407d-bbc6-9f53adf59951}, !- Handle
  {c7b93160-696b-4f77-b52b-4c4f359f819e}, !- Name
  {f4634f7d-c7b9-4764-b23d-ba14e87a71cd}, !- Source Object
  3,                                      !- Outlet Port
  {4091f732-b47b-4cf5-bd97-0a5c3e6aa7c9}, !- Target Object
  52;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {3e1fa078-75c6-4d46-a31c-fad4ceb204c2}, !- Handle
  ConfRoom_Mid_ZN_1 ZN Reheat Coil Controller, !- Name
  {17374ae7-9240-4f04-9d19-836643ca5526}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {e3578fcf-479d-4b4b-8200-7a3b93b1a138}, !- Handle
  ConfRoom_Mid_ZN_1 ZN VAV Terminal,      !- Name
  {7cf9dcab-4665-4ba1-bf7e-2832f3cdb71a}, !- Availability Schedule Name
  {989f52ad-13a5-4c57-87e2-e042606ea6e5}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {17374ae7-9240-4f04-9d19-836643ca5526}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {9bf4c324-cd23-43be-9012-2dfc0e8be55f}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {c7579328-dc75-403f-b898-0a0c749394e6}, !- Handle
  Node 409,                               !- Name
  {9bf4c324-cd23-43be-9012-2dfc0e8be55f}, !- Inlet Port
  {fdf7f83e-140f-4812-922d-490dd3b323d7}; !- Outlet Port

OS:Node,
  {815b5fc4-c7c3-480a-86e7-0cf145b948b6}, !- Handle
  Node 410,                               !- Name
  {7e2e2f22-2931-4840-8617-a70fc2ebb25c}, !- Inlet Port
  {25df4b5b-eb1f-4fe3-b333-7ef30feee372}; !- Outlet Port

OS:Connection,
  {fdf7f83e-140f-4812-922d-490dd3b323d7}, !- Handle
  {89cb2815-5a0e-434f-8256-4a4af573d0a8}, !- Name
  {c7579328-dc75-403f-b898-0a0c749394e6}, !- Source Object
  3,                                      !- Outlet Port
  {7c856ed8-9267-4266-b6c7-681ae9ea70d0}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7e2e2f22-2931-4840-8617-a70fc2ebb25c}, !- Handle
  {0fe1c9a6-012d-49fb-b4e8-cb1c92b8b9a9}, !- Name
  {40014675-51a8-4dd3-908a-3f997c690112}, !- Source Object
  3,                                      !- Outlet Port
  {815b5fc4-c7c3-480a-86e7-0cf145b948b6}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d2bacf3f-2fe6-45b0-a2ab-7dc66e4da001}, !- Handle
  Node 411,                               !- Name
  {4810fbe0-3be0-403d-add5-012d6e0a56d0}, !- Inlet Port
  {989f52ad-13a5-4c57-87e2-e042606ea6e5}; !- Outlet Port

OS:Connection,
  {4810fbe0-3be0-403d-add5-012d6e0a56d0}, !- Handle
  {ddab52c2-0826-4cab-90d2-3562a6f8d315}, !- Name
  {bbebd733-f625-4943-b59a-cdce5709c573}, !- Source Object
  24,                                     !- Outlet Port
  {d2bacf3f-2fe6-45b0-a2ab-7dc66e4da001}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {989f52ad-13a5-4c57-87e2-e042606ea6e5}, !- Handle
  {cfef66d5-8ba8-4e67-bc94-7e83ac29925f}, !- Name
  {d2bacf3f-2fe6-45b0-a2ab-7dc66e4da001}, !- Source Object
  3,                                      !- Outlet Port
  {e3578fcf-479d-4b4b-8200-7a3b93b1a138}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9bf4c324-cd23-43be-9012-2dfc0e8be55f}, !- Handle
  {4c27b700-9abf-4899-86cb-775011134544}, !- Name
  {e3578fcf-479d-4b4b-8200-7a3b93b1a138}, !- Source Object
  12,                                     !- Outlet Port
  {c7579328-dc75-403f-b898-0a0c749394e6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {25df4b5b-eb1f-4fe3-b333-7ef30feee372}, !- Handle
  {6d3ae359-156e-47cb-aef3-836620086eb6}, !- Name
  {815b5fc4-c7c3-480a-86e7-0cf145b948b6}, !- Source Object
  3,                                      !- Outlet Port
  {9552b25a-5477-4dd4-a2a4-404647ca8105}, !- Target Object
  26;                                     !- Inlet Port

OS:Coil:Heating:Water,
  {b0123230-24b0-4e99-b4f2-e8ef3bf871b2}, !- Handle
  ConfRoom_Mid_ZN_2 ZN Reheat Coil,       !- Name
  {7cf9dcab-4665-4ba1-bf7e-2832f3cdb71a}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {4cf5391e-78a4-42d1-8f6d-206c694d0e6e}, !- Water Inlet Node Name
  {ec91f2f2-c1cb-492f-ba83-11015d425f76}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {30673027-f2a9-4e74-8135-28d059d85865}, !- Handle
  Node 412,                               !- Name
  {35b8a072-6d2e-4429-952c-ec8754a7d4f5}, !- Inlet Port
  {4cf5391e-78a4-42d1-8f6d-206c694d0e6e}; !- Outlet Port

OS:Connection,
  {35b8a072-6d2e-4429-952c-ec8754a7d4f5}, !- Handle
  {e395f274-2604-4c8e-9752-3caba24017ea}, !- Name
  {5b944b51-55d6-4fd5-977f-971974abc109}, !- Source Object
  53,                                     !- Outlet Port
  {30673027-f2a9-4e74-8135-28d059d85865}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2d8bb637-4188-44f0-827a-6cca8d1c79ac}, !- Handle
  Node 413,                               !- Name
  {ec91f2f2-c1cb-492f-ba83-11015d425f76}, !- Inlet Port
  {0d0ca962-f218-412e-ad38-a432e2843fa0}; !- Outlet Port

OS:Connection,
  {4cf5391e-78a4-42d1-8f6d-206c694d0e6e}, !- Handle
  {39e924e1-7076-4f3e-b21d-d3aa4d66a5b3}, !- Name
  {30673027-f2a9-4e74-8135-28d059d85865}, !- Source Object
  3,                                      !- Outlet Port
  {b0123230-24b0-4e99-b4f2-e8ef3bf871b2}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {ec91f2f2-c1cb-492f-ba83-11015d425f76}, !- Handle
  {09807701-d5c1-4e57-b2fe-b2a0761dc0c0}, !- Name
  {b0123230-24b0-4e99-b4f2-e8ef3bf871b2}, !- Source Object
  6,                                      !- Outlet Port
  {2d8bb637-4188-44f0-827a-6cca8d1c79ac}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0d0ca962-f218-412e-ad38-a432e2843fa0}, !- Handle
  {aaf69ac5-5504-4a31-b321-0bfc1e474546}, !- Name
  {2d8bb637-4188-44f0-827a-6cca8d1c79ac}, !- Source Object
  3,                                      !- Outlet Port
  {4091f732-b47b-4cf5-bd97-0a5c3e6aa7c9}, !- Target Object
  53;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {c7407ee0-9d3f-4c66-97e1-09681ce7601f}, !- Handle
  ConfRoom_Mid_ZN_2 ZN Reheat Coil Controller, !- Name
  {b0123230-24b0-4e99-b4f2-e8ef3bf871b2}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {23fb5f18-6ff5-46f7-ba56-6e98897c5a62}, !- Handle
  ConfRoom_Mid_ZN_2 ZN VAV Terminal,      !- Name
  {7cf9dcab-4665-4ba1-bf7e-2832f3cdb71a}, !- Availability Schedule Name
  {db1fd4b1-31c3-4c33-a69b-efa2f052e7a0}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {b0123230-24b0-4e99-b4f2-e8ef3bf871b2}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {2a6ddbe9-fcaf-48d2-8669-a6724d3fbd6a}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {37eacf8a-5169-4707-9996-4d5b91d4f0d7}, !- Handle
  Node 414,                               !- Name
  {2a6ddbe9-fcaf-48d2-8669-a6724d3fbd6a}, !- Inlet Port
  {1fed93cc-6bbb-4d81-928f-ac56b77c37e2}; !- Outlet Port

OS:Node,
  {91daa214-53ec-4db7-84a3-2c24321b66ab}, !- Handle
  Node 415,                               !- Name
  {5d6995df-6158-44e0-9f5a-1a53586f54d1}, !- Inlet Port
  {ad11f6ca-486a-407c-bed3-1c954c85f505}; !- Outlet Port

OS:Connection,
  {1fed93cc-6bbb-4d81-928f-ac56b77c37e2}, !- Handle
  {36c74c49-3257-4251-97ff-588f8fc7c299}, !- Name
  {37eacf8a-5169-4707-9996-4d5b91d4f0d7}, !- Source Object
  3,                                      !- Outlet Port
  {5f1633ea-125e-49be-9468-72d564206aac}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5d6995df-6158-44e0-9f5a-1a53586f54d1}, !- Handle
  {20d2bdfb-f556-4410-b9b0-fddbcab5102e}, !- Name
  {3d01a2ab-249f-4b2f-92cf-667248241160}, !- Source Object
  3,                                      !- Outlet Port
  {91daa214-53ec-4db7-84a3-2c24321b66ab}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {75997f20-8085-4b11-9aef-fd445667643e}, !- Handle
  Node 416,                               !- Name
  {ebe73651-08c6-408c-a720-675e3261a96d}, !- Inlet Port
  {db1fd4b1-31c3-4c33-a69b-efa2f052e7a0}; !- Outlet Port

OS:Connection,
  {ebe73651-08c6-408c-a720-675e3261a96d}, !- Handle
  {cea96851-85c3-4f7a-8c4e-09e1b27c0fb8}, !- Name
  {bbebd733-f625-4943-b59a-cdce5709c573}, !- Source Object
  25,                                     !- Outlet Port
  {75997f20-8085-4b11-9aef-fd445667643e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {db1fd4b1-31c3-4c33-a69b-efa2f052e7a0}, !- Handle
  {36d7df87-002b-4a68-8855-5f23faf7a48a}, !- Name
  {75997f20-8085-4b11-9aef-fd445667643e}, !- Source Object
  3,                                      !- Outlet Port
  {23fb5f18-6ff5-46f7-ba56-6e98897c5a62}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2a6ddbe9-fcaf-48d2-8669-a6724d3fbd6a}, !- Handle
  {f43ce3c1-ceb4-4bb1-ad5b-b44d5ca56876}, !- Name
  {23fb5f18-6ff5-46f7-ba56-6e98897c5a62}, !- Source Object
  12,                                     !- Outlet Port
  {37eacf8a-5169-4707-9996-4d5b91d4f0d7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ad11f6ca-486a-407c-bed3-1c954c85f505}, !- Handle
  {446f5270-8e8f-4b88-b722-b0f2ac8d7ee5}, !- Name
  {91daa214-53ec-4db7-84a3-2c24321b66ab}, !- Source Object
  3,                                      !- Outlet Port
  {9552b25a-5477-4dd4-a2a4-404647ca8105}, !- Target Object
  27;                                     !- Inlet Port

OS:Coil:Heating:Water,
  {cef9c92a-b48d-4eba-9fe5-0e7ac6d6d332}, !- Handle
  ActiveStorage_Mid_ZN ZN Reheat Coil,    !- Name
  {7cf9dcab-4665-4ba1-bf7e-2832f3cdb71a}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {cf34498f-80b8-4096-9014-cfc49c8dddd6}, !- Water Inlet Node Name
  {fa57a88c-4525-4002-9aef-fa094b64858b}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {1068afd9-22a8-4f55-96fc-05eb191565b7}, !- Handle
  Node 417,                               !- Name
  {3af7f355-0337-4f87-bc67-ed7b6447826e}, !- Inlet Port
  {cf34498f-80b8-4096-9014-cfc49c8dddd6}; !- Outlet Port

OS:Connection,
  {3af7f355-0337-4f87-bc67-ed7b6447826e}, !- Handle
  {32bd462c-1c59-480a-bebc-d347d4b47e23}, !- Name
  {5b944b51-55d6-4fd5-977f-971974abc109}, !- Source Object
  54,                                     !- Outlet Port
  {1068afd9-22a8-4f55-96fc-05eb191565b7}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {cbd1afa9-fe74-4bb9-ba24-eddafe8e9820}, !- Handle
  Node 418,                               !- Name
  {fa57a88c-4525-4002-9aef-fa094b64858b}, !- Inlet Port
  {9078d961-4bd1-4093-bca6-f68aaeb3da4f}; !- Outlet Port

OS:Connection,
  {cf34498f-80b8-4096-9014-cfc49c8dddd6}, !- Handle
  {ea5dd1b4-8737-41da-be81-dc6aed7933ec}, !- Name
  {1068afd9-22a8-4f55-96fc-05eb191565b7}, !- Source Object
  3,                                      !- Outlet Port
  {cef9c92a-b48d-4eba-9fe5-0e7ac6d6d332}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {fa57a88c-4525-4002-9aef-fa094b64858b}, !- Handle
  {3200c3bb-f6fc-4fd3-bf7a-97307fdfe5d8}, !- Name
  {cef9c92a-b48d-4eba-9fe5-0e7ac6d6d332}, !- Source Object
  6,                                      !- Outlet Port
  {cbd1afa9-fe74-4bb9-ba24-eddafe8e9820}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9078d961-4bd1-4093-bca6-f68aaeb3da4f}, !- Handle
  {f6f9be6b-4dd7-4577-9097-5ca20c30f7df}, !- Name
  {cbd1afa9-fe74-4bb9-ba24-eddafe8e9820}, !- Source Object
  3,                                      !- Outlet Port
  {4091f732-b47b-4cf5-bd97-0a5c3e6aa7c9}, !- Target Object
  54;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {f734f4d2-ac27-4925-80f1-d3e339a6c262}, !- Handle
  ActiveStorage_Mid_ZN ZN Reheat Coil Controller, !- Name
  {cef9c92a-b48d-4eba-9fe5-0e7ac6d6d332}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {9bafd285-157d-4ea2-b48c-b332dd6547d4}, !- Handle
  ActiveStorage_Mid_ZN ZN VAV Terminal,   !- Name
  {7cf9dcab-4665-4ba1-bf7e-2832f3cdb71a}, !- Availability Schedule Name
  {3fd3888a-dbd2-4507-98d2-105f5837c975}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {cef9c92a-b48d-4eba-9fe5-0e7ac6d6d332}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {9bb07633-5770-4223-8531-96365af91639}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {2bb294c4-bce9-4c6e-989e-4e0badb0b844}, !- Handle
  Node 419,                               !- Name
  {9bb07633-5770-4223-8531-96365af91639}, !- Inlet Port
  {5f37043f-8053-47e8-aeab-0e1db0585d44}; !- Outlet Port

OS:Node,
  {2039edba-a1f6-49d5-9923-e2e30dad2da3}, !- Handle
  Node 420,                               !- Name
  {9e17882e-506b-420a-a741-4b44a12e2c91}, !- Inlet Port
  {4cc6fee7-412d-458d-bb2d-89944d900002}; !- Outlet Port

OS:Connection,
  {5f37043f-8053-47e8-aeab-0e1db0585d44}, !- Handle
  {98cc1431-b6ff-40d6-aff7-a4bfafe6f6b6}, !- Name
  {2bb294c4-bce9-4c6e-989e-4e0badb0b844}, !- Source Object
  3,                                      !- Outlet Port
  {e9b4d2a8-01ed-4a24-985c-b9afc56a20b3}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9e17882e-506b-420a-a741-4b44a12e2c91}, !- Handle
  {f8edc86d-b78c-4c36-823f-1823d9466bde}, !- Name
  {329737a8-809c-4b6d-9ee5-d57c0412e04f}, !- Source Object
  3,                                      !- Outlet Port
  {2039edba-a1f6-49d5-9923-e2e30dad2da3}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5fc9b9eb-bec4-4663-a3a5-4bd53305e299}, !- Handle
  Node 421,                               !- Name
  {1983385b-c428-42d4-afc8-f23185885a82}, !- Inlet Port
  {3fd3888a-dbd2-4507-98d2-105f5837c975}; !- Outlet Port

OS:Connection,
  {1983385b-c428-42d4-afc8-f23185885a82}, !- Handle
  {6e11674b-c0a1-4558-a41a-a31d7059055d}, !- Name
  {bbebd733-f625-4943-b59a-cdce5709c573}, !- Source Object
  26,                                     !- Outlet Port
  {5fc9b9eb-bec4-4663-a3a5-4bd53305e299}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3fd3888a-dbd2-4507-98d2-105f5837c975}, !- Handle
  {821d369f-8f92-42af-8aff-e63da435fa05}, !- Name
  {5fc9b9eb-bec4-4663-a3a5-4bd53305e299}, !- Source Object
  3,                                      !- Outlet Port
  {9bafd285-157d-4ea2-b48c-b332dd6547d4}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9bb07633-5770-4223-8531-96365af91639}, !- Handle
  {34cb5649-1553-47c7-8e69-fb3944e17f88}, !- Name
  {9bafd285-157d-4ea2-b48c-b332dd6547d4}, !- Source Object
  12,                                     !- Outlet Port
  {2bb294c4-bce9-4c6e-989e-4e0badb0b844}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4cc6fee7-412d-458d-bb2d-89944d900002}, !- Handle
  {2e1abb61-b484-4bcb-8988-b1a3a0916dfa}, !- Name
  {2039edba-a1f6-49d5-9923-e2e30dad2da3}, !- Source Object
  3,                                      !- Outlet Port
  {9552b25a-5477-4dd4-a2a4-404647ca8105}, !- Target Object
  28;                                     !- Inlet Port

OS:Coil:Heating:Water,
  {cc8ee7e2-53ce-45f2-bbc8-4fbbd50708a9}, !- Handle
  Classroom_Mid_ZN ZN Reheat Coil,        !- Name
  {7cf9dcab-4665-4ba1-bf7e-2832f3cdb71a}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {570a1699-5701-492b-b8a9-f312bd664a05}, !- Water Inlet Node Name
  {b3789197-3a3a-44ff-a935-2e0dc855e750}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {795ae8dc-e9ff-4788-a675-adbebccf53f2}, !- Handle
  Node 422,                               !- Name
  {79329f29-0644-4f45-84d3-b75c586e175f}, !- Inlet Port
  {570a1699-5701-492b-b8a9-f312bd664a05}; !- Outlet Port

OS:Connection,
  {79329f29-0644-4f45-84d3-b75c586e175f}, !- Handle
  {7a472d7f-62eb-4442-95e0-4d1890c53136}, !- Name
  {5b944b51-55d6-4fd5-977f-971974abc109}, !- Source Object
  55,                                     !- Outlet Port
  {795ae8dc-e9ff-4788-a675-adbebccf53f2}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7d9b5f55-eabe-4e80-8366-324cc18038d7}, !- Handle
  Node 423,                               !- Name
  {b3789197-3a3a-44ff-a935-2e0dc855e750}, !- Inlet Port
  {c36c021e-7f5a-426a-86c0-7caab5dc87d7}; !- Outlet Port

OS:Connection,
  {570a1699-5701-492b-b8a9-f312bd664a05}, !- Handle
  {6796ce55-5ed7-4ce8-8193-bd4c56beb77b}, !- Name
  {795ae8dc-e9ff-4788-a675-adbebccf53f2}, !- Source Object
  3,                                      !- Outlet Port
  {cc8ee7e2-53ce-45f2-bbc8-4fbbd50708a9}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {b3789197-3a3a-44ff-a935-2e0dc855e750}, !- Handle
  {ef2b116f-f3d0-47c5-94f5-73e40ff303ae}, !- Name
  {cc8ee7e2-53ce-45f2-bbc8-4fbbd50708a9}, !- Source Object
  6,                                      !- Outlet Port
  {7d9b5f55-eabe-4e80-8366-324cc18038d7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c36c021e-7f5a-426a-86c0-7caab5dc87d7}, !- Handle
  {dcb623ac-1507-4053-9694-28192a66e9d0}, !- Name
  {7d9b5f55-eabe-4e80-8366-324cc18038d7}, !- Source Object
  3,                                      !- Outlet Port
  {4091f732-b47b-4cf5-bd97-0a5c3e6aa7c9}, !- Target Object
  55;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {91e9b5c5-0ad8-4541-8581-f256ca230974}, !- Handle
  Classroom_Mid_ZN ZN Reheat Coil Controller, !- Name
  {cc8ee7e2-53ce-45f2-bbc8-4fbbd50708a9}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {3b3c2ae1-1113-4e5c-91ce-598d68023759}, !- Handle
  Classroom_Mid_ZN ZN VAV Terminal,       !- Name
  {7cf9dcab-4665-4ba1-bf7e-2832f3cdb71a}, !- Availability Schedule Name
  {8eaddf67-87b5-435a-818d-6433c41ea0e3}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {cc8ee7e2-53ce-45f2-bbc8-4fbbd50708a9}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {10ee57d6-a464-49fd-8726-945ef043cf48}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {30142e11-6e74-4228-8c30-d733c083a400}, !- Handle
  Node 424,                               !- Name
  {10ee57d6-a464-49fd-8726-945ef043cf48}, !- Inlet Port
  {e3754b98-0fa2-4e8b-83fe-c80887983920}; !- Outlet Port

OS:Node,
  {77fe95f0-baf2-46ec-954a-e54076d548ac}, !- Handle
  Node 425,                               !- Name
  {f151c487-4272-46ee-a413-f7d132f6f6d8}, !- Inlet Port
  {581ba80c-e0ae-4483-81e0-de35c2654dcf}; !- Outlet Port

OS:Connection,
  {e3754b98-0fa2-4e8b-83fe-c80887983920}, !- Handle
  {02f115bf-d17e-46c2-a4b2-e0a1bf1ee8b9}, !- Name
  {30142e11-6e74-4228-8c30-d733c083a400}, !- Source Object
  3,                                      !- Outlet Port
  {6b36768e-ba43-4604-853c-16f451032694}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f151c487-4272-46ee-a413-f7d132f6f6d8}, !- Handle
  {c7a6a456-fcd1-48aa-bf18-1fcc51566742}, !- Name
  {bbf6e975-d691-4b3a-af2a-015ad6fbe3e2}, !- Source Object
  3,                                      !- Outlet Port
  {77fe95f0-baf2-46ec-954a-e54076d548ac}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2b9286c8-bae9-4846-9dc3-8ad4f77e3aa9}, !- Handle
  Node 426,                               !- Name
  {38cc97e6-84db-49e8-9eda-2b29b2b827e8}, !- Inlet Port
  {8eaddf67-87b5-435a-818d-6433c41ea0e3}; !- Outlet Port

OS:Connection,
  {38cc97e6-84db-49e8-9eda-2b29b2b827e8}, !- Handle
  {547d5a74-c107-465b-be2e-55a92990fd2e}, !- Name
  {bbebd733-f625-4943-b59a-cdce5709c573}, !- Source Object
  27,                                     !- Outlet Port
  {2b9286c8-bae9-4846-9dc3-8ad4f77e3aa9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8eaddf67-87b5-435a-818d-6433c41ea0e3}, !- Handle
  {87545341-41c5-4889-be1d-99fbe239b11d}, !- Name
  {2b9286c8-bae9-4846-9dc3-8ad4f77e3aa9}, !- Source Object
  3,                                      !- Outlet Port
  {3b3c2ae1-1113-4e5c-91ce-598d68023759}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {10ee57d6-a464-49fd-8726-945ef043cf48}, !- Handle
  {3e441d23-e2c4-4609-b472-e72603d38136}, !- Name
  {3b3c2ae1-1113-4e5c-91ce-598d68023759}, !- Source Object
  12,                                     !- Outlet Port
  {30142e11-6e74-4228-8c30-d733c083a400}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {581ba80c-e0ae-4483-81e0-de35c2654dcf}, !- Handle
  {79ae8c5a-5d72-4d51-a4d3-2b136210c46a}, !- Name
  {77fe95f0-baf2-46ec-954a-e54076d548ac}, !- Source Object
  3,                                      !- Outlet Port
  {9552b25a-5477-4dd4-a2a4-404647ca8105}, !- Target Object
  29;                                     !- Inlet Port

OS:AirLoopHVAC,
  {007be918-1a63-497e-8606-58591c9c2366}, !- Handle
  VAV_top WITH REHEAT,                    !- Name
  ,                                       !- Controller List Name
  {289f1724-9106-480c-abc0-42d6bfc66e21}, !- Availability Schedule
  {a1383e88-3c85-42a6-9ff4-416a20d41f9d}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {a2b77f44-b492-4a1b-b89f-2b8356a26e55}, !- Supply Side Inlet Node Name
  {15a186c7-03c6-4dec-91ad-19270f443e9e}, !- Demand Side Outlet Node Name
  {d10b1f28-b39d-432e-9ecd-7a18a37c5dd6}, !- Demand Side Inlet Node A
  {5188aa15-57b8-4c3e-85f2-239b29707049}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {9e2c761c-aaee-497b-9f52-e76906b20e00}, !- Demand Mixer Name
  {bedd80b1-fc6d-4567-b680-00beecf1ef05}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {4748bdfc-6ae1-44dd-a450-a4c89b918dee}, !- Handle
  Node 427,                               !- Name
  {a2b77f44-b492-4a1b-b89f-2b8356a26e55}, !- Inlet Port
  {98512cea-dcec-4aee-97b5-b2e7a570af98}; !- Outlet Port

OS:Node,
  {44676855-5923-4d2f-b918-071bdbbe32a5}, !- Handle
  Node 428,                               !- Name
  {44ba9927-ead8-4a49-9d3b-b0d593b436bd}, !- Inlet Port
  {5188aa15-57b8-4c3e-85f2-239b29707049}; !- Outlet Port

OS:Connection,
  {a2b77f44-b492-4a1b-b89f-2b8356a26e55}, !- Handle
  {04f0deee-2862-4ed4-a4d7-6503de241cc4}, !- Name
  {007be918-1a63-497e-8606-58591c9c2366}, !- Source Object
  8,                                      !- Outlet Port
  {4748bdfc-6ae1-44dd-a450-a4c89b918dee}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5188aa15-57b8-4c3e-85f2-239b29707049}, !- Handle
  {883d0229-177f-45c1-8a50-7210f2bac145}, !- Name
  {44676855-5923-4d2f-b918-071bdbbe32a5}, !- Source Object
  3,                                      !- Outlet Port
  {007be918-1a63-497e-8606-58591c9c2366}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {56b4be2f-3bee-4e4b-b6af-421735b3ad6e}, !- Handle
  Node 429,                               !- Name
  {d10b1f28-b39d-432e-9ecd-7a18a37c5dd6}, !- Inlet Port
  {3f72b321-3a61-4f29-ab87-103d7d47acfd}; !- Outlet Port

OS:Node,
  {538a4468-968e-4fab-815c-02aa79caaf81}, !- Handle
  Node 430,                               !- Name
  {ea196043-78ec-49c6-9d58-0957bc0eb727}, !- Inlet Port
  {15a186c7-03c6-4dec-91ad-19270f443e9e}; !- Outlet Port

OS:Node,
  {806469d0-d0c0-4725-92a8-14e421a8a096}, !- Handle
  Node 431,                               !- Name
  {b697cc88-f37a-44a9-a697-c15a7172ac78}, !- Inlet Port
  {1739fc89-9925-40c4-905d-c9c76556bfc1}; !- Outlet Port

OS:Connection,
  {d10b1f28-b39d-432e-9ecd-7a18a37c5dd6}, !- Handle
  {b543df05-ef63-48d9-8cd5-bb3e764a2d25}, !- Name
  {007be918-1a63-497e-8606-58591c9c2366}, !- Source Object
  10,                                     !- Outlet Port
  {56b4be2f-3bee-4e4b-b6af-421735b3ad6e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {15a186c7-03c6-4dec-91ad-19270f443e9e}, !- Handle
  {79f94842-4df6-4564-907d-94897320c70b}, !- Name
  {538a4468-968e-4fab-815c-02aa79caaf81}, !- Source Object
  3,                                      !- Outlet Port
  {007be918-1a63-497e-8606-58591c9c2366}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {bedd80b1-fc6d-4567-b680-00beecf1ef05}, !- Handle
  Air Loop HVAC Zone Splitter 3,          !- Name
  {3f72b321-3a61-4f29-ab87-103d7d47acfd}, !- Inlet Node Name
  {8ad11543-3710-4801-a56a-ebb547ed115c}, !- Outlet Node Name 1
  {a96fba4b-b735-4c90-ad97-9e1c0ef72ca0}, !- Outlet Node Name 2
  {f0cf02d1-5884-4e72-a6ab-e5efb9999b0e}, !- Outlet Node Name 3
  {8646dbcf-5c8b-4d7f-96e8-1fe56d55018d}, !- Outlet Node Name 4
  {2305ac8c-934a-459e-89e8-7bfe5c3c9220}, !- Outlet Node Name 5
  {4209d7c9-dd11-4663-a48a-e26ffaac88d5}, !- Outlet Node Name 6
  {c92ff4c5-39a2-48ae-ab6a-41fff8539960}, !- Outlet Node Name 7
  {141dfeb8-4cf4-4675-ace7-d3754c9370e1}, !- Outlet Node Name 8
  {985a5e65-93eb-4997-9469-51150dc87b6a}, !- Outlet Node Name 9
  {fa3149a1-1542-43e8-9f70-16e9aaabff09}, !- Outlet Node Name 10
  {8323e4b8-b832-4e86-b5d4-632c5d3484b6}, !- Outlet Node Name 11
  {12a15f7a-0861-4b4d-82eb-bbd0c9d1f790}, !- Outlet Node Name 12
  {34836ffe-9c0a-40d6-a207-e900c8d7c37d}, !- Outlet Node Name 13
  {07f411bb-09f2-4e1e-9163-3e3d5c380e58}, !- Outlet Node Name 14
  {bf4fb75f-74ec-4dd4-943a-23791e11d990}, !- Outlet Node Name 15
  {c96ec86d-4975-4cb5-ba12-89b5c127e7dc}, !- Outlet Node Name 16
  {f8fc3235-939a-4560-9e33-d84068810f6c}, !- Outlet Node Name 17
  {c36d5fc7-2f37-49d2-8e48-b0beacbbe2da}, !- Outlet Node Name 18
  {6f297ae0-f905-49a3-b1b8-d6b63ebd4038}, !- Outlet Node Name 19
  {9f0c679c-b064-4d0c-abe7-349af00fdc1f}, !- Outlet Node Name 20
  {f1bb7361-ea2c-41d8-adf2-4002981d8b69}, !- Outlet Node Name 21
  {59d4c6ab-1c11-4ccb-957c-a00e1116aa35}, !- Outlet Node Name 22
  {ebc15e0b-9089-402e-a47b-84cf645a9dc8}, !- Outlet Node Name 23
  {55e4ecfb-efcf-450a-a099-faaab3ce8d13}, !- Outlet Node Name 24
  {496b385b-12aa-4c7a-a1b8-4ef245f10f91}; !- Outlet Node Name 25

OS:AirLoopHVAC:ZoneMixer,
  {9e2c761c-aaee-497b-9f52-e76906b20e00}, !- Handle
  Air Loop HVAC Zone Mixer 3,             !- Name
  {ea196043-78ec-49c6-9d58-0957bc0eb727}, !- Outlet Node Name
  {53afdf9e-a130-4f4a-95d8-6bffd5040899}, !- Inlet Node Name 1
  ;                                       !- Inlet Node Name 2

OS:Connection,
  {3f72b321-3a61-4f29-ab87-103d7d47acfd}, !- Handle
  {e0dc4bc4-1ca9-403c-b885-d018b894c0e1}, !- Name
  {56b4be2f-3bee-4e4b-b6af-421735b3ad6e}, !- Source Object
  3,                                      !- Outlet Port
  {bedd80b1-fc6d-4567-b680-00beecf1ef05}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ea196043-78ec-49c6-9d58-0957bc0eb727}, !- Handle
  {ab60cce4-2f7c-422b-ab90-25c7747540e4}, !- Name
  {9e2c761c-aaee-497b-9f52-e76906b20e00}, !- Source Object
  2,                                      !- Outlet Port
  {538a4468-968e-4fab-815c-02aa79caaf81}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {2d9335d5-1e0e-4f4a-b191-17569cdf3f48}, !- Handle
  {007be918-1a63-497e-8606-58591c9c2366}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  12.7777777777778,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {a1383e88-3c85-42a6-9ff4-416a20d41f9d}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 2, !- Name
  {fcc364e3-a589-44e5-bc97-c3d7dcad9d08}; !- Availability Manager Name 1

OS:Schedule:Ruleset,
  {dc2fa470-54c2-48d3-9476-cafd3e41525d}, !- Handle
  Supply Air Temp - 55.0F 2,              !- Name
  {57326f3e-f73f-4cff-9d9e-8e43e22ef23f}, !- Schedule Type Limits Name
  {bd8f359d-20a2-4792-b3dd-fc0c125ffda3}; !- Default Day Schedule Name

OS:Schedule:Day,
  {bd8f359d-20a2-4792-b3dd-fc0c125ffda3}, !- Handle
  Supply Air Temp - 55.0F Default 2,      !- Name
  {57326f3e-f73f-4cff-9d9e-8e43e22ef23f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  12.7777777777778;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {f061e5be-4b80-469f-a3e3-44435b77c285}, !- Handle
  VAV_top WITH REHEAT Supply Air Setpoint Manager, !- Name
  Temperature,                            !- Control Variable
  {dc2fa470-54c2-48d3-9476-cafd3e41525d}, !- Schedule Name
  {44676855-5923-4d2f-b918-071bdbbe32a5}; !- Setpoint Node or NodeList Name

OS:Fan:VariableVolume,
  {811df934-1439-4403-8d64-80fa123ba5ac}, !- Handle
  VAV_top WITH REHEAT Fan,                !- Name
  {7cf9dcab-4665-4ba1-bf7e-2832f3cdb71a}, !- Availability Schedule Name
  0.62,                                   !- Fan Total Efficiency
  996.35564,                              !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.25,                                   !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.040759894,                            !- Fan Power Coefficient 1
  0.08804497,                             !- Fan Power Coefficient 2
  -0.07292612,                            !- Fan Power Coefficient 3
  0.943739823,                            !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {1c3022b9-8987-44a9-9eac-d583f3e60013}, !- Air Inlet Node Name
  {44ba9927-ead8-4a49-9d3b-b0d593b436bd}, !- Air Outlet Node Name
  VAV System Fans;                        !- End-Use Subcategory

OS:Connection,
  {44ba9927-ead8-4a49-9d3b-b0d593b436bd}, !- Handle
  {b55fb833-d4dd-494c-aa4f-7e23f90a4299}, !- Name
  {811df934-1439-4403-8d64-80fa123ba5ac}, !- Source Object
  17,                                     !- Outlet Port
  {44676855-5923-4d2f-b918-071bdbbe32a5}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {2e24d9af-d8aa-408f-9a32-08dced442da2}, !- Handle
  VAV_top WITH REHEAT Main Htg Coil,      !- Name
  {7cf9dcab-4665-4ba1-bf7e-2832f3cdb71a}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {6d291ff0-1102-46f3-bf63-5d9932dcc375}, !- Water Inlet Node Name
  {655d31ad-550d-4679-9966-b7a38f713892}, !- Water Outlet Node Name
  {941e8f80-c67a-45d7-b1a0-a4dbb83cce03}, !- Air Inlet Node Name
  {82d8e34b-868e-4249-88fa-1b53385e71f0}, !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  12.7777777777778,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {5a7d1960-8003-446f-a22e-0e80b6bdaf74}, !- Handle
  Node 432,                               !- Name
  {1eeb4797-b8f1-468b-9f15-d95ce929135f}, !- Inlet Port
  {6d291ff0-1102-46f3-bf63-5d9932dcc375}; !- Outlet Port

OS:Connection,
  {1eeb4797-b8f1-468b-9f15-d95ce929135f}, !- Handle
  {ab69a353-cf36-419c-883e-88941d6eba6c}, !- Name
  {5b944b51-55d6-4fd5-977f-971974abc109}, !- Source Object
  56,                                     !- Outlet Port
  {5a7d1960-8003-446f-a22e-0e80b6bdaf74}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {28ea42e3-fe10-416b-ba5f-0d7b21a3b12a}, !- Handle
  Node 433,                               !- Name
  {655d31ad-550d-4679-9966-b7a38f713892}, !- Inlet Port
  {c85ce3a9-cd76-48d9-a00a-1723764a6abe}; !- Outlet Port

OS:Connection,
  {6d291ff0-1102-46f3-bf63-5d9932dcc375}, !- Handle
  {ca0ec049-c0fb-4ce5-b051-c501ac05cd3b}, !- Name
  {5a7d1960-8003-446f-a22e-0e80b6bdaf74}, !- Source Object
  3,                                      !- Outlet Port
  {2e24d9af-d8aa-408f-9a32-08dced442da2}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {655d31ad-550d-4679-9966-b7a38f713892}, !- Handle
  {1666d919-4a08-41b7-87a3-6d7f78741bc3}, !- Name
  {2e24d9af-d8aa-408f-9a32-08dced442da2}, !- Source Object
  6,                                      !- Outlet Port
  {28ea42e3-fe10-416b-ba5f-0d7b21a3b12a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c85ce3a9-cd76-48d9-a00a-1723764a6abe}, !- Handle
  {c876ca31-96bc-4d0d-ba1e-6ee6fd22461e}, !- Name
  {28ea42e3-fe10-416b-ba5f-0d7b21a3b12a}, !- Source Object
  3,                                      !- Outlet Port
  {4091f732-b47b-4cf5-bd97-0a5c3e6aa7c9}, !- Target Object
  56;                                     !- Inlet Port

OS:Node,
  {7dbf920e-5a21-4053-aef2-0d8204f2a610}, !- Handle
  Node 434,                               !- Name
  {82d8e34b-868e-4249-88fa-1b53385e71f0}, !- Inlet Port
  {1c3022b9-8987-44a9-9eac-d583f3e60013}; !- Outlet Port

OS:Connection,
  {82d8e34b-868e-4249-88fa-1b53385e71f0}, !- Handle
  {a4b4df4f-475b-4b49-96cb-7f2e0b185b75}, !- Name
  {2e24d9af-d8aa-408f-9a32-08dced442da2}, !- Source Object
  8,                                      !- Outlet Port
  {7dbf920e-5a21-4053-aef2-0d8204f2a610}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1c3022b9-8987-44a9-9eac-d583f3e60013}, !- Handle
  {c4e60af5-41ca-411a-bd8d-5d36a92cf819}, !- Name
  {7dbf920e-5a21-4053-aef2-0d8204f2a610}, !- Source Object
  3,                                      !- Outlet Port
  {811df934-1439-4403-8d64-80fa123ba5ac}, !- Target Object
  16;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {56cd47aa-0661-4a54-9902-b1192886c970}, !- Handle
  VAV_top WITH REHEAT Main Htg Coil Controller, !- Name
  {2e24d9af-d8aa-408f-9a32-08dced442da2}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Cooling:Water,
  {9fa0c25f-4675-4f6c-8bbf-b87231e702d0}, !- Handle
  VAV_top WITH REHEAT Clg Coil,           !- Name
  {7cf9dcab-4665-4ba1-bf7e-2832f3cdb71a}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {bd8d71ec-0974-47f7-b509-fdc38fc3bcec}, !- Water Inlet Node Name
  {06c0d643-a5fe-4c1d-99e3-fb94f2436e23}, !- Water Outlet Node Name
  {9896fbcf-766d-4249-bf58-84fd04e9dd21}, !- Air Inlet Node Name
  {0bfd10ad-d3c7-4d1f-929e-836e8f62efb6}, !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {1dc27b48-0e1a-4eba-962b-773eade94a5d}, !- Handle
  Node 435,                               !- Name
  {f65cea12-edba-47a9-a26d-d9faa6600ea2}, !- Inlet Port
  {bd8d71ec-0974-47f7-b509-fdc38fc3bcec}; !- Outlet Port

OS:Connection,
  {f65cea12-edba-47a9-a26d-d9faa6600ea2}, !- Handle
  {68880d06-44e7-48ae-a7f8-a793e17fd05b}, !- Name
  {9c10e200-e081-4169-ae60-ef54c4712e53}, !- Source Object
  6,                                      !- Outlet Port
  {1dc27b48-0e1a-4eba-962b-773eade94a5d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a6cd7eea-663a-4ab1-9fdc-ef27f70af223}, !- Handle
  Node 436,                               !- Name
  {06c0d643-a5fe-4c1d-99e3-fb94f2436e23}, !- Inlet Port
  {97677ab2-0aa8-4b2a-b4a9-1909dad3e6d2}; !- Outlet Port

OS:Connection,
  {bd8d71ec-0974-47f7-b509-fdc38fc3bcec}, !- Handle
  {f3508df9-9e20-4802-8af1-0ee049fa76c6}, !- Name
  {1dc27b48-0e1a-4eba-962b-773eade94a5d}, !- Source Object
  3,                                      !- Outlet Port
  {9fa0c25f-4675-4f6c-8bbf-b87231e702d0}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {06c0d643-a5fe-4c1d-99e3-fb94f2436e23}, !- Handle
  {da0e2b56-2c8d-4bc3-878d-faab3a3f0af6}, !- Name
  {9fa0c25f-4675-4f6c-8bbf-b87231e702d0}, !- Source Object
  11,                                     !- Outlet Port
  {a6cd7eea-663a-4ab1-9fdc-ef27f70af223}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {97677ab2-0aa8-4b2a-b4a9-1909dad3e6d2}, !- Handle
  {a4f4badf-27c9-4c75-908e-7437847a3448}, !- Name
  {a6cd7eea-663a-4ab1-9fdc-ef27f70af223}, !- Source Object
  3,                                      !- Outlet Port
  {3ab641e3-e7f5-48e4-aa95-478cbbe3c7c1}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {d07ad837-7624-44c6-a14b-7b657c36b2fa}, !- Handle
  Node 437,                               !- Name
  {0bfd10ad-d3c7-4d1f-929e-836e8f62efb6}, !- Inlet Port
  {941e8f80-c67a-45d7-b1a0-a4dbb83cce03}; !- Outlet Port

OS:Connection,
  {0bfd10ad-d3c7-4d1f-929e-836e8f62efb6}, !- Handle
  {34bb235f-83ce-46b7-9a6e-c0961c67646b}, !- Name
  {9fa0c25f-4675-4f6c-8bbf-b87231e702d0}, !- Source Object
  13,                                     !- Outlet Port
  {d07ad837-7624-44c6-a14b-7b657c36b2fa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {941e8f80-c67a-45d7-b1a0-a4dbb83cce03}, !- Handle
  {9238127b-ad2e-4104-8f90-3baf6d8f0fa4}, !- Name
  {d07ad837-7624-44c6-a14b-7b657c36b2fa}, !- Source Object
  3,                                      !- Outlet Port
  {2e24d9af-d8aa-408f-9a32-08dced442da2}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {a4de00d1-e9be-498f-92cf-4ff55a246fbf}, !- Handle
  VAV_top WITH REHEAT Clg Coil Controller, !- Name
  {9fa0c25f-4675-4f6c-8bbf-b87231e702d0}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Controller:OutdoorAir,
  {f9b846d4-329e-4d83-992e-81af071f37d9}, !- Handle
  VAV_top WITH REHEAT OA Controller,      !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {ea3e0bfa-3e03-442c-bc06-f3897f4f85e5}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {4d98a620-141a-48ab-acba-c77af498ed66}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {4d98a620-141a-48ab-acba-c77af498ed66}, !- Handle
  VAV_top WITH REHEAT Vent Controller,    !- Name
  {7cf9dcab-4665-4ba1-bf7e-2832f3cdb71a}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  VentilationRateProcedure;               !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {c9494a8d-e2ce-4d40-8e37-9d7a2f084f61}, !- Handle
  VAV_top WITH REHEAT OA System,          !- Name
  {f9b846d4-329e-4d83-992e-81af071f37d9}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {0030301e-4d02-4fdf-a5e6-d578ba123584}, !- Mixed Air Node Name
  {62848fda-8403-48c1-a418-9ed7d18837e5}, !- Outdoor Air Stream Node Name
  {8c7ed5d8-db9b-4195-907b-71d3d6b510f4}, !- Relief Air Stream Node Name
  {98512cea-dcec-4aee-97b5-b2e7a570af98}; !- Return Air Stream Node Name

OS:Node,
  {f8611533-0438-4cd3-aa8e-dd0673538daf}, !- Handle
  Node 438,                               !- Name
  ,                                       !- Inlet Port
  {62848fda-8403-48c1-a418-9ed7d18837e5}; !- Outlet Port

OS:Connection,
  {62848fda-8403-48c1-a418-9ed7d18837e5}, !- Handle
  {4986019a-0ed1-426e-ac07-71f0b572f93c}, !- Name
  {f8611533-0438-4cd3-aa8e-dd0673538daf}, !- Source Object
  3,                                      !- Outlet Port
  {c9494a8d-e2ce-4d40-8e37-9d7a2f084f61}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {efba198e-27cd-4580-9563-1f976d3d1965}, !- Handle
  Node 439,                               !- Name
  {8c7ed5d8-db9b-4195-907b-71d3d6b510f4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8c7ed5d8-db9b-4195-907b-71d3d6b510f4}, !- Handle
  {0031c04e-20c0-4864-b202-ded56c435396}, !- Name
  {c9494a8d-e2ce-4d40-8e37-9d7a2f084f61}, !- Source Object
  7,                                      !- Outlet Port
  {efba198e-27cd-4580-9563-1f976d3d1965}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b8601a6b-71ed-46aa-8102-fce68fd9af08}, !- Handle
  Node 440,                               !- Name
  {0030301e-4d02-4fdf-a5e6-d578ba123584}, !- Inlet Port
  {9896fbcf-766d-4249-bf58-84fd04e9dd21}; !- Outlet Port

OS:Connection,
  {98512cea-dcec-4aee-97b5-b2e7a570af98}, !- Handle
  {e7d03f3b-1188-4665-9e23-6314157c2a48}, !- Name
  {4748bdfc-6ae1-44dd-a450-a4c89b918dee}, !- Source Object
  3,                                      !- Outlet Port
  {c9494a8d-e2ce-4d40-8e37-9d7a2f084f61}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {0030301e-4d02-4fdf-a5e6-d578ba123584}, !- Handle
  {2d0856b5-859a-4014-b6aa-112f46492d2c}, !- Name
  {c9494a8d-e2ce-4d40-8e37-9d7a2f084f61}, !- Source Object
  5,                                      !- Outlet Port
  {b8601a6b-71ed-46aa-8102-fce68fd9af08}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9896fbcf-766d-4249-bf58-84fd04e9dd21}, !- Handle
  {60721e00-2f69-4954-afc0-663471667319}, !- Name
  {b8601a6b-71ed-46aa-8102-fce68fd9af08}, !- Source Object
  3,                                      !- Outlet Port
  {9fa0c25f-4675-4f6c-8bbf-b87231e702d0}, !- Target Object
  12;                                     !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {fcc364e3-a589-44e5-bc97-c3d7dcad9d08}, !- Handle
  Availability Manager Night Cycle 3,     !- Name
  {7cf9dcab-4665-4ba1-bf7e-2832f3cdb71a}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {0baa6bc9-af2c-4f77-aec0-146778105ada}, !- Control Zone or Zone List Name
  {6e17ab64-96ca-4270-88b6-5377eabd5a84}, !- Cooling Control Zone or Zone List Name
  {d2dfaba5-e4f7-4873-b7d5-03984f2d0a83}, !- Heating Control Zone or Zone List Name
  {2df19160-49ca-481f-9076-55118ef52ac9}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {0baa6bc9-af2c-4f77-aec0-146778105ada}, !- Handle
  Availability Manager Night Cycle 3 Control Zone List; !- Name

OS:ModelObjectList,
  {6e17ab64-96ca-4270-88b6-5377eabd5a84}, !- Handle
  Availability Manager Night Cycle 3 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {d2dfaba5-e4f7-4873-b7d5-03984f2d0a83}, !- Handle
  Availability Manager Night Cycle 3 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {2df19160-49ca-481f-9076-55118ef52ac9}, !- Handle
  Availability Manager Night Cycle 3 Heating Zone Fans Only Zone List; !- Name

OS:Coil:Heating:Water,
  {a10b13b0-e408-4c77-9674-d6a399a1d1a8}, !- Handle
  OpenOffice_Top_ZN_1 ZN Reheat Coil,     !- Name
  {7cf9dcab-4665-4ba1-bf7e-2832f3cdb71a}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {11eb4acf-8a21-40b0-8933-5913351c80b8}, !- Water Inlet Node Name
  {ba88d516-c124-4e0d-902f-dd80be269681}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {8b5e07e8-46fc-4559-a8de-066b4666084a}, !- Handle
  Node 441,                               !- Name
  {04461066-7e66-4364-824b-149dd71f30b6}, !- Inlet Port
  {11eb4acf-8a21-40b0-8933-5913351c80b8}; !- Outlet Port

OS:Connection,
  {04461066-7e66-4364-824b-149dd71f30b6}, !- Handle
  {772ab080-9360-4f66-b043-6defef9e6ceb}, !- Name
  {5b944b51-55d6-4fd5-977f-971974abc109}, !- Source Object
  57,                                     !- Outlet Port
  {8b5e07e8-46fc-4559-a8de-066b4666084a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6374da26-ea06-4fb0-8875-bc247d5d6e90}, !- Handle
  Node 442,                               !- Name
  {ba88d516-c124-4e0d-902f-dd80be269681}, !- Inlet Port
  {afaddccf-7a43-4423-94f9-6a6eb9fb9d32}; !- Outlet Port

OS:Connection,
  {11eb4acf-8a21-40b0-8933-5913351c80b8}, !- Handle
  {3aa27db7-7ae8-470f-bfc7-d85db587198f}, !- Name
  {8b5e07e8-46fc-4559-a8de-066b4666084a}, !- Source Object
  3,                                      !- Outlet Port
  {a10b13b0-e408-4c77-9674-d6a399a1d1a8}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {ba88d516-c124-4e0d-902f-dd80be269681}, !- Handle
  {f40141d6-e8c1-4c24-96ca-7ebf7396658c}, !- Name
  {a10b13b0-e408-4c77-9674-d6a399a1d1a8}, !- Source Object
  6,                                      !- Outlet Port
  {6374da26-ea06-4fb0-8875-bc247d5d6e90}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {afaddccf-7a43-4423-94f9-6a6eb9fb9d32}, !- Handle
  {b1b6581b-0d2f-43a3-93d3-1acc575450e1}, !- Name
  {6374da26-ea06-4fb0-8875-bc247d5d6e90}, !- Source Object
  3,                                      !- Outlet Port
  {4091f732-b47b-4cf5-bd97-0a5c3e6aa7c9}, !- Target Object
  57;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {a7c60572-970f-4349-8ff2-14d1cd3a4e3f}, !- Handle
  OpenOffice_Top_ZN_1 ZN Reheat Coil Controller, !- Name
  {a10b13b0-e408-4c77-9674-d6a399a1d1a8}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {2f3c4917-d764-48e8-914f-1aef0f94e18e}, !- Handle
  OpenOffice_Top_ZN_1 ZN VAV Terminal,    !- Name
  {7cf9dcab-4665-4ba1-bf7e-2832f3cdb71a}, !- Availability Schedule Name
  {47abbc39-c8aa-4e02-bb72-6cfe08d42126}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {a10b13b0-e408-4c77-9674-d6a399a1d1a8}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {b697cc88-f37a-44a9-a697-c15a7172ac78}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {3f7a1eca-3d19-429c-95ed-ce265e2d6dc5}, !- Handle
  Node 443,                               !- Name
  {d4d6ba69-0a8a-4562-8480-42127114c60c}, !- Inlet Port
  {b0f2e53d-9d4c-4c82-b737-4c50d9e63084}; !- Outlet Port

OS:Connection,
  {1739fc89-9925-40c4-905d-c9c76556bfc1}, !- Handle
  {3b67bad9-e8b5-454d-9765-a9371f1ec67b}, !- Name
  {806469d0-d0c0-4725-92a8-14e421a8a096}, !- Source Object
  3,                                      !- Outlet Port
  {fc7894c9-92a2-4d5a-87a4-6671b5e10233}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d4d6ba69-0a8a-4562-8480-42127114c60c}, !- Handle
  {677589a5-1338-487f-b045-0f828611180e}, !- Name
  {e4148f3b-6645-4cac-94a0-ab868e6bcdaf}, !- Source Object
  3,                                      !- Outlet Port
  {3f7a1eca-3d19-429c-95ed-ce265e2d6dc5}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {217ca2aa-1fa9-4c5b-89d8-598bf4a92bba}, !- Handle
  Node 444,                               !- Name
  {8ad11543-3710-4801-a56a-ebb547ed115c}, !- Inlet Port
  {47abbc39-c8aa-4e02-bb72-6cfe08d42126}; !- Outlet Port

OS:Connection,
  {8ad11543-3710-4801-a56a-ebb547ed115c}, !- Handle
  {5fbce5de-0a26-4ef2-b391-3f3ddad0c2bb}, !- Name
  {bedd80b1-fc6d-4567-b680-00beecf1ef05}, !- Source Object
  3,                                      !- Outlet Port
  {217ca2aa-1fa9-4c5b-89d8-598bf4a92bba}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {47abbc39-c8aa-4e02-bb72-6cfe08d42126}, !- Handle
  {8cdb77c6-5685-45b0-b8c8-914658411f38}, !- Name
  {217ca2aa-1fa9-4c5b-89d8-598bf4a92bba}, !- Source Object
  3,                                      !- Outlet Port
  {2f3c4917-d764-48e8-914f-1aef0f94e18e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b697cc88-f37a-44a9-a697-c15a7172ac78}, !- Handle
  {50109530-782d-436f-ab7a-6e4356978d78}, !- Name
  {2f3c4917-d764-48e8-914f-1aef0f94e18e}, !- Source Object
  12,                                     !- Outlet Port
  {806469d0-d0c0-4725-92a8-14e421a8a096}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC:ReturnPlenum,
  {42206cec-cd52-4039-8e60-6ccc5ef00c16}, !- Handle
  Air Loop HVAC Return Plenum 3,          !- Name
  {cf3d0c35-be12-47f6-8392-fd3886207e32}, !- ThermalZone
  {3dbeee68-aa6b-48d0-a1f6-0c536f3077f0}, !- Outlet Node
  ,                                       !- Induced Air Outlet Port List
  {b0f2e53d-9d4c-4c82-b737-4c50d9e63084}, !- Inlet Node 1
  {2b505124-34ef-4edd-8564-ccb01187d894}, !- Inlet Node 2
  {df5492a4-4ee0-443f-a984-319ba35e105c}, !- Inlet Node 3
  {2aab22f5-f026-4530-a0ed-1911498c4133}, !- Inlet Node 4
  {abaaaa1e-5ebc-4d8e-ab29-ab3889c31e48}, !- Inlet Node 5
  {f5056f3c-ee7e-4ed8-921d-52e20ada3190}, !- Inlet Node 6
  {4a7acd4d-d743-4504-ad0a-5b842830673c}, !- Inlet Node 7
  {86bda779-f430-42a2-ba8d-f2f602217024}, !- Inlet Node 8
  {ee571ac6-98a0-4cda-844c-d65df67294ea}, !- Inlet Node 9
  {46f29483-3d50-4f24-912a-45d821dc8d8e}, !- Inlet Node 10
  {8301eb6d-0ab1-4ae1-af0a-560fe3cdfdff}, !- Inlet Node 11
  {afab50cd-6908-4129-96da-b107ca97b7ec}, !- Inlet Node 12
  {539b508b-52ee-419e-8d05-d929556d8e91}, !- Inlet Node 13
  {d51b4acc-8b7f-48f8-bc3b-bee7002f62be}, !- Inlet Node 14
  {dd55c40f-f5ef-4b54-b522-eae425222707}, !- Inlet Node 15
  {1cbce3ed-1d5f-4714-8a82-f3338f781668}, !- Inlet Node 16
  {075752cb-e5ad-44d5-a08b-51a89bae445f}, !- Inlet Node 17
  {f60130c7-6c3e-4b91-82fe-3738924e12a9}, !- Inlet Node 18
  {aaa01c57-1e7d-46a9-93ad-eddbee1411a7}, !- Inlet Node 19
  {b7f15355-bb3d-4261-9988-ef2327fc3c8f}, !- Inlet Node 20
  {ea4cc0ed-3421-4958-a1dc-eebf29a7fd03}, !- Inlet Node 21
  {1a145250-fc2e-4061-a3dd-60fc5b49fc91}, !- Inlet Node 22
  {81364133-0056-4140-b468-44a64a41c3a9}, !- Inlet Node 23
  {83169e06-cb19-4fdd-9802-ed60b4beac93}, !- Inlet Node 24
  {44f0b769-1657-4cd4-b6a4-d49739ff612a}; !- Inlet Node 25

OS:Node,
  {2623ad22-f85e-4c69-b9ff-e20ae2ee7bd9}, !- Handle
  Node 446,                               !- Name
  {3dbeee68-aa6b-48d0-a1f6-0c536f3077f0}, !- Inlet Port
  {53afdf9e-a130-4f4a-95d8-6bffd5040899}; !- Outlet Port

OS:Connection,
  {b0f2e53d-9d4c-4c82-b737-4c50d9e63084}, !- Handle
  {7f445253-8520-48cc-977d-ab3a67364463}, !- Name
  {3f7a1eca-3d19-429c-95ed-ce265e2d6dc5}, !- Source Object
  3,                                      !- Outlet Port
  {42206cec-cd52-4039-8e60-6ccc5ef00c16}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {3dbeee68-aa6b-48d0-a1f6-0c536f3077f0}, !- Handle
  {1b30192b-c8d5-4643-8599-687cbb109838}, !- Name
  {42206cec-cd52-4039-8e60-6ccc5ef00c16}, !- Source Object
  3,                                      !- Outlet Port
  {2623ad22-f85e-4c69-b9ff-e20ae2ee7bd9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {53afdf9e-a130-4f4a-95d8-6bffd5040899}, !- Handle
  {12f03450-b0b7-4cb1-94b4-e983700ca1d2}, !- Name
  {2623ad22-f85e-4c69-b9ff-e20ae2ee7bd9}, !- Source Object
  3,                                      !- Outlet Port
  {9e2c761c-aaee-497b-9f52-e76906b20e00}, !- Target Object
  3;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {5fd12a89-06ac-4b59-8a73-74ae46f124fe}, !- Handle
  OpenOffice_Top_ZN_2 ZN Reheat Coil,     !- Name
  {7cf9dcab-4665-4ba1-bf7e-2832f3cdb71a}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {34ae130d-b299-4b0b-b182-8c2237f60a73}, !- Water Inlet Node Name
  {59a95e19-3655-472b-be22-8252556a5ae4}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {047ca68b-faf0-4e13-864e-acdcd2754137}, !- Handle
  Node 445,                               !- Name
  {358e9ae6-5243-4e31-9656-b9a3bba1705f}, !- Inlet Port
  {34ae130d-b299-4b0b-b182-8c2237f60a73}; !- Outlet Port

OS:Connection,
  {358e9ae6-5243-4e31-9656-b9a3bba1705f}, !- Handle
  {b3589fc8-3548-4b6f-a3a1-0efc2e5a51f8}, !- Name
  {5b944b51-55d6-4fd5-977f-971974abc109}, !- Source Object
  58,                                     !- Outlet Port
  {047ca68b-faf0-4e13-864e-acdcd2754137}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e0ec0cba-c565-477b-82bd-dee3f9e26783}, !- Handle
  Node 447,                               !- Name
  {59a95e19-3655-472b-be22-8252556a5ae4}, !- Inlet Port
  {5598b27a-d2ba-4220-8f84-b86bffcb7a03}; !- Outlet Port

OS:Connection,
  {34ae130d-b299-4b0b-b182-8c2237f60a73}, !- Handle
  {9fb0171a-c205-40d8-87e8-dbc01aaafc8e}, !- Name
  {047ca68b-faf0-4e13-864e-acdcd2754137}, !- Source Object
  3,                                      !- Outlet Port
  {5fd12a89-06ac-4b59-8a73-74ae46f124fe}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {59a95e19-3655-472b-be22-8252556a5ae4}, !- Handle
  {22f2512d-6c1c-42ca-9bd7-23cec56fd334}, !- Name
  {5fd12a89-06ac-4b59-8a73-74ae46f124fe}, !- Source Object
  6,                                      !- Outlet Port
  {e0ec0cba-c565-477b-82bd-dee3f9e26783}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5598b27a-d2ba-4220-8f84-b86bffcb7a03}, !- Handle
  {79102925-d9e3-4280-9264-e1ead030b867}, !- Name
  {e0ec0cba-c565-477b-82bd-dee3f9e26783}, !- Source Object
  3,                                      !- Outlet Port
  {4091f732-b47b-4cf5-bd97-0a5c3e6aa7c9}, !- Target Object
  58;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {d2f9a3c9-962d-4c0b-adf9-1137455d97df}, !- Handle
  OpenOffice_Top_ZN_2 ZN Reheat Coil Controller, !- Name
  {5fd12a89-06ac-4b59-8a73-74ae46f124fe}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {40003e5f-ddd4-4d5d-96bf-4747647a5c58}, !- Handle
  OpenOffice_Top_ZN_2 ZN VAV Terminal,    !- Name
  {7cf9dcab-4665-4ba1-bf7e-2832f3cdb71a}, !- Availability Schedule Name
  {f28560e7-c8e1-4e0a-9857-802b466f2649}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {5fd12a89-06ac-4b59-8a73-74ae46f124fe}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {d9794bc7-99f2-4941-8574-c8af325accc3}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {82e5fc99-baba-403a-a7a8-75a15fc099f7}, !- Handle
  Node 448,                               !- Name
  {d9794bc7-99f2-4941-8574-c8af325accc3}, !- Inlet Port
  {a1a9b5aa-ef06-4a6e-970a-1a60f89caf2c}; !- Outlet Port

OS:Node,
  {27865ccc-d849-419a-9e2d-4fb79cb7b28d}, !- Handle
  Node 449,                               !- Name
  {a75f04ae-5050-4f29-9e34-d2c1d15e599f}, !- Inlet Port
  {2b505124-34ef-4edd-8564-ccb01187d894}; !- Outlet Port

OS:Connection,
  {a1a9b5aa-ef06-4a6e-970a-1a60f89caf2c}, !- Handle
  {27e3b0b6-a57b-4bff-af6a-6031cec3359d}, !- Name
  {82e5fc99-baba-403a-a7a8-75a15fc099f7}, !- Source Object
  3,                                      !- Outlet Port
  {a1a4deb8-87b7-46c1-b714-7331ceb525ee}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a75f04ae-5050-4f29-9e34-d2c1d15e599f}, !- Handle
  {76574d29-176e-4b39-8f79-84f625869353}, !- Name
  {ccb213c5-5a59-4236-8363-96b08a83be44}, !- Source Object
  3,                                      !- Outlet Port
  {27865ccc-d849-419a-9e2d-4fb79cb7b28d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e449fd9b-93d6-4c72-afb6-d558dcd2959e}, !- Handle
  Node 450,                               !- Name
  {a96fba4b-b735-4c90-ad97-9e1c0ef72ca0}, !- Inlet Port
  {f28560e7-c8e1-4e0a-9857-802b466f2649}; !- Outlet Port

OS:Connection,
  {a96fba4b-b735-4c90-ad97-9e1c0ef72ca0}, !- Handle
  {993c6682-2761-4879-a03e-6bf6363ff9b6}, !- Name
  {bedd80b1-fc6d-4567-b680-00beecf1ef05}, !- Source Object
  4,                                      !- Outlet Port
  {e449fd9b-93d6-4c72-afb6-d558dcd2959e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f28560e7-c8e1-4e0a-9857-802b466f2649}, !- Handle
  {27fa492e-028f-49f4-8bb1-c81c01cf96b2}, !- Name
  {e449fd9b-93d6-4c72-afb6-d558dcd2959e}, !- Source Object
  3,                                      !- Outlet Port
  {40003e5f-ddd4-4d5d-96bf-4747647a5c58}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d9794bc7-99f2-4941-8574-c8af325accc3}, !- Handle
  {6cc2875f-cc47-4cc1-bef9-b486591e56ef}, !- Name
  {40003e5f-ddd4-4d5d-96bf-4747647a5c58}, !- Source Object
  12,                                     !- Outlet Port
  {82e5fc99-baba-403a-a7a8-75a15fc099f7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2b505124-34ef-4edd-8564-ccb01187d894}, !- Handle
  {d705a0e6-b2d3-407f-8a08-c6ee6b7bf7b4}, !- Name
  {27865ccc-d849-419a-9e2d-4fb79cb7b28d}, !- Source Object
  3,                                      !- Outlet Port
  {42206cec-cd52-4039-8e60-6ccc5ef00c16}, !- Target Object
  6;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {bf0bd064-1042-48dc-b820-d3f41d7bf551}, !- Handle
  OpenOffice_Top_ZN_3 ZN Reheat Coil,     !- Name
  {7cf9dcab-4665-4ba1-bf7e-2832f3cdb71a}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {90563f64-3a0f-4f79-97fe-05167a9f58b9}, !- Water Inlet Node Name
  {8a8b6c82-2f1d-412b-af97-bdbed3d9218a}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {e65198c6-6c6e-4e9a-afb6-9bb74ebb1228}, !- Handle
  Node 451,                               !- Name
  {2a6353b7-3371-4664-bbfc-836d8db58347}, !- Inlet Port
  {90563f64-3a0f-4f79-97fe-05167a9f58b9}; !- Outlet Port

OS:Connection,
  {2a6353b7-3371-4664-bbfc-836d8db58347}, !- Handle
  {d998ae10-1033-4b6c-aef8-8beabe5cc5e9}, !- Name
  {5b944b51-55d6-4fd5-977f-971974abc109}, !- Source Object
  59,                                     !- Outlet Port
  {e65198c6-6c6e-4e9a-afb6-9bb74ebb1228}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f86480ec-7465-4227-974b-cb25d4064b63}, !- Handle
  Node 452,                               !- Name
  {8a8b6c82-2f1d-412b-af97-bdbed3d9218a}, !- Inlet Port
  {5fd4ea3a-1f1d-429c-b86a-6fbd449249c1}; !- Outlet Port

OS:Connection,
  {90563f64-3a0f-4f79-97fe-05167a9f58b9}, !- Handle
  {12029aab-c9ce-4ee9-b325-e8ed2d161dbe}, !- Name
  {e65198c6-6c6e-4e9a-afb6-9bb74ebb1228}, !- Source Object
  3,                                      !- Outlet Port
  {bf0bd064-1042-48dc-b820-d3f41d7bf551}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {8a8b6c82-2f1d-412b-af97-bdbed3d9218a}, !- Handle
  {576fb0b0-2fb2-4a98-ae56-885c742311a1}, !- Name
  {bf0bd064-1042-48dc-b820-d3f41d7bf551}, !- Source Object
  6,                                      !- Outlet Port
  {f86480ec-7465-4227-974b-cb25d4064b63}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5fd4ea3a-1f1d-429c-b86a-6fbd449249c1}, !- Handle
  {be411ea2-4fe8-4b7e-b283-f235548403f1}, !- Name
  {f86480ec-7465-4227-974b-cb25d4064b63}, !- Source Object
  3,                                      !- Outlet Port
  {4091f732-b47b-4cf5-bd97-0a5c3e6aa7c9}, !- Target Object
  59;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {976f2ef5-0345-41c2-94c7-933c5874b5f6}, !- Handle
  OpenOffice_Top_ZN_3 ZN Reheat Coil Controller, !- Name
  {bf0bd064-1042-48dc-b820-d3f41d7bf551}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {80fce0ba-0eaa-46f7-a8c2-32a5da1cf27a}, !- Handle
  OpenOffice_Top_ZN_3 ZN VAV Terminal,    !- Name
  {7cf9dcab-4665-4ba1-bf7e-2832f3cdb71a}, !- Availability Schedule Name
  {9f4deea1-a87c-4193-8590-571750a1f021}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {bf0bd064-1042-48dc-b820-d3f41d7bf551}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {d37ecc71-1e11-4a57-a82e-3469fa762ee2}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {345e44f1-a825-495b-b677-1121dd1bb071}, !- Handle
  Node 453,                               !- Name
  {d37ecc71-1e11-4a57-a82e-3469fa762ee2}, !- Inlet Port
  {f282bf68-6898-44c0-80a1-dc731b3b76e3}; !- Outlet Port

OS:Node,
  {f4eb7243-24be-4a09-a68c-fcd37313b273}, !- Handle
  Node 454,                               !- Name
  {1f6e9836-4ea8-4fe6-9347-f85a63f338e2}, !- Inlet Port
  {df5492a4-4ee0-443f-a984-319ba35e105c}; !- Outlet Port

OS:Connection,
  {f282bf68-6898-44c0-80a1-dc731b3b76e3}, !- Handle
  {ae7da2c9-f00c-4906-9b73-9ab6f85e80ef}, !- Name
  {345e44f1-a825-495b-b677-1121dd1bb071}, !- Source Object
  3,                                      !- Outlet Port
  {9a5da57c-0cc3-4704-94d6-06382eafaf26}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1f6e9836-4ea8-4fe6-9347-f85a63f338e2}, !- Handle
  {372c2561-4923-4b04-9fff-3a2949d7a758}, !- Name
  {30721b29-c089-437f-8c50-acdf2f8c2285}, !- Source Object
  3,                                      !- Outlet Port
  {f4eb7243-24be-4a09-a68c-fcd37313b273}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6a36c50d-7180-4a91-8791-40280d12d22a}, !- Handle
  Node 455,                               !- Name
  {f0cf02d1-5884-4e72-a6ab-e5efb9999b0e}, !- Inlet Port
  {9f4deea1-a87c-4193-8590-571750a1f021}; !- Outlet Port

OS:Connection,
  {f0cf02d1-5884-4e72-a6ab-e5efb9999b0e}, !- Handle
  {60b454c9-4043-46ea-a49a-3e02b78a7494}, !- Name
  {bedd80b1-fc6d-4567-b680-00beecf1ef05}, !- Source Object
  5,                                      !- Outlet Port
  {6a36c50d-7180-4a91-8791-40280d12d22a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9f4deea1-a87c-4193-8590-571750a1f021}, !- Handle
  {60ccb08c-031f-49e0-8360-8f4e6686da6e}, !- Name
  {6a36c50d-7180-4a91-8791-40280d12d22a}, !- Source Object
  3,                                      !- Outlet Port
  {80fce0ba-0eaa-46f7-a8c2-32a5da1cf27a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d37ecc71-1e11-4a57-a82e-3469fa762ee2}, !- Handle
  {4c6bdc4f-790f-4733-822c-5a54cfdbd35d}, !- Name
  {80fce0ba-0eaa-46f7-a8c2-32a5da1cf27a}, !- Source Object
  12,                                     !- Outlet Port
  {345e44f1-a825-495b-b677-1121dd1bb071}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {df5492a4-4ee0-443f-a984-319ba35e105c}, !- Handle
  {4313ac24-8d50-4cc8-90b1-19caf92c093b}, !- Name
  {f4eb7243-24be-4a09-a68c-fcd37313b273}, !- Source Object
  3,                                      !- Outlet Port
  {42206cec-cd52-4039-8e60-6ccc5ef00c16}, !- Target Object
  7;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {52f8f8f3-7358-4598-a1cf-1d5ec7457651}, !- Handle
  OpenOffice_Top_ZN_4 ZN Reheat Coil,     !- Name
  {7cf9dcab-4665-4ba1-bf7e-2832f3cdb71a}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {dbc6a44c-00b4-4e09-a9b2-dd078fae840c}, !- Water Inlet Node Name
  {2cd7a276-bd88-471d-8da4-fa9caf367bdf}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {17b3734d-2c28-4161-9a6d-629b8552253f}, !- Handle
  Node 456,                               !- Name
  {5e73457d-7c9a-4da6-8988-0409e19636a9}, !- Inlet Port
  {dbc6a44c-00b4-4e09-a9b2-dd078fae840c}; !- Outlet Port

OS:Connection,
  {5e73457d-7c9a-4da6-8988-0409e19636a9}, !- Handle
  {83de21a8-da6f-4fbd-bea4-446d0c7e3349}, !- Name
  {5b944b51-55d6-4fd5-977f-971974abc109}, !- Source Object
  60,                                     !- Outlet Port
  {17b3734d-2c28-4161-9a6d-629b8552253f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0b5399cc-0317-4941-ba02-fc4b4b5589dd}, !- Handle
  Node 457,                               !- Name
  {2cd7a276-bd88-471d-8da4-fa9caf367bdf}, !- Inlet Port
  {c21e023b-d269-4bbd-9b22-d9c1a5c82d87}; !- Outlet Port

OS:Connection,
  {dbc6a44c-00b4-4e09-a9b2-dd078fae840c}, !- Handle
  {ff9e8f03-aee9-4769-8a67-ab5b21d2375c}, !- Name
  {17b3734d-2c28-4161-9a6d-629b8552253f}, !- Source Object
  3,                                      !- Outlet Port
  {52f8f8f3-7358-4598-a1cf-1d5ec7457651}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {2cd7a276-bd88-471d-8da4-fa9caf367bdf}, !- Handle
  {f41511a8-15f5-4269-bfeb-f296b856b830}, !- Name
  {52f8f8f3-7358-4598-a1cf-1d5ec7457651}, !- Source Object
  6,                                      !- Outlet Port
  {0b5399cc-0317-4941-ba02-fc4b4b5589dd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c21e023b-d269-4bbd-9b22-d9c1a5c82d87}, !- Handle
  {31121ba4-a4aa-4736-95d0-5a14a8b820f7}, !- Name
  {0b5399cc-0317-4941-ba02-fc4b4b5589dd}, !- Source Object
  3,                                      !- Outlet Port
  {4091f732-b47b-4cf5-bd97-0a5c3e6aa7c9}, !- Target Object
  60;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {67a44612-42ad-4ec6-a7a1-e7da2bcb1e0e}, !- Handle
  OpenOffice_Top_ZN_4 ZN Reheat Coil Controller, !- Name
  {52f8f8f3-7358-4598-a1cf-1d5ec7457651}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {22322baa-0e31-4d60-8fac-037fd9f819a7}, !- Handle
  OpenOffice_Top_ZN_4 ZN VAV Terminal,    !- Name
  {7cf9dcab-4665-4ba1-bf7e-2832f3cdb71a}, !- Availability Schedule Name
  {88ef39e7-240f-4125-ae12-619114d67bcf}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {52f8f8f3-7358-4598-a1cf-1d5ec7457651}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {eb5d8cf6-c22a-402b-b9b8-bb0b58677b38}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {edf406ea-b770-45e2-a904-48276f41ae33}, !- Handle
  Node 458,                               !- Name
  {eb5d8cf6-c22a-402b-b9b8-bb0b58677b38}, !- Inlet Port
  {c52c44e2-a5ed-4057-8c7f-8d458b9ccda9}; !- Outlet Port

OS:Node,
  {75383236-e31d-4976-be81-dded861f9e34}, !- Handle
  Node 459,                               !- Name
  {c3925b2b-9e62-42aa-af9c-e4c3dabb29e2}, !- Inlet Port
  {2aab22f5-f026-4530-a0ed-1911498c4133}; !- Outlet Port

OS:Connection,
  {c52c44e2-a5ed-4057-8c7f-8d458b9ccda9}, !- Handle
  {37dcc3ca-ec38-4d65-9fb9-83839aa48574}, !- Name
  {edf406ea-b770-45e2-a904-48276f41ae33}, !- Source Object
  3,                                      !- Outlet Port
  {80f65e03-6873-437f-bb3f-3a4a1d1d7025}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c3925b2b-9e62-42aa-af9c-e4c3dabb29e2}, !- Handle
  {43c93b61-c10d-4bac-92c2-d176d54d2f06}, !- Name
  {7e21baeb-c5cb-4841-af50-c36dc3e28aaf}, !- Source Object
  3,                                      !- Outlet Port
  {75383236-e31d-4976-be81-dded861f9e34}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ce90ba66-8ccb-455c-b47d-90d70b88dd44}, !- Handle
  Node 460,                               !- Name
  {8646dbcf-5c8b-4d7f-96e8-1fe56d55018d}, !- Inlet Port
  {88ef39e7-240f-4125-ae12-619114d67bcf}; !- Outlet Port

OS:Connection,
  {8646dbcf-5c8b-4d7f-96e8-1fe56d55018d}, !- Handle
  {1109dae2-17df-4ad5-99a8-81f8d1580da0}, !- Name
  {bedd80b1-fc6d-4567-b680-00beecf1ef05}, !- Source Object
  6,                                      !- Outlet Port
  {ce90ba66-8ccb-455c-b47d-90d70b88dd44}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {88ef39e7-240f-4125-ae12-619114d67bcf}, !- Handle
  {38566837-63d2-48af-a8d5-b5e291888f57}, !- Name
  {ce90ba66-8ccb-455c-b47d-90d70b88dd44}, !- Source Object
  3,                                      !- Outlet Port
  {22322baa-0e31-4d60-8fac-037fd9f819a7}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {eb5d8cf6-c22a-402b-b9b8-bb0b58677b38}, !- Handle
  {4da4ac76-ae2d-4832-b562-5b85b0d7cbcd}, !- Name
  {22322baa-0e31-4d60-8fac-037fd9f819a7}, !- Source Object
  12,                                     !- Outlet Port
  {edf406ea-b770-45e2-a904-48276f41ae33}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2aab22f5-f026-4530-a0ed-1911498c4133}, !- Handle
  {16faf7cb-d359-4c36-823a-522ce5147d4f}, !- Name
  {75383236-e31d-4976-be81-dded861f9e34}, !- Source Object
  3,                                      !- Outlet Port
  {42206cec-cd52-4039-8e60-6ccc5ef00c16}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {923c56c5-08bf-45ce-af87-2dfe1cc4aeed}, !- Handle
  EnclosedOffice_Top_ZN_1 ZN Reheat Coil, !- Name
  {7cf9dcab-4665-4ba1-bf7e-2832f3cdb71a}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {0931f85a-b6bd-4c72-bad4-387456b84b90}, !- Water Inlet Node Name
  {60e5126d-70e1-4b00-980f-31b298888e05}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {c91be6c3-84d2-4390-9485-2bffd9663e6c}, !- Handle
  Node 461,                               !- Name
  {f2175e3e-395b-4800-b375-1912e235d4f8}, !- Inlet Port
  {0931f85a-b6bd-4c72-bad4-387456b84b90}; !- Outlet Port

OS:Connection,
  {f2175e3e-395b-4800-b375-1912e235d4f8}, !- Handle
  {323f406f-9628-4896-928b-918c28f51ccd}, !- Name
  {5b944b51-55d6-4fd5-977f-971974abc109}, !- Source Object
  61,                                     !- Outlet Port
  {c91be6c3-84d2-4390-9485-2bffd9663e6c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b534a65f-fea4-4c5e-8d77-d44f93457973}, !- Handle
  Node 462,                               !- Name
  {60e5126d-70e1-4b00-980f-31b298888e05}, !- Inlet Port
  {50f75c12-0f31-44b1-9f27-9c0df08574de}; !- Outlet Port

OS:Connection,
  {0931f85a-b6bd-4c72-bad4-387456b84b90}, !- Handle
  {96eade44-b241-4e3d-8985-7f295965a4ed}, !- Name
  {c91be6c3-84d2-4390-9485-2bffd9663e6c}, !- Source Object
  3,                                      !- Outlet Port
  {923c56c5-08bf-45ce-af87-2dfe1cc4aeed}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {60e5126d-70e1-4b00-980f-31b298888e05}, !- Handle
  {d76dad36-0627-4c15-a8bc-a179339d6820}, !- Name
  {923c56c5-08bf-45ce-af87-2dfe1cc4aeed}, !- Source Object
  6,                                      !- Outlet Port
  {b534a65f-fea4-4c5e-8d77-d44f93457973}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {50f75c12-0f31-44b1-9f27-9c0df08574de}, !- Handle
  {c3311c26-dbd8-4fc9-aa4d-b6eeca53864d}, !- Name
  {b534a65f-fea4-4c5e-8d77-d44f93457973}, !- Source Object
  3,                                      !- Outlet Port
  {4091f732-b47b-4cf5-bd97-0a5c3e6aa7c9}, !- Target Object
  61;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {6a2b16ba-2dbf-4925-ae1f-d161ae976bf0}, !- Handle
  EnclosedOffice_Top_ZN_1 ZN Reheat Coil Controller, !- Name
  {923c56c5-08bf-45ce-af87-2dfe1cc4aeed}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {680a4fdb-f874-4783-b6f4-868673beccad}, !- Handle
  EnclosedOffice_Top_ZN_1 ZN VAV Terminal, !- Name
  {7cf9dcab-4665-4ba1-bf7e-2832f3cdb71a}, !- Availability Schedule Name
  {0d96f0e2-0782-4d05-bd06-4dd444839a92}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {923c56c5-08bf-45ce-af87-2dfe1cc4aeed}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {f7d2df26-9e5c-4321-8a1a-57089ac5f717}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {6fe9ce78-1064-4f43-b1a1-6129920ee4cd}, !- Handle
  Node 463,                               !- Name
  {f7d2df26-9e5c-4321-8a1a-57089ac5f717}, !- Inlet Port
  {0de89218-dd11-499e-ad91-0f7cfdd63c90}; !- Outlet Port

OS:Node,
  {9730f221-5a65-4252-a854-bcd6e5649187}, !- Handle
  Node 464,                               !- Name
  {ae5781f7-6164-4c08-bd13-d952d037c913}, !- Inlet Port
  {abaaaa1e-5ebc-4d8e-ab29-ab3889c31e48}; !- Outlet Port

OS:Connection,
  {0de89218-dd11-499e-ad91-0f7cfdd63c90}, !- Handle
  {91f263d8-51ea-414d-9e94-191e8514812b}, !- Name
  {6fe9ce78-1064-4f43-b1a1-6129920ee4cd}, !- Source Object
  3,                                      !- Outlet Port
  {04bbfa8a-841e-4028-a5bd-9f5b339a2d39}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ae5781f7-6164-4c08-bd13-d952d037c913}, !- Handle
  {3f16031b-9a4d-4af7-8ee7-3470ba79a137}, !- Name
  {6f4e7b33-ef51-4e4c-8e6c-adb0680a2ffe}, !- Source Object
  3,                                      !- Outlet Port
  {9730f221-5a65-4252-a854-bcd6e5649187}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3e802a72-0d0e-498d-ae80-334bd3790b1f}, !- Handle
  Node 465,                               !- Name
  {2305ac8c-934a-459e-89e8-7bfe5c3c9220}, !- Inlet Port
  {0d96f0e2-0782-4d05-bd06-4dd444839a92}; !- Outlet Port

OS:Connection,
  {2305ac8c-934a-459e-89e8-7bfe5c3c9220}, !- Handle
  {b2b70782-7b07-41bc-bed2-ede6b119ced9}, !- Name
  {bedd80b1-fc6d-4567-b680-00beecf1ef05}, !- Source Object
  7,                                      !- Outlet Port
  {3e802a72-0d0e-498d-ae80-334bd3790b1f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0d96f0e2-0782-4d05-bd06-4dd444839a92}, !- Handle
  {c9e54adb-5810-4ff7-8820-7c4998afb057}, !- Name
  {3e802a72-0d0e-498d-ae80-334bd3790b1f}, !- Source Object
  3,                                      !- Outlet Port
  {680a4fdb-f874-4783-b6f4-868673beccad}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f7d2df26-9e5c-4321-8a1a-57089ac5f717}, !- Handle
  {ba9400ec-e898-4df5-92ba-079c6f169722}, !- Name
  {680a4fdb-f874-4783-b6f4-868673beccad}, !- Source Object
  12,                                     !- Outlet Port
  {6fe9ce78-1064-4f43-b1a1-6129920ee4cd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {abaaaa1e-5ebc-4d8e-ab29-ab3889c31e48}, !- Handle
  {c8667dad-1375-4b22-9ca3-50fc611a1728}, !- Name
  {9730f221-5a65-4252-a854-bcd6e5649187}, !- Source Object
  3,                                      !- Outlet Port
  {42206cec-cd52-4039-8e60-6ccc5ef00c16}, !- Target Object
  9;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {5db55d3a-bfc8-472f-941f-ec6e425f0001}, !- Handle
  EnclosedOffice_Top_ZN_2 ZN Reheat Coil, !- Name
  {7cf9dcab-4665-4ba1-bf7e-2832f3cdb71a}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {94d231b7-eea7-46ad-aee2-3c6bad58cdf3}, !- Water Inlet Node Name
  {bbd2d892-76ff-4ed0-90f5-9e1bec542eeb}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {30ca601e-f2e2-417c-bacc-a19abcd5e5e1}, !- Handle
  Node 466,                               !- Name
  {bf04b92c-9c9d-4c34-9d99-5daf7b9b37a7}, !- Inlet Port
  {94d231b7-eea7-46ad-aee2-3c6bad58cdf3}; !- Outlet Port

OS:Connection,
  {bf04b92c-9c9d-4c34-9d99-5daf7b9b37a7}, !- Handle
  {cbdb3527-1df9-41b5-90f6-ff0c25443450}, !- Name
  {5b944b51-55d6-4fd5-977f-971974abc109}, !- Source Object
  62,                                     !- Outlet Port
  {30ca601e-f2e2-417c-bacc-a19abcd5e5e1}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {abb97031-3850-42d1-b601-fb3652046f35}, !- Handle
  Node 467,                               !- Name
  {bbd2d892-76ff-4ed0-90f5-9e1bec542eeb}, !- Inlet Port
  {8e057f13-5984-456d-9992-808160b0c1c8}; !- Outlet Port

OS:Connection,
  {94d231b7-eea7-46ad-aee2-3c6bad58cdf3}, !- Handle
  {5d645516-71ce-4389-aad0-f0b88721e4ed}, !- Name
  {30ca601e-f2e2-417c-bacc-a19abcd5e5e1}, !- Source Object
  3,                                      !- Outlet Port
  {5db55d3a-bfc8-472f-941f-ec6e425f0001}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {bbd2d892-76ff-4ed0-90f5-9e1bec542eeb}, !- Handle
  {3475123a-4a7c-495c-b422-27f049527fe4}, !- Name
  {5db55d3a-bfc8-472f-941f-ec6e425f0001}, !- Source Object
  6,                                      !- Outlet Port
  {abb97031-3850-42d1-b601-fb3652046f35}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8e057f13-5984-456d-9992-808160b0c1c8}, !- Handle
  {18a78f3d-4ece-4232-83d2-3642ac91147e}, !- Name
  {abb97031-3850-42d1-b601-fb3652046f35}, !- Source Object
  3,                                      !- Outlet Port
  {4091f732-b47b-4cf5-bd97-0a5c3e6aa7c9}, !- Target Object
  62;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {e7ecb78f-d331-4f67-bbef-96b2c2138f0c}, !- Handle
  EnclosedOffice_Top_ZN_2 ZN Reheat Coil Controller, !- Name
  {5db55d3a-bfc8-472f-941f-ec6e425f0001}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {f353d0db-0d42-4d47-b991-e4bd0797bd2d}, !- Handle
  EnclosedOffice_Top_ZN_2 ZN VAV Terminal, !- Name
  {7cf9dcab-4665-4ba1-bf7e-2832f3cdb71a}, !- Availability Schedule Name
  {61641fa6-bd59-48b2-863b-a5f9fdd63b49}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {5db55d3a-bfc8-472f-941f-ec6e425f0001}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {450eb044-e259-4d36-ad34-b057fcef89b2}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {18f7683f-2b81-47b9-b19e-f4ff81476c28}, !- Handle
  Node 468,                               !- Name
  {450eb044-e259-4d36-ad34-b057fcef89b2}, !- Inlet Port
  {8231b5b4-ae91-497d-be1a-1ae5b0efc8fc}; !- Outlet Port

OS:Node,
  {51ab03a6-975c-4190-a7e1-21e2aaedfb66}, !- Handle
  Node 469,                               !- Name
  {bd809018-c503-42cd-8a68-3a3daae409f0}, !- Inlet Port
  {f5056f3c-ee7e-4ed8-921d-52e20ada3190}; !- Outlet Port

OS:Connection,
  {8231b5b4-ae91-497d-be1a-1ae5b0efc8fc}, !- Handle
  {be0b643e-b346-4bbb-a3e7-a53bafea221e}, !- Name
  {18f7683f-2b81-47b9-b19e-f4ff81476c28}, !- Source Object
  3,                                      !- Outlet Port
  {ff10cd51-2853-480c-8071-05c04568b6dd}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {bd809018-c503-42cd-8a68-3a3daae409f0}, !- Handle
  {3cb4fbc0-e9cc-400d-b182-2524c411acf5}, !- Name
  {0ae18c24-5e4c-446b-89e6-34b63e099e2a}, !- Source Object
  3,                                      !- Outlet Port
  {51ab03a6-975c-4190-a7e1-21e2aaedfb66}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1347089d-ba51-4325-923a-172c63c7794b}, !- Handle
  Node 470,                               !- Name
  {4209d7c9-dd11-4663-a48a-e26ffaac88d5}, !- Inlet Port
  {61641fa6-bd59-48b2-863b-a5f9fdd63b49}; !- Outlet Port

OS:Connection,
  {4209d7c9-dd11-4663-a48a-e26ffaac88d5}, !- Handle
  {503dcc30-6cd6-4dbd-80b6-cd875abe21de}, !- Name
  {bedd80b1-fc6d-4567-b680-00beecf1ef05}, !- Source Object
  8,                                      !- Outlet Port
  {1347089d-ba51-4325-923a-172c63c7794b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {61641fa6-bd59-48b2-863b-a5f9fdd63b49}, !- Handle
  {e086fc36-529a-46d3-ac05-adafbb786d1c}, !- Name
  {1347089d-ba51-4325-923a-172c63c7794b}, !- Source Object
  3,                                      !- Outlet Port
  {f353d0db-0d42-4d47-b991-e4bd0797bd2d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {450eb044-e259-4d36-ad34-b057fcef89b2}, !- Handle
  {d032db59-4bff-425f-a648-5d8fc6e9b641}, !- Name
  {f353d0db-0d42-4d47-b991-e4bd0797bd2d}, !- Source Object
  12,                                     !- Outlet Port
  {18f7683f-2b81-47b9-b19e-f4ff81476c28}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f5056f3c-ee7e-4ed8-921d-52e20ada3190}, !- Handle
  {506488a0-a27b-48ae-8efc-2d9783f43b57}, !- Name
  {51ab03a6-975c-4190-a7e1-21e2aaedfb66}, !- Source Object
  3,                                      !- Outlet Port
  {42206cec-cd52-4039-8e60-6ccc5ef00c16}, !- Target Object
  10;                                     !- Inlet Port

OS:Coil:Heating:Water,
  {85e4d2eb-dea8-4aae-ba12-105b61c52101}, !- Handle
  EnclosedOffice_Top_ZN_3 ZN Reheat Coil, !- Name
  {7cf9dcab-4665-4ba1-bf7e-2832f3cdb71a}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {6fb8f429-8d52-4006-a666-66cc1b323b70}, !- Water Inlet Node Name
  {506f9085-42b3-4ce3-acc2-1f5fb74f3d45}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {5b9dbb9b-3348-4bca-9aed-d80b0f95cbab}, !- Handle
  Node 471,                               !- Name
  {b9121c7e-3846-4bfa-bfb3-6902e52b4229}, !- Inlet Port
  {6fb8f429-8d52-4006-a666-66cc1b323b70}; !- Outlet Port

OS:Connection,
  {b9121c7e-3846-4bfa-bfb3-6902e52b4229}, !- Handle
  {ad84526e-ea24-49b3-8952-dd0c422f0645}, !- Name
  {5b944b51-55d6-4fd5-977f-971974abc109}, !- Source Object
  63,                                     !- Outlet Port
  {5b9dbb9b-3348-4bca-9aed-d80b0f95cbab}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {99d86000-9d7c-4f03-a58b-f3a14e96a495}, !- Handle
  Node 472,                               !- Name
  {506f9085-42b3-4ce3-acc2-1f5fb74f3d45}, !- Inlet Port
  {d6abde21-dfd0-47d9-8009-8f85829f1c30}; !- Outlet Port

OS:Connection,
  {6fb8f429-8d52-4006-a666-66cc1b323b70}, !- Handle
  {5f444ef1-8942-4d81-806f-4b0174f7ae20}, !- Name
  {5b9dbb9b-3348-4bca-9aed-d80b0f95cbab}, !- Source Object
  3,                                      !- Outlet Port
  {85e4d2eb-dea8-4aae-ba12-105b61c52101}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {506f9085-42b3-4ce3-acc2-1f5fb74f3d45}, !- Handle
  {6da00c1c-ad37-4a64-8776-c1669f1afb6e}, !- Name
  {85e4d2eb-dea8-4aae-ba12-105b61c52101}, !- Source Object
  6,                                      !- Outlet Port
  {99d86000-9d7c-4f03-a58b-f3a14e96a495}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d6abde21-dfd0-47d9-8009-8f85829f1c30}, !- Handle
  {ec248dbf-ad13-4dfe-a263-3b185f325e8f}, !- Name
  {99d86000-9d7c-4f03-a58b-f3a14e96a495}, !- Source Object
  3,                                      !- Outlet Port
  {4091f732-b47b-4cf5-bd97-0a5c3e6aa7c9}, !- Target Object
  63;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {3d8a6490-37e0-410a-95af-9b6ce88dd25e}, !- Handle
  EnclosedOffice_Top_ZN_3 ZN Reheat Coil Controller, !- Name
  {85e4d2eb-dea8-4aae-ba12-105b61c52101}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {4998c9f1-3d31-47c9-8074-9f7ddbded764}, !- Handle
  EnclosedOffice_Top_ZN_3 ZN VAV Terminal, !- Name
  {7cf9dcab-4665-4ba1-bf7e-2832f3cdb71a}, !- Availability Schedule Name
  {b11d840c-33db-4f12-a8c1-00354640ff39}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {85e4d2eb-dea8-4aae-ba12-105b61c52101}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {27126df9-4b92-4a26-9d8a-1a6cd7da8c69}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {2bdf85f5-a3b2-4e55-97d2-e710f270c2eb}, !- Handle
  Node 473,                               !- Name
  {27126df9-4b92-4a26-9d8a-1a6cd7da8c69}, !- Inlet Port
  {89e3e356-0845-4bef-b6d2-96130356d2ba}; !- Outlet Port

OS:Node,
  {cefd8f53-b67d-411b-937a-f2e98c2c6137}, !- Handle
  Node 474,                               !- Name
  {3dc30e51-ac1f-4d49-8ee7-f019572b94ec}, !- Inlet Port
  {4a7acd4d-d743-4504-ad0a-5b842830673c}; !- Outlet Port

OS:Connection,
  {89e3e356-0845-4bef-b6d2-96130356d2ba}, !- Handle
  {b055a24a-1d0f-4f85-aa05-2ec35ec37019}, !- Name
  {2bdf85f5-a3b2-4e55-97d2-e710f270c2eb}, !- Source Object
  3,                                      !- Outlet Port
  {d0326e97-a237-4da2-889a-874f0b0c110c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3dc30e51-ac1f-4d49-8ee7-f019572b94ec}, !- Handle
  {b7908a94-ca03-4232-a1ed-3290b640c91f}, !- Name
  {668b24d4-eff6-4a74-a7c4-e583fc559e73}, !- Source Object
  3,                                      !- Outlet Port
  {cefd8f53-b67d-411b-937a-f2e98c2c6137}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3afc5604-bb82-418f-91d9-4fbba1c2e74f}, !- Handle
  Node 475,                               !- Name
  {c92ff4c5-39a2-48ae-ab6a-41fff8539960}, !- Inlet Port
  {b11d840c-33db-4f12-a8c1-00354640ff39}; !- Outlet Port

OS:Connection,
  {c92ff4c5-39a2-48ae-ab6a-41fff8539960}, !- Handle
  {27fafb55-6014-44ab-a9e1-276f58c2ca56}, !- Name
  {bedd80b1-fc6d-4567-b680-00beecf1ef05}, !- Source Object
  9,                                      !- Outlet Port
  {3afc5604-bb82-418f-91d9-4fbba1c2e74f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b11d840c-33db-4f12-a8c1-00354640ff39}, !- Handle
  {57b44f6a-f279-4c79-a0a7-a3c7c4b96393}, !- Name
  {3afc5604-bb82-418f-91d9-4fbba1c2e74f}, !- Source Object
  3,                                      !- Outlet Port
  {4998c9f1-3d31-47c9-8074-9f7ddbded764}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {27126df9-4b92-4a26-9d8a-1a6cd7da8c69}, !- Handle
  {1747d1b5-5240-4759-b91e-daacee6f9b69}, !- Name
  {4998c9f1-3d31-47c9-8074-9f7ddbded764}, !- Source Object
  12,                                     !- Outlet Port
  {2bdf85f5-a3b2-4e55-97d2-e710f270c2eb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4a7acd4d-d743-4504-ad0a-5b842830673c}, !- Handle
  {e874cd41-4cd3-4ade-9dc0-3d732f4db777}, !- Name
  {cefd8f53-b67d-411b-937a-f2e98c2c6137}, !- Source Object
  3,                                      !- Outlet Port
  {42206cec-cd52-4039-8e60-6ccc5ef00c16}, !- Target Object
  11;                                     !- Inlet Port

OS:Coil:Heating:Water,
  {12b60000-f577-42f7-af84-750189515b5d}, !- Handle
  EnclosedOffice_Top_ZN_4 ZN Reheat Coil, !- Name
  {7cf9dcab-4665-4ba1-bf7e-2832f3cdb71a}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {0ddf69d7-9add-4753-8906-1f2dcce7aa5d}, !- Water Inlet Node Name
  {b56e6d09-7801-4f49-bc42-ae2b6c23bb7c}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {eed70e9f-10d7-428e-aa28-efbd60c7b80d}, !- Handle
  Node 476,                               !- Name
  {8f22c1d0-f7aa-45f1-b4c0-e33093628594}, !- Inlet Port
  {0ddf69d7-9add-4753-8906-1f2dcce7aa5d}; !- Outlet Port

OS:Connection,
  {8f22c1d0-f7aa-45f1-b4c0-e33093628594}, !- Handle
  {dcf70161-1da4-4b46-b036-57a988f119b7}, !- Name
  {5b944b51-55d6-4fd5-977f-971974abc109}, !- Source Object
  64,                                     !- Outlet Port
  {eed70e9f-10d7-428e-aa28-efbd60c7b80d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e9bb204e-e723-4df2-9788-f8a3d320d2c3}, !- Handle
  Node 477,                               !- Name
  {b56e6d09-7801-4f49-bc42-ae2b6c23bb7c}, !- Inlet Port
  {abac3fe9-4eda-491f-a56e-8a81193a0806}; !- Outlet Port

OS:Connection,
  {0ddf69d7-9add-4753-8906-1f2dcce7aa5d}, !- Handle
  {2bbaceb5-421a-4364-966b-3dd1cd11503b}, !- Name
  {eed70e9f-10d7-428e-aa28-efbd60c7b80d}, !- Source Object
  3,                                      !- Outlet Port
  {12b60000-f577-42f7-af84-750189515b5d}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {b56e6d09-7801-4f49-bc42-ae2b6c23bb7c}, !- Handle
  {95dccc79-266f-4fb9-ab7a-6acc4cabb180}, !- Name
  {12b60000-f577-42f7-af84-750189515b5d}, !- Source Object
  6,                                      !- Outlet Port
  {e9bb204e-e723-4df2-9788-f8a3d320d2c3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {abac3fe9-4eda-491f-a56e-8a81193a0806}, !- Handle
  {e56d1b82-e010-44cc-8333-d9c32f62f3d6}, !- Name
  {e9bb204e-e723-4df2-9788-f8a3d320d2c3}, !- Source Object
  3,                                      !- Outlet Port
  {4091f732-b47b-4cf5-bd97-0a5c3e6aa7c9}, !- Target Object
  64;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {38f56d03-c158-4977-b8e0-3ed41c46cbd5}, !- Handle
  EnclosedOffice_Top_ZN_4 ZN Reheat Coil Controller, !- Name
  {12b60000-f577-42f7-af84-750189515b5d}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {1ee12f59-23c7-4e13-b4c8-a237695830f4}, !- Handle
  EnclosedOffice_Top_ZN_4 ZN VAV Terminal, !- Name
  {7cf9dcab-4665-4ba1-bf7e-2832f3cdb71a}, !- Availability Schedule Name
  {65a58002-effc-4399-8b29-ffcbdeb1f08c}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {12b60000-f577-42f7-af84-750189515b5d}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {59a27ca3-175b-437f-b6d9-00320d70956b}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {839f9c61-60e7-4158-b300-64eafc596c88}, !- Handle
  Node 478,                               !- Name
  {59a27ca3-175b-437f-b6d9-00320d70956b}, !- Inlet Port
  {9b4629e7-5541-4c1c-9281-616c0c7b4bb6}; !- Outlet Port

OS:Node,
  {7e110c75-078d-46f2-8065-4ac5785df484}, !- Handle
  Node 479,                               !- Name
  {fea6fd37-1cd7-40ea-86b4-a52fd8e0905e}, !- Inlet Port
  {86bda779-f430-42a2-ba8d-f2f602217024}; !- Outlet Port

OS:Connection,
  {9b4629e7-5541-4c1c-9281-616c0c7b4bb6}, !- Handle
  {1237a109-aa94-4df8-b4af-c03ab55bdefa}, !- Name
  {839f9c61-60e7-4158-b300-64eafc596c88}, !- Source Object
  3,                                      !- Outlet Port
  {b2f8fe69-5451-467a-9da6-4fb1604460d6}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {fea6fd37-1cd7-40ea-86b4-a52fd8e0905e}, !- Handle
  {ec41b30f-732c-457b-8dd8-c55217d67495}, !- Name
  {f04483c9-b6cb-418b-8ecb-363231d189b0}, !- Source Object
  3,                                      !- Outlet Port
  {7e110c75-078d-46f2-8065-4ac5785df484}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {bd478799-a261-42ec-9ef5-0f8f9dea164c}, !- Handle
  Node 480,                               !- Name
  {141dfeb8-4cf4-4675-ace7-d3754c9370e1}, !- Inlet Port
  {65a58002-effc-4399-8b29-ffcbdeb1f08c}; !- Outlet Port

OS:Connection,
  {141dfeb8-4cf4-4675-ace7-d3754c9370e1}, !- Handle
  {676f329a-1efc-495f-b0e8-7cb8896bd723}, !- Name
  {bedd80b1-fc6d-4567-b680-00beecf1ef05}, !- Source Object
  10,                                     !- Outlet Port
  {bd478799-a261-42ec-9ef5-0f8f9dea164c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {65a58002-effc-4399-8b29-ffcbdeb1f08c}, !- Handle
  {0ba10325-7adb-4551-8319-87af508ba9a1}, !- Name
  {bd478799-a261-42ec-9ef5-0f8f9dea164c}, !- Source Object
  3,                                      !- Outlet Port
  {1ee12f59-23c7-4e13-b4c8-a237695830f4}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {59a27ca3-175b-437f-b6d9-00320d70956b}, !- Handle
  {d866bcb9-9739-4adf-a73f-966af534b57a}, !- Name
  {1ee12f59-23c7-4e13-b4c8-a237695830f4}, !- Source Object
  12,                                     !- Outlet Port
  {839f9c61-60e7-4158-b300-64eafc596c88}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {86bda779-f430-42a2-ba8d-f2f602217024}, !- Handle
  {75b81f4c-3058-4091-bbd4-872e64fd593c}, !- Name
  {7e110c75-078d-46f2-8065-4ac5785df484}, !- Source Object
  3,                                      !- Outlet Port
  {42206cec-cd52-4039-8e60-6ccc5ef00c16}, !- Target Object
  12;                                     !- Inlet Port

OS:Coil:Heating:Water,
  {8daba3cd-46a6-4a65-a8a9-d32b0c2f25af}, !- Handle
  EnclosedOffice_Top_ZN_5 ZN Reheat Coil, !- Name
  {7cf9dcab-4665-4ba1-bf7e-2832f3cdb71a}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {b7d72291-462f-4f47-94ee-42b391153e2c}, !- Water Inlet Node Name
  {bd5664c1-9e04-45c1-a7d1-bba92c65700e}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {42f4e369-6d2c-4edd-9fab-98a2bf97bf29}, !- Handle
  Node 481,                               !- Name
  {21a766f7-908b-4a68-84ce-ba6dde08efce}, !- Inlet Port
  {b7d72291-462f-4f47-94ee-42b391153e2c}; !- Outlet Port

OS:Connection,
  {21a766f7-908b-4a68-84ce-ba6dde08efce}, !- Handle
  {8ad8486b-d792-4935-b285-b41b8f2562d1}, !- Name
  {5b944b51-55d6-4fd5-977f-971974abc109}, !- Source Object
  65,                                     !- Outlet Port
  {42f4e369-6d2c-4edd-9fab-98a2bf97bf29}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {064f9f49-e93f-42c2-a1a1-58ea9fa31c6c}, !- Handle
  Node 482,                               !- Name
  {bd5664c1-9e04-45c1-a7d1-bba92c65700e}, !- Inlet Port
  {a5333baa-edf5-49ae-82d0-ea73f0c06f8b}; !- Outlet Port

OS:Connection,
  {b7d72291-462f-4f47-94ee-42b391153e2c}, !- Handle
  {08d2439f-33c3-4986-bc47-b056c2cf78fb}, !- Name
  {42f4e369-6d2c-4edd-9fab-98a2bf97bf29}, !- Source Object
  3,                                      !- Outlet Port
  {8daba3cd-46a6-4a65-a8a9-d32b0c2f25af}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {bd5664c1-9e04-45c1-a7d1-bba92c65700e}, !- Handle
  {c04a4ef0-55c5-4562-ba38-ecbb56e8c624}, !- Name
  {8daba3cd-46a6-4a65-a8a9-d32b0c2f25af}, !- Source Object
  6,                                      !- Outlet Port
  {064f9f49-e93f-42c2-a1a1-58ea9fa31c6c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a5333baa-edf5-49ae-82d0-ea73f0c06f8b}, !- Handle
  {1d04a7bb-5bcb-44b6-9378-242c3e4403a5}, !- Name
  {064f9f49-e93f-42c2-a1a1-58ea9fa31c6c}, !- Source Object
  3,                                      !- Outlet Port
  {4091f732-b47b-4cf5-bd97-0a5c3e6aa7c9}, !- Target Object
  65;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {d0fb14c3-28cf-4bc6-8a90-1d3134ca68cb}, !- Handle
  EnclosedOffice_Top_ZN_5 ZN Reheat Coil Controller, !- Name
  {8daba3cd-46a6-4a65-a8a9-d32b0c2f25af}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {267709ee-9c9b-4b11-b6cc-4db23c74c496}, !- Handle
  EnclosedOffice_Top_ZN_5 ZN VAV Terminal, !- Name
  {7cf9dcab-4665-4ba1-bf7e-2832f3cdb71a}, !- Availability Schedule Name
  {1b2b7a8e-e4a9-4b74-941e-5b5f4c7eb538}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {8daba3cd-46a6-4a65-a8a9-d32b0c2f25af}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {b4d56e3f-d6ae-4fc2-93b8-e0ca6ba53e4a}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {ddd3f9a4-2ccc-4dcf-bbfa-53a7c2fd9938}, !- Handle
  Node 483,                               !- Name
  {b4d56e3f-d6ae-4fc2-93b8-e0ca6ba53e4a}, !- Inlet Port
  {d0063cc9-0666-4a7c-ab30-82fe7da2363e}; !- Outlet Port

OS:Node,
  {a1eee58e-8d8f-4d88-aec7-d468c4b4b5e9}, !- Handle
  Node 484,                               !- Name
  {e24c327b-b799-45a3-89db-312521de23e3}, !- Inlet Port
  {ee571ac6-98a0-4cda-844c-d65df67294ea}; !- Outlet Port

OS:Connection,
  {d0063cc9-0666-4a7c-ab30-82fe7da2363e}, !- Handle
  {27fbef88-0c3a-4e15-adc6-7292113fd934}, !- Name
  {ddd3f9a4-2ccc-4dcf-bbfa-53a7c2fd9938}, !- Source Object
  3,                                      !- Outlet Port
  {a0b18cb1-8666-4680-9d6a-82a97da20f4e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e24c327b-b799-45a3-89db-312521de23e3}, !- Handle
  {eb296ab4-53d2-4d3a-adf1-6cb78093effb}, !- Name
  {845ee934-4e5e-4409-84a1-d6430f860c03}, !- Source Object
  3,                                      !- Outlet Port
  {a1eee58e-8d8f-4d88-aec7-d468c4b4b5e9}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e79c2b7c-21db-4f34-bdf0-8ea786f8ecbc}, !- Handle
  Node 485,                               !- Name
  {985a5e65-93eb-4997-9469-51150dc87b6a}, !- Inlet Port
  {1b2b7a8e-e4a9-4b74-941e-5b5f4c7eb538}; !- Outlet Port

OS:Connection,
  {985a5e65-93eb-4997-9469-51150dc87b6a}, !- Handle
  {e829402a-b173-4475-910e-ab216476a039}, !- Name
  {bedd80b1-fc6d-4567-b680-00beecf1ef05}, !- Source Object
  11,                                     !- Outlet Port
  {e79c2b7c-21db-4f34-bdf0-8ea786f8ecbc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1b2b7a8e-e4a9-4b74-941e-5b5f4c7eb538}, !- Handle
  {0f08ad34-ea76-4fe9-a1e1-e015454c6702}, !- Name
  {e79c2b7c-21db-4f34-bdf0-8ea786f8ecbc}, !- Source Object
  3,                                      !- Outlet Port
  {267709ee-9c9b-4b11-b6cc-4db23c74c496}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b4d56e3f-d6ae-4fc2-93b8-e0ca6ba53e4a}, !- Handle
  {6709ab40-43ef-44f1-8e53-25cc7ff3b31f}, !- Name
  {267709ee-9c9b-4b11-b6cc-4db23c74c496}, !- Source Object
  12,                                     !- Outlet Port
  {ddd3f9a4-2ccc-4dcf-bbfa-53a7c2fd9938}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ee571ac6-98a0-4cda-844c-d65df67294ea}, !- Handle
  {1924c19f-848b-42d2-abc8-9523058a6c84}, !- Name
  {a1eee58e-8d8f-4d88-aec7-d468c4b4b5e9}, !- Source Object
  3,                                      !- Outlet Port
  {42206cec-cd52-4039-8e60-6ccc5ef00c16}, !- Target Object
  13;                                     !- Inlet Port

OS:Coil:Heating:Water,
  {8f30f1e2-c220-4f7c-8f2b-b2566738136a}, !- Handle
  EnclosedOffice_Top_ZN_6 ZN Reheat Coil, !- Name
  {7cf9dcab-4665-4ba1-bf7e-2832f3cdb71a}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {e5b0e235-a7c4-4ec1-8db8-c9865559b548}, !- Water Inlet Node Name
  {452432b5-dd9f-49c5-9d5d-8a1e22576a69}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {781235b0-0943-4356-88b1-d9641e93513d}, !- Handle
  Node 486,                               !- Name
  {863b174d-e4a1-4d43-8809-d2885aba90cc}, !- Inlet Port
  {e5b0e235-a7c4-4ec1-8db8-c9865559b548}; !- Outlet Port

OS:Connection,
  {863b174d-e4a1-4d43-8809-d2885aba90cc}, !- Handle
  {5e7b4d14-22b1-4ee1-be8a-304081844448}, !- Name
  {5b944b51-55d6-4fd5-977f-971974abc109}, !- Source Object
  66,                                     !- Outlet Port
  {781235b0-0943-4356-88b1-d9641e93513d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {97d951eb-c73f-4fc5-8e4e-a1d082a75f23}, !- Handle
  Node 487,                               !- Name
  {452432b5-dd9f-49c5-9d5d-8a1e22576a69}, !- Inlet Port
  {6a528572-59cc-469c-a1d7-a25d68d8dc33}; !- Outlet Port

OS:Connection,
  {e5b0e235-a7c4-4ec1-8db8-c9865559b548}, !- Handle
  {349a339c-9ac9-439f-a4d4-5f3f3cabe10d}, !- Name
  {781235b0-0943-4356-88b1-d9641e93513d}, !- Source Object
  3,                                      !- Outlet Port
  {8f30f1e2-c220-4f7c-8f2b-b2566738136a}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {452432b5-dd9f-49c5-9d5d-8a1e22576a69}, !- Handle
  {bc301cc0-dc0b-4c30-8751-529da38e7aa2}, !- Name
  {8f30f1e2-c220-4f7c-8f2b-b2566738136a}, !- Source Object
  6,                                      !- Outlet Port
  {97d951eb-c73f-4fc5-8e4e-a1d082a75f23}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6a528572-59cc-469c-a1d7-a25d68d8dc33}, !- Handle
  {bebd15f5-ac43-4255-8ec1-f949993bd4c1}, !- Name
  {97d951eb-c73f-4fc5-8e4e-a1d082a75f23}, !- Source Object
  3,                                      !- Outlet Port
  {4091f732-b47b-4cf5-bd97-0a5c3e6aa7c9}, !- Target Object
  66;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {a1f84179-83e7-419f-b2c7-576affdd7640}, !- Handle
  EnclosedOffice_Top_ZN_6 ZN Reheat Coil Controller, !- Name
  {8f30f1e2-c220-4f7c-8f2b-b2566738136a}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {699b5b0b-e704-4aa5-8ef9-adaf6877d83f}, !- Handle
  EnclosedOffice_Top_ZN_6 ZN VAV Terminal, !- Name
  {7cf9dcab-4665-4ba1-bf7e-2832f3cdb71a}, !- Availability Schedule Name
  {afbd2467-e480-45e7-8d9f-78272be06e87}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {8f30f1e2-c220-4f7c-8f2b-b2566738136a}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {259b1dac-86ed-4f73-921e-43cda89aab24}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {e5f04d9f-11d1-4f16-b6dc-bfa96f76f3a2}, !- Handle
  Node 488,                               !- Name
  {259b1dac-86ed-4f73-921e-43cda89aab24}, !- Inlet Port
  {b8dc2040-7e04-4188-b30b-b7efac4b67b2}; !- Outlet Port

OS:Node,
  {f9edeca3-5edc-49c0-8281-6f00509ad26f}, !- Handle
  Node 489,                               !- Name
  {7553bc7e-00a0-4be0-a9d3-d234ac2283bc}, !- Inlet Port
  {46f29483-3d50-4f24-912a-45d821dc8d8e}; !- Outlet Port

OS:Connection,
  {b8dc2040-7e04-4188-b30b-b7efac4b67b2}, !- Handle
  {405858c7-341f-4b33-b938-6a374736ee0f}, !- Name
  {e5f04d9f-11d1-4f16-b6dc-bfa96f76f3a2}, !- Source Object
  3,                                      !- Outlet Port
  {1f018d2e-9787-4ed5-bca0-b71ed73e7f3c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7553bc7e-00a0-4be0-a9d3-d234ac2283bc}, !- Handle
  {c63e6e7d-46e6-4d63-bcde-11792d048c42}, !- Name
  {8832f198-45ab-4b1e-adfa-c0b80d837970}, !- Source Object
  3,                                      !- Outlet Port
  {f9edeca3-5edc-49c0-8281-6f00509ad26f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {fceda056-ce62-4c79-bf0f-4c955a5ed2bb}, !- Handle
  Node 490,                               !- Name
  {fa3149a1-1542-43e8-9f70-16e9aaabff09}, !- Inlet Port
  {afbd2467-e480-45e7-8d9f-78272be06e87}; !- Outlet Port

OS:Connection,
  {fa3149a1-1542-43e8-9f70-16e9aaabff09}, !- Handle
  {81a8da01-2703-4384-a624-7aa390fa7aaa}, !- Name
  {bedd80b1-fc6d-4567-b680-00beecf1ef05}, !- Source Object
  12,                                     !- Outlet Port
  {fceda056-ce62-4c79-bf0f-4c955a5ed2bb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {afbd2467-e480-45e7-8d9f-78272be06e87}, !- Handle
  {fd6ab362-9e50-4102-8e9e-b76926ba326b}, !- Name
  {fceda056-ce62-4c79-bf0f-4c955a5ed2bb}, !- Source Object
  3,                                      !- Outlet Port
  {699b5b0b-e704-4aa5-8ef9-adaf6877d83f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {259b1dac-86ed-4f73-921e-43cda89aab24}, !- Handle
  {2a823474-3945-4811-a42f-179968fd56ea}, !- Name
  {699b5b0b-e704-4aa5-8ef9-adaf6877d83f}, !- Source Object
  12,                                     !- Outlet Port
  {e5f04d9f-11d1-4f16-b6dc-bfa96f76f3a2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {46f29483-3d50-4f24-912a-45d821dc8d8e}, !- Handle
  {45b27c87-3cdc-422a-b61f-717f1f697370}, !- Name
  {f9edeca3-5edc-49c0-8281-6f00509ad26f}, !- Source Object
  3,                                      !- Outlet Port
  {42206cec-cd52-4039-8e60-6ccc5ef00c16}, !- Target Object
  14;                                     !- Inlet Port

OS:Coil:Heating:Water,
  {1caa4d12-5a5c-4997-bae5-c0da2530aca5}, !- Handle
  EnclosedOffice_Top_ZN_7 ZN Reheat Coil, !- Name
  {7cf9dcab-4665-4ba1-bf7e-2832f3cdb71a}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {1989f746-fcd2-4a17-9909-c51ac317585e}, !- Water Inlet Node Name
  {4957fb50-f514-43a9-a473-582766528152}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {a34c61ac-4787-4573-8226-12a13a3f3cd8}, !- Handle
  Node 491,                               !- Name
  {48e883be-d0a1-48f5-80e4-591b4ad5d85c}, !- Inlet Port
  {1989f746-fcd2-4a17-9909-c51ac317585e}; !- Outlet Port

OS:Connection,
  {48e883be-d0a1-48f5-80e4-591b4ad5d85c}, !- Handle
  {5ea9cd31-f5ca-4e89-b42d-9bf143f20e0d}, !- Name
  {5b944b51-55d6-4fd5-977f-971974abc109}, !- Source Object
  67,                                     !- Outlet Port
  {a34c61ac-4787-4573-8226-12a13a3f3cd8}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {049756ff-2fb2-4d48-b069-131cf31ba4ca}, !- Handle
  Node 492,                               !- Name
  {4957fb50-f514-43a9-a473-582766528152}, !- Inlet Port
  {d07d184a-25e4-4963-ad50-ecf4734c082e}; !- Outlet Port

OS:Connection,
  {1989f746-fcd2-4a17-9909-c51ac317585e}, !- Handle
  {a63cd811-fc09-4469-8571-e695c6e9b4f9}, !- Name
  {a34c61ac-4787-4573-8226-12a13a3f3cd8}, !- Source Object
  3,                                      !- Outlet Port
  {1caa4d12-5a5c-4997-bae5-c0da2530aca5}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {4957fb50-f514-43a9-a473-582766528152}, !- Handle
  {4444fd3f-c65e-432a-b2a3-84d39804884f}, !- Name
  {1caa4d12-5a5c-4997-bae5-c0da2530aca5}, !- Source Object
  6,                                      !- Outlet Port
  {049756ff-2fb2-4d48-b069-131cf31ba4ca}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d07d184a-25e4-4963-ad50-ecf4734c082e}, !- Handle
  {a6f6658d-30df-47df-9545-147f780a91aa}, !- Name
  {049756ff-2fb2-4d48-b069-131cf31ba4ca}, !- Source Object
  3,                                      !- Outlet Port
  {4091f732-b47b-4cf5-bd97-0a5c3e6aa7c9}, !- Target Object
  67;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {3a8954a5-e655-42c4-82ec-5f7d600fb458}, !- Handle
  EnclosedOffice_Top_ZN_7 ZN Reheat Coil Controller, !- Name
  {1caa4d12-5a5c-4997-bae5-c0da2530aca5}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {26e117eb-56ed-460b-a65a-5441e5d6baa7}, !- Handle
  EnclosedOffice_Top_ZN_7 ZN VAV Terminal, !- Name
  {7cf9dcab-4665-4ba1-bf7e-2832f3cdb71a}, !- Availability Schedule Name
  {b448419a-24fc-4fbe-ac5b-aaccbd14d32b}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {1caa4d12-5a5c-4997-bae5-c0da2530aca5}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {53f75dea-1c52-43f0-833d-5da64f387483}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {c9d41a1a-8f53-406c-aa86-3894222ed7cd}, !- Handle
  Node 493,                               !- Name
  {53f75dea-1c52-43f0-833d-5da64f387483}, !- Inlet Port
  {25a10ef2-aa92-463c-9f66-52f4296c1047}; !- Outlet Port

OS:Node,
  {2e23acb5-c4c6-4682-8e91-aba49fbc6ea7}, !- Handle
  Node 494,                               !- Name
  {de343637-0fb4-46cf-a720-490d2d3a430e}, !- Inlet Port
  {8301eb6d-0ab1-4ae1-af0a-560fe3cdfdff}; !- Outlet Port

OS:Connection,
  {25a10ef2-aa92-463c-9f66-52f4296c1047}, !- Handle
  {08a715fb-3706-4a44-a0ea-8700a662e5a8}, !- Name
  {c9d41a1a-8f53-406c-aa86-3894222ed7cd}, !- Source Object
  3,                                      !- Outlet Port
  {4f6edad6-2156-4b3b-9136-09b72c60ff3e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {de343637-0fb4-46cf-a720-490d2d3a430e}, !- Handle
  {754c5b44-2049-4d6f-be01-f4744f8e5cdd}, !- Name
  {c36f23c6-9228-4371-92b7-c32c08d825c7}, !- Source Object
  3,                                      !- Outlet Port
  {2e23acb5-c4c6-4682-8e91-aba49fbc6ea7}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {036ac285-f272-4653-b077-5de3183e68cb}, !- Handle
  Node 495,                               !- Name
  {8323e4b8-b832-4e86-b5d4-632c5d3484b6}, !- Inlet Port
  {b448419a-24fc-4fbe-ac5b-aaccbd14d32b}; !- Outlet Port

OS:Connection,
  {8323e4b8-b832-4e86-b5d4-632c5d3484b6}, !- Handle
  {5e9b0cc1-6f7d-4a07-bd50-10909f8527e4}, !- Name
  {bedd80b1-fc6d-4567-b680-00beecf1ef05}, !- Source Object
  13,                                     !- Outlet Port
  {036ac285-f272-4653-b077-5de3183e68cb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b448419a-24fc-4fbe-ac5b-aaccbd14d32b}, !- Handle
  {73c9adf6-8055-4ba7-9069-8501dc9016c4}, !- Name
  {036ac285-f272-4653-b077-5de3183e68cb}, !- Source Object
  3,                                      !- Outlet Port
  {26e117eb-56ed-460b-a65a-5441e5d6baa7}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {53f75dea-1c52-43f0-833d-5da64f387483}, !- Handle
  {da223fba-c90d-4f36-aa58-bd8cedb600f8}, !- Name
  {26e117eb-56ed-460b-a65a-5441e5d6baa7}, !- Source Object
  12,                                     !- Outlet Port
  {c9d41a1a-8f53-406c-aa86-3894222ed7cd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8301eb6d-0ab1-4ae1-af0a-560fe3cdfdff}, !- Handle
  {7b2f70d7-a812-4394-b2c9-0fff239c97e9}, !- Name
  {2e23acb5-c4c6-4682-8e91-aba49fbc6ea7}, !- Source Object
  3,                                      !- Outlet Port
  {42206cec-cd52-4039-8e60-6ccc5ef00c16}, !- Target Object
  15;                                     !- Inlet Port

OS:Coil:Heating:Water,
  {7a2b1e1d-197b-4a18-a860-db1f05a4ae9f}, !- Handle
  EnclosedOffice_Top_ZN_8 ZN Reheat Coil, !- Name
  {7cf9dcab-4665-4ba1-bf7e-2832f3cdb71a}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {01efb875-1606-4f94-b6c8-3d1c3aa3ec47}, !- Water Inlet Node Name
  {20c53339-e83d-4a4e-b109-0105d846a5ea}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {f3e9c977-7bcd-422c-8381-3f7a7dbc6866}, !- Handle
  Node 496,                               !- Name
  {e4e4e579-cd50-4e5f-b244-7cf4f68b6692}, !- Inlet Port
  {01efb875-1606-4f94-b6c8-3d1c3aa3ec47}; !- Outlet Port

OS:Connection,
  {e4e4e579-cd50-4e5f-b244-7cf4f68b6692}, !- Handle
  {6a8400ec-715d-4d5a-91a1-acdff276fea3}, !- Name
  {5b944b51-55d6-4fd5-977f-971974abc109}, !- Source Object
  68,                                     !- Outlet Port
  {f3e9c977-7bcd-422c-8381-3f7a7dbc6866}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4a26313d-eee4-4ab3-8979-7749a68dddb9}, !- Handle
  Node 497,                               !- Name
  {20c53339-e83d-4a4e-b109-0105d846a5ea}, !- Inlet Port
  {a068db0f-c26a-4e12-83a4-9a36ca78524f}; !- Outlet Port

OS:Connection,
  {01efb875-1606-4f94-b6c8-3d1c3aa3ec47}, !- Handle
  {fdb9eb7e-a6d3-4676-823f-aa1323fed818}, !- Name
  {f3e9c977-7bcd-422c-8381-3f7a7dbc6866}, !- Source Object
  3,                                      !- Outlet Port
  {7a2b1e1d-197b-4a18-a860-db1f05a4ae9f}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {20c53339-e83d-4a4e-b109-0105d846a5ea}, !- Handle
  {087724ba-86b6-434c-a84f-ce4f6698e5bd}, !- Name
  {7a2b1e1d-197b-4a18-a860-db1f05a4ae9f}, !- Source Object
  6,                                      !- Outlet Port
  {4a26313d-eee4-4ab3-8979-7749a68dddb9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a068db0f-c26a-4e12-83a4-9a36ca78524f}, !- Handle
  {6c4a195d-ccdc-48cd-aa5c-8dc568e84ff0}, !- Name
  {4a26313d-eee4-4ab3-8979-7749a68dddb9}, !- Source Object
  3,                                      !- Outlet Port
  {4091f732-b47b-4cf5-bd97-0a5c3e6aa7c9}, !- Target Object
  68;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {2ce7d23a-9c89-4626-93b7-bad6c14c166d}, !- Handle
  EnclosedOffice_Top_ZN_8 ZN Reheat Coil Controller, !- Name
  {7a2b1e1d-197b-4a18-a860-db1f05a4ae9f}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {bbfd96e3-671a-45be-8e20-543b73ec5150}, !- Handle
  EnclosedOffice_Top_ZN_8 ZN VAV Terminal, !- Name
  {7cf9dcab-4665-4ba1-bf7e-2832f3cdb71a}, !- Availability Schedule Name
  {aa99c2bd-8f52-4acf-827b-bfc96388d33b}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {7a2b1e1d-197b-4a18-a860-db1f05a4ae9f}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {7afb7bd2-8dc2-4bae-b439-0bf51c692ccc}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {998c5333-7042-42bf-a12c-11e32499d4e9}, !- Handle
  Node 498,                               !- Name
  {7afb7bd2-8dc2-4bae-b439-0bf51c692ccc}, !- Inlet Port
  {8e94562d-f811-4d93-b938-c7271f56041e}; !- Outlet Port

OS:Node,
  {f219f690-343a-4279-a265-628edd49dbb7}, !- Handle
  Node 499,                               !- Name
  {c3cc3d01-adb4-41fd-89d8-75774a8dd558}, !- Inlet Port
  {afab50cd-6908-4129-96da-b107ca97b7ec}; !- Outlet Port

OS:Connection,
  {8e94562d-f811-4d93-b938-c7271f56041e}, !- Handle
  {4399fdbf-c412-4813-94a1-09af341fe102}, !- Name
  {998c5333-7042-42bf-a12c-11e32499d4e9}, !- Source Object
  3,                                      !- Outlet Port
  {45a5c6e7-24fd-49f6-aa99-55913e671ed8}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c3cc3d01-adb4-41fd-89d8-75774a8dd558}, !- Handle
  {3022eb5d-caa8-4b7f-8711-4fe1e0d03ee3}, !- Name
  {0725d384-1e2c-40da-9773-c44ba7f2fa3c}, !- Source Object
  3,                                      !- Outlet Port
  {f219f690-343a-4279-a265-628edd49dbb7}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {872423fc-7f70-4854-8d9d-09ee8bd8fa89}, !- Handle
  Node 500,                               !- Name
  {12a15f7a-0861-4b4d-82eb-bbd0c9d1f790}, !- Inlet Port
  {aa99c2bd-8f52-4acf-827b-bfc96388d33b}; !- Outlet Port

OS:Connection,
  {12a15f7a-0861-4b4d-82eb-bbd0c9d1f790}, !- Handle
  {975121fb-e32a-4cd7-9f7d-73dbdb7ab900}, !- Name
  {bedd80b1-fc6d-4567-b680-00beecf1ef05}, !- Source Object
  14,                                     !- Outlet Port
  {872423fc-7f70-4854-8d9d-09ee8bd8fa89}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aa99c2bd-8f52-4acf-827b-bfc96388d33b}, !- Handle
  {e561829d-ae90-4a17-afd2-28cb9e63b095}, !- Name
  {872423fc-7f70-4854-8d9d-09ee8bd8fa89}, !- Source Object
  3,                                      !- Outlet Port
  {bbfd96e3-671a-45be-8e20-543b73ec5150}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7afb7bd2-8dc2-4bae-b439-0bf51c692ccc}, !- Handle
  {6db659fb-0486-44cd-99c9-a750c019eb35}, !- Name
  {bbfd96e3-671a-45be-8e20-543b73ec5150}, !- Source Object
  12,                                     !- Outlet Port
  {998c5333-7042-42bf-a12c-11e32499d4e9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {afab50cd-6908-4129-96da-b107ca97b7ec}, !- Handle
  {7ffe0184-5f06-4301-9db0-7df12a6b5dd2}, !- Name
  {f219f690-343a-4279-a265-628edd49dbb7}, !- Source Object
  3,                                      !- Outlet Port
  {42206cec-cd52-4039-8e60-6ccc5ef00c16}, !- Target Object
  16;                                     !- Inlet Port

OS:Coil:Heating:Water,
  {517b5c63-5c74-4385-b854-3012b6a86ef9}, !- Handle
  Mechanical_Top_ZN_1 ZN Reheat Coil,     !- Name
  {7cf9dcab-4665-4ba1-bf7e-2832f3cdb71a}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {3468e351-8b3a-4826-a134-cbca31a949d8}, !- Water Inlet Node Name
  {9300815a-aa49-43bf-8e12-38837be74df9}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {f11d55c0-0d61-4439-acea-6f6f93ba23fe}, !- Handle
  Node 501,                               !- Name
  {dbba08cd-df73-496d-80ab-319d596f259b}, !- Inlet Port
  {3468e351-8b3a-4826-a134-cbca31a949d8}; !- Outlet Port

OS:Connection,
  {dbba08cd-df73-496d-80ab-319d596f259b}, !- Handle
  {f8b72ee6-8fd5-443e-b260-8421d6aa48b5}, !- Name
  {5b944b51-55d6-4fd5-977f-971974abc109}, !- Source Object
  69,                                     !- Outlet Port
  {f11d55c0-0d61-4439-acea-6f6f93ba23fe}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {158d32a1-83df-4ca6-a2b6-3ec51095bce2}, !- Handle
  Node 502,                               !- Name
  {9300815a-aa49-43bf-8e12-38837be74df9}, !- Inlet Port
  {4aa9adbe-2a48-4c7e-98a5-f33fc84d5f92}; !- Outlet Port

OS:Connection,
  {3468e351-8b3a-4826-a134-cbca31a949d8}, !- Handle
  {1edb4054-8d17-4c74-ac64-2f2e55851719}, !- Name
  {f11d55c0-0d61-4439-acea-6f6f93ba23fe}, !- Source Object
  3,                                      !- Outlet Port
  {517b5c63-5c74-4385-b854-3012b6a86ef9}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {9300815a-aa49-43bf-8e12-38837be74df9}, !- Handle
  {64091f41-3d5f-451b-964a-d57f1e4c6cc5}, !- Name
  {517b5c63-5c74-4385-b854-3012b6a86ef9}, !- Source Object
  6,                                      !- Outlet Port
  {158d32a1-83df-4ca6-a2b6-3ec51095bce2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4aa9adbe-2a48-4c7e-98a5-f33fc84d5f92}, !- Handle
  {6ef48352-8b07-44cd-bfab-ec7baeb9c5fa}, !- Name
  {158d32a1-83df-4ca6-a2b6-3ec51095bce2}, !- Source Object
  3,                                      !- Outlet Port
  {4091f732-b47b-4cf5-bd97-0a5c3e6aa7c9}, !- Target Object
  69;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {dd5d5074-1273-43fd-8ae2-e6971b887b6c}, !- Handle
  Mechanical_Top_ZN_1 ZN Reheat Coil Controller, !- Name
  {517b5c63-5c74-4385-b854-3012b6a86ef9}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {8ac8b074-db29-4e4f-933d-ffc42dc6dbdc}, !- Handle
  Mechanical_Top_ZN_1 ZN VAV Terminal,    !- Name
  {7cf9dcab-4665-4ba1-bf7e-2832f3cdb71a}, !- Availability Schedule Name
  {7713a0e2-657e-49c3-881c-f60c9446d7d3}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {517b5c63-5c74-4385-b854-3012b6a86ef9}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {c8fbf417-0698-4216-a038-b86c1f754526}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {547efdcb-2e5b-437b-91da-78a4254a8e45}, !- Handle
  Node 503,                               !- Name
  {c8fbf417-0698-4216-a038-b86c1f754526}, !- Inlet Port
  {523c45fa-17a5-4c51-8148-8853073701bc}; !- Outlet Port

OS:Node,
  {5578704f-7f89-46ea-88c9-73a388a99ce5}, !- Handle
  Node 504,                               !- Name
  {d62cb908-933c-4451-96b8-c7d91d3ae5ce}, !- Inlet Port
  {539b508b-52ee-419e-8d05-d929556d8e91}; !- Outlet Port

OS:Connection,
  {523c45fa-17a5-4c51-8148-8853073701bc}, !- Handle
  {bd40f4a4-42eb-4c70-912c-1e0670cc34ce}, !- Name
  {547efdcb-2e5b-437b-91da-78a4254a8e45}, !- Source Object
  3,                                      !- Outlet Port
  {7e3389af-8f34-48c7-bf21-d54d3c45b760}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d62cb908-933c-4451-96b8-c7d91d3ae5ce}, !- Handle
  {2abf8622-43a4-4a2b-8a08-d1333d9b0bcd}, !- Name
  {d67d698f-593a-42dc-b242-307c655d3290}, !- Source Object
  3,                                      !- Outlet Port
  {5578704f-7f89-46ea-88c9-73a388a99ce5}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f393194c-4cae-464a-9538-df14bf1c77f5}, !- Handle
  Node 505,                               !- Name
  {34836ffe-9c0a-40d6-a207-e900c8d7c37d}, !- Inlet Port
  {7713a0e2-657e-49c3-881c-f60c9446d7d3}; !- Outlet Port

OS:Connection,
  {34836ffe-9c0a-40d6-a207-e900c8d7c37d}, !- Handle
  {b1840dcb-6c9b-4215-90eb-5791060bcb7d}, !- Name
  {bedd80b1-fc6d-4567-b680-00beecf1ef05}, !- Source Object
  15,                                     !- Outlet Port
  {f393194c-4cae-464a-9538-df14bf1c77f5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7713a0e2-657e-49c3-881c-f60c9446d7d3}, !- Handle
  {91f47491-b905-4119-98b3-4569fcbc3b95}, !- Name
  {f393194c-4cae-464a-9538-df14bf1c77f5}, !- Source Object
  3,                                      !- Outlet Port
  {8ac8b074-db29-4e4f-933d-ffc42dc6dbdc}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c8fbf417-0698-4216-a038-b86c1f754526}, !- Handle
  {55751e02-3fc5-4a8f-a96d-ae508f7a324c}, !- Name
  {8ac8b074-db29-4e4f-933d-ffc42dc6dbdc}, !- Source Object
  12,                                     !- Outlet Port
  {547efdcb-2e5b-437b-91da-78a4254a8e45}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {539b508b-52ee-419e-8d05-d929556d8e91}, !- Handle
  {d35392cc-be1f-40b9-95d3-3fa2f8be30aa}, !- Name
  {5578704f-7f89-46ea-88c9-73a388a99ce5}, !- Source Object
  3,                                      !- Outlet Port
  {42206cec-cd52-4039-8e60-6ccc5ef00c16}, !- Target Object
  17;                                     !- Inlet Port

OS:Coil:Heating:Water,
  {abc4e1ce-d1f0-470e-b2b8-d28220a199ee}, !- Handle
  Mechanical_Top_ZN_2 ZN Reheat Coil,     !- Name
  {7cf9dcab-4665-4ba1-bf7e-2832f3cdb71a}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {10dc4f30-d39c-4a00-8533-e345f23e70f3}, !- Water Inlet Node Name
  {f708dfe7-2141-4318-bc67-bed0848395ae}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {d83ff566-43ab-4349-88b3-63b139fef566}, !- Handle
  Node 506,                               !- Name
  {1544a52f-a132-437f-bc96-305213d81b07}, !- Inlet Port
  {10dc4f30-d39c-4a00-8533-e345f23e70f3}; !- Outlet Port

OS:Connection,
  {1544a52f-a132-437f-bc96-305213d81b07}, !- Handle
  {8af4a3db-03f8-46f1-8893-f27b5669b759}, !- Name
  {5b944b51-55d6-4fd5-977f-971974abc109}, !- Source Object
  70,                                     !- Outlet Port
  {d83ff566-43ab-4349-88b3-63b139fef566}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {88c91a34-bf3f-471a-b2e9-f90fc1b442e3}, !- Handle
  Node 507,                               !- Name
  {f708dfe7-2141-4318-bc67-bed0848395ae}, !- Inlet Port
  {fd5daf93-cfc5-4dd8-a6ab-894d3b7228c7}; !- Outlet Port

OS:Connection,
  {10dc4f30-d39c-4a00-8533-e345f23e70f3}, !- Handle
  {b58aae97-bbfa-4bc7-bc78-1b7df465b797}, !- Name
  {d83ff566-43ab-4349-88b3-63b139fef566}, !- Source Object
  3,                                      !- Outlet Port
  {abc4e1ce-d1f0-470e-b2b8-d28220a199ee}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {f708dfe7-2141-4318-bc67-bed0848395ae}, !- Handle
  {a3061dba-eff4-46ce-b01c-cc2d7b1cfecd}, !- Name
  {abc4e1ce-d1f0-470e-b2b8-d28220a199ee}, !- Source Object
  6,                                      !- Outlet Port
  {88c91a34-bf3f-471a-b2e9-f90fc1b442e3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fd5daf93-cfc5-4dd8-a6ab-894d3b7228c7}, !- Handle
  {8c7d7884-29eb-40b3-bcf0-73af227452a8}, !- Name
  {88c91a34-bf3f-471a-b2e9-f90fc1b442e3}, !- Source Object
  3,                                      !- Outlet Port
  {4091f732-b47b-4cf5-bd97-0a5c3e6aa7c9}, !- Target Object
  70;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {ed2671a2-36fe-4eeb-849d-ea35fa31a6fb}, !- Handle
  Mechanical_Top_ZN_2 ZN Reheat Coil Controller, !- Name
  {abc4e1ce-d1f0-470e-b2b8-d28220a199ee}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {e516ecc8-bb59-4fbd-9ec0-1a5f5b62c9e8}, !- Handle
  Mechanical_Top_ZN_2 ZN VAV Terminal,    !- Name
  {7cf9dcab-4665-4ba1-bf7e-2832f3cdb71a}, !- Availability Schedule Name
  {02667660-c7b0-4963-b65b-4be418868948}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {abc4e1ce-d1f0-470e-b2b8-d28220a199ee}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {17e875a7-1e80-4697-a3e3-b13948610cdd}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {0723089c-7700-44c1-b02e-fc0c85ebd818}, !- Handle
  Node 508,                               !- Name
  {17e875a7-1e80-4697-a3e3-b13948610cdd}, !- Inlet Port
  {0d550484-b07a-4dcd-b474-06a30fb05d0c}; !- Outlet Port

OS:Node,
  {aea917cd-2ac0-4ae7-bb43-5b8bb5e67cf1}, !- Handle
  Node 509,                               !- Name
  {d1f345a6-6967-4083-a525-733c2335f23b}, !- Inlet Port
  {d51b4acc-8b7f-48f8-bc3b-bee7002f62be}; !- Outlet Port

OS:Connection,
  {0d550484-b07a-4dcd-b474-06a30fb05d0c}, !- Handle
  {52d5a50d-cd1f-4425-93c4-5287f1c31881}, !- Name
  {0723089c-7700-44c1-b02e-fc0c85ebd818}, !- Source Object
  3,                                      !- Outlet Port
  {92ff0537-1d3d-490c-9ff7-7ce9ce17598f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d1f345a6-6967-4083-a525-733c2335f23b}, !- Handle
  {7f2fbe58-5020-4d0d-8d30-b94110322c6d}, !- Name
  {8e091666-cd8b-4ac0-b687-15a19cf6cdf7}, !- Source Object
  3,                                      !- Outlet Port
  {aea917cd-2ac0-4ae7-bb43-5b8bb5e67cf1}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8095186e-0e8b-453c-a8f5-3533c654e86a}, !- Handle
  Node 510,                               !- Name
  {07f411bb-09f2-4e1e-9163-3e3d5c380e58}, !- Inlet Port
  {02667660-c7b0-4963-b65b-4be418868948}; !- Outlet Port

OS:Connection,
  {07f411bb-09f2-4e1e-9163-3e3d5c380e58}, !- Handle
  {09830682-7d6d-409b-be54-8db2c1392d77}, !- Name
  {bedd80b1-fc6d-4567-b680-00beecf1ef05}, !- Source Object
  16,                                     !- Outlet Port
  {8095186e-0e8b-453c-a8f5-3533c654e86a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {02667660-c7b0-4963-b65b-4be418868948}, !- Handle
  {9b87f6d2-9747-4e7f-8af6-a0ae511eec32}, !- Name
  {8095186e-0e8b-453c-a8f5-3533c654e86a}, !- Source Object
  3,                                      !- Outlet Port
  {e516ecc8-bb59-4fbd-9ec0-1a5f5b62c9e8}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {17e875a7-1e80-4697-a3e3-b13948610cdd}, !- Handle
  {8016d856-2d41-4f5f-a9f7-911f4b1b7592}, !- Name
  {e516ecc8-bb59-4fbd-9ec0-1a5f5b62c9e8}, !- Source Object
  12,                                     !- Outlet Port
  {0723089c-7700-44c1-b02e-fc0c85ebd818}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d51b4acc-8b7f-48f8-bc3b-bee7002f62be}, !- Handle
  {a673cd14-c613-40d9-bbcb-09f3ff1f7204}, !- Name
  {aea917cd-2ac0-4ae7-bb43-5b8bb5e67cf1}, !- Source Object
  3,                                      !- Outlet Port
  {42206cec-cd52-4039-8e60-6ccc5ef00c16}, !- Target Object
  18;                                     !- Inlet Port

OS:Coil:Heating:Water,
  {7486d4bd-d23a-475a-b106-2a3c7ff6c7c0}, !- Handle
  Corridor_Top_ZN_1 ZN Reheat Coil,       !- Name
  {7cf9dcab-4665-4ba1-bf7e-2832f3cdb71a}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {e4cbd5fa-1105-4b9f-b353-061ff31bfd2d}, !- Water Inlet Node Name
  {0edf0a9e-60be-4a4c-bb39-154828be9353}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {a311e758-1503-4b8d-ac73-deeb5317d342}, !- Handle
  Node 511,                               !- Name
  {761142f6-03c8-4cda-a39f-aa115dad02ca}, !- Inlet Port
  {e4cbd5fa-1105-4b9f-b353-061ff31bfd2d}; !- Outlet Port

OS:Connection,
  {761142f6-03c8-4cda-a39f-aa115dad02ca}, !- Handle
  {f40d4387-9683-4057-a3f4-b0c2c9e01508}, !- Name
  {5b944b51-55d6-4fd5-977f-971974abc109}, !- Source Object
  71,                                     !- Outlet Port
  {a311e758-1503-4b8d-ac73-deeb5317d342}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {29382701-8d04-4d5c-ac2a-7921b5c2de04}, !- Handle
  Node 512,                               !- Name
  {0edf0a9e-60be-4a4c-bb39-154828be9353}, !- Inlet Port
  {4d0382ea-e12b-4e44-ae51-daf3e910d307}; !- Outlet Port

OS:Connection,
  {e4cbd5fa-1105-4b9f-b353-061ff31bfd2d}, !- Handle
  {a21640b8-597b-4f56-9b79-e1d2063b73a8}, !- Name
  {a311e758-1503-4b8d-ac73-deeb5317d342}, !- Source Object
  3,                                      !- Outlet Port
  {7486d4bd-d23a-475a-b106-2a3c7ff6c7c0}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {0edf0a9e-60be-4a4c-bb39-154828be9353}, !- Handle
  {1870afe0-744e-4b0a-9a3d-b83c1f2270eb}, !- Name
  {7486d4bd-d23a-475a-b106-2a3c7ff6c7c0}, !- Source Object
  6,                                      !- Outlet Port
  {29382701-8d04-4d5c-ac2a-7921b5c2de04}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4d0382ea-e12b-4e44-ae51-daf3e910d307}, !- Handle
  {671a326b-7690-4dd6-81ce-d856b8691e20}, !- Name
  {29382701-8d04-4d5c-ac2a-7921b5c2de04}, !- Source Object
  3,                                      !- Outlet Port
  {4091f732-b47b-4cf5-bd97-0a5c3e6aa7c9}, !- Target Object
  71;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {c70856e7-63b1-4f7c-9c87-522f24a4b36b}, !- Handle
  Corridor_Top_ZN_1 ZN Reheat Coil Controller, !- Name
  {7486d4bd-d23a-475a-b106-2a3c7ff6c7c0}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {c5c87873-9f27-494b-ac07-b44eb46fe9ba}, !- Handle
  Corridor_Top_ZN_1 ZN VAV Terminal,      !- Name
  {7cf9dcab-4665-4ba1-bf7e-2832f3cdb71a}, !- Availability Schedule Name
  {f48ed93d-6d7d-4151-bfd0-fe0ac196d7a6}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {7486d4bd-d23a-475a-b106-2a3c7ff6c7c0}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {c437b26c-c27a-4d01-9f49-26efe0245276}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {90491c43-ae39-4b8f-8553-be458080b12e}, !- Handle
  Node 513,                               !- Name
  {c437b26c-c27a-4d01-9f49-26efe0245276}, !- Inlet Port
  {6173cf86-98a7-4af2-bf38-275719a2d924}; !- Outlet Port

OS:Node,
  {a6d0fe63-de0e-4066-b073-641f372247f2}, !- Handle
  Node 514,                               !- Name
  {fecbdfd7-eb87-4911-ae3e-9e49728416c7}, !- Inlet Port
  {dd55c40f-f5ef-4b54-b522-eae425222707}; !- Outlet Port

OS:Connection,
  {6173cf86-98a7-4af2-bf38-275719a2d924}, !- Handle
  {e32f5888-5d0b-49b5-9085-0cf817849b66}, !- Name
  {90491c43-ae39-4b8f-8553-be458080b12e}, !- Source Object
  3,                                      !- Outlet Port
  {6afd5f81-5a05-476c-a364-644fcba3597b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {fecbdfd7-eb87-4911-ae3e-9e49728416c7}, !- Handle
  {f518fea9-3d8e-45d5-9a39-fd617977b32f}, !- Name
  {4184a7f5-a5ba-4b44-848f-9553f79cee1b}, !- Source Object
  3,                                      !- Outlet Port
  {a6d0fe63-de0e-4066-b073-641f372247f2}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b213f564-65d0-48ff-a8bf-239bc96c136a}, !- Handle
  Node 515,                               !- Name
  {bf4fb75f-74ec-4dd4-943a-23791e11d990}, !- Inlet Port
  {f48ed93d-6d7d-4151-bfd0-fe0ac196d7a6}; !- Outlet Port

OS:Connection,
  {bf4fb75f-74ec-4dd4-943a-23791e11d990}, !- Handle
  {908d8552-68d6-4035-8970-9560d390ccae}, !- Name
  {bedd80b1-fc6d-4567-b680-00beecf1ef05}, !- Source Object
  17,                                     !- Outlet Port
  {b213f564-65d0-48ff-a8bf-239bc96c136a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f48ed93d-6d7d-4151-bfd0-fe0ac196d7a6}, !- Handle
  {22d3c212-08ba-40a9-8f7c-8a2332d9d2c5}, !- Name
  {b213f564-65d0-48ff-a8bf-239bc96c136a}, !- Source Object
  3,                                      !- Outlet Port
  {c5c87873-9f27-494b-ac07-b44eb46fe9ba}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c437b26c-c27a-4d01-9f49-26efe0245276}, !- Handle
  {06a742bc-e5f8-42f8-8bdf-2332b8c5fb65}, !- Name
  {c5c87873-9f27-494b-ac07-b44eb46fe9ba}, !- Source Object
  12,                                     !- Outlet Port
  {90491c43-ae39-4b8f-8553-be458080b12e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dd55c40f-f5ef-4b54-b522-eae425222707}, !- Handle
  {9ca62ddb-6530-4b17-a38b-4046e139e0d0}, !- Name
  {a6d0fe63-de0e-4066-b073-641f372247f2}, !- Source Object
  3,                                      !- Outlet Port
  {42206cec-cd52-4039-8e60-6ccc5ef00c16}, !- Target Object
  19;                                     !- Inlet Port

OS:Coil:Heating:Water,
  {7055b843-b2a1-4c77-b35a-052804dbb91e}, !- Handle
  Corridor_Top_ZN_2 ZN Reheat Coil,       !- Name
  {7cf9dcab-4665-4ba1-bf7e-2832f3cdb71a}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {501248c7-37ec-4196-8ecb-5c4ed5577d9d}, !- Water Inlet Node Name
  {042f71db-c520-460e-92e5-1794dfbef5ff}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {03098088-f41d-40f0-af4c-944ff8cec41e}, !- Handle
  Node 516,                               !- Name
  {632fc72e-0ae7-46d9-b5e4-673bc35e8853}, !- Inlet Port
  {501248c7-37ec-4196-8ecb-5c4ed5577d9d}; !- Outlet Port

OS:Connection,
  {632fc72e-0ae7-46d9-b5e4-673bc35e8853}, !- Handle
  {61553b9c-2068-4723-aa2c-bb390b302f42}, !- Name
  {5b944b51-55d6-4fd5-977f-971974abc109}, !- Source Object
  72,                                     !- Outlet Port
  {03098088-f41d-40f0-af4c-944ff8cec41e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8b339a04-8074-4e38-9526-62ad50c93d41}, !- Handle
  Node 517,                               !- Name
  {042f71db-c520-460e-92e5-1794dfbef5ff}, !- Inlet Port
  {b4f38188-e03e-4be7-a4ee-5ef22228d508}; !- Outlet Port

OS:Connection,
  {501248c7-37ec-4196-8ecb-5c4ed5577d9d}, !- Handle
  {343928fc-a552-45ff-94eb-a54a32d3343f}, !- Name
  {03098088-f41d-40f0-af4c-944ff8cec41e}, !- Source Object
  3,                                      !- Outlet Port
  {7055b843-b2a1-4c77-b35a-052804dbb91e}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {042f71db-c520-460e-92e5-1794dfbef5ff}, !- Handle
  {eb93715f-bc86-41e3-bcd4-1cbf32ce8f33}, !- Name
  {7055b843-b2a1-4c77-b35a-052804dbb91e}, !- Source Object
  6,                                      !- Outlet Port
  {8b339a04-8074-4e38-9526-62ad50c93d41}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b4f38188-e03e-4be7-a4ee-5ef22228d508}, !- Handle
  {631c7d8c-dc85-432f-be9a-809aac39d423}, !- Name
  {8b339a04-8074-4e38-9526-62ad50c93d41}, !- Source Object
  3,                                      !- Outlet Port
  {4091f732-b47b-4cf5-bd97-0a5c3e6aa7c9}, !- Target Object
  72;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {f93e84d1-4c61-42a7-8231-523504cba2a1}, !- Handle
  Corridor_Top_ZN_2 ZN Reheat Coil Controller, !- Name
  {7055b843-b2a1-4c77-b35a-052804dbb91e}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {841e078c-8ace-4fba-8d8f-68bbc8ebf7d6}, !- Handle
  Corridor_Top_ZN_2 ZN VAV Terminal,      !- Name
  {7cf9dcab-4665-4ba1-bf7e-2832f3cdb71a}, !- Availability Schedule Name
  {33600df7-173c-4b49-a534-a69198186780}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {7055b843-b2a1-4c77-b35a-052804dbb91e}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {5216872a-406d-4b36-9637-799ad0cfe356}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {b2ccff7f-e720-4ea1-941b-e2e0abf4a8b0}, !- Handle
  Node 518,                               !- Name
  {5216872a-406d-4b36-9637-799ad0cfe356}, !- Inlet Port
  {ea5d17af-1524-4a21-87d8-264ee13c428f}; !- Outlet Port

OS:Node,
  {66dce847-2a7b-4620-901d-17a8dca224d0}, !- Handle
  Node 519,                               !- Name
  {a6debaec-d136-4607-965a-aa9b61f1852c}, !- Inlet Port
  {1cbce3ed-1d5f-4714-8a82-f3338f781668}; !- Outlet Port

OS:Connection,
  {ea5d17af-1524-4a21-87d8-264ee13c428f}, !- Handle
  {6fbe810c-7f5e-4a8e-a0e5-07121084de62}, !- Name
  {b2ccff7f-e720-4ea1-941b-e2e0abf4a8b0}, !- Source Object
  3,                                      !- Outlet Port
  {28f78790-7666-4d88-9bfd-736e47aca957}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a6debaec-d136-4607-965a-aa9b61f1852c}, !- Handle
  {bef545d8-3117-4315-8319-9943a8209930}, !- Name
  {ad352064-404f-44ef-a50e-6be666d7e1d7}, !- Source Object
  3,                                      !- Outlet Port
  {66dce847-2a7b-4620-901d-17a8dca224d0}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ea36c669-4bc8-4fdc-8a36-f154d36970a8}, !- Handle
  Node 520,                               !- Name
  {c96ec86d-4975-4cb5-ba12-89b5c127e7dc}, !- Inlet Port
  {33600df7-173c-4b49-a534-a69198186780}; !- Outlet Port

OS:Connection,
  {c96ec86d-4975-4cb5-ba12-89b5c127e7dc}, !- Handle
  {11326e48-e98f-4fbb-9bce-8f1d5e87856d}, !- Name
  {bedd80b1-fc6d-4567-b680-00beecf1ef05}, !- Source Object
  18,                                     !- Outlet Port
  {ea36c669-4bc8-4fdc-8a36-f154d36970a8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {33600df7-173c-4b49-a534-a69198186780}, !- Handle
  {1250f14e-ccef-41db-a223-315edf6df9dc}, !- Name
  {ea36c669-4bc8-4fdc-8a36-f154d36970a8}, !- Source Object
  3,                                      !- Outlet Port
  {841e078c-8ace-4fba-8d8f-68bbc8ebf7d6}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5216872a-406d-4b36-9637-799ad0cfe356}, !- Handle
  {74c48f98-567a-4048-975c-9ad1bbe8b961}, !- Name
  {841e078c-8ace-4fba-8d8f-68bbc8ebf7d6}, !- Source Object
  12,                                     !- Outlet Port
  {b2ccff7f-e720-4ea1-941b-e2e0abf4a8b0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1cbce3ed-1d5f-4714-8a82-f3338f781668}, !- Handle
  {13014366-1bad-43e1-b852-5b9fd1283975}, !- Name
  {66dce847-2a7b-4620-901d-17a8dca224d0}, !- Source Object
  3,                                      !- Outlet Port
  {42206cec-cd52-4039-8e60-6ccc5ef00c16}, !- Target Object
  20;                                     !- Inlet Port

OS:Coil:Heating:Water,
  {7a75abfa-5870-40cc-b702-cd3324271781}, !- Handle
  Restroom_Top_ZN ZN Reheat Coil,         !- Name
  {7cf9dcab-4665-4ba1-bf7e-2832f3cdb71a}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {45dd27b4-1b45-4d8f-97d4-6e8adc3b1989}, !- Water Inlet Node Name
  {06e327cd-8a39-4b87-921d-ab377d0454a6}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {126965c0-b1fa-4ed4-9441-7dd2fc168a2a}, !- Handle
  Node 521,                               !- Name
  {9c27e5fd-282f-403d-a43c-1885a83dbc5a}, !- Inlet Port
  {45dd27b4-1b45-4d8f-97d4-6e8adc3b1989}; !- Outlet Port

OS:Connection,
  {9c27e5fd-282f-403d-a43c-1885a83dbc5a}, !- Handle
  {39f1d215-4552-4f52-ba77-93509445b9b9}, !- Name
  {5b944b51-55d6-4fd5-977f-971974abc109}, !- Source Object
  73,                                     !- Outlet Port
  {126965c0-b1fa-4ed4-9441-7dd2fc168a2a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {704d7679-2d3f-4b0c-98a8-284a245accc6}, !- Handle
  Node 522,                               !- Name
  {06e327cd-8a39-4b87-921d-ab377d0454a6}, !- Inlet Port
  {af19efa9-a4ea-46f7-89eb-89eb0bbecaa5}; !- Outlet Port

OS:Connection,
  {45dd27b4-1b45-4d8f-97d4-6e8adc3b1989}, !- Handle
  {bb26a134-7a2f-49e5-9962-c56fcf265dee}, !- Name
  {126965c0-b1fa-4ed4-9441-7dd2fc168a2a}, !- Source Object
  3,                                      !- Outlet Port
  {7a75abfa-5870-40cc-b702-cd3324271781}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {06e327cd-8a39-4b87-921d-ab377d0454a6}, !- Handle
  {301118de-2fc9-4c96-b918-9e66d0a08845}, !- Name
  {7a75abfa-5870-40cc-b702-cd3324271781}, !- Source Object
  6,                                      !- Outlet Port
  {704d7679-2d3f-4b0c-98a8-284a245accc6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {af19efa9-a4ea-46f7-89eb-89eb0bbecaa5}, !- Handle
  {0b3f0455-dd33-455f-8240-408a4084e2f4}, !- Name
  {704d7679-2d3f-4b0c-98a8-284a245accc6}, !- Source Object
  3,                                      !- Outlet Port
  {4091f732-b47b-4cf5-bd97-0a5c3e6aa7c9}, !- Target Object
  73;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {7f43aba3-19cd-4cc4-893c-dfa120b114c7}, !- Handle
  Restroom_Top_ZN ZN Reheat Coil Controller, !- Name
  {7a75abfa-5870-40cc-b702-cd3324271781}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {b7b29410-e4c6-4d9f-96dc-693cc80c2d27}, !- Handle
  Restroom_Top_ZN ZN VAV Terminal,        !- Name
  {7cf9dcab-4665-4ba1-bf7e-2832f3cdb71a}, !- Availability Schedule Name
  {53fe6083-aa51-48ff-a3e8-b249961fbcc0}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {7a75abfa-5870-40cc-b702-cd3324271781}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {29d89465-8929-459a-97aa-9976eda523cf}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {78d92573-23c3-4449-884f-de057a6e0889}, !- Handle
  Node 523,                               !- Name
  {29d89465-8929-459a-97aa-9976eda523cf}, !- Inlet Port
  {b73592f1-9ba9-41b9-a198-15fe0cb48173}; !- Outlet Port

OS:Node,
  {6c6953ff-50f7-49de-b40f-5dd1d00e37ab}, !- Handle
  Node 524,                               !- Name
  {b8018231-6d9b-4ccb-b631-4a8b15e74959}, !- Inlet Port
  {075752cb-e5ad-44d5-a08b-51a89bae445f}; !- Outlet Port

OS:Connection,
  {b73592f1-9ba9-41b9-a198-15fe0cb48173}, !- Handle
  {44f6be35-cc88-4284-b9e2-138f3510b11b}, !- Name
  {78d92573-23c3-4449-884f-de057a6e0889}, !- Source Object
  3,                                      !- Outlet Port
  {0d4da7d7-2348-4817-8157-ab39ab4dbd62}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b8018231-6d9b-4ccb-b631-4a8b15e74959}, !- Handle
  {1a68a3da-3145-41b1-8cd2-003071aecc3e}, !- Name
  {376ae0e8-ebfa-41dd-9569-beb3320ec071}, !- Source Object
  3,                                      !- Outlet Port
  {6c6953ff-50f7-49de-b40f-5dd1d00e37ab}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {03554029-36a0-4810-95dd-668a38e823ca}, !- Handle
  Node 525,                               !- Name
  {f8fc3235-939a-4560-9e33-d84068810f6c}, !- Inlet Port
  {53fe6083-aa51-48ff-a3e8-b249961fbcc0}; !- Outlet Port

OS:Connection,
  {f8fc3235-939a-4560-9e33-d84068810f6c}, !- Handle
  {bf3db966-2907-4fb9-8ec6-bfc0488e9a2f}, !- Name
  {bedd80b1-fc6d-4567-b680-00beecf1ef05}, !- Source Object
  19,                                     !- Outlet Port
  {03554029-36a0-4810-95dd-668a38e823ca}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {53fe6083-aa51-48ff-a3e8-b249961fbcc0}, !- Handle
  {69beefe6-93cc-4712-a218-265bf530da92}, !- Name
  {03554029-36a0-4810-95dd-668a38e823ca}, !- Source Object
  3,                                      !- Outlet Port
  {b7b29410-e4c6-4d9f-96dc-693cc80c2d27}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {29d89465-8929-459a-97aa-9976eda523cf}, !- Handle
  {780ec0f4-e700-4c2a-8cd1-81496ff1860d}, !- Name
  {b7b29410-e4c6-4d9f-96dc-693cc80c2d27}, !- Source Object
  12,                                     !- Outlet Port
  {78d92573-23c3-4449-884f-de057a6e0889}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {075752cb-e5ad-44d5-a08b-51a89bae445f}, !- Handle
  {732c36f3-067f-4d03-984b-ccd681b9d672}, !- Name
  {6c6953ff-50f7-49de-b40f-5dd1d00e37ab}, !- Source Object
  3,                                      !- Outlet Port
  {42206cec-cd52-4039-8e60-6ccc5ef00c16}, !- Target Object
  21;                                     !- Inlet Port

OS:Coil:Heating:Water,
  {ad3245eb-9db5-4fc5-9f86-fe8430e710bb}, !- Handle
  Lobby_Top_ZN ZN Reheat Coil,            !- Name
  {7cf9dcab-4665-4ba1-bf7e-2832f3cdb71a}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {fdc41b4b-8c30-44ec-b408-4fabd2ff2d78}, !- Water Inlet Node Name
  {4e4df213-a0c0-4ddf-9fc5-7ca1717f073a}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {86c778e2-b248-464c-aeab-7cf4455522a1}, !- Handle
  Node 526,                               !- Name
  {26cd3068-f8a1-4398-a874-cf0a6345f9e4}, !- Inlet Port
  {fdc41b4b-8c30-44ec-b408-4fabd2ff2d78}; !- Outlet Port

OS:Connection,
  {26cd3068-f8a1-4398-a874-cf0a6345f9e4}, !- Handle
  {36c03675-4be2-4209-b71b-dbcfa082ed28}, !- Name
  {5b944b51-55d6-4fd5-977f-971974abc109}, !- Source Object
  74,                                     !- Outlet Port
  {86c778e2-b248-464c-aeab-7cf4455522a1}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6571206a-e492-4a21-b24a-c41b4d401251}, !- Handle
  Node 527,                               !- Name
  {4e4df213-a0c0-4ddf-9fc5-7ca1717f073a}, !- Inlet Port
  {22a0b7a9-f6c4-4098-868e-6ca6b94ca47b}; !- Outlet Port

OS:Connection,
  {fdc41b4b-8c30-44ec-b408-4fabd2ff2d78}, !- Handle
  {468afec1-acdd-4697-9856-9e5a6269b7ae}, !- Name
  {86c778e2-b248-464c-aeab-7cf4455522a1}, !- Source Object
  3,                                      !- Outlet Port
  {ad3245eb-9db5-4fc5-9f86-fe8430e710bb}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {4e4df213-a0c0-4ddf-9fc5-7ca1717f073a}, !- Handle
  {99a28df6-0a1c-4938-b647-1365343c2947}, !- Name
  {ad3245eb-9db5-4fc5-9f86-fe8430e710bb}, !- Source Object
  6,                                      !- Outlet Port
  {6571206a-e492-4a21-b24a-c41b4d401251}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {22a0b7a9-f6c4-4098-868e-6ca6b94ca47b}, !- Handle
  {bd2e8b92-a917-45b4-b7d2-42b1bf58df25}, !- Name
  {6571206a-e492-4a21-b24a-c41b4d401251}, !- Source Object
  3,                                      !- Outlet Port
  {4091f732-b47b-4cf5-bd97-0a5c3e6aa7c9}, !- Target Object
  74;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {f13d734e-b411-457f-be95-794f4aeff2a8}, !- Handle
  Lobby_Top_ZN ZN Reheat Coil Controller, !- Name
  {ad3245eb-9db5-4fc5-9f86-fe8430e710bb}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {dec0f9f9-1e13-4a93-b3ce-f7adfd0912f3}, !- Handle
  Lobby_Top_ZN ZN VAV Terminal,           !- Name
  {7cf9dcab-4665-4ba1-bf7e-2832f3cdb71a}, !- Availability Schedule Name
  {a16dc524-6a6d-42db-8364-bf509cc4ceca}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {ad3245eb-9db5-4fc5-9f86-fe8430e710bb}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {3f242e96-77ed-4d19-9180-a45d5be2fcd0}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {ea44befc-4c26-417b-b379-e74e6a670ef7}, !- Handle
  Node 528,                               !- Name
  {3f242e96-77ed-4d19-9180-a45d5be2fcd0}, !- Inlet Port
  {5834205c-8018-48d2-8d11-b4caa777df06}; !- Outlet Port

OS:Node,
  {ccc3631b-29a7-407b-b01e-543cbea47878}, !- Handle
  Node 529,                               !- Name
  {25bbec82-0a02-4742-972b-aecdafaa783f}, !- Inlet Port
  {f60130c7-6c3e-4b91-82fe-3738924e12a9}; !- Outlet Port

OS:Connection,
  {5834205c-8018-48d2-8d11-b4caa777df06}, !- Handle
  {98f53a48-598d-4b18-9dc7-2fbbe9619657}, !- Name
  {ea44befc-4c26-417b-b379-e74e6a670ef7}, !- Source Object
  3,                                      !- Outlet Port
  {10f1cbfd-b46d-46be-a5c2-19f7b765136e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {25bbec82-0a02-4742-972b-aecdafaa783f}, !- Handle
  {a1516b76-36a6-4333-87d9-fc5631e9ebd8}, !- Name
  {059c4b8d-4263-4609-801b-5c85d134cdc5}, !- Source Object
  3,                                      !- Outlet Port
  {ccc3631b-29a7-407b-b01e-543cbea47878}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {75688e27-eae5-4098-a811-7b2f71ae26b2}, !- Handle
  Node 530,                               !- Name
  {c36d5fc7-2f37-49d2-8e48-b0beacbbe2da}, !- Inlet Port
  {a16dc524-6a6d-42db-8364-bf509cc4ceca}; !- Outlet Port

OS:Connection,
  {c36d5fc7-2f37-49d2-8e48-b0beacbbe2da}, !- Handle
  {4799d449-d5d6-4f0e-a6e8-2fb01ec45768}, !- Name
  {bedd80b1-fc6d-4567-b680-00beecf1ef05}, !- Source Object
  20,                                     !- Outlet Port
  {75688e27-eae5-4098-a811-7b2f71ae26b2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a16dc524-6a6d-42db-8364-bf509cc4ceca}, !- Handle
  {3d8e0b1f-7106-4881-845c-30f2bf0a1c50}, !- Name
  {75688e27-eae5-4098-a811-7b2f71ae26b2}, !- Source Object
  3,                                      !- Outlet Port
  {dec0f9f9-1e13-4a93-b3ce-f7adfd0912f3}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3f242e96-77ed-4d19-9180-a45d5be2fcd0}, !- Handle
  {f12f926c-d43c-4c68-8d18-79a12f3fcda7}, !- Name
  {dec0f9f9-1e13-4a93-b3ce-f7adfd0912f3}, !- Source Object
  12,                                     !- Outlet Port
  {ea44befc-4c26-417b-b379-e74e6a670ef7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f60130c7-6c3e-4b91-82fe-3738924e12a9}, !- Handle
  {9ca80c9d-a5b0-4142-a55e-1f4b2878f7f0}, !- Name
  {ccc3631b-29a7-407b-b01e-543cbea47878}, !- Source Object
  3,                                      !- Outlet Port
  {42206cec-cd52-4039-8e60-6ccc5ef00c16}, !- Target Object
  22;                                     !- Inlet Port

OS:Coil:Heating:Water,
  {0035fa61-079a-4101-8353-cfcbb189aab8}, !- Handle
  Stair_Top_ZN_1 ZN Reheat Coil,          !- Name
  {7cf9dcab-4665-4ba1-bf7e-2832f3cdb71a}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {61cda4f5-384e-496f-9bf5-9ed9dc306be0}, !- Water Inlet Node Name
  {62bb7421-2c74-4762-b305-ba46d689b8b2}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {6c4a65c6-1174-43db-8400-7f4085eeca4a}, !- Handle
  Node 531,                               !- Name
  {70144b46-92d7-4bf1-814f-ecd5820f6e0e}, !- Inlet Port
  {61cda4f5-384e-496f-9bf5-9ed9dc306be0}; !- Outlet Port

OS:Connection,
  {70144b46-92d7-4bf1-814f-ecd5820f6e0e}, !- Handle
  {72d63696-9af0-46ed-bec0-af59e11962c6}, !- Name
  {5b944b51-55d6-4fd5-977f-971974abc109}, !- Source Object
  75,                                     !- Outlet Port
  {6c4a65c6-1174-43db-8400-7f4085eeca4a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f4da1217-db8a-4a29-aa0a-93053500a6a4}, !- Handle
  Node 532,                               !- Name
  {62bb7421-2c74-4762-b305-ba46d689b8b2}, !- Inlet Port
  {076b1b5c-4f48-4ebe-951e-544d94589f2e}; !- Outlet Port

OS:Connection,
  {61cda4f5-384e-496f-9bf5-9ed9dc306be0}, !- Handle
  {194307f8-7191-4cd3-8d33-05d614a4a61f}, !- Name
  {6c4a65c6-1174-43db-8400-7f4085eeca4a}, !- Source Object
  3,                                      !- Outlet Port
  {0035fa61-079a-4101-8353-cfcbb189aab8}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {62bb7421-2c74-4762-b305-ba46d689b8b2}, !- Handle
  {2b50018d-7e21-4248-9e3d-104bb860b09f}, !- Name
  {0035fa61-079a-4101-8353-cfcbb189aab8}, !- Source Object
  6,                                      !- Outlet Port
  {f4da1217-db8a-4a29-aa0a-93053500a6a4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {076b1b5c-4f48-4ebe-951e-544d94589f2e}, !- Handle
  {26089065-37aa-4424-82f8-0c716a8a9dda}, !- Name
  {f4da1217-db8a-4a29-aa0a-93053500a6a4}, !- Source Object
  3,                                      !- Outlet Port
  {4091f732-b47b-4cf5-bd97-0a5c3e6aa7c9}, !- Target Object
  75;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {c5fde765-2726-4963-b5b7-416c15262fa6}, !- Handle
  Stair_Top_ZN_1 ZN Reheat Coil Controller, !- Name
  {0035fa61-079a-4101-8353-cfcbb189aab8}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {71608a2a-73dc-4da0-bc18-c5f035cb077d}, !- Handle
  Stair_Top_ZN_1 ZN VAV Terminal,         !- Name
  {7cf9dcab-4665-4ba1-bf7e-2832f3cdb71a}, !- Availability Schedule Name
  {8d467ca8-1a51-4f4c-afae-dc474d5c07b8}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {0035fa61-079a-4101-8353-cfcbb189aab8}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {785ac7f1-fbfd-46d1-9e62-6d0240e76246}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {a175ca02-1e47-4316-992c-c901fe96302e}, !- Handle
  Node 533,                               !- Name
  {785ac7f1-fbfd-46d1-9e62-6d0240e76246}, !- Inlet Port
  {51fcd4e6-e39e-45d4-9513-813810c1a806}; !- Outlet Port

OS:Node,
  {4d174b0b-4671-402c-aeb3-3820f7cd0fef}, !- Handle
  Node 534,                               !- Name
  {30adb7e4-278b-4535-adb8-7aec525df745}, !- Inlet Port
  {aaa01c57-1e7d-46a9-93ad-eddbee1411a7}; !- Outlet Port

OS:Connection,
  {51fcd4e6-e39e-45d4-9513-813810c1a806}, !- Handle
  {744d93f7-080f-4784-a19a-1465c559bce0}, !- Name
  {a175ca02-1e47-4316-992c-c901fe96302e}, !- Source Object
  3,                                      !- Outlet Port
  {32de28e3-e9f0-4e32-a7dd-ea12efa1d0c3}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {30adb7e4-278b-4535-adb8-7aec525df745}, !- Handle
  {229cc68e-8b3e-4727-bc6f-0439d178ebd1}, !- Name
  {43055ba7-fd12-4fb3-87cd-3cd0beceba62}, !- Source Object
  3,                                      !- Outlet Port
  {4d174b0b-4671-402c-aeb3-3820f7cd0fef}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {83508a87-c15d-4084-b507-daf2c13005bb}, !- Handle
  Node 535,                               !- Name
  {6f297ae0-f905-49a3-b1b8-d6b63ebd4038}, !- Inlet Port
  {8d467ca8-1a51-4f4c-afae-dc474d5c07b8}; !- Outlet Port

OS:Connection,
  {6f297ae0-f905-49a3-b1b8-d6b63ebd4038}, !- Handle
  {a6d3d2cb-d34c-4c2b-a92e-dd9e30e039cd}, !- Name
  {bedd80b1-fc6d-4567-b680-00beecf1ef05}, !- Source Object
  21,                                     !- Outlet Port
  {83508a87-c15d-4084-b507-daf2c13005bb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8d467ca8-1a51-4f4c-afae-dc474d5c07b8}, !- Handle
  {10dad5aa-6ba3-4084-9557-6ba3955bb8e3}, !- Name
  {83508a87-c15d-4084-b507-daf2c13005bb}, !- Source Object
  3,                                      !- Outlet Port
  {71608a2a-73dc-4da0-bc18-c5f035cb077d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {785ac7f1-fbfd-46d1-9e62-6d0240e76246}, !- Handle
  {c9774c6b-999d-432d-bd2b-d49c448227b3}, !- Name
  {71608a2a-73dc-4da0-bc18-c5f035cb077d}, !- Source Object
  12,                                     !- Outlet Port
  {a175ca02-1e47-4316-992c-c901fe96302e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aaa01c57-1e7d-46a9-93ad-eddbee1411a7}, !- Handle
  {39788fd1-8d40-4201-8396-154df5c33dcb}, !- Name
  {4d174b0b-4671-402c-aeb3-3820f7cd0fef}, !- Source Object
  3,                                      !- Outlet Port
  {42206cec-cd52-4039-8e60-6ccc5ef00c16}, !- Target Object
  23;                                     !- Inlet Port

OS:Coil:Heating:Water,
  {e58fd20e-d508-4c56-9a7a-5e5354bb2fb1}, !- Handle
  Stair_Top_ZN_2 ZN Reheat Coil,          !- Name
  {7cf9dcab-4665-4ba1-bf7e-2832f3cdb71a}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {12ed717b-874f-4f9f-bf3c-1f9b3b98b215}, !- Water Inlet Node Name
  {715d5578-252b-40b7-80ea-f7463c35adc4}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {97ab1c7b-6c88-4426-b63d-15270ef2cb90}, !- Handle
  Node 536,                               !- Name
  {87ca8def-97e1-487f-9bbc-898d16a9f611}, !- Inlet Port
  {12ed717b-874f-4f9f-bf3c-1f9b3b98b215}; !- Outlet Port

OS:Connection,
  {87ca8def-97e1-487f-9bbc-898d16a9f611}, !- Handle
  {be80a4c2-ebb0-48b8-a942-92fd9f261416}, !- Name
  {5b944b51-55d6-4fd5-977f-971974abc109}, !- Source Object
  76,                                     !- Outlet Port
  {97ab1c7b-6c88-4426-b63d-15270ef2cb90}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2dccd547-d6cd-4a49-a097-98e01cd860d0}, !- Handle
  Node 537,                               !- Name
  {715d5578-252b-40b7-80ea-f7463c35adc4}, !- Inlet Port
  {cd0fdfb7-eeeb-44f1-b41a-2618b144508f}; !- Outlet Port

OS:Connection,
  {12ed717b-874f-4f9f-bf3c-1f9b3b98b215}, !- Handle
  {d35f307c-56fc-4be6-aa0e-f79d8021dbf1}, !- Name
  {97ab1c7b-6c88-4426-b63d-15270ef2cb90}, !- Source Object
  3,                                      !- Outlet Port
  {e58fd20e-d508-4c56-9a7a-5e5354bb2fb1}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {715d5578-252b-40b7-80ea-f7463c35adc4}, !- Handle
  {794b79bd-110c-41a2-b7c2-2117f04b7cca}, !- Name
  {e58fd20e-d508-4c56-9a7a-5e5354bb2fb1}, !- Source Object
  6,                                      !- Outlet Port
  {2dccd547-d6cd-4a49-a097-98e01cd860d0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cd0fdfb7-eeeb-44f1-b41a-2618b144508f}, !- Handle
  {fc1da1f1-cf6c-407b-96af-4c451bff1de8}, !- Name
  {2dccd547-d6cd-4a49-a097-98e01cd860d0}, !- Source Object
  3,                                      !- Outlet Port
  {4091f732-b47b-4cf5-bd97-0a5c3e6aa7c9}, !- Target Object
  76;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {5222a6c1-de28-4291-bbb5-5ddb027e045e}, !- Handle
  Stair_Top_ZN_2 ZN Reheat Coil Controller, !- Name
  {e58fd20e-d508-4c56-9a7a-5e5354bb2fb1}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {7dc5d42c-6050-49d1-bc35-52e24de20c5c}, !- Handle
  Stair_Top_ZN_2 ZN VAV Terminal,         !- Name
  {7cf9dcab-4665-4ba1-bf7e-2832f3cdb71a}, !- Availability Schedule Name
  {527a3dce-d8c8-47b4-bdf8-11883eff70a2}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {e58fd20e-d508-4c56-9a7a-5e5354bb2fb1}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {12d96810-ecfe-464b-b34a-dcd443e2ac51}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {481ada68-5bbe-4b35-9985-d347994e9c98}, !- Handle
  Node 538,                               !- Name
  {12d96810-ecfe-464b-b34a-dcd443e2ac51}, !- Inlet Port
  {eb9f7add-ca26-42f2-b5aa-39d1ca783fdf}; !- Outlet Port

OS:Node,
  {e8470eb0-aa71-46cf-a898-c0b664fd6444}, !- Handle
  Node 539,                               !- Name
  {47e15a1b-cad2-42a6-8abd-42baad5bf45e}, !- Inlet Port
  {b7f15355-bb3d-4261-9988-ef2327fc3c8f}; !- Outlet Port

OS:Connection,
  {eb9f7add-ca26-42f2-b5aa-39d1ca783fdf}, !- Handle
  {09a08a44-ff4a-4ed5-a6d1-1f9bc5ef4a03}, !- Name
  {481ada68-5bbe-4b35-9985-d347994e9c98}, !- Source Object
  3,                                      !- Outlet Port
  {1d5d78fd-7065-41df-9283-28b98a40d5eb}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {47e15a1b-cad2-42a6-8abd-42baad5bf45e}, !- Handle
  {91d174ca-7af7-48b2-8566-3f9900757b12}, !- Name
  {6efc990a-9c3b-4b1f-877a-d7f628a7ab70}, !- Source Object
  3,                                      !- Outlet Port
  {e8470eb0-aa71-46cf-a898-c0b664fd6444}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {99e8c0ca-2df0-42ed-b37a-0440e9c0ba0a}, !- Handle
  Node 540,                               !- Name
  {9f0c679c-b064-4d0c-abe7-349af00fdc1f}, !- Inlet Port
  {527a3dce-d8c8-47b4-bdf8-11883eff70a2}; !- Outlet Port

OS:Connection,
  {9f0c679c-b064-4d0c-abe7-349af00fdc1f}, !- Handle
  {2482528f-a96c-4210-8c80-3e22420dfc8d}, !- Name
  {bedd80b1-fc6d-4567-b680-00beecf1ef05}, !- Source Object
  22,                                     !- Outlet Port
  {99e8c0ca-2df0-42ed-b37a-0440e9c0ba0a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {527a3dce-d8c8-47b4-bdf8-11883eff70a2}, !- Handle
  {f94e37a9-a412-441c-8302-b6e77f8b5989}, !- Name
  {99e8c0ca-2df0-42ed-b37a-0440e9c0ba0a}, !- Source Object
  3,                                      !- Outlet Port
  {7dc5d42c-6050-49d1-bc35-52e24de20c5c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {12d96810-ecfe-464b-b34a-dcd443e2ac51}, !- Handle
  {e85c6c21-8d66-4fe5-8f61-c09d0ab1decf}, !- Name
  {7dc5d42c-6050-49d1-bc35-52e24de20c5c}, !- Source Object
  12,                                     !- Outlet Port
  {481ada68-5bbe-4b35-9985-d347994e9c98}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b7f15355-bb3d-4261-9988-ef2327fc3c8f}, !- Handle
  {5bd27b34-93fe-4d0c-a9cb-f276d46be2c6}, !- Name
  {e8470eb0-aa71-46cf-a898-c0b664fd6444}, !- Source Object
  3,                                      !- Outlet Port
  {42206cec-cd52-4039-8e60-6ccc5ef00c16}, !- Target Object
  24;                                     !- Inlet Port

OS:Coil:Heating:Water,
  {e1d03872-e258-4e02-bb66-f46e38593c62}, !- Handle
  Dining_Top_ZN ZN Reheat Coil,           !- Name
  {7cf9dcab-4665-4ba1-bf7e-2832f3cdb71a}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {e486f081-743d-4500-b73e-85e2f7272140}, !- Water Inlet Node Name
  {9b864d0f-1539-47a0-81c1-e9dd6fd2e6c3}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {349f0551-a349-4bcd-a5cd-22e64ec99909}, !- Handle
  Node 541,                               !- Name
  {d30682ca-e620-4bc4-a8ed-ad3c89932a39}, !- Inlet Port
  {e486f081-743d-4500-b73e-85e2f7272140}; !- Outlet Port

OS:Connection,
  {d30682ca-e620-4bc4-a8ed-ad3c89932a39}, !- Handle
  {185a8fe5-e140-4615-af35-afd8118504e6}, !- Name
  {5b944b51-55d6-4fd5-977f-971974abc109}, !- Source Object
  77,                                     !- Outlet Port
  {349f0551-a349-4bcd-a5cd-22e64ec99909}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d080de74-28e7-44a8-8b8a-cfd046b73a69}, !- Handle
  Node 542,                               !- Name
  {9b864d0f-1539-47a0-81c1-e9dd6fd2e6c3}, !- Inlet Port
  {a05b3525-231a-4d57-a6e3-9e811d6cca86}; !- Outlet Port

OS:Connection,
  {e486f081-743d-4500-b73e-85e2f7272140}, !- Handle
  {4d88ed6c-05ad-49a1-bc83-cd1c31cca03c}, !- Name
  {349f0551-a349-4bcd-a5cd-22e64ec99909}, !- Source Object
  3,                                      !- Outlet Port
  {e1d03872-e258-4e02-bb66-f46e38593c62}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {9b864d0f-1539-47a0-81c1-e9dd6fd2e6c3}, !- Handle
  {1fc6e440-1e7c-430f-89b6-1c49f73c71da}, !- Name
  {e1d03872-e258-4e02-bb66-f46e38593c62}, !- Source Object
  6,                                      !- Outlet Port
  {d080de74-28e7-44a8-8b8a-cfd046b73a69}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a05b3525-231a-4d57-a6e3-9e811d6cca86}, !- Handle
  {d006ad6a-32ac-4b30-ab22-3cbda8e11c4c}, !- Name
  {d080de74-28e7-44a8-8b8a-cfd046b73a69}, !- Source Object
  3,                                      !- Outlet Port
  {4091f732-b47b-4cf5-bd97-0a5c3e6aa7c9}, !- Target Object
  77;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {c2d58b39-0bcb-4d31-ae2a-1a42ceb31be9}, !- Handle
  Dining_Top_ZN ZN Reheat Coil Controller, !- Name
  {e1d03872-e258-4e02-bb66-f46e38593c62}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {22a94353-ca19-4f59-8638-610526506720}, !- Handle
  Dining_Top_ZN ZN VAV Terminal,          !- Name
  {7cf9dcab-4665-4ba1-bf7e-2832f3cdb71a}, !- Availability Schedule Name
  {2c126031-12a2-4f15-8d4b-5a3551e4c612}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {e1d03872-e258-4e02-bb66-f46e38593c62}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {bfc88ac8-a4e1-402d-ad8f-fa3253660970}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {06224156-4a01-406f-bca2-c2581f985e4d}, !- Handle
  Node 543,                               !- Name
  {bfc88ac8-a4e1-402d-ad8f-fa3253660970}, !- Inlet Port
  {18949cc4-d316-4dde-b104-07cca0352a47}; !- Outlet Port

OS:Node,
  {26597d8f-4f3a-447a-ad61-1b989a866ee2}, !- Handle
  Node 544,                               !- Name
  {81832ef6-ab40-41b4-bb4d-8e205a31c839}, !- Inlet Port
  {ea4cc0ed-3421-4958-a1dc-eebf29a7fd03}; !- Outlet Port

OS:Connection,
  {18949cc4-d316-4dde-b104-07cca0352a47}, !- Handle
  {ff9ae6d4-368c-4715-85e8-ef02d0ee8325}, !- Name
  {06224156-4a01-406f-bca2-c2581f985e4d}, !- Source Object
  3,                                      !- Outlet Port
  {1bb2cb51-14f4-4c8d-af57-49f88e54d851}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {81832ef6-ab40-41b4-bb4d-8e205a31c839}, !- Handle
  {cd4c90fc-9f42-48e0-b182-0f7283c9a513}, !- Name
  {e4a4364d-62de-45ab-8ff8-3233b39e6cba}, !- Source Object
  3,                                      !- Outlet Port
  {26597d8f-4f3a-447a-ad61-1b989a866ee2}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3a7ca47b-f685-400e-9a49-1c60a04b8740}, !- Handle
  Node 545,                               !- Name
  {f1bb7361-ea2c-41d8-adf2-4002981d8b69}, !- Inlet Port
  {2c126031-12a2-4f15-8d4b-5a3551e4c612}; !- Outlet Port

OS:Connection,
  {f1bb7361-ea2c-41d8-adf2-4002981d8b69}, !- Handle
  {29df04ee-50f0-4446-916c-3af12ad7a108}, !- Name
  {bedd80b1-fc6d-4567-b680-00beecf1ef05}, !- Source Object
  23,                                     !- Outlet Port
  {3a7ca47b-f685-400e-9a49-1c60a04b8740}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2c126031-12a2-4f15-8d4b-5a3551e4c612}, !- Handle
  {029d1a3e-74a8-4c7b-a93a-6bb72c1a8f00}, !- Name
  {3a7ca47b-f685-400e-9a49-1c60a04b8740}, !- Source Object
  3,                                      !- Outlet Port
  {22a94353-ca19-4f59-8638-610526506720}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {bfc88ac8-a4e1-402d-ad8f-fa3253660970}, !- Handle
  {02fd7189-773f-409d-aac0-f2ea66a0b93a}, !- Name
  {22a94353-ca19-4f59-8638-610526506720}, !- Source Object
  12,                                     !- Outlet Port
  {06224156-4a01-406f-bca2-c2581f985e4d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ea4cc0ed-3421-4958-a1dc-eebf29a7fd03}, !- Handle
  {9abb3408-c9ee-4934-bea7-f13a87d49e39}, !- Name
  {26597d8f-4f3a-447a-ad61-1b989a866ee2}, !- Source Object
  3,                                      !- Outlet Port
  {42206cec-cd52-4039-8e60-6ccc5ef00c16}, !- Target Object
  25;                                     !- Inlet Port

OS:Coil:Heating:Water,
  {183920f8-d2ab-4b8b-b2c4-59b8970d8a62}, !- Handle
  ConfRoom_Top_ZN_1 ZN Reheat Coil,       !- Name
  {7cf9dcab-4665-4ba1-bf7e-2832f3cdb71a}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {5ff2bf8f-c5a7-4c75-94c3-160258025c06}, !- Water Inlet Node Name
  {e2276f06-c85c-479f-95be-795bad6c5fe7}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {0265c802-0ba1-4a20-a303-2215d9bef10b}, !- Handle
  Node 546,                               !- Name
  {15538728-d7a7-4a4a-9331-f25d71955df4}, !- Inlet Port
  {5ff2bf8f-c5a7-4c75-94c3-160258025c06}; !- Outlet Port

OS:Connection,
  {15538728-d7a7-4a4a-9331-f25d71955df4}, !- Handle
  {cc245fee-172b-4ecd-8a72-1ef86426cc6c}, !- Name
  {5b944b51-55d6-4fd5-977f-971974abc109}, !- Source Object
  78,                                     !- Outlet Port
  {0265c802-0ba1-4a20-a303-2215d9bef10b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1279bfee-0caa-444f-b076-530497677f6f}, !- Handle
  Node 547,                               !- Name
  {e2276f06-c85c-479f-95be-795bad6c5fe7}, !- Inlet Port
  {45c77e5d-0d13-4086-9591-001822e42e92}; !- Outlet Port

OS:Connection,
  {5ff2bf8f-c5a7-4c75-94c3-160258025c06}, !- Handle
  {5e7ec855-6aaf-43ae-8abf-1a289282e34d}, !- Name
  {0265c802-0ba1-4a20-a303-2215d9bef10b}, !- Source Object
  3,                                      !- Outlet Port
  {183920f8-d2ab-4b8b-b2c4-59b8970d8a62}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {e2276f06-c85c-479f-95be-795bad6c5fe7}, !- Handle
  {a31d19b4-70fd-4fba-b92f-d4ed35a67c6d}, !- Name
  {183920f8-d2ab-4b8b-b2c4-59b8970d8a62}, !- Source Object
  6,                                      !- Outlet Port
  {1279bfee-0caa-444f-b076-530497677f6f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {45c77e5d-0d13-4086-9591-001822e42e92}, !- Handle
  {296b4f67-291e-49fa-a8eb-4dfcd4e7496d}, !- Name
  {1279bfee-0caa-444f-b076-530497677f6f}, !- Source Object
  3,                                      !- Outlet Port
  {4091f732-b47b-4cf5-bd97-0a5c3e6aa7c9}, !- Target Object
  78;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {192a02c9-4b35-464d-b9de-966a8946f092}, !- Handle
  ConfRoom_Top_ZN_1 ZN Reheat Coil Controller, !- Name
  {183920f8-d2ab-4b8b-b2c4-59b8970d8a62}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {44d3609d-0837-42fd-ad34-0471acefd30a}, !- Handle
  ConfRoom_Top_ZN_1 ZN VAV Terminal,      !- Name
  {7cf9dcab-4665-4ba1-bf7e-2832f3cdb71a}, !- Availability Schedule Name
  {b0d77ad5-8c64-4836-95b7-69caa62c48da}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {183920f8-d2ab-4b8b-b2c4-59b8970d8a62}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {aba8bad6-23f8-4787-bed4-2a7f7dabd564}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {20b0cd95-d612-44d0-af45-a0e4584c8013}, !- Handle
  Node 548,                               !- Name
  {aba8bad6-23f8-4787-bed4-2a7f7dabd564}, !- Inlet Port
  {f9d9a516-931e-479b-ac0d-f4b8ca191e37}; !- Outlet Port

OS:Node,
  {0e670079-c661-446b-bc1d-a69cceee16cc}, !- Handle
  Node 549,                               !- Name
  {455d76c7-5dc3-4ad2-9ddc-b10d2de9ffd8}, !- Inlet Port
  {1a145250-fc2e-4061-a3dd-60fc5b49fc91}; !- Outlet Port

OS:Connection,
  {f9d9a516-931e-479b-ac0d-f4b8ca191e37}, !- Handle
  {1d044990-de95-408a-a147-9fb1394f2453}, !- Name
  {20b0cd95-d612-44d0-af45-a0e4584c8013}, !- Source Object
  3,                                      !- Outlet Port
  {10c04e8b-8a75-474a-b7ec-3a8c7487dace}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {455d76c7-5dc3-4ad2-9ddc-b10d2de9ffd8}, !- Handle
  {14142a8b-3aec-4af2-9113-95bcd2b13539}, !- Name
  {0796e211-83ea-43a5-bc6d-86e0c5822093}, !- Source Object
  3,                                      !- Outlet Port
  {0e670079-c661-446b-bc1d-a69cceee16cc}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8f031333-9c8e-4821-a9da-bd12a67ff3ea}, !- Handle
  Node 550,                               !- Name
  {59d4c6ab-1c11-4ccb-957c-a00e1116aa35}, !- Inlet Port
  {b0d77ad5-8c64-4836-95b7-69caa62c48da}; !- Outlet Port

OS:Connection,
  {59d4c6ab-1c11-4ccb-957c-a00e1116aa35}, !- Handle
  {737d1351-ac58-44b0-8338-eebc4423ac0e}, !- Name
  {bedd80b1-fc6d-4567-b680-00beecf1ef05}, !- Source Object
  24,                                     !- Outlet Port
  {8f031333-9c8e-4821-a9da-bd12a67ff3ea}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b0d77ad5-8c64-4836-95b7-69caa62c48da}, !- Handle
  {5ed6083f-6b14-483a-8432-d3e2eb99e2f9}, !- Name
  {8f031333-9c8e-4821-a9da-bd12a67ff3ea}, !- Source Object
  3,                                      !- Outlet Port
  {44d3609d-0837-42fd-ad34-0471acefd30a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {aba8bad6-23f8-4787-bed4-2a7f7dabd564}, !- Handle
  {42bb6e48-8399-49f8-825a-841bee4e77b5}, !- Name
  {44d3609d-0837-42fd-ad34-0471acefd30a}, !- Source Object
  12,                                     !- Outlet Port
  {20b0cd95-d612-44d0-af45-a0e4584c8013}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1a145250-fc2e-4061-a3dd-60fc5b49fc91}, !- Handle
  {1866177d-8d84-44f3-af08-1fff4317ec24}, !- Name
  {0e670079-c661-446b-bc1d-a69cceee16cc}, !- Source Object
  3,                                      !- Outlet Port
  {42206cec-cd52-4039-8e60-6ccc5ef00c16}, !- Target Object
  26;                                     !- Inlet Port

OS:Coil:Heating:Water,
  {9b49896c-7267-471d-9c2d-c6713b137cf9}, !- Handle
  ConfRoom_Top_ZN_2 ZN Reheat Coil,       !- Name
  {7cf9dcab-4665-4ba1-bf7e-2832f3cdb71a}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {73581ffb-974c-465a-8afc-033fd28a5d5c}, !- Water Inlet Node Name
  {e4290801-3e37-4db5-9290-b1cefd936d10}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {403e8e45-6e70-4cc7-81b7-100f7cc2cfb6}, !- Handle
  Node 551,                               !- Name
  {b5567a41-f4b1-4874-815c-43443b0301ba}, !- Inlet Port
  {73581ffb-974c-465a-8afc-033fd28a5d5c}; !- Outlet Port

OS:Connection,
  {b5567a41-f4b1-4874-815c-43443b0301ba}, !- Handle
  {58c6a0ff-9ae4-49e0-a8a7-18078568b420}, !- Name
  {5b944b51-55d6-4fd5-977f-971974abc109}, !- Source Object
  79,                                     !- Outlet Port
  {403e8e45-6e70-4cc7-81b7-100f7cc2cfb6}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4dd20df8-7fe0-4132-8863-658602a83fb4}, !- Handle
  Node 552,                               !- Name
  {e4290801-3e37-4db5-9290-b1cefd936d10}, !- Inlet Port
  {fa2f5510-f86b-454f-a0a8-59e333e3967a}; !- Outlet Port

OS:Connection,
  {73581ffb-974c-465a-8afc-033fd28a5d5c}, !- Handle
  {f1800f5e-909b-41a8-bea4-9612ff3f44ab}, !- Name
  {403e8e45-6e70-4cc7-81b7-100f7cc2cfb6}, !- Source Object
  3,                                      !- Outlet Port
  {9b49896c-7267-471d-9c2d-c6713b137cf9}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {e4290801-3e37-4db5-9290-b1cefd936d10}, !- Handle
  {83b0db1c-048d-4d6d-b8d4-d57e241bf4bb}, !- Name
  {9b49896c-7267-471d-9c2d-c6713b137cf9}, !- Source Object
  6,                                      !- Outlet Port
  {4dd20df8-7fe0-4132-8863-658602a83fb4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fa2f5510-f86b-454f-a0a8-59e333e3967a}, !- Handle
  {f4c94dca-7295-4d12-a735-32cf8d7a05b6}, !- Name
  {4dd20df8-7fe0-4132-8863-658602a83fb4}, !- Source Object
  3,                                      !- Outlet Port
  {4091f732-b47b-4cf5-bd97-0a5c3e6aa7c9}, !- Target Object
  79;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {c8c7c2ba-7c7a-4c12-b765-3bef8cd0b7a1}, !- Handle
  ConfRoom_Top_ZN_2 ZN Reheat Coil Controller, !- Name
  {9b49896c-7267-471d-9c2d-c6713b137cf9}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {67ea1ad6-d7a0-43c4-a7d8-7e3187e27890}, !- Handle
  ConfRoom_Top_ZN_2 ZN VAV Terminal,      !- Name
  {7cf9dcab-4665-4ba1-bf7e-2832f3cdb71a}, !- Availability Schedule Name
  {8c487484-d179-4251-ae3b-47ddc7f7a94e}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {9b49896c-7267-471d-9c2d-c6713b137cf9}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {62b35cc4-c6f1-413d-a400-48a8a59d99e6}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {2a2d5011-2dc1-4e2b-b8b2-b434f6f43936}, !- Handle
  Node 553,                               !- Name
  {62b35cc4-c6f1-413d-a400-48a8a59d99e6}, !- Inlet Port
  {15964168-9a39-4be9-991f-e47fff4d2bc2}; !- Outlet Port

OS:Node,
  {befccb29-7caf-49c1-85ec-c2fa1ae814ef}, !- Handle
  Node 554,                               !- Name
  {89787b52-d3f5-4937-bc51-f1a674d9916e}, !- Inlet Port
  {81364133-0056-4140-b468-44a64a41c3a9}; !- Outlet Port

OS:Connection,
  {15964168-9a39-4be9-991f-e47fff4d2bc2}, !- Handle
  {a0ad744f-b363-41fa-a756-f8c5399f193f}, !- Name
  {2a2d5011-2dc1-4e2b-b8b2-b434f6f43936}, !- Source Object
  3,                                      !- Outlet Port
  {bf9cd848-18bf-4d6a-aef5-38133ea91305}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {89787b52-d3f5-4937-bc51-f1a674d9916e}, !- Handle
  {399d6f93-4720-4e5d-bee4-63b0ba58ac11}, !- Name
  {63acc951-2bb7-4564-a916-5deaa1aaadf2}, !- Source Object
  3,                                      !- Outlet Port
  {befccb29-7caf-49c1-85ec-c2fa1ae814ef}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8a696086-26dc-498a-9511-d35c83881148}, !- Handle
  Node 555,                               !- Name
  {ebc15e0b-9089-402e-a47b-84cf645a9dc8}, !- Inlet Port
  {8c487484-d179-4251-ae3b-47ddc7f7a94e}; !- Outlet Port

OS:Connection,
  {ebc15e0b-9089-402e-a47b-84cf645a9dc8}, !- Handle
  {18ab560c-fe5b-4273-8b3c-e9aa945017c7}, !- Name
  {bedd80b1-fc6d-4567-b680-00beecf1ef05}, !- Source Object
  25,                                     !- Outlet Port
  {8a696086-26dc-498a-9511-d35c83881148}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8c487484-d179-4251-ae3b-47ddc7f7a94e}, !- Handle
  {e84012d7-77a0-4d85-8df8-96edae9694b9}, !- Name
  {8a696086-26dc-498a-9511-d35c83881148}, !- Source Object
  3,                                      !- Outlet Port
  {67ea1ad6-d7a0-43c4-a7d8-7e3187e27890}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {62b35cc4-c6f1-413d-a400-48a8a59d99e6}, !- Handle
  {fe4dbead-1cee-4acd-824e-3eb323155a8a}, !- Name
  {67ea1ad6-d7a0-43c4-a7d8-7e3187e27890}, !- Source Object
  12,                                     !- Outlet Port
  {2a2d5011-2dc1-4e2b-b8b2-b434f6f43936}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {81364133-0056-4140-b468-44a64a41c3a9}, !- Handle
  {671615ef-9f94-4f96-9a23-09986490493f}, !- Name
  {befccb29-7caf-49c1-85ec-c2fa1ae814ef}, !- Source Object
  3,                                      !- Outlet Port
  {42206cec-cd52-4039-8e60-6ccc5ef00c16}, !- Target Object
  27;                                     !- Inlet Port

OS:Coil:Heating:Water,
  {a3f7528c-9a67-4a2e-9c81-3ab2dcb9259b}, !- Handle
  ActiveStorage_Top_ZN ZN Reheat Coil,    !- Name
  {7cf9dcab-4665-4ba1-bf7e-2832f3cdb71a}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {3d5ab960-7dd4-45b6-ab91-ffe43e4451a3}, !- Water Inlet Node Name
  {95ff5fa8-6106-43f1-b7c2-b57ed3367afa}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {cc364915-4af2-48d9-93b3-b4025b6cef40}, !- Handle
  Node 556,                               !- Name
  {b24fb6a2-0bc1-4717-a0d2-acae1bc25594}, !- Inlet Port
  {3d5ab960-7dd4-45b6-ab91-ffe43e4451a3}; !- Outlet Port

OS:Connection,
  {b24fb6a2-0bc1-4717-a0d2-acae1bc25594}, !- Handle
  {cdf1a121-4a79-4d40-88ce-cb33001c17b2}, !- Name
  {5b944b51-55d6-4fd5-977f-971974abc109}, !- Source Object
  80,                                     !- Outlet Port
  {cc364915-4af2-48d9-93b3-b4025b6cef40}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {136835e2-7c44-44b2-8912-d60f2b31fd1f}, !- Handle
  Node 557,                               !- Name
  {95ff5fa8-6106-43f1-b7c2-b57ed3367afa}, !- Inlet Port
  {fb684ac1-8487-448f-a8ea-d236a2b1bae5}; !- Outlet Port

OS:Connection,
  {3d5ab960-7dd4-45b6-ab91-ffe43e4451a3}, !- Handle
  {3cc25311-5d04-4391-b68c-a01fce8a9542}, !- Name
  {cc364915-4af2-48d9-93b3-b4025b6cef40}, !- Source Object
  3,                                      !- Outlet Port
  {a3f7528c-9a67-4a2e-9c81-3ab2dcb9259b}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {95ff5fa8-6106-43f1-b7c2-b57ed3367afa}, !- Handle
  {6bf48866-f8bd-4b41-b02d-7f43942fc275}, !- Name
  {a3f7528c-9a67-4a2e-9c81-3ab2dcb9259b}, !- Source Object
  6,                                      !- Outlet Port
  {136835e2-7c44-44b2-8912-d60f2b31fd1f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fb684ac1-8487-448f-a8ea-d236a2b1bae5}, !- Handle
  {bd56dde9-197c-4eee-91c0-cbdc74cae07e}, !- Name
  {136835e2-7c44-44b2-8912-d60f2b31fd1f}, !- Source Object
  3,                                      !- Outlet Port
  {4091f732-b47b-4cf5-bd97-0a5c3e6aa7c9}, !- Target Object
  80;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {defba5eb-99d8-47c0-b26f-ca3b31ff914b}, !- Handle
  ActiveStorage_Top_ZN ZN Reheat Coil Controller, !- Name
  {a3f7528c-9a67-4a2e-9c81-3ab2dcb9259b}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {9d32f54d-574c-4d75-a80d-2ec7fe366afe}, !- Handle
  ActiveStorage_Top_ZN ZN VAV Terminal,   !- Name
  {7cf9dcab-4665-4ba1-bf7e-2832f3cdb71a}, !- Availability Schedule Name
  {ea227692-cc07-4435-9766-135145116554}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {a3f7528c-9a67-4a2e-9c81-3ab2dcb9259b}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {2f9e61f6-515b-4907-bd25-1e5cc41be1d6}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {0187f72d-4104-448e-8875-0ea0db3bf38e}, !- Handle
  Node 558,                               !- Name
  {2f9e61f6-515b-4907-bd25-1e5cc41be1d6}, !- Inlet Port
  {2c163139-1d8e-4f51-be0d-c7cfc940a5d5}; !- Outlet Port

OS:Node,
  {566c53a4-8356-4451-bf7f-10c2bc1cbb63}, !- Handle
  Node 559,                               !- Name
  {78e1a2a5-2f87-4d2b-827a-2585a0243ff1}, !- Inlet Port
  {83169e06-cb19-4fdd-9802-ed60b4beac93}; !- Outlet Port

OS:Connection,
  {2c163139-1d8e-4f51-be0d-c7cfc940a5d5}, !- Handle
  {a79a1a15-52fe-4ab8-95de-21a988620aa0}, !- Name
  {0187f72d-4104-448e-8875-0ea0db3bf38e}, !- Source Object
  3,                                      !- Outlet Port
  {172ff64c-04e0-41f4-be63-ac7bb1198822}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {78e1a2a5-2f87-4d2b-827a-2585a0243ff1}, !- Handle
  {37c083dd-bd88-4521-b747-328e1b407ea2}, !- Name
  {0fd9e8af-d925-4790-9db0-b5f98c441356}, !- Source Object
  3,                                      !- Outlet Port
  {566c53a4-8356-4451-bf7f-10c2bc1cbb63}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c82932ba-79e2-403a-8368-4b07dba815d0}, !- Handle
  Node 560,                               !- Name
  {55e4ecfb-efcf-450a-a099-faaab3ce8d13}, !- Inlet Port
  {ea227692-cc07-4435-9766-135145116554}; !- Outlet Port

OS:Connection,
  {55e4ecfb-efcf-450a-a099-faaab3ce8d13}, !- Handle
  {299374ad-1bea-4017-8c4b-d236cc360c95}, !- Name
  {bedd80b1-fc6d-4567-b680-00beecf1ef05}, !- Source Object
  26,                                     !- Outlet Port
  {c82932ba-79e2-403a-8368-4b07dba815d0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ea227692-cc07-4435-9766-135145116554}, !- Handle
  {d3bb0118-ff39-4696-9168-327ec6636516}, !- Name
  {c82932ba-79e2-403a-8368-4b07dba815d0}, !- Source Object
  3,                                      !- Outlet Port
  {9d32f54d-574c-4d75-a80d-2ec7fe366afe}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2f9e61f6-515b-4907-bd25-1e5cc41be1d6}, !- Handle
  {0400c525-0be8-4bf3-9a1e-b029346449d6}, !- Name
  {9d32f54d-574c-4d75-a80d-2ec7fe366afe}, !- Source Object
  12,                                     !- Outlet Port
  {0187f72d-4104-448e-8875-0ea0db3bf38e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {83169e06-cb19-4fdd-9802-ed60b4beac93}, !- Handle
  {a20d599f-864f-4796-8a77-17689a0f9a30}, !- Name
  {566c53a4-8356-4451-bf7f-10c2bc1cbb63}, !- Source Object
  3,                                      !- Outlet Port
  {42206cec-cd52-4039-8e60-6ccc5ef00c16}, !- Target Object
  28;                                     !- Inlet Port

OS:Coil:Heating:Water,
  {77307f04-c159-437f-82e8-dc79bd8a9d03}, !- Handle
  Classroom_Top_ZN ZN Reheat Coil,        !- Name
  {7cf9dcab-4665-4ba1-bf7e-2832f3cdb71a}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {921c624f-7a3e-437f-9c80-eba9e310385e}, !- Water Inlet Node Name
  {62a17cff-6245-40dd-925c-5aeaa7d2a83e}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {1a48acd4-4069-4f3a-8136-8264a6e3be89}, !- Handle
  Node 561,                               !- Name
  {4be64d51-d450-408d-b3c8-7e1257bcd835}, !- Inlet Port
  {921c624f-7a3e-437f-9c80-eba9e310385e}; !- Outlet Port

OS:Connection,
  {4be64d51-d450-408d-b3c8-7e1257bcd835}, !- Handle
  {675c6250-2875-4c39-8799-63e573a9bedd}, !- Name
  {5b944b51-55d6-4fd5-977f-971974abc109}, !- Source Object
  81,                                     !- Outlet Port
  {1a48acd4-4069-4f3a-8136-8264a6e3be89}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9bcd78e4-02fc-4d7b-bc0c-f4e6e47dc7dd}, !- Handle
  Node 562,                               !- Name
  {62a17cff-6245-40dd-925c-5aeaa7d2a83e}, !- Inlet Port
  {b2925e89-939b-4370-a968-3bb3453b5207}; !- Outlet Port

OS:Connection,
  {921c624f-7a3e-437f-9c80-eba9e310385e}, !- Handle
  {5a963e08-1c52-4a6b-a58c-f575ac99f287}, !- Name
  {1a48acd4-4069-4f3a-8136-8264a6e3be89}, !- Source Object
  3,                                      !- Outlet Port
  {77307f04-c159-437f-82e8-dc79bd8a9d03}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {62a17cff-6245-40dd-925c-5aeaa7d2a83e}, !- Handle
  {9078937f-2e35-4e96-ace1-34092578e65a}, !- Name
  {77307f04-c159-437f-82e8-dc79bd8a9d03}, !- Source Object
  6,                                      !- Outlet Port
  {9bcd78e4-02fc-4d7b-bc0c-f4e6e47dc7dd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b2925e89-939b-4370-a968-3bb3453b5207}, !- Handle
  {50eef67f-9958-43ff-8d77-3b04c9c8319c}, !- Name
  {9bcd78e4-02fc-4d7b-bc0c-f4e6e47dc7dd}, !- Source Object
  3,                                      !- Outlet Port
  {4091f732-b47b-4cf5-bd97-0a5c3e6aa7c9}, !- Target Object
  81;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {6afc185e-4f30-4942-8716-bda8a52fae66}, !- Handle
  Classroom_Top_ZN ZN Reheat Coil Controller, !- Name
  {77307f04-c159-437f-82e8-dc79bd8a9d03}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {d98eeb63-7635-4995-9b3f-e9aeff463886}, !- Handle
  Classroom_Top_ZN ZN VAV Terminal,       !- Name
  {7cf9dcab-4665-4ba1-bf7e-2832f3cdb71a}, !- Availability Schedule Name
  {53086648-7a45-4f91-8898-92404213903d}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {77307f04-c159-437f-82e8-dc79bd8a9d03}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {4e97faf6-df12-4e28-b308-49f172b1a5db}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {8a1e4d0f-c8f9-4bd7-84fe-4fdb3906d7cc}, !- Handle
  Node 563,                               !- Name
  {4e97faf6-df12-4e28-b308-49f172b1a5db}, !- Inlet Port
  {1427f308-32c1-4b16-aed9-43b31a0b8fd6}; !- Outlet Port

OS:Node,
  {9559bfc3-9813-4fb7-99ba-09c2c7740c7a}, !- Handle
  Node 564,                               !- Name
  {635d84ce-d7d8-4d54-95ec-35675d3878f3}, !- Inlet Port
  {44f0b769-1657-4cd4-b6a4-d49739ff612a}; !- Outlet Port

OS:Connection,
  {1427f308-32c1-4b16-aed9-43b31a0b8fd6}, !- Handle
  {fe10e67b-e023-4557-917b-704b93b9a04a}, !- Name
  {8a1e4d0f-c8f9-4bd7-84fe-4fdb3906d7cc}, !- Source Object
  3,                                      !- Outlet Port
  {1525987f-5aa6-4ab8-8861-916c5eabb619}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {635d84ce-d7d8-4d54-95ec-35675d3878f3}, !- Handle
  {9f928d90-28e5-4e58-8953-d2d1798a6810}, !- Name
  {889a0c88-0688-4402-a916-5f0954438e7c}, !- Source Object
  3,                                      !- Outlet Port
  {9559bfc3-9813-4fb7-99ba-09c2c7740c7a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b72e3047-b8cd-47af-b971-7854214ca66a}, !- Handle
  Node 565,                               !- Name
  {496b385b-12aa-4c7a-a1b8-4ef245f10f91}, !- Inlet Port
  {53086648-7a45-4f91-8898-92404213903d}; !- Outlet Port

OS:Connection,
  {496b385b-12aa-4c7a-a1b8-4ef245f10f91}, !- Handle
  {401aa702-cd41-4fe8-8590-4af373b51f54}, !- Name
  {bedd80b1-fc6d-4567-b680-00beecf1ef05}, !- Source Object
  27,                                     !- Outlet Port
  {b72e3047-b8cd-47af-b971-7854214ca66a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {53086648-7a45-4f91-8898-92404213903d}, !- Handle
  {c83786ea-6aa8-4c0e-93c7-aee58c73214e}, !- Name
  {b72e3047-b8cd-47af-b971-7854214ca66a}, !- Source Object
  3,                                      !- Outlet Port
  {d98eeb63-7635-4995-9b3f-e9aeff463886}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4e97faf6-df12-4e28-b308-49f172b1a5db}, !- Handle
  {b22e9b52-d165-490f-878a-95c957925dc9}, !- Name
  {d98eeb63-7635-4995-9b3f-e9aeff463886}, !- Source Object
  12,                                     !- Outlet Port
  {8a1e4d0f-c8f9-4bd7-84fe-4fdb3906d7cc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {44f0b769-1657-4cd4-b6a4-d49739ff612a}, !- Handle
  {3916ef5c-0268-4bcc-8304-e5146e108cec}, !- Name
  {9559bfc3-9813-4fb7-99ba-09c2c7740c7a}, !- Source Object
  3,                                      !- Outlet Port
  {42206cec-cd52-4039-8e60-6ccc5ef00c16}, !- Target Object
  29;                                     !- Inlet Port

OS:AirLoopHVAC,
  {4fddfa6d-48cd-4fdf-822e-f5a2ae6bb52d}, !- Handle
  CAV_bas,                                !- Name
  ,                                       !- Controller List Name
  {289f1724-9106-480c-abc0-42d6bfc66e21}, !- Availability Schedule
  {8a00916c-9474-4191-a49a-45e8331f0d71}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {6aeb41e9-d60c-4ac6-a879-f355ee6a7b1e}, !- Supply Side Inlet Node Name
  {b8566dd1-b6f3-42fc-b690-e7b8a309194b}, !- Demand Side Outlet Node Name
  {bc13b36d-9c24-4a80-8ba9-3fb72de886fa}, !- Demand Side Inlet Node A
  {a92c7427-1b35-461d-bfe9-7721d14d9411}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {d9804912-0419-4393-8405-6d6f1e26b3ff}, !- Demand Mixer Name
  {93002c92-7b41-4ecd-97ad-80767e85c102}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {5e7afb73-4568-48ff-99a8-4b5c94d70267}, !- Handle
  Node 566,                               !- Name
  {6aeb41e9-d60c-4ac6-a879-f355ee6a7b1e}, !- Inlet Port
  {d46ac7fb-195d-4332-9f73-543bd3991c5e}; !- Outlet Port

OS:Node,
  {d63e92dd-3e82-48d4-b3e9-f4acfccc4b24}, !- Handle
  Node 567,                               !- Name
  {bfb6a0f5-912a-4eaf-a3a1-fde67836ab0b}, !- Inlet Port
  {a92c7427-1b35-461d-bfe9-7721d14d9411}; !- Outlet Port

OS:Connection,
  {6aeb41e9-d60c-4ac6-a879-f355ee6a7b1e}, !- Handle
  {b407a605-c378-4fc4-be79-86f944debe43}, !- Name
  {4fddfa6d-48cd-4fdf-822e-f5a2ae6bb52d}, !- Source Object
  8,                                      !- Outlet Port
  {5e7afb73-4568-48ff-99a8-4b5c94d70267}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a92c7427-1b35-461d-bfe9-7721d14d9411}, !- Handle
  {f6807f9c-9250-4eb4-ac03-667d5f4a107a}, !- Name
  {d63e92dd-3e82-48d4-b3e9-f4acfccc4b24}, !- Source Object
  3,                                      !- Outlet Port
  {4fddfa6d-48cd-4fdf-822e-f5a2ae6bb52d}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {d3901df7-ff03-438b-841d-f89e5a97d256}, !- Handle
  Node 568,                               !- Name
  {bc13b36d-9c24-4a80-8ba9-3fb72de886fa}, !- Inlet Port
  {bdfc71b7-fe6d-4690-871e-bfd92a75e0b1}; !- Outlet Port

OS:Node,
  {2855760d-0808-4e9c-b430-b5462ca9e2cf}, !- Handle
  Node 569,                               !- Name
  {986e0037-7480-447e-8f80-a1a2b8cac6bd}, !- Inlet Port
  {b8566dd1-b6f3-42fc-b690-e7b8a309194b}; !- Outlet Port

OS:Node,
  {9efa6d4f-bdb5-455b-bb60-dd6215996764}, !- Handle
  Node 570,                               !- Name
  {e89bf9a2-5a0b-4092-9113-ab35f61e2f51}, !- Inlet Port
  {02c69ca0-025d-4c8a-8210-06a4126e4294}; !- Outlet Port

OS:Connection,
  {bc13b36d-9c24-4a80-8ba9-3fb72de886fa}, !- Handle
  {c308a7dc-e64b-4dd1-a198-da2f608644dd}, !- Name
  {4fddfa6d-48cd-4fdf-822e-f5a2ae6bb52d}, !- Source Object
  10,                                     !- Outlet Port
  {d3901df7-ff03-438b-841d-f89e5a97d256}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b8566dd1-b6f3-42fc-b690-e7b8a309194b}, !- Handle
  {429fa99b-3d6e-43e1-b9be-f310dab39f1d}, !- Name
  {2855760d-0808-4e9c-b430-b5462ca9e2cf}, !- Source Object
  3,                                      !- Outlet Port
  {4fddfa6d-48cd-4fdf-822e-f5a2ae6bb52d}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {93002c92-7b41-4ecd-97ad-80767e85c102}, !- Handle
  Air Loop HVAC Zone Splitter 4,          !- Name
  {bdfc71b7-fe6d-4690-871e-bfd92a75e0b1}, !- Inlet Node Name
  {0c289f69-b22b-4f32-9734-82a7da375a6a}, !- Outlet Node Name 1
  {d16a2efd-010a-4aa7-9367-cc5fdadc8d45}, !- Outlet Node Name 2
  {092e78b7-a5ec-45fb-a26b-59def1a508bf}, !- Outlet Node Name 3
  {85484e8a-8068-434d-bdbf-b6150415cfb5}, !- Outlet Node Name 4
  {96102307-b109-4f17-8694-c6f7fa7818a3}, !- Outlet Node Name 5
  {d6480598-43ee-47f3-99d6-46010cb4ab3e}, !- Outlet Node Name 6
  {2a290745-7a06-44bf-a6f4-a308d230c6e0}, !- Outlet Node Name 7
  {b9d14d13-ab77-4adf-87d5-fe63cdb13bda}, !- Outlet Node Name 8
  {6fd412ca-2ea5-491c-b4e1-0014a4c6f74d}, !- Outlet Node Name 9
  {21413c53-6cbf-4bfe-bbb8-67b5e5964769}, !- Outlet Node Name 10
  {316af99d-a47f-48ba-b73d-189bc88fc0a4}, !- Outlet Node Name 11
  {c06423e6-b08c-44ff-be43-1b5b49784ed0}, !- Outlet Node Name 12
  {c9d5d824-8ab0-4237-a31c-964c907cffa6}, !- Outlet Node Name 13
  {26faa2c7-9ed8-49cd-b79a-4aab3fdbe179}, !- Outlet Node Name 14
  {c1d05ead-d299-41a3-b939-cd4f8f566e0f}, !- Outlet Node Name 15
  {4bbe34e1-c73f-4c4e-9c57-bf271db05cc5}, !- Outlet Node Name 16
  {0bcba085-1688-4cc0-83ef-da59cb579d16}, !- Outlet Node Name 17
  {3e05d52f-a351-417a-88d3-fecdcbc7c3fe}, !- Outlet Node Name 18
  {934e34b6-2fb5-41ef-a478-d5bfedbcf2b0}, !- Outlet Node Name 19
  {628492dc-8c3d-4a01-abc8-03423ac8331e}, !- Outlet Node Name 20
  {5952368d-c514-44f6-bb26-8c799d2404ec}; !- Outlet Node Name 21

OS:AirLoopHVAC:ZoneMixer,
  {d9804912-0419-4393-8405-6d6f1e26b3ff}, !- Handle
  Air Loop HVAC Zone Mixer 4,             !- Name
  {986e0037-7480-447e-8f80-a1a2b8cac6bd}, !- Outlet Node Name
  {0f9bbb76-6beb-47f5-9da6-0307c622c909}, !- Inlet Node Name 1
  {7a5c65c6-3399-4fc1-ab24-0e2c239c835b}, !- Inlet Node Name 2
  {6e4a8887-0fa9-476e-b673-26b67b426c7f}, !- Inlet Node Name 3
  {609a6a61-40a6-4290-85ba-f3a19b0cba3f}, !- Inlet Node Name 4
  {329c1e47-048e-46fc-9208-bdbd90708682}, !- Inlet Node Name 5
  {fb44550d-704b-4dbf-92e0-7799fd4ace0a}, !- Inlet Node Name 6
  {a3fc6721-add8-429b-a911-48de9e2f72d9}, !- Inlet Node Name 7
  {009c4a9c-f222-4eba-9d5a-c711fea89803}, !- Inlet Node Name 8
  {6e34268d-3c3d-480b-b01e-fcf3f9ed0adc}, !- Inlet Node Name 9
  {e9d58296-4228-4905-a38f-f0fca857fdca}, !- Inlet Node Name 10
  {b97684e5-3e45-46f0-a851-7e86c6b0a497}, !- Inlet Node Name 11
  {d83b3af7-483e-40ff-8e35-327493140595}, !- Inlet Node Name 12
  {a18e1bdf-cad3-46db-a207-960f85c5e8e0}, !- Inlet Node Name 13
  {d6e9d29c-128b-4f7b-b0bc-a20b7f447a92}, !- Inlet Node Name 14
  {31684888-4d35-4e6e-a36f-1520a9c194cb}, !- Inlet Node Name 15
  {9bb07d0b-d010-486b-980d-5a7394dc87f2}, !- Inlet Node Name 16
  {7c7d1846-3bc5-444c-ae55-8da804a4ddb1}, !- Inlet Node Name 17
  {a682d610-a923-4495-bc63-44f8f4c80ce9}, !- Inlet Node Name 18
  {39804101-8623-4686-9eda-c63c0c31366c}, !- Inlet Node Name 19
  {2822cdaa-b1f9-47ee-92c9-869ced4b140a}, !- Inlet Node Name 20
  {10d3ee7b-b2d9-4954-83c7-f3bcf36602d8}; !- Inlet Node Name 21

OS:Connection,
  {bdfc71b7-fe6d-4690-871e-bfd92a75e0b1}, !- Handle
  {48d6269c-af68-4654-b26a-af3a2e208564}, !- Name
  {d3901df7-ff03-438b-841d-f89e5a97d256}, !- Source Object
  3,                                      !- Outlet Port
  {93002c92-7b41-4ecd-97ad-80767e85c102}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {986e0037-7480-447e-8f80-a1a2b8cac6bd}, !- Handle
  {920f26fa-9385-49f0-9fcf-b4518887590b}, !- Name
  {d9804912-0419-4393-8405-6d6f1e26b3ff}, !- Source Object
  2,                                      !- Outlet Port
  {2855760d-0808-4e9c-b430-b5462ca9e2cf}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {f98b91bf-6d68-49b7-8ee4-d38ccb83a117}, !- Handle
  {4fddfa6d-48cd-4fdf-822e-f5a2ae6bb52d}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  16.6666666666667,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {8a00916c-9474-4191-a49a-45e8331f0d71}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 3, !- Name
  {26461f8d-85c1-4c1c-8be0-b80cb4bf0fa6}; !- Availability Manager Name 1

OS:Schedule:Ruleset,
  {56c790c2-d8c9-495b-bcd0-9ef35097744f}, !- Handle
  Supply Air Temp - 55.0F 3,              !- Name
  {57326f3e-f73f-4cff-9d9e-8e43e22ef23f}, !- Schedule Type Limits Name
  {fe48dcb1-4a3a-4b1a-a626-b4a753e8f070}; !- Default Day Schedule Name

OS:Schedule:Day,
  {fe48dcb1-4a3a-4b1a-a626-b4a753e8f070}, !- Handle
  Supply Air Temp - 55.0F Default 3,      !- Name
  {57326f3e-f73f-4cff-9d9e-8e43e22ef23f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  12.7777777777778;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {7218fc65-9663-4895-9dd0-3914b76fbe36}, !- Handle
  CAV_bas Supply Air Setpoint Manager,    !- Name
  Temperature,                            !- Control Variable
  {56c790c2-d8c9-495b-bcd0-9ef35097744f}, !- Schedule Name
  {d63e92dd-3e82-48d4-b3e9-f4acfccc4b24}; !- Setpoint Node or NodeList Name

OS:Fan:ConstantVolume,
  {98c6e8fa-0849-4bb4-b6ca-1649fa689376}, !- Handle
  CAV_bas Fan,                            !- Name
  {7cf9dcab-4665-4ba1-bf7e-2832f3cdb71a}, !- Availability Schedule Name
  0.62,                                   !- Fan Total Efficiency
  996.35564,                              !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  {68be5b14-b102-41cd-9b16-db2225afc32e}, !- Air Inlet Node Name
  {bfb6a0f5-912a-4eaf-a3a1-fde67836ab0b}, !- Air Outlet Node Name
  CAV System Fans;                        !- End-Use Subcategory

OS:Connection,
  {bfb6a0f5-912a-4eaf-a3a1-fde67836ab0b}, !- Handle
  {f1ea9423-7ac4-4133-a03b-99f256c6509c}, !- Name
  {98c6e8fa-0849-4bb4-b6ca-1649fa689376}, !- Source Object
  9,                                      !- Outlet Port
  {d63e92dd-3e82-48d4-b3e9-f4acfccc4b24}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {ac1f71e6-4ae3-443e-b1b7-83679fb2c0cb}, !- Handle
  CAV_bas Main Htg Coil,                  !- Name
  {7cf9dcab-4665-4ba1-bf7e-2832f3cdb71a}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {257a0e80-9d6d-40ac-9c45-6c15f75600e3}, !- Water Inlet Node Name
  {03aadc60-0055-4428-b566-fd3ff0f62a45}, !- Water Outlet Node Name
  {e6254ad0-2ac1-44e7-bef2-344813adfd87}, !- Air Inlet Node Name
  {4e64b95e-1be1-4818-b5d8-fae9ee329515}, !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  16.6666666666667,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {25b8a609-d29b-4561-a80d-cfee8bb8707d}, !- Handle
  Node 571,                               !- Name
  {42c48315-663e-493f-88db-e40b3985b6bd}, !- Inlet Port
  {257a0e80-9d6d-40ac-9c45-6c15f75600e3}; !- Outlet Port

OS:Connection,
  {42c48315-663e-493f-88db-e40b3985b6bd}, !- Handle
  {b15bd407-82f7-43f6-b912-311a194f8414}, !- Name
  {5b944b51-55d6-4fd5-977f-971974abc109}, !- Source Object
  82,                                     !- Outlet Port
  {25b8a609-d29b-4561-a80d-cfee8bb8707d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c00e1cc9-56da-4aa4-a5be-9bbc902e73e6}, !- Handle
  Node 572,                               !- Name
  {03aadc60-0055-4428-b566-fd3ff0f62a45}, !- Inlet Port
  {8c96d8f0-3a7f-44c6-9bfe-447a97354397}; !- Outlet Port

OS:Connection,
  {257a0e80-9d6d-40ac-9c45-6c15f75600e3}, !- Handle
  {95929346-fd22-4bdc-ab1d-08a290b8de2b}, !- Name
  {25b8a609-d29b-4561-a80d-cfee8bb8707d}, !- Source Object
  3,                                      !- Outlet Port
  {ac1f71e6-4ae3-443e-b1b7-83679fb2c0cb}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {03aadc60-0055-4428-b566-fd3ff0f62a45}, !- Handle
  {b23661ff-6e17-4a85-8652-4366e128fad4}, !- Name
  {ac1f71e6-4ae3-443e-b1b7-83679fb2c0cb}, !- Source Object
  6,                                      !- Outlet Port
  {c00e1cc9-56da-4aa4-a5be-9bbc902e73e6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8c96d8f0-3a7f-44c6-9bfe-447a97354397}, !- Handle
  {d27591b0-d48c-4e70-b0ec-4fed7e18fda0}, !- Name
  {c00e1cc9-56da-4aa4-a5be-9bbc902e73e6}, !- Source Object
  3,                                      !- Outlet Port
  {4091f732-b47b-4cf5-bd97-0a5c3e6aa7c9}, !- Target Object
  82;                                     !- Inlet Port

OS:Node,
  {de4fb55f-51bf-42af-acdf-d4184a07ac67}, !- Handle
  Node 573,                               !- Name
  {4e64b95e-1be1-4818-b5d8-fae9ee329515}, !- Inlet Port
  {68be5b14-b102-41cd-9b16-db2225afc32e}; !- Outlet Port

OS:Connection,
  {4e64b95e-1be1-4818-b5d8-fae9ee329515}, !- Handle
  {6919062b-13d1-4f0e-93db-02660ca9352e}, !- Name
  {ac1f71e6-4ae3-443e-b1b7-83679fb2c0cb}, !- Source Object
  8,                                      !- Outlet Port
  {de4fb55f-51bf-42af-acdf-d4184a07ac67}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {68be5b14-b102-41cd-9b16-db2225afc32e}, !- Handle
  {42cddd00-31b7-42b0-9fe1-e0c6298cf2eb}, !- Name
  {de4fb55f-51bf-42af-acdf-d4184a07ac67}, !- Source Object
  3,                                      !- Outlet Port
  {98c6e8fa-0849-4bb4-b6ca-1649fa689376}, !- Target Object
  8;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {2d563e0f-272d-4ad1-a5c5-8bb8d60958e1}, !- Handle
  CAV_bas Main Htg Coil Controller,       !- Name
  {ac1f71e6-4ae3-443e-b1b7-83679fb2c0cb}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Cooling:Water,
  {c58040ed-c058-418c-9626-36a9d560f821}, !- Handle
  CAV_bas Clg Coil,                       !- Name
  {7cf9dcab-4665-4ba1-bf7e-2832f3cdb71a}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {2d751b82-b70c-4dcc-a34d-ecdd17a4e784}, !- Water Inlet Node Name
  {56e98e57-23de-4c9a-8d06-dc87ec0fd3b5}, !- Water Outlet Node Name
  {2a6b3812-615c-4726-bd6a-90672fa48dee}, !- Air Inlet Node Name
  {2681cd00-99f0-49ca-93fd-e5e2cfd1e7f0}, !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {97ef2aeb-5d27-4528-9e9b-15c7fac12c40}, !- Handle
  Node 574,                               !- Name
  {90cde131-839f-4d3e-afa3-9004d13a734b}, !- Inlet Port
  {2d751b82-b70c-4dcc-a34d-ecdd17a4e784}; !- Outlet Port

OS:Connection,
  {90cde131-839f-4d3e-afa3-9004d13a734b}, !- Handle
  {87f85e32-fe65-4153-a82d-3ce033da74c8}, !- Name
  {9c10e200-e081-4169-ae60-ef54c4712e53}, !- Source Object
  7,                                      !- Outlet Port
  {97ef2aeb-5d27-4528-9e9b-15c7fac12c40}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3034bf42-309b-4c70-8288-e4fa2325c6ca}, !- Handle
  Node 575,                               !- Name
  {56e98e57-23de-4c9a-8d06-dc87ec0fd3b5}, !- Inlet Port
  {b90da9d0-473e-41cc-ac38-a36685157848}; !- Outlet Port

OS:Connection,
  {2d751b82-b70c-4dcc-a34d-ecdd17a4e784}, !- Handle
  {46e7d1aa-b988-4fa4-9e07-c6c02abb5904}, !- Name
  {97ef2aeb-5d27-4528-9e9b-15c7fac12c40}, !- Source Object
  3,                                      !- Outlet Port
  {c58040ed-c058-418c-9626-36a9d560f821}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {56e98e57-23de-4c9a-8d06-dc87ec0fd3b5}, !- Handle
  {761f8270-c3bf-4e07-8a15-07686f75b9c7}, !- Name
  {c58040ed-c058-418c-9626-36a9d560f821}, !- Source Object
  11,                                     !- Outlet Port
  {3034bf42-309b-4c70-8288-e4fa2325c6ca}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b90da9d0-473e-41cc-ac38-a36685157848}, !- Handle
  {3aba1fab-4d71-4ad7-b4d3-c6a35fa51abe}, !- Name
  {3034bf42-309b-4c70-8288-e4fa2325c6ca}, !- Source Object
  3,                                      !- Outlet Port
  {3ab641e3-e7f5-48e4-aa95-478cbbe3c7c1}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {84728e5c-cf8b-47d0-b535-4dfdb49da6a4}, !- Handle
  Node 576,                               !- Name
  {2681cd00-99f0-49ca-93fd-e5e2cfd1e7f0}, !- Inlet Port
  {e6254ad0-2ac1-44e7-bef2-344813adfd87}; !- Outlet Port

OS:Connection,
  {2681cd00-99f0-49ca-93fd-e5e2cfd1e7f0}, !- Handle
  {1548aea6-4a16-49bb-a7be-24df59d929d5}, !- Name
  {c58040ed-c058-418c-9626-36a9d560f821}, !- Source Object
  13,                                     !- Outlet Port
  {84728e5c-cf8b-47d0-b535-4dfdb49da6a4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e6254ad0-2ac1-44e7-bef2-344813adfd87}, !- Handle
  {18d72ce5-8890-4a11-84e8-643034cd2755}, !- Name
  {84728e5c-cf8b-47d0-b535-4dfdb49da6a4}, !- Source Object
  3,                                      !- Outlet Port
  {ac1f71e6-4ae3-443e-b1b7-83679fb2c0cb}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {9a4f2086-4a22-45ce-b120-828372383a7d}, !- Handle
  CAV_bas Clg Coil Controller,            !- Name
  {c58040ed-c058-418c-9626-36a9d560f821}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Controller:OutdoorAir,
  {849d9bc1-23fe-452d-bbce-b11148a2bdcd}, !- Handle
  CAV_bas OA Controller,                  !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  ,                                       !- Minimum Outdoor Air Schedule Name
  {ea3e0bfa-3e03-442c-bc06-f3897f4f85e5}, !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {c7c5890a-b616-42c3-ab49-adeeaa55c74a}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {c7c5890a-b616-42c3-ab49-adeeaa55c74a}, !- Handle
  CAV_bas Vent Controller,                !- Name
  {7cf9dcab-4665-4ba1-bf7e-2832f3cdb71a}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {6a9d091d-5dfd-49ae-a9c6-bda1a145b3ea}, !- Handle
  CAV_bas OA System,                      !- Name
  {849d9bc1-23fe-452d-bbce-b11148a2bdcd}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {a957f710-c9e6-4a10-9a51-3966924d7f0e}, !- Mixed Air Node Name
  {a84649fe-38a1-4d6b-b079-82a76fc5f079}, !- Outdoor Air Stream Node Name
  {dbcaf052-c88e-49ed-84b3-0b0ee2660e7f}, !- Relief Air Stream Node Name
  {d46ac7fb-195d-4332-9f73-543bd3991c5e}; !- Return Air Stream Node Name

OS:Node,
  {abec305f-6a7a-4ab4-9a2e-8acfa98e7b48}, !- Handle
  Node 577,                               !- Name
  ,                                       !- Inlet Port
  {a84649fe-38a1-4d6b-b079-82a76fc5f079}; !- Outlet Port

OS:Connection,
  {a84649fe-38a1-4d6b-b079-82a76fc5f079}, !- Handle
  {742b4ae6-cb8f-4fe2-9693-d29a97fddd96}, !- Name
  {abec305f-6a7a-4ab4-9a2e-8acfa98e7b48}, !- Source Object
  3,                                      !- Outlet Port
  {6a9d091d-5dfd-49ae-a9c6-bda1a145b3ea}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {0e1f0895-37f4-495f-9802-54dbb6d1529a}, !- Handle
  Node 578,                               !- Name
  {dbcaf052-c88e-49ed-84b3-0b0ee2660e7f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {dbcaf052-c88e-49ed-84b3-0b0ee2660e7f}, !- Handle
  {4493d929-04fe-4df4-819c-24efe2f8cddc}, !- Name
  {6a9d091d-5dfd-49ae-a9c6-bda1a145b3ea}, !- Source Object
  7,                                      !- Outlet Port
  {0e1f0895-37f4-495f-9802-54dbb6d1529a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {faa5d31c-c306-46e8-98dd-af3ee24822bb}, !- Handle
  Node 579,                               !- Name
  {a957f710-c9e6-4a10-9a51-3966924d7f0e}, !- Inlet Port
  {2a6b3812-615c-4726-bd6a-90672fa48dee}; !- Outlet Port

OS:Connection,
  {d46ac7fb-195d-4332-9f73-543bd3991c5e}, !- Handle
  {65bc9b8c-7f0b-4429-afae-80bb75537151}, !- Name
  {5e7afb73-4568-48ff-99a8-4b5c94d70267}, !- Source Object
  3,                                      !- Outlet Port
  {6a9d091d-5dfd-49ae-a9c6-bda1a145b3ea}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {a957f710-c9e6-4a10-9a51-3966924d7f0e}, !- Handle
  {be4fcb52-80a8-4128-9cd5-5a761b69c4af}, !- Name
  {6a9d091d-5dfd-49ae-a9c6-bda1a145b3ea}, !- Source Object
  5,                                      !- Outlet Port
  {faa5d31c-c306-46e8-98dd-af3ee24822bb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2a6b3812-615c-4726-bd6a-90672fa48dee}, !- Handle
  {6f40a564-2431-4c3d-b9ae-8a3b11a661e9}, !- Name
  {faa5d31c-c306-46e8-98dd-af3ee24822bb}, !- Source Object
  3,                                      !- Outlet Port
  {c58040ed-c058-418c-9626-36a9d560f821}, !- Target Object
  12;                                     !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {26461f8d-85c1-4c1c-8be0-b80cb4bf0fa6}, !- Handle
  Availability Manager Night Cycle 4,     !- Name
  {7cf9dcab-4665-4ba1-bf7e-2832f3cdb71a}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {eff0c97d-0f22-4806-8bc2-f95359dd9f6c}, !- Control Zone or Zone List Name
  {1cd77304-413a-4238-9a99-2d74d6f93bda}, !- Cooling Control Zone or Zone List Name
  {88702eff-b923-4db7-b425-09677f6f1652}, !- Heating Control Zone or Zone List Name
  {2366c671-6fa5-427a-aa3a-f2cbd272ab6f}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {eff0c97d-0f22-4806-8bc2-f95359dd9f6c}, !- Handle
  Availability Manager Night Cycle 4 Control Zone List; !- Name

OS:ModelObjectList,
  {1cd77304-413a-4238-9a99-2d74d6f93bda}, !- Handle
  Availability Manager Night Cycle 4 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {88702eff-b923-4db7-b425-09677f6f1652}, !- Handle
  Availability Manager Night Cycle 4 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {2366c671-6fa5-427a-aa3a-f2cbd272ab6f}, !- Handle
  Availability Manager Night Cycle 4 Heating Zone Fans Only Zone List; !- Name

OS:Coil:Heating:Water,
  {e49729a1-e095-4817-a746-b8dcf3681447}, !- Handle
  OpenOffice_Basement_ZN_1 ZN Reheat Coil, !- Name
  {7cf9dcab-4665-4ba1-bf7e-2832f3cdb71a}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {209d5381-2196-4c0b-a757-2257f6061852}, !- Water Inlet Node Name
  {40afbcd3-c2a0-4e93-ade4-a5f70cfe364e}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6666666666667,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {d81a51ed-122e-44a4-aaea-5f408ab6fc04}, !- Handle
  Node 580,                               !- Name
  {718d178f-d2d5-48cb-b7d1-6ed31ed47388}, !- Inlet Port
  {209d5381-2196-4c0b-a757-2257f6061852}; !- Outlet Port

OS:Connection,
  {718d178f-d2d5-48cb-b7d1-6ed31ed47388}, !- Handle
  {21f3e350-edf5-4a8c-9dec-dab2e5dc8f2b}, !- Name
  {5b944b51-55d6-4fd5-977f-971974abc109}, !- Source Object
  83,                                     !- Outlet Port
  {d81a51ed-122e-44a4-aaea-5f408ab6fc04}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0ec5791f-1893-4d01-bf75-05ba780b08e2}, !- Handle
  Node 581,                               !- Name
  {40afbcd3-c2a0-4e93-ade4-a5f70cfe364e}, !- Inlet Port
  {bf8ba8ff-faf3-40fe-a6af-c87eb80e51f6}; !- Outlet Port

OS:Connection,
  {209d5381-2196-4c0b-a757-2257f6061852}, !- Handle
  {eb81d514-5360-41b1-93d9-5bb61170975b}, !- Name
  {d81a51ed-122e-44a4-aaea-5f408ab6fc04}, !- Source Object
  3,                                      !- Outlet Port
  {e49729a1-e095-4817-a746-b8dcf3681447}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {40afbcd3-c2a0-4e93-ade4-a5f70cfe364e}, !- Handle
  {0201368f-927b-4ff8-a4a1-7bfbf57a1947}, !- Name
  {e49729a1-e095-4817-a746-b8dcf3681447}, !- Source Object
  6,                                      !- Outlet Port
  {0ec5791f-1893-4d01-bf75-05ba780b08e2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bf8ba8ff-faf3-40fe-a6af-c87eb80e51f6}, !- Handle
  {592a03d8-fb38-4211-aec3-aedac8a6d4f9}, !- Name
  {0ec5791f-1893-4d01-bf75-05ba780b08e2}, !- Source Object
  3,                                      !- Outlet Port
  {4091f732-b47b-4cf5-bd97-0a5c3e6aa7c9}, !- Target Object
  83;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {75ac121a-a155-460d-9782-79bb34579ce8}, !- Handle
  OpenOffice_Basement_ZN_1 ZN Reheat Coil Controller, !- Name
  {e49729a1-e095-4817-a746-b8dcf3681447}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {21f36fde-54df-4387-9df9-f2d6551a17ba}, !- Handle
  OpenOffice_Basement_ZN_1 ZN VAV Terminal, !- Name
  {7cf9dcab-4665-4ba1-bf7e-2832f3cdb71a}, !- Availability Schedule Name
  {04e3162a-f25a-44ab-ab19-d0cf1d29b418}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {e49729a1-e095-4817-a746-b8dcf3681447}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {e89bf9a2-5a0b-4092-9113-ab35f61e2f51}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  0,                                      !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {f81d64fd-6f63-42ac-b71d-726ec886448e}, !- Handle
  Node 582,                               !- Name
  {8e5c4eac-f94c-40a4-b18c-ec5e59341489}, !- Inlet Port
  {0f9bbb76-6beb-47f5-9da6-0307c622c909}; !- Outlet Port

OS:Connection,
  {02c69ca0-025d-4c8a-8210-06a4126e4294}, !- Handle
  {04fe7f08-20ea-4900-8937-8ee4a03ee8fd}, !- Name
  {9efa6d4f-bdb5-455b-bb60-dd6215996764}, !- Source Object
  3,                                      !- Outlet Port
  {c6e0e355-7265-4660-957d-f4c0f1aa31e1}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8e5c4eac-f94c-40a4-b18c-ec5e59341489}, !- Handle
  {6edf1b1a-d708-4863-8b53-e7feed28869a}, !- Name
  {266dffda-bc44-4b1a-8046-2dde8eafd44b}, !- Source Object
  3,                                      !- Outlet Port
  {f81d64fd-6f63-42ac-b71d-726ec886448e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0f9bbb76-6beb-47f5-9da6-0307c622c909}, !- Handle
  {502098c0-286b-4459-9b6a-70c6349bb7be}, !- Name
  {f81d64fd-6f63-42ac-b71d-726ec886448e}, !- Source Object
  3,                                      !- Outlet Port
  {d9804912-0419-4393-8405-6d6f1e26b3ff}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {559564a2-e253-49b9-ae0b-c69de15d1f30}, !- Handle
  Node 583,                               !- Name
  {0c289f69-b22b-4f32-9734-82a7da375a6a}, !- Inlet Port
  {04e3162a-f25a-44ab-ab19-d0cf1d29b418}; !- Outlet Port

OS:Connection,
  {0c289f69-b22b-4f32-9734-82a7da375a6a}, !- Handle
  {fa5c42dc-3f14-4063-a10f-f39f14914727}, !- Name
  {93002c92-7b41-4ecd-97ad-80767e85c102}, !- Source Object
  3,                                      !- Outlet Port
  {559564a2-e253-49b9-ae0b-c69de15d1f30}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {04e3162a-f25a-44ab-ab19-d0cf1d29b418}, !- Handle
  {d8264d98-87a8-410b-80d7-338fe00b9b6d}, !- Name
  {559564a2-e253-49b9-ae0b-c69de15d1f30}, !- Source Object
  3,                                      !- Outlet Port
  {21f36fde-54df-4387-9df9-f2d6551a17ba}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e89bf9a2-5a0b-4092-9113-ab35f61e2f51}, !- Handle
  {0d7e464f-1c76-4aa8-b9b6-6379f4d9008c}, !- Name
  {21f36fde-54df-4387-9df9-f2d6551a17ba}, !- Source Object
  12,                                     !- Outlet Port
  {9efa6d4f-bdb5-455b-bb60-dd6215996764}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {74a06677-d599-47f2-9eed-0181481a9585}, !- Handle
  OpenOffice_Basement_ZN_2 ZN Reheat Coil, !- Name
  {7cf9dcab-4665-4ba1-bf7e-2832f3cdb71a}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {872d63bc-2f1f-431b-8ea7-c9d7931ec4a3}, !- Water Inlet Node Name
  {3aa7d007-65f5-4d60-ae2f-bb1d4913291d}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6666666666667,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {fb5ed724-6646-4c1d-bea9-8cc16ae77d0e}, !- Handle
  Node 584,                               !- Name
  {613322e2-b462-46b9-9eb7-5ed939e885f9}, !- Inlet Port
  {872d63bc-2f1f-431b-8ea7-c9d7931ec4a3}; !- Outlet Port

OS:Connection,
  {613322e2-b462-46b9-9eb7-5ed939e885f9}, !- Handle
  {9420d958-13ad-4c58-afe1-eb20d4ae5aa5}, !- Name
  {5b944b51-55d6-4fd5-977f-971974abc109}, !- Source Object
  84,                                     !- Outlet Port
  {fb5ed724-6646-4c1d-bea9-8cc16ae77d0e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {35fd45dd-8fde-46d9-adb1-daeab0d841de}, !- Handle
  Node 585,                               !- Name
  {3aa7d007-65f5-4d60-ae2f-bb1d4913291d}, !- Inlet Port
  {e13c61d6-6c07-4cc9-a668-0791385524d5}; !- Outlet Port

OS:Connection,
  {872d63bc-2f1f-431b-8ea7-c9d7931ec4a3}, !- Handle
  {fdaaefed-84ee-4416-af41-3af315ab4026}, !- Name
  {fb5ed724-6646-4c1d-bea9-8cc16ae77d0e}, !- Source Object
  3,                                      !- Outlet Port
  {74a06677-d599-47f2-9eed-0181481a9585}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {3aa7d007-65f5-4d60-ae2f-bb1d4913291d}, !- Handle
  {91de097c-eab9-4c32-a358-0b5d6dc83378}, !- Name
  {74a06677-d599-47f2-9eed-0181481a9585}, !- Source Object
  6,                                      !- Outlet Port
  {35fd45dd-8fde-46d9-adb1-daeab0d841de}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e13c61d6-6c07-4cc9-a668-0791385524d5}, !- Handle
  {01af2326-2042-4e11-8a79-000ae64c7ce2}, !- Name
  {35fd45dd-8fde-46d9-adb1-daeab0d841de}, !- Source Object
  3,                                      !- Outlet Port
  {4091f732-b47b-4cf5-bd97-0a5c3e6aa7c9}, !- Target Object
  84;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {4a133898-6f29-41f2-9e90-4352cbec9b46}, !- Handle
  OpenOffice_Basement_ZN_2 ZN Reheat Coil Controller, !- Name
  {74a06677-d599-47f2-9eed-0181481a9585}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {8d258a5a-2a6b-41a7-b819-0f1fb105a80b}, !- Handle
  OpenOffice_Basement_ZN_2 ZN VAV Terminal, !- Name
  {7cf9dcab-4665-4ba1-bf7e-2832f3cdb71a}, !- Availability Schedule Name
  {ce74ee02-3672-46de-a80a-2c90f111e871}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {74a06677-d599-47f2-9eed-0181481a9585}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {19f4cb14-aab3-4af1-b3e5-654e792a4650}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  0,                                      !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {95606adf-6403-49a2-9a9c-b3b397b2b020}, !- Handle
  Node 586,                               !- Name
  {19f4cb14-aab3-4af1-b3e5-654e792a4650}, !- Inlet Port
  {945212bf-1e56-45ea-8a8a-d92e0c7f8f6f}; !- Outlet Port

OS:Node,
  {b5531da4-c6a3-46ea-91a5-574ad17b4577}, !- Handle
  Node 587,                               !- Name
  {3d0544d5-1852-4460-8ec7-c4467f2b3051}, !- Inlet Port
  {7a5c65c6-3399-4fc1-ab24-0e2c239c835b}; !- Outlet Port

OS:Connection,
  {945212bf-1e56-45ea-8a8a-d92e0c7f8f6f}, !- Handle
  {ed46ec92-8973-44c0-b698-c53114dae421}, !- Name
  {95606adf-6403-49a2-9a9c-b3b397b2b020}, !- Source Object
  3,                                      !- Outlet Port
  {1b6c471f-243e-4068-bf40-ccb3a9fb0780}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3d0544d5-1852-4460-8ec7-c4467f2b3051}, !- Handle
  {36421490-0ea4-4073-89ee-7a431bb38614}, !- Name
  {052c331c-13ef-4635-a22c-bbda10a89059}, !- Source Object
  3,                                      !- Outlet Port
  {b5531da4-c6a3-46ea-91a5-574ad17b4577}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7a5c65c6-3399-4fc1-ab24-0e2c239c835b}, !- Handle
  {49f09f7d-7b7e-4829-a675-eb578433544d}, !- Name
  {b5531da4-c6a3-46ea-91a5-574ad17b4577}, !- Source Object
  3,                                      !- Outlet Port
  {d9804912-0419-4393-8405-6d6f1e26b3ff}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {2e8e93e4-86f0-41d7-9ac4-c2d3acc7c07f}, !- Handle
  Node 588,                               !- Name
  {d16a2efd-010a-4aa7-9367-cc5fdadc8d45}, !- Inlet Port
  {ce74ee02-3672-46de-a80a-2c90f111e871}; !- Outlet Port

OS:Connection,
  {d16a2efd-010a-4aa7-9367-cc5fdadc8d45}, !- Handle
  {785fe052-c879-4d2c-9549-ff80f84bbda5}, !- Name
  {93002c92-7b41-4ecd-97ad-80767e85c102}, !- Source Object
  4,                                      !- Outlet Port
  {2e8e93e4-86f0-41d7-9ac4-c2d3acc7c07f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ce74ee02-3672-46de-a80a-2c90f111e871}, !- Handle
  {56b0b58f-7833-441a-8af4-dd591bcbcbc7}, !- Name
  {2e8e93e4-86f0-41d7-9ac4-c2d3acc7c07f}, !- Source Object
  3,                                      !- Outlet Port
  {8d258a5a-2a6b-41a7-b819-0f1fb105a80b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {19f4cb14-aab3-4af1-b3e5-654e792a4650}, !- Handle
  {e4846e06-5737-41fe-8aab-fe3e9f766495}, !- Name
  {8d258a5a-2a6b-41a7-b819-0f1fb105a80b}, !- Source Object
  12,                                     !- Outlet Port
  {95606adf-6403-49a2-9a9c-b3b397b2b020}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {4bbbd1cf-39a4-46db-8f73-f19bc1767d8c}, !- Handle
  EnclosedOffice_Basement_ZN_1 ZN Reheat Coil, !- Name
  {7cf9dcab-4665-4ba1-bf7e-2832f3cdb71a}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {c394fb4c-cc4b-4d50-a8e5-b5c5c921c325}, !- Water Inlet Node Name
  {9eb75f01-7a0b-44fa-a4de-1a9042e230ce}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6666666666667,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {53d06dfd-2330-49fb-a518-bbaeb5c99e7d}, !- Handle
  Node 589,                               !- Name
  {7b9bee5c-585c-4141-8700-017408a882ed}, !- Inlet Port
  {c394fb4c-cc4b-4d50-a8e5-b5c5c921c325}; !- Outlet Port

OS:Connection,
  {7b9bee5c-585c-4141-8700-017408a882ed}, !- Handle
  {aae11d0e-26cd-4b60-986b-13dda26fb9be}, !- Name
  {5b944b51-55d6-4fd5-977f-971974abc109}, !- Source Object
  85,                                     !- Outlet Port
  {53d06dfd-2330-49fb-a518-bbaeb5c99e7d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8064d175-d75f-4582-9952-3b700246236c}, !- Handle
  Node 590,                               !- Name
  {9eb75f01-7a0b-44fa-a4de-1a9042e230ce}, !- Inlet Port
  {35d53535-c713-4936-8a3d-e6bf1a07de0c}; !- Outlet Port

OS:Connection,
  {c394fb4c-cc4b-4d50-a8e5-b5c5c921c325}, !- Handle
  {01b8fa19-3c4c-4d64-a57c-03509ae31a43}, !- Name
  {53d06dfd-2330-49fb-a518-bbaeb5c99e7d}, !- Source Object
  3,                                      !- Outlet Port
  {4bbbd1cf-39a4-46db-8f73-f19bc1767d8c}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {9eb75f01-7a0b-44fa-a4de-1a9042e230ce}, !- Handle
  {2aeb3c94-3d27-4771-b7f8-63244476d47b}, !- Name
  {4bbbd1cf-39a4-46db-8f73-f19bc1767d8c}, !- Source Object
  6,                                      !- Outlet Port
  {8064d175-d75f-4582-9952-3b700246236c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {35d53535-c713-4936-8a3d-e6bf1a07de0c}, !- Handle
  {fea796a7-327c-41d5-8105-6782a92edca1}, !- Name
  {8064d175-d75f-4582-9952-3b700246236c}, !- Source Object
  3,                                      !- Outlet Port
  {4091f732-b47b-4cf5-bd97-0a5c3e6aa7c9}, !- Target Object
  85;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {e3b80319-1b72-4630-bf82-78188058118f}, !- Handle
  EnclosedOffice_Basement_ZN_1 ZN Reheat Coil Controller, !- Name
  {4bbbd1cf-39a4-46db-8f73-f19bc1767d8c}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {1e567855-0a35-4eb0-8f78-0eee9d3a488d}, !- Handle
  EnclosedOffice_Basement_ZN_1 ZN VAV Terminal, !- Name
  {7cf9dcab-4665-4ba1-bf7e-2832f3cdb71a}, !- Availability Schedule Name
  {d08d4c03-1473-403b-a635-c0411904c5a3}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {4bbbd1cf-39a4-46db-8f73-f19bc1767d8c}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {575962c9-fc4a-43d3-a197-d27c0039a128}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  0,                                      !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {04ab5969-65c4-4a03-9092-fb880ccb3b7b}, !- Handle
  Node 591,                               !- Name
  {575962c9-fc4a-43d3-a197-d27c0039a128}, !- Inlet Port
  {52154493-a5d9-41eb-ad2f-7d3c22637aa4}; !- Outlet Port

OS:Node,
  {e0432466-48d5-4b0f-a404-ec4cc958a7d1}, !- Handle
  Node 592,                               !- Name
  {222a634f-3476-4e26-8519-f982eb7e841d}, !- Inlet Port
  {6e4a8887-0fa9-476e-b673-26b67b426c7f}; !- Outlet Port

OS:Connection,
  {52154493-a5d9-41eb-ad2f-7d3c22637aa4}, !- Handle
  {fb2a3909-d729-447c-9406-6ecdfe5b2f34}, !- Name
  {04ab5969-65c4-4a03-9092-fb880ccb3b7b}, !- Source Object
  3,                                      !- Outlet Port
  {e0f7da7b-98ad-4318-924a-beb2d07c3ad8}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {222a634f-3476-4e26-8519-f982eb7e841d}, !- Handle
  {aa5111ea-bb0d-4a52-9fe0-daa9db9d3786}, !- Name
  {1316eef9-4a68-4fd3-ba67-2bbe0eaa46c3}, !- Source Object
  3,                                      !- Outlet Port
  {e0432466-48d5-4b0f-a404-ec4cc958a7d1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6e4a8887-0fa9-476e-b673-26b67b426c7f}, !- Handle
  {98a129d1-5c58-4e8a-a45d-4acedf3fc38d}, !- Name
  {e0432466-48d5-4b0f-a404-ec4cc958a7d1}, !- Source Object
  3,                                      !- Outlet Port
  {d9804912-0419-4393-8405-6d6f1e26b3ff}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {cc3480bb-9e73-426e-a9c4-3e98586f710b}, !- Handle
  Node 593,                               !- Name
  {092e78b7-a5ec-45fb-a26b-59def1a508bf}, !- Inlet Port
  {d08d4c03-1473-403b-a635-c0411904c5a3}; !- Outlet Port

OS:Connection,
  {092e78b7-a5ec-45fb-a26b-59def1a508bf}, !- Handle
  {43e44d19-9439-483c-84ba-f4107be878ff}, !- Name
  {93002c92-7b41-4ecd-97ad-80767e85c102}, !- Source Object
  5,                                      !- Outlet Port
  {cc3480bb-9e73-426e-a9c4-3e98586f710b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d08d4c03-1473-403b-a635-c0411904c5a3}, !- Handle
  {224e3c88-3623-4017-9c8f-600fcb265b03}, !- Name
  {cc3480bb-9e73-426e-a9c4-3e98586f710b}, !- Source Object
  3,                                      !- Outlet Port
  {1e567855-0a35-4eb0-8f78-0eee9d3a488d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {575962c9-fc4a-43d3-a197-d27c0039a128}, !- Handle
  {f0643981-ac26-4226-9110-3cc2ba63628c}, !- Name
  {1e567855-0a35-4eb0-8f78-0eee9d3a488d}, !- Source Object
  12,                                     !- Outlet Port
  {04ab5969-65c4-4a03-9092-fb880ccb3b7b}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {25cb4008-a1bb-4da3-936c-ca51f2f8b8c6}, !- Handle
  EnclosedOffice_Basement_ZN_2 ZN Reheat Coil, !- Name
  {7cf9dcab-4665-4ba1-bf7e-2832f3cdb71a}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {2efe5eee-a4fb-44a2-82a8-9aed7a8d88ce}, !- Water Inlet Node Name
  {41e9a47b-69d2-486f-a353-60836358abb0}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6666666666667,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {a6b31eb2-545c-41a9-864e-568281f1ee88}, !- Handle
  Node 594,                               !- Name
  {f9c46a4c-28b4-4f3e-bf74-dfa548a83edb}, !- Inlet Port
  {2efe5eee-a4fb-44a2-82a8-9aed7a8d88ce}; !- Outlet Port

OS:Connection,
  {f9c46a4c-28b4-4f3e-bf74-dfa548a83edb}, !- Handle
