  {c70179e2-7e17-4dff-a8cb-c8cd5b1aa027}, !- Name
  {5b944b51-55d6-4fd5-977f-971974abc109}, !- Source Object
  86,                                     !- Outlet Port
  {a6b31eb2-545c-41a9-864e-568281f1ee88}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {80c35488-9ed9-4f16-a5d5-26df8ca2e262}, !- Handle
  Node 595,                               !- Name
  {41e9a47b-69d2-486f-a353-60836358abb0}, !- Inlet Port
  {22b6ae5f-0c29-4e4a-9a01-2ca509138e05}; !- Outlet Port

OS:Connection,
  {2efe5eee-a4fb-44a2-82a8-9aed7a8d88ce}, !- Handle
  {3fd14427-7452-4390-ba7b-23cd3ef59f4d}, !- Name
  {a6b31eb2-545c-41a9-864e-568281f1ee88}, !- Source Object
  3,                                      !- Outlet Port
  {25cb4008-a1bb-4da3-936c-ca51f2f8b8c6}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {41e9a47b-69d2-486f-a353-60836358abb0}, !- Handle
  {820af6cc-bca1-4b36-87df-dd508a165fef}, !- Name
  {25cb4008-a1bb-4da3-936c-ca51f2f8b8c6}, !- Source Object
  6,                                      !- Outlet Port
  {80c35488-9ed9-4f16-a5d5-26df8ca2e262}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {22b6ae5f-0c29-4e4a-9a01-2ca509138e05}, !- Handle
  {f4a304e3-d261-4c4f-b2d8-8e320850271a}, !- Name
  {80c35488-9ed9-4f16-a5d5-26df8ca2e262}, !- Source Object
  3,                                      !- Outlet Port
  {4091f732-b47b-4cf5-bd97-0a5c3e6aa7c9}, !- Target Object
  86;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {2e5f823b-3e38-4652-b8ac-cbeb6080843a}, !- Handle
  EnclosedOffice_Basement_ZN_2 ZN Reheat Coil Controller, !- Name
  {25cb4008-a1bb-4da3-936c-ca51f2f8b8c6}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {f9a7a250-169e-4332-b9ad-08d3a05ae1f3}, !- Handle
  EnclosedOffice_Basement_ZN_2 ZN VAV Terminal, !- Name
  {7cf9dcab-4665-4ba1-bf7e-2832f3cdb71a}, !- Availability Schedule Name
  {ff35e4a8-7b59-4723-b922-0e0c94fb107d}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {25cb4008-a1bb-4da3-936c-ca51f2f8b8c6}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {5c136d0b-d8f0-4fcb-857d-e1c5cf4e4f34}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  0,                                      !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {67a09351-f280-43be-a14b-ee1146ccc76e}, !- Handle
  Node 596,                               !- Name
  {5c136d0b-d8f0-4fcb-857d-e1c5cf4e4f34}, !- Inlet Port
  {d8ecd4fb-f2da-49dc-90da-e33650bb652f}; !- Outlet Port

OS:Node,
  {ee4daab3-6c93-4e98-a654-62327ced7b52}, !- Handle
  Node 597,                               !- Name
  {e4dfd842-7b91-4cd3-9870-e6de702bc816}, !- Inlet Port
  {609a6a61-40a6-4290-85ba-f3a19b0cba3f}; !- Outlet Port

OS:Connection,
  {d8ecd4fb-f2da-49dc-90da-e33650bb652f}, !- Handle
  {313eadf9-ea27-488d-af7f-d65c79350575}, !- Name
  {67a09351-f280-43be-a14b-ee1146ccc76e}, !- Source Object
  3,                                      !- Outlet Port
  {a677f6ac-f0f0-430f-b929-662d9016c3cf}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e4dfd842-7b91-4cd3-9870-e6de702bc816}, !- Handle
  {9813260c-3150-434c-ad25-dca3ca63a473}, !- Name
  {ee3212bd-ef56-40c1-af44-06b8084dc94d}, !- Source Object
  3,                                      !- Outlet Port
  {ee4daab3-6c93-4e98-a654-62327ced7b52}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {609a6a61-40a6-4290-85ba-f3a19b0cba3f}, !- Handle
  {9d514cfb-ab02-4eaf-88e6-4f47574c0363}, !- Name
  {ee4daab3-6c93-4e98-a654-62327ced7b52}, !- Source Object
  3,                                      !- Outlet Port
  {d9804912-0419-4393-8405-6d6f1e26b3ff}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {d02e8ab9-0bd5-45e0-873e-c3fae87716ca}, !- Handle
  Node 598,                               !- Name
  {85484e8a-8068-434d-bdbf-b6150415cfb5}, !- Inlet Port
  {ff35e4a8-7b59-4723-b922-0e0c94fb107d}; !- Outlet Port

OS:Connection,
  {85484e8a-8068-434d-bdbf-b6150415cfb5}, !- Handle
  {1dfa9476-f791-4e14-b8a1-a8e06b487aab}, !- Name
  {93002c92-7b41-4ecd-97ad-80767e85c102}, !- Source Object
  6,                                      !- Outlet Port
  {d02e8ab9-0bd5-45e0-873e-c3fae87716ca}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ff35e4a8-7b59-4723-b922-0e0c94fb107d}, !- Handle
  {608a6463-0588-420b-95dd-a110e4bee4b9}, !- Name
  {d02e8ab9-0bd5-45e0-873e-c3fae87716ca}, !- Source Object
  3,                                      !- Outlet Port
  {f9a7a250-169e-4332-b9ad-08d3a05ae1f3}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5c136d0b-d8f0-4fcb-857d-e1c5cf4e4f34}, !- Handle
  {478a0e30-65a2-429b-8c72-1c9a4adfe309}, !- Name
  {f9a7a250-169e-4332-b9ad-08d3a05ae1f3}, !- Source Object
  12,                                     !- Outlet Port
  {67a09351-f280-43be-a14b-ee1146ccc76e}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {dc96d845-d9d5-4d6b-adfd-c7b7abb0d517}, !- Handle
  EnclosedOffice_Basement_ZN_3 ZN Reheat Coil, !- Name
  {7cf9dcab-4665-4ba1-bf7e-2832f3cdb71a}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {4209e7d7-7b8c-42ca-bb12-4f12216a475f}, !- Water Inlet Node Name
  {6ddadc13-a7fc-440c-a9c4-7858d14a5119}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6666666666667,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {14ce9a9d-8e72-4422-9f36-b3ebdd56cee6}, !- Handle
  Node 599,                               !- Name
  {cf5dfe99-bd4f-480e-883d-28875aa229fc}, !- Inlet Port
  {4209e7d7-7b8c-42ca-bb12-4f12216a475f}; !- Outlet Port

OS:Connection,
  {cf5dfe99-bd4f-480e-883d-28875aa229fc}, !- Handle
  {55471ce4-a66c-480e-b609-d33218bebfe4}, !- Name
  {5b944b51-55d6-4fd5-977f-971974abc109}, !- Source Object
  87,                                     !- Outlet Port
  {14ce9a9d-8e72-4422-9f36-b3ebdd56cee6}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a60e67dc-4e68-42db-93ff-0fee1c7a3a04}, !- Handle
  Node 600,                               !- Name
  {6ddadc13-a7fc-440c-a9c4-7858d14a5119}, !- Inlet Port
  {86099a93-7fc5-4d70-b81f-39b490a0f27b}; !- Outlet Port

OS:Connection,
  {4209e7d7-7b8c-42ca-bb12-4f12216a475f}, !- Handle
  {7333d6d1-9ee0-4111-8320-047771641e48}, !- Name
  {14ce9a9d-8e72-4422-9f36-b3ebdd56cee6}, !- Source Object
  3,                                      !- Outlet Port
  {dc96d845-d9d5-4d6b-adfd-c7b7abb0d517}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {6ddadc13-a7fc-440c-a9c4-7858d14a5119}, !- Handle
  {ecd053f3-8e94-4f4f-a6e2-303f0d1d1196}, !- Name
  {dc96d845-d9d5-4d6b-adfd-c7b7abb0d517}, !- Source Object
  6,                                      !- Outlet Port
  {a60e67dc-4e68-42db-93ff-0fee1c7a3a04}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {86099a93-7fc5-4d70-b81f-39b490a0f27b}, !- Handle
  {ab4f463f-5c2a-411d-93b5-a45ab9306075}, !- Name
  {a60e67dc-4e68-42db-93ff-0fee1c7a3a04}, !- Source Object
  3,                                      !- Outlet Port
  {4091f732-b47b-4cf5-bd97-0a5c3e6aa7c9}, !- Target Object
  87;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {cba35113-9028-46bd-89fd-18877e112391}, !- Handle
  EnclosedOffice_Basement_ZN_3 ZN Reheat Coil Controller, !- Name
  {dc96d845-d9d5-4d6b-adfd-c7b7abb0d517}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {f15cf66c-47d9-454c-9698-62598823e1d3}, !- Handle
  EnclosedOffice_Basement_ZN_3 ZN VAV Terminal, !- Name
  {7cf9dcab-4665-4ba1-bf7e-2832f3cdb71a}, !- Availability Schedule Name
  {e41ee559-6268-4a3b-9205-1e4875c1b117}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {dc96d845-d9d5-4d6b-adfd-c7b7abb0d517}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {bc175ba1-fb95-47eb-9a35-9351e354070a}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  0,                                      !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {ac688840-7f82-4b68-9c77-8f5657108bf2}, !- Handle
  Node 601,                               !- Name
  {bc175ba1-fb95-47eb-9a35-9351e354070a}, !- Inlet Port
  {c7609425-e4b2-4f4d-ac5d-873a29b568d7}; !- Outlet Port

OS:Node,
  {a2d5be73-1b4d-44bb-a658-110a4f91a033}, !- Handle
  Node 602,                               !- Name
  {2a652c6b-1424-4bb0-b808-8d2ee0bbb0b9}, !- Inlet Port
  {329c1e47-048e-46fc-9208-bdbd90708682}; !- Outlet Port

OS:Connection,
  {c7609425-e4b2-4f4d-ac5d-873a29b568d7}, !- Handle
  {713dcec8-b919-4b46-a588-a4213fdbba15}, !- Name
  {ac688840-7f82-4b68-9c77-8f5657108bf2}, !- Source Object
  3,                                      !- Outlet Port
  {c388bdb1-6cfd-4b57-a30d-3be6f3ce6809}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2a652c6b-1424-4bb0-b808-8d2ee0bbb0b9}, !- Handle
  {a5488ed0-1338-4a28-96db-2a50c8d0be60}, !- Name
  {9e0fea72-6d06-4f5d-9119-fcf8e7d76bb7}, !- Source Object
  3,                                      !- Outlet Port
  {a2d5be73-1b4d-44bb-a658-110a4f91a033}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {329c1e47-048e-46fc-9208-bdbd90708682}, !- Handle
  {303ea0b3-baa0-4db4-924a-568899324e91}, !- Name
  {a2d5be73-1b4d-44bb-a658-110a4f91a033}, !- Source Object
  3,                                      !- Outlet Port
  {d9804912-0419-4393-8405-6d6f1e26b3ff}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {31917592-eeb9-4e34-8504-13027d04d5c2}, !- Handle
  Node 603,                               !- Name
  {96102307-b109-4f17-8694-c6f7fa7818a3}, !- Inlet Port
  {e41ee559-6268-4a3b-9205-1e4875c1b117}; !- Outlet Port

OS:Connection,
  {96102307-b109-4f17-8694-c6f7fa7818a3}, !- Handle
  {33ac16c1-532d-407b-91a7-4df6f4b844e5}, !- Name
  {93002c92-7b41-4ecd-97ad-80767e85c102}, !- Source Object
  7,                                      !- Outlet Port
  {31917592-eeb9-4e34-8504-13027d04d5c2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e41ee559-6268-4a3b-9205-1e4875c1b117}, !- Handle
  {2338b917-13cb-44e6-88d3-2d67baa9391e}, !- Name
  {31917592-eeb9-4e34-8504-13027d04d5c2}, !- Source Object
  3,                                      !- Outlet Port
  {f15cf66c-47d9-454c-9698-62598823e1d3}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {bc175ba1-fb95-47eb-9a35-9351e354070a}, !- Handle
  {7a647444-a267-474e-9ea9-98a57456289a}, !- Name
  {f15cf66c-47d9-454c-9698-62598823e1d3}, !- Source Object
  12,                                     !- Outlet Port
  {ac688840-7f82-4b68-9c77-8f5657108bf2}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {b23788fe-e1b1-4e06-b2cf-8d9c74e1dc09}, !- Handle
  Mechanical_Basement_ZN_1 ZN Reheat Coil, !- Name
  {7cf9dcab-4665-4ba1-bf7e-2832f3cdb71a}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {e95825f9-f3d7-486c-b0d7-175616b9e56b}, !- Water Inlet Node Name
  {9a6b9dea-8383-4498-925c-b8a1d48dca82}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6666666666667,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {a6f8fb9f-f539-4a00-976b-83301139173d}, !- Handle
  Node 604,                               !- Name
  {11428446-2416-4d42-b8ed-11658a0f29fe}, !- Inlet Port
  {e95825f9-f3d7-486c-b0d7-175616b9e56b}; !- Outlet Port

OS:Connection,
  {11428446-2416-4d42-b8ed-11658a0f29fe}, !- Handle
  {b794cd72-4dc6-40c6-90f8-893c077f3285}, !- Name
  {5b944b51-55d6-4fd5-977f-971974abc109}, !- Source Object
  88,                                     !- Outlet Port
  {a6f8fb9f-f539-4a00-976b-83301139173d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2895d787-3408-4b8a-b360-2c58e4b1d7a4}, !- Handle
  Node 605,                               !- Name
  {9a6b9dea-8383-4498-925c-b8a1d48dca82}, !- Inlet Port
  {0e12d245-fd20-4d89-9191-293edd0d671f}; !- Outlet Port

OS:Connection,
  {e95825f9-f3d7-486c-b0d7-175616b9e56b}, !- Handle
  {9a9099a7-22b0-4b3a-b460-368a12590c94}, !- Name
  {a6f8fb9f-f539-4a00-976b-83301139173d}, !- Source Object
  3,                                      !- Outlet Port
  {b23788fe-e1b1-4e06-b2cf-8d9c74e1dc09}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {9a6b9dea-8383-4498-925c-b8a1d48dca82}, !- Handle
  {87f551a1-7e65-47b5-a5d8-a0c9e068230d}, !- Name
  {b23788fe-e1b1-4e06-b2cf-8d9c74e1dc09}, !- Source Object
  6,                                      !- Outlet Port
  {2895d787-3408-4b8a-b360-2c58e4b1d7a4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0e12d245-fd20-4d89-9191-293edd0d671f}, !- Handle
  {4f5e185f-f233-40b9-aea9-72960d34330e}, !- Name
  {2895d787-3408-4b8a-b360-2c58e4b1d7a4}, !- Source Object
  3,                                      !- Outlet Port
  {4091f732-b47b-4cf5-bd97-0a5c3e6aa7c9}, !- Target Object
  88;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {823a6ae0-7193-4710-9c38-651209aebf28}, !- Handle
  Mechanical_Basement_ZN_1 ZN Reheat Coil Controller, !- Name
  {b23788fe-e1b1-4e06-b2cf-8d9c74e1dc09}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {ec9bacdc-deda-429a-acd4-d9caf1d32e62}, !- Handle
  Mechanical_Basement_ZN_1 ZN VAV Terminal, !- Name
  {7cf9dcab-4665-4ba1-bf7e-2832f3cdb71a}, !- Availability Schedule Name
  {08ddc4f0-8582-4448-8c18-21eac7e7cbf1}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {b23788fe-e1b1-4e06-b2cf-8d9c74e1dc09}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {d3286850-87d3-4c49-82f3-971039f3fbc5}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  0,                                      !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {81dd02b6-ef3d-45df-8819-377048423bb0}, !- Handle
  Node 606,                               !- Name
  {d3286850-87d3-4c49-82f3-971039f3fbc5}, !- Inlet Port
  {e82a0001-1f99-489d-ad4c-3709f323c333}; !- Outlet Port

OS:Node,
  {81e5f783-56b2-4149-8f8d-16bb43a2bf64}, !- Handle
  Node 607,                               !- Name
  {a357b38b-3bf9-4a09-8204-7e14b440938d}, !- Inlet Port
  {fb44550d-704b-4dbf-92e0-7799fd4ace0a}; !- Outlet Port

OS:Connection,
  {e82a0001-1f99-489d-ad4c-3709f323c333}, !- Handle
  {20777f81-6efb-48b1-8792-ac358beac032}, !- Name
  {81dd02b6-ef3d-45df-8819-377048423bb0}, !- Source Object
  3,                                      !- Outlet Port
  {19f6778b-f5f2-4186-bc9e-772013e42251}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a357b38b-3bf9-4a09-8204-7e14b440938d}, !- Handle
  {57983646-5ad7-44dc-8cea-9a0fc9dd4bd1}, !- Name
  {2a885a88-ddf7-4831-84bd-b3a0cf435d42}, !- Source Object
  3,                                      !- Outlet Port
  {81e5f783-56b2-4149-8f8d-16bb43a2bf64}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fb44550d-704b-4dbf-92e0-7799fd4ace0a}, !- Handle
  {5758dc4e-346f-402c-8ceb-f71500b4c070}, !- Name
  {81e5f783-56b2-4149-8f8d-16bb43a2bf64}, !- Source Object
  3,                                      !- Outlet Port
  {d9804912-0419-4393-8405-6d6f1e26b3ff}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {5c10d559-4199-4c2a-92bf-defbaf196f06}, !- Handle
  Node 608,                               !- Name
  {d6480598-43ee-47f3-99d6-46010cb4ab3e}, !- Inlet Port
  {08ddc4f0-8582-4448-8c18-21eac7e7cbf1}; !- Outlet Port

OS:Connection,
  {d6480598-43ee-47f3-99d6-46010cb4ab3e}, !- Handle
  {4bcc62e7-000c-44f1-a5d9-292726a0267a}, !- Name
  {93002c92-7b41-4ecd-97ad-80767e85c102}, !- Source Object
  8,                                      !- Outlet Port
  {5c10d559-4199-4c2a-92bf-defbaf196f06}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {08ddc4f0-8582-4448-8c18-21eac7e7cbf1}, !- Handle
  {1acd5976-0883-4ab9-a05e-f314272d295d}, !- Name
  {5c10d559-4199-4c2a-92bf-defbaf196f06}, !- Source Object
  3,                                      !- Outlet Port
  {ec9bacdc-deda-429a-acd4-d9caf1d32e62}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d3286850-87d3-4c49-82f3-971039f3fbc5}, !- Handle
  {64ff6c03-891a-4bbb-85cb-9b3bc838fdde}, !- Name
  {ec9bacdc-deda-429a-acd4-d9caf1d32e62}, !- Source Object
  12,                                     !- Outlet Port
  {81dd02b6-ef3d-45df-8819-377048423bb0}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {a77392c3-542c-4726-9639-96b44d2bbe51}, !- Handle
  Mechanical_Basement_ZN_2 ZN Reheat Coil, !- Name
  {7cf9dcab-4665-4ba1-bf7e-2832f3cdb71a}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {976db780-6f49-4373-ba9b-157205bb443f}, !- Water Inlet Node Name
  {03cf0915-a27b-48cf-aaaa-6895381b9647}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6666666666667,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {62ddaadb-744e-4266-b534-44ef4594a62e}, !- Handle
  Node 609,                               !- Name
  {f1cd1e38-40f1-49c8-84f8-66b2cdd7593b}, !- Inlet Port
  {976db780-6f49-4373-ba9b-157205bb443f}; !- Outlet Port

OS:Connection,
  {f1cd1e38-40f1-49c8-84f8-66b2cdd7593b}, !- Handle
  {83fbe75b-9cb2-40c2-a94e-454c36a5a424}, !- Name
  {5b944b51-55d6-4fd5-977f-971974abc109}, !- Source Object
  89,                                     !- Outlet Port
  {62ddaadb-744e-4266-b534-44ef4594a62e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e1e2d48f-65c8-4d76-b357-15f3a83afb82}, !- Handle
  Node 610,                               !- Name
  {03cf0915-a27b-48cf-aaaa-6895381b9647}, !- Inlet Port
  {9b03eed1-4a75-43fb-acc5-15e5ee72e346}; !- Outlet Port

OS:Connection,
  {976db780-6f49-4373-ba9b-157205bb443f}, !- Handle
  {beec7803-f96b-464e-b81d-001f0fe1d62f}, !- Name
  {62ddaadb-744e-4266-b534-44ef4594a62e}, !- Source Object
  3,                                      !- Outlet Port
  {a77392c3-542c-4726-9639-96b44d2bbe51}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {03cf0915-a27b-48cf-aaaa-6895381b9647}, !- Handle
  {304e29ff-3371-4c90-9fff-4a9ede8b5bb5}, !- Name
  {a77392c3-542c-4726-9639-96b44d2bbe51}, !- Source Object
  6,                                      !- Outlet Port
  {e1e2d48f-65c8-4d76-b357-15f3a83afb82}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9b03eed1-4a75-43fb-acc5-15e5ee72e346}, !- Handle
  {1e721d8b-95e4-4737-ae5a-020ad0004d5f}, !- Name
  {e1e2d48f-65c8-4d76-b357-15f3a83afb82}, !- Source Object
  3,                                      !- Outlet Port
  {4091f732-b47b-4cf5-bd97-0a5c3e6aa7c9}, !- Target Object
  89;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {036cdd28-46cb-452d-aa21-aa005b964827}, !- Handle
  Mechanical_Basement_ZN_2 ZN Reheat Coil Controller, !- Name
  {a77392c3-542c-4726-9639-96b44d2bbe51}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {6b31213e-824f-427f-8f96-e6992a029f24}, !- Handle
  Mechanical_Basement_ZN_2 ZN VAV Terminal, !- Name
  {7cf9dcab-4665-4ba1-bf7e-2832f3cdb71a}, !- Availability Schedule Name
  {94c4b78f-2281-490a-b002-55f5384b977c}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {a77392c3-542c-4726-9639-96b44d2bbe51}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {c6a7c5f7-339c-49e2-9ead-04c426453220}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  0,                                      !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {25b7e5fd-309e-441c-9a71-293b624f7f35}, !- Handle
  Node 611,                               !- Name
  {c6a7c5f7-339c-49e2-9ead-04c426453220}, !- Inlet Port
  {33a00e86-7f3d-42ba-9e7f-4434c386a66c}; !- Outlet Port

OS:Node,
  {03c3b5bf-3e3f-44ba-8c7b-248243f597a6}, !- Handle
  Node 612,                               !- Name
  {08c4dced-86c6-4ae4-8a23-0fd2480b1f4b}, !- Inlet Port
  {a3fc6721-add8-429b-a911-48de9e2f72d9}; !- Outlet Port

OS:Connection,
  {33a00e86-7f3d-42ba-9e7f-4434c386a66c}, !- Handle
  {a3cd563b-b9c6-45b4-b914-aa8517387ac9}, !- Name
  {25b7e5fd-309e-441c-9a71-293b624f7f35}, !- Source Object
  3,                                      !- Outlet Port
  {f7f3920c-d837-4294-ae10-b8a7445e60fc}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {08c4dced-86c6-4ae4-8a23-0fd2480b1f4b}, !- Handle
  {356c535e-76cc-4d79-aa6b-6cc3f9687cfc}, !- Name
  {d8dbbae5-7f76-4032-b012-e93b025083c7}, !- Source Object
  3,                                      !- Outlet Port
  {03c3b5bf-3e3f-44ba-8c7b-248243f597a6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a3fc6721-add8-429b-a911-48de9e2f72d9}, !- Handle
  {51faeb44-4fbd-4a56-91d3-808fd42f5758}, !- Name
  {03c3b5bf-3e3f-44ba-8c7b-248243f597a6}, !- Source Object
  3,                                      !- Outlet Port
  {d9804912-0419-4393-8405-6d6f1e26b3ff}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {66a3db1c-fd8a-4709-b386-4c6886c2cc1d}, !- Handle
  Node 613,                               !- Name
  {2a290745-7a06-44bf-a6f4-a308d230c6e0}, !- Inlet Port
  {94c4b78f-2281-490a-b002-55f5384b977c}; !- Outlet Port

OS:Connection,
  {2a290745-7a06-44bf-a6f4-a308d230c6e0}, !- Handle
  {3323707f-659e-4f9e-8d52-7f430ad0cb09}, !- Name
  {93002c92-7b41-4ecd-97ad-80767e85c102}, !- Source Object
  9,                                      !- Outlet Port
  {66a3db1c-fd8a-4709-b386-4c6886c2cc1d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {94c4b78f-2281-490a-b002-55f5384b977c}, !- Handle
  {9b09c9fb-2739-495c-815f-526aef70da2e}, !- Name
  {66a3db1c-fd8a-4709-b386-4c6886c2cc1d}, !- Source Object
  3,                                      !- Outlet Port
  {6b31213e-824f-427f-8f96-e6992a029f24}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c6a7c5f7-339c-49e2-9ead-04c426453220}, !- Handle
  {410087d0-e983-4578-9a98-90344778da9f}, !- Name
  {6b31213e-824f-427f-8f96-e6992a029f24}, !- Source Object
  12,                                     !- Outlet Port
  {25b7e5fd-309e-441c-9a71-293b624f7f35}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {192a2c86-875f-42aa-b246-18f7a21e12a1}, !- Handle
  Corridor_Basement_ZN_1 ZN Reheat Coil,  !- Name
  {7cf9dcab-4665-4ba1-bf7e-2832f3cdb71a}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {35fd20ea-d356-4cd0-8f53-d920ec9caa89}, !- Water Inlet Node Name
  {4778881e-3841-4a1b-b39c-acbf32c31113}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6666666666667,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {fc85e579-519e-45d7-ad0a-766072a8d0d3}, !- Handle
  Node 614,                               !- Name
  {a7fcbc14-0c5e-4296-bcb4-caf6da3cf0ae}, !- Inlet Port
  {35fd20ea-d356-4cd0-8f53-d920ec9caa89}; !- Outlet Port

OS:Connection,
  {a7fcbc14-0c5e-4296-bcb4-caf6da3cf0ae}, !- Handle
  {d4cab22f-c4b4-4360-929a-3c49032a486f}, !- Name
  {5b944b51-55d6-4fd5-977f-971974abc109}, !- Source Object
  90,                                     !- Outlet Port
  {fc85e579-519e-45d7-ad0a-766072a8d0d3}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4fe57cff-aca8-4a08-a391-32900a11db73}, !- Handle
  Node 615,                               !- Name
  {4778881e-3841-4a1b-b39c-acbf32c31113}, !- Inlet Port
  {dec788b5-50d3-46a8-8670-e8d6069cf35e}; !- Outlet Port

OS:Connection,
  {35fd20ea-d356-4cd0-8f53-d920ec9caa89}, !- Handle
  {06bf6bd1-afe2-4dce-a4c4-a7244d1e78ba}, !- Name
  {fc85e579-519e-45d7-ad0a-766072a8d0d3}, !- Source Object
  3,                                      !- Outlet Port
  {192a2c86-875f-42aa-b246-18f7a21e12a1}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {4778881e-3841-4a1b-b39c-acbf32c31113}, !- Handle
  {97935209-057a-4e5d-a089-a8c411718dce}, !- Name
  {192a2c86-875f-42aa-b246-18f7a21e12a1}, !- Source Object
  6,                                      !- Outlet Port
  {4fe57cff-aca8-4a08-a391-32900a11db73}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dec788b5-50d3-46a8-8670-e8d6069cf35e}, !- Handle
  {7d552920-b126-461e-8448-7773ecd0e353}, !- Name
  {4fe57cff-aca8-4a08-a391-32900a11db73}, !- Source Object
  3,                                      !- Outlet Port
  {4091f732-b47b-4cf5-bd97-0a5c3e6aa7c9}, !- Target Object
  90;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {212f920d-c007-446e-9044-2a5ae9f4b94a}, !- Handle
  Corridor_Basement_ZN_1 ZN Reheat Coil Controller, !- Name
  {192a2c86-875f-42aa-b246-18f7a21e12a1}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {1c0a9357-aa53-4c70-9a06-c409b5ef1396}, !- Handle
  Corridor_Basement_ZN_1 ZN VAV Terminal, !- Name
  {7cf9dcab-4665-4ba1-bf7e-2832f3cdb71a}, !- Availability Schedule Name
  {325232dc-0956-4286-909e-7ec4b4863085}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {192a2c86-875f-42aa-b246-18f7a21e12a1}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {f72f5f43-9455-4901-ba60-7c735ee292b3}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  0,                                      !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {8b8adafe-8eb9-43dc-81c4-3048d7039bd7}, !- Handle
  Node 616,                               !- Name
  {f72f5f43-9455-4901-ba60-7c735ee292b3}, !- Inlet Port
  {af677fc7-b5ac-4112-a08b-68e96d4ea52f}; !- Outlet Port

OS:Node,
  {03da0cbc-4a5d-4c1f-8c6a-6309367f0a5c}, !- Handle
  Node 617,                               !- Name
  {9f4cb147-adbb-48c3-8cff-070d80763b5f}, !- Inlet Port
  {009c4a9c-f222-4eba-9d5a-c711fea89803}; !- Outlet Port

OS:Connection,
  {af677fc7-b5ac-4112-a08b-68e96d4ea52f}, !- Handle
  {694ec273-6611-4ab5-b347-c5c58f5e66a2}, !- Name
  {8b8adafe-8eb9-43dc-81c4-3048d7039bd7}, !- Source Object
  3,                                      !- Outlet Port
  {ae8d4156-5a85-4915-83d9-5fa40d9b8d39}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9f4cb147-adbb-48c3-8cff-070d80763b5f}, !- Handle
  {fa54cd07-0e9f-4f45-b9a3-376ce6330ec0}, !- Name
  {1ccf20a8-1591-429c-bd73-f0482e2acabc}, !- Source Object
  3,                                      !- Outlet Port
  {03da0cbc-4a5d-4c1f-8c6a-6309367f0a5c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {009c4a9c-f222-4eba-9d5a-c711fea89803}, !- Handle
  {dce0e320-4a96-42eb-b5ee-db47d57eaf36}, !- Name
  {03da0cbc-4a5d-4c1f-8c6a-6309367f0a5c}, !- Source Object
  3,                                      !- Outlet Port
  {d9804912-0419-4393-8405-6d6f1e26b3ff}, !- Target Object
  10;                                     !- Inlet Port

OS:Node,
  {2a653b11-b510-4339-99ab-a9057114ad23}, !- Handle
  Node 618,                               !- Name
  {b9d14d13-ab77-4adf-87d5-fe63cdb13bda}, !- Inlet Port
  {325232dc-0956-4286-909e-7ec4b4863085}; !- Outlet Port

OS:Connection,
  {b9d14d13-ab77-4adf-87d5-fe63cdb13bda}, !- Handle
  {b7d2a84a-c39c-4b94-a6d8-4a3283ec6e1b}, !- Name
  {93002c92-7b41-4ecd-97ad-80767e85c102}, !- Source Object
  10,                                     !- Outlet Port
  {2a653b11-b510-4339-99ab-a9057114ad23}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {325232dc-0956-4286-909e-7ec4b4863085}, !- Handle
  {f9f9bfbc-4a49-4a7e-a20c-2a06693fb33e}, !- Name
  {2a653b11-b510-4339-99ab-a9057114ad23}, !- Source Object
  3,                                      !- Outlet Port
  {1c0a9357-aa53-4c70-9a06-c409b5ef1396}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f72f5f43-9455-4901-ba60-7c735ee292b3}, !- Handle
  {8aa46674-da60-44f3-9938-a92f88d91dd8}, !- Name
  {1c0a9357-aa53-4c70-9a06-c409b5ef1396}, !- Source Object
  12,                                     !- Outlet Port
  {8b8adafe-8eb9-43dc-81c4-3048d7039bd7}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {4a2f2f16-5ef3-40ca-b0e5-f3828f3cf86c}, !- Handle
  Corridor_Basement_ZN_2 ZN Reheat Coil,  !- Name
  {7cf9dcab-4665-4ba1-bf7e-2832f3cdb71a}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {2da449cf-01ea-4a14-9d0f-84394e1de113}, !- Water Inlet Node Name
  {2f1c01f2-e8f7-40a5-8b45-63682ccaa14c}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6666666666667,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {dd11fd43-068c-4e04-92cc-1c7b15cd8e28}, !- Handle
  Node 619,                               !- Name
  {2f68167c-bee9-4ac1-af8c-6d4d804b44c2}, !- Inlet Port
  {2da449cf-01ea-4a14-9d0f-84394e1de113}; !- Outlet Port

OS:Connection,
  {2f68167c-bee9-4ac1-af8c-6d4d804b44c2}, !- Handle
  {81208091-9001-4f68-87de-fc7e26ab657e}, !- Name
  {5b944b51-55d6-4fd5-977f-971974abc109}, !- Source Object
  91,                                     !- Outlet Port
  {dd11fd43-068c-4e04-92cc-1c7b15cd8e28}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b537bbc4-4d53-46f0-8556-7e72c758f1db}, !- Handle
  Node 620,                               !- Name
  {2f1c01f2-e8f7-40a5-8b45-63682ccaa14c}, !- Inlet Port
  {bc4fa0f3-b8e1-4401-86bc-a0dc7b3021a0}; !- Outlet Port

OS:Connection,
  {2da449cf-01ea-4a14-9d0f-84394e1de113}, !- Handle
  {3d3f2d28-453d-431f-b6fd-65aef176ab13}, !- Name
  {dd11fd43-068c-4e04-92cc-1c7b15cd8e28}, !- Source Object
  3,                                      !- Outlet Port
  {4a2f2f16-5ef3-40ca-b0e5-f3828f3cf86c}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {2f1c01f2-e8f7-40a5-8b45-63682ccaa14c}, !- Handle
  {33ee5bf4-05da-4ae7-8a59-20cc2ef036b2}, !- Name
  {4a2f2f16-5ef3-40ca-b0e5-f3828f3cf86c}, !- Source Object
  6,                                      !- Outlet Port
  {b537bbc4-4d53-46f0-8556-7e72c758f1db}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bc4fa0f3-b8e1-4401-86bc-a0dc7b3021a0}, !- Handle
  {0a003c2f-d904-40b7-a514-e4467a5202d9}, !- Name
  {b537bbc4-4d53-46f0-8556-7e72c758f1db}, !- Source Object
  3,                                      !- Outlet Port
  {4091f732-b47b-4cf5-bd97-0a5c3e6aa7c9}, !- Target Object
  91;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {dd39afa2-88ab-450b-9c87-08cde18f9de8}, !- Handle
  Corridor_Basement_ZN_2 ZN Reheat Coil Controller, !- Name
  {4a2f2f16-5ef3-40ca-b0e5-f3828f3cf86c}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {82a0ee28-1761-4b11-9a76-2dcd798bb3c0}, !- Handle
  Corridor_Basement_ZN_2 ZN VAV Terminal, !- Name
  {7cf9dcab-4665-4ba1-bf7e-2832f3cdb71a}, !- Availability Schedule Name
  {53275539-32aa-4153-abc8-efa49c13e231}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {4a2f2f16-5ef3-40ca-b0e5-f3828f3cf86c}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {746d49e0-9ccb-4b8d-8391-f34b0072e3bc}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  0,                                      !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {cf175101-4cc3-4aa9-92d0-a84b2b635878}, !- Handle
  Node 621,                               !- Name
  {746d49e0-9ccb-4b8d-8391-f34b0072e3bc}, !- Inlet Port
  {d1be69fd-7e05-48e1-8341-b44b55b93002}; !- Outlet Port

OS:Node,
  {058e687c-59ae-4230-86e4-14429dea836f}, !- Handle
  Node 622,                               !- Name
  {65549b8b-e400-49a0-8f62-2fc53787e06d}, !- Inlet Port
  {6e34268d-3c3d-480b-b01e-fcf3f9ed0adc}; !- Outlet Port

OS:Connection,
  {d1be69fd-7e05-48e1-8341-b44b55b93002}, !- Handle
  {7d763f62-a9af-4a6f-82ca-b28f9de29ca1}, !- Name
  {cf175101-4cc3-4aa9-92d0-a84b2b635878}, !- Source Object
  3,                                      !- Outlet Port
  {8c0f2e0d-8505-4ba8-bcc1-2b144f4c93e0}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {65549b8b-e400-49a0-8f62-2fc53787e06d}, !- Handle
  {48b0dc17-8ed7-43f7-9fd3-238b38c51995}, !- Name
  {e0b61df0-3839-4697-a8f9-0849a49586cf}, !- Source Object
  3,                                      !- Outlet Port
  {058e687c-59ae-4230-86e4-14429dea836f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6e34268d-3c3d-480b-b01e-fcf3f9ed0adc}, !- Handle
  {e8cf3ea3-08ac-4996-86c5-49123b037fc1}, !- Name
  {058e687c-59ae-4230-86e4-14429dea836f}, !- Source Object
  3,                                      !- Outlet Port
  {d9804912-0419-4393-8405-6d6f1e26b3ff}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {5dfaceca-ead1-45f4-9a62-846b6e2f3aeb}, !- Handle
  Node 623,                               !- Name
  {6fd412ca-2ea5-491c-b4e1-0014a4c6f74d}, !- Inlet Port
  {53275539-32aa-4153-abc8-efa49c13e231}; !- Outlet Port

OS:Connection,
  {6fd412ca-2ea5-491c-b4e1-0014a4c6f74d}, !- Handle
  {db2db6b7-c9ad-4e44-8ba9-27dfe57ef01c}, !- Name
  {93002c92-7b41-4ecd-97ad-80767e85c102}, !- Source Object
  11,                                     !- Outlet Port
  {5dfaceca-ead1-45f4-9a62-846b6e2f3aeb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {53275539-32aa-4153-abc8-efa49c13e231}, !- Handle
  {558a7be1-ee0e-420f-97f6-6edc9b5adc31}, !- Name
  {5dfaceca-ead1-45f4-9a62-846b6e2f3aeb}, !- Source Object
  3,                                      !- Outlet Port
  {82a0ee28-1761-4b11-9a76-2dcd798bb3c0}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {746d49e0-9ccb-4b8d-8391-f34b0072e3bc}, !- Handle
  {433a3b3d-5d24-4319-9424-e982af288b8e}, !- Name
  {82a0ee28-1761-4b11-9a76-2dcd798bb3c0}, !- Source Object
  12,                                     !- Outlet Port
  {cf175101-4cc3-4aa9-92d0-a84b2b635878}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {02ac1f84-6f66-4bd5-95b3-9dbb9bbd71e3}, !- Handle
  Corridor_Basement_ZN_3 ZN Reheat Coil,  !- Name
  {7cf9dcab-4665-4ba1-bf7e-2832f3cdb71a}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {5cb429e5-d8e9-4176-bfcf-4e04fe40c09c}, !- Water Inlet Node Name
  {1938fefd-601b-4c30-9284-e40180b3c71c}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6666666666667,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {cfc2c44d-36c7-4a34-830d-2ea88034ca5a}, !- Handle
  Node 624,                               !- Name
  {115068f8-032d-4910-b56f-7251ac39e7b1}, !- Inlet Port
  {5cb429e5-d8e9-4176-bfcf-4e04fe40c09c}; !- Outlet Port

OS:Connection,
  {115068f8-032d-4910-b56f-7251ac39e7b1}, !- Handle
  {228355f1-3c62-4bba-9294-39f2fe5ccb25}, !- Name
  {5b944b51-55d6-4fd5-977f-971974abc109}, !- Source Object
  92,                                     !- Outlet Port
  {cfc2c44d-36c7-4a34-830d-2ea88034ca5a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {739f084b-b0a5-46d8-878d-a1052f2744a9}, !- Handle
  Node 625,                               !- Name
  {1938fefd-601b-4c30-9284-e40180b3c71c}, !- Inlet Port
  {1390861c-f8a9-45e4-b92e-460a25eab5f0}; !- Outlet Port

OS:Connection,
  {5cb429e5-d8e9-4176-bfcf-4e04fe40c09c}, !- Handle
  {1a50528f-f23c-4398-a84a-5facbcbc9909}, !- Name
  {cfc2c44d-36c7-4a34-830d-2ea88034ca5a}, !- Source Object
  3,                                      !- Outlet Port
  {02ac1f84-6f66-4bd5-95b3-9dbb9bbd71e3}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {1938fefd-601b-4c30-9284-e40180b3c71c}, !- Handle
  {6b9b8a59-a2fb-42f4-8096-769388adf849}, !- Name
  {02ac1f84-6f66-4bd5-95b3-9dbb9bbd71e3}, !- Source Object
  6,                                      !- Outlet Port
  {739f084b-b0a5-46d8-878d-a1052f2744a9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1390861c-f8a9-45e4-b92e-460a25eab5f0}, !- Handle
  {5039b0a8-b3fa-4387-adba-75df173642f7}, !- Name
  {739f084b-b0a5-46d8-878d-a1052f2744a9}, !- Source Object
  3,                                      !- Outlet Port
  {4091f732-b47b-4cf5-bd97-0a5c3e6aa7c9}, !- Target Object
  92;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {9154642f-0f72-4ce2-a41e-417981adcc52}, !- Handle
  Corridor_Basement_ZN_3 ZN Reheat Coil Controller, !- Name
  {02ac1f84-6f66-4bd5-95b3-9dbb9bbd71e3}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {991369f4-7faf-43cf-acf3-9858c09ee9f2}, !- Handle
  Corridor_Basement_ZN_3 ZN VAV Terminal, !- Name
  {7cf9dcab-4665-4ba1-bf7e-2832f3cdb71a}, !- Availability Schedule Name
  {97742492-c38b-4f98-9761-1ab3468f2786}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {02ac1f84-6f66-4bd5-95b3-9dbb9bbd71e3}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {2772ed71-60bd-427a-8329-c94a53bb87c2}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  0,                                      !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {dc894c38-0a7d-4a30-85e0-bfa54b31c198}, !- Handle
  Node 626,                               !- Name
  {2772ed71-60bd-427a-8329-c94a53bb87c2}, !- Inlet Port
  {f554afcd-c98c-42cf-99b2-cd9f3c4ee49d}; !- Outlet Port

OS:Node,
  {d3c6fe80-aad8-40d6-a167-0f03614bd4a0}, !- Handle
  Node 627,                               !- Name
  {1705b7a1-1270-4f73-9c3a-48fb0341205d}, !- Inlet Port
  {e9d58296-4228-4905-a38f-f0fca857fdca}; !- Outlet Port

OS:Connection,
  {f554afcd-c98c-42cf-99b2-cd9f3c4ee49d}, !- Handle
  {407327e5-b555-4f4a-b733-e7a0df1c1dd0}, !- Name
  {dc894c38-0a7d-4a30-85e0-bfa54b31c198}, !- Source Object
  3,                                      !- Outlet Port
  {189542b1-4835-4fc2-a799-168ac57ef8fc}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1705b7a1-1270-4f73-9c3a-48fb0341205d}, !- Handle
  {1944a990-0c53-433e-848a-b1bce6c021bb}, !- Name
  {ed5e6e18-b024-493b-8934-8085b535481a}, !- Source Object
  3,                                      !- Outlet Port
  {d3c6fe80-aad8-40d6-a167-0f03614bd4a0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e9d58296-4228-4905-a38f-f0fca857fdca}, !- Handle
  {728d5101-9f6e-4179-a6c9-b93d12dea337}, !- Name
  {d3c6fe80-aad8-40d6-a167-0f03614bd4a0}, !- Source Object
  3,                                      !- Outlet Port
  {d9804912-0419-4393-8405-6d6f1e26b3ff}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {a4e9c821-426f-49d8-b061-5e00c01c3792}, !- Handle
  Node 628,                               !- Name
  {21413c53-6cbf-4bfe-bbb8-67b5e5964769}, !- Inlet Port
  {97742492-c38b-4f98-9761-1ab3468f2786}; !- Outlet Port

OS:Connection,
  {21413c53-6cbf-4bfe-bbb8-67b5e5964769}, !- Handle
  {1889e1ca-6a26-4f39-afc7-d595c073bff2}, !- Name
  {93002c92-7b41-4ecd-97ad-80767e85c102}, !- Source Object
  12,                                     !- Outlet Port
  {a4e9c821-426f-49d8-b061-5e00c01c3792}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {97742492-c38b-4f98-9761-1ab3468f2786}, !- Handle
  {2b048c72-228e-4cd7-ba2e-a78a14e13eba}, !- Name
  {a4e9c821-426f-49d8-b061-5e00c01c3792}, !- Source Object
  3,                                      !- Outlet Port
  {991369f4-7faf-43cf-acf3-9858c09ee9f2}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2772ed71-60bd-427a-8329-c94a53bb87c2}, !- Handle
  {6dcb44de-3e7b-4ff3-983f-331e6cb13b53}, !- Name
  {991369f4-7faf-43cf-acf3-9858c09ee9f2}, !- Source Object
  12,                                     !- Outlet Port
  {dc894c38-0a7d-4a30-85e0-bfa54b31c198}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {60dcaa6d-5faf-4afe-af9d-00d7db8c41f9}, !- Handle
  Restroom_Basement_ZN ZN Reheat Coil,    !- Name
  {7cf9dcab-4665-4ba1-bf7e-2832f3cdb71a}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {5d47d5e3-08f6-4ed8-aeb1-c4adbb87251e}, !- Water Inlet Node Name
  {758f2efc-0620-41e7-8493-884b077f3e72}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6666666666667,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {ffba4cbd-2b03-402f-abaa-22d6d526c6ac}, !- Handle
  Node 629,                               !- Name
  {f4c94147-6ec2-4df6-9226-e08a755aaba1}, !- Inlet Port
  {5d47d5e3-08f6-4ed8-aeb1-c4adbb87251e}; !- Outlet Port

OS:Connection,
  {f4c94147-6ec2-4df6-9226-e08a755aaba1}, !- Handle
  {b813ee22-0b38-4b6e-826c-ccc3790a69b1}, !- Name
  {5b944b51-55d6-4fd5-977f-971974abc109}, !- Source Object
  93,                                     !- Outlet Port
  {ffba4cbd-2b03-402f-abaa-22d6d526c6ac}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {07fd6a94-1c01-4584-af65-4de66f1121dc}, !- Handle
  Node 630,                               !- Name
  {758f2efc-0620-41e7-8493-884b077f3e72}, !- Inlet Port
  {09a8aaa1-7df3-40f2-af8b-a28401a427bb}; !- Outlet Port

OS:Connection,
  {5d47d5e3-08f6-4ed8-aeb1-c4adbb87251e}, !- Handle
  {7b66ad4b-3a73-47dd-af33-eea41c1d74e9}, !- Name
  {ffba4cbd-2b03-402f-abaa-22d6d526c6ac}, !- Source Object
  3,                                      !- Outlet Port
  {60dcaa6d-5faf-4afe-af9d-00d7db8c41f9}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {758f2efc-0620-41e7-8493-884b077f3e72}, !- Handle
  {17ea6600-93bd-4bff-8109-947f1a22f27f}, !- Name
  {60dcaa6d-5faf-4afe-af9d-00d7db8c41f9}, !- Source Object
  6,                                      !- Outlet Port
  {07fd6a94-1c01-4584-af65-4de66f1121dc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {09a8aaa1-7df3-40f2-af8b-a28401a427bb}, !- Handle
  {c31acf25-df5d-4ce2-b734-8bd622e9660f}, !- Name
  {07fd6a94-1c01-4584-af65-4de66f1121dc}, !- Source Object
  3,                                      !- Outlet Port
  {4091f732-b47b-4cf5-bd97-0a5c3e6aa7c9}, !- Target Object
  93;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {db57611c-171e-4177-914d-c57f2a0676c9}, !- Handle
  Restroom_Basement_ZN ZN Reheat Coil Controller, !- Name
  {60dcaa6d-5faf-4afe-af9d-00d7db8c41f9}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {b8343bc2-e8e5-45e4-8d06-2a6f3e1cd06c}, !- Handle
  Restroom_Basement_ZN ZN VAV Terminal,   !- Name
  {7cf9dcab-4665-4ba1-bf7e-2832f3cdb71a}, !- Availability Schedule Name
  {80496dfc-c6fd-4689-b2ab-66bf8a775f70}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {60dcaa6d-5faf-4afe-af9d-00d7db8c41f9}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {4986380e-e427-4569-87d7-65fa70474153}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  0,                                      !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {6a269171-3ef5-4d15-8739-a3b66c542bf6}, !- Handle
  Node 631,                               !- Name
  {4986380e-e427-4569-87d7-65fa70474153}, !- Inlet Port
  {9bb53485-4d92-4211-b52f-2a93fec1c16f}; !- Outlet Port

OS:Node,
  {9d105f47-66da-495a-a3b1-e8f45c2cd95b}, !- Handle
  Node 632,                               !- Name
  {43b9822e-fd6d-4ef7-b844-24357855a4fb}, !- Inlet Port
  {b97684e5-3e45-46f0-a851-7e86c6b0a497}; !- Outlet Port

OS:Connection,
  {9bb53485-4d92-4211-b52f-2a93fec1c16f}, !- Handle
  {1a72ca04-728f-4506-86e0-7ca62effefd2}, !- Name
  {6a269171-3ef5-4d15-8739-a3b66c542bf6}, !- Source Object
  3,                                      !- Outlet Port
  {df5dc904-3dc7-48f0-8c3f-039b4792dd76}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {43b9822e-fd6d-4ef7-b844-24357855a4fb}, !- Handle
  {3db00a69-37af-4401-8a26-9ea4f9c4bdfb}, !- Name
  {d270f6d5-ae33-4d5c-8429-35db5e095286}, !- Source Object
  3,                                      !- Outlet Port
  {9d105f47-66da-495a-a3b1-e8f45c2cd95b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b97684e5-3e45-46f0-a851-7e86c6b0a497}, !- Handle
  {7838969c-24c3-43d0-b0a8-3b103831be6b}, !- Name
  {9d105f47-66da-495a-a3b1-e8f45c2cd95b}, !- Source Object
  3,                                      !- Outlet Port
  {d9804912-0419-4393-8405-6d6f1e26b3ff}, !- Target Object
  13;                                     !- Inlet Port

OS:Node,
  {bd2f5616-104d-42bd-b63b-f2573916c3bf}, !- Handle
  Node 633,                               !- Name
  {316af99d-a47f-48ba-b73d-189bc88fc0a4}, !- Inlet Port
  {80496dfc-c6fd-4689-b2ab-66bf8a775f70}; !- Outlet Port

OS:Connection,
  {316af99d-a47f-48ba-b73d-189bc88fc0a4}, !- Handle
  {3d48e104-ea21-49da-a28e-f8f06377f44b}, !- Name
  {93002c92-7b41-4ecd-97ad-80767e85c102}, !- Source Object
  13,                                     !- Outlet Port
  {bd2f5616-104d-42bd-b63b-f2573916c3bf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {80496dfc-c6fd-4689-b2ab-66bf8a775f70}, !- Handle
  {f687eefe-2c27-4428-b092-2a44ee267bc3}, !- Name
  {bd2f5616-104d-42bd-b63b-f2573916c3bf}, !- Source Object
  3,                                      !- Outlet Port
  {b8343bc2-e8e5-45e4-8d06-2a6f3e1cd06c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4986380e-e427-4569-87d7-65fa70474153}, !- Handle
  {21a49559-7f4f-4703-936b-6b07517dc25e}, !- Name
  {b8343bc2-e8e5-45e4-8d06-2a6f3e1cd06c}, !- Source Object
  12,                                     !- Outlet Port
  {6a269171-3ef5-4d15-8739-a3b66c542bf6}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {90d43761-4e0b-49cd-898f-ded84ca1f639}, !- Handle
  Lobby_Basement_ZN ZN Reheat Coil,       !- Name
  {7cf9dcab-4665-4ba1-bf7e-2832f3cdb71a}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {3764dc62-806d-4955-91a3-00d49b085c94}, !- Water Inlet Node Name
  {677cb2cd-4bed-410b-95cc-f15e773c1790}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6666666666667,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {6acdf215-8bdf-4fea-86d8-abd7eb8569d5}, !- Handle
  Node 634,                               !- Name
  {350261d5-50f8-4565-bac0-81994994623e}, !- Inlet Port
  {3764dc62-806d-4955-91a3-00d49b085c94}; !- Outlet Port

OS:Connection,
  {350261d5-50f8-4565-bac0-81994994623e}, !- Handle
  {512936df-66ca-4d22-8137-de38a179cd44}, !- Name
  {5b944b51-55d6-4fd5-977f-971974abc109}, !- Source Object
  94,                                     !- Outlet Port
  {6acdf215-8bdf-4fea-86d8-abd7eb8569d5}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {80169505-200b-4f4d-adac-449c5f7ca677}, !- Handle
  Node 635,                               !- Name
  {677cb2cd-4bed-410b-95cc-f15e773c1790}, !- Inlet Port
  {8b56f7e8-3c8a-4854-b3be-8d63db7f3621}; !- Outlet Port

OS:Connection,
  {3764dc62-806d-4955-91a3-00d49b085c94}, !- Handle
  {969cbd61-78fe-4b21-a551-a12737c33896}, !- Name
  {6acdf215-8bdf-4fea-86d8-abd7eb8569d5}, !- Source Object
  3,                                      !- Outlet Port
  {90d43761-4e0b-49cd-898f-ded84ca1f639}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {677cb2cd-4bed-410b-95cc-f15e773c1790}, !- Handle
  {3a61c10e-dd50-4c75-a040-91593a49e98c}, !- Name
  {90d43761-4e0b-49cd-898f-ded84ca1f639}, !- Source Object
  6,                                      !- Outlet Port
  {80169505-200b-4f4d-adac-449c5f7ca677}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8b56f7e8-3c8a-4854-b3be-8d63db7f3621}, !- Handle
  {4fafbac3-b5d6-4893-b653-b370197ca964}, !- Name
  {80169505-200b-4f4d-adac-449c5f7ca677}, !- Source Object
  3,                                      !- Outlet Port
  {4091f732-b47b-4cf5-bd97-0a5c3e6aa7c9}, !- Target Object
  94;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {c3ece010-0a44-4232-8cb6-f708ea6e06e6}, !- Handle
  Lobby_Basement_ZN ZN Reheat Coil Controller, !- Name
  {90d43761-4e0b-49cd-898f-ded84ca1f639}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {36a74ac8-65e6-4461-be3a-1b5a27e6d7c1}, !- Handle
  Lobby_Basement_ZN ZN VAV Terminal,      !- Name
  {7cf9dcab-4665-4ba1-bf7e-2832f3cdb71a}, !- Availability Schedule Name
  {8be31ed8-b940-49d6-be72-b5ca405707b6}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {90d43761-4e0b-49cd-898f-ded84ca1f639}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {696cd806-8360-4ed1-8523-28e1672766bb}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  0,                                      !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {cc7d5db0-91b8-4153-ac2d-3043d06aebca}, !- Handle
  Node 636,                               !- Name
  {696cd806-8360-4ed1-8523-28e1672766bb}, !- Inlet Port
  {38ecd4d0-bbd4-4b86-9ea0-99330449dcde}; !- Outlet Port

OS:Node,
  {930a86ad-a259-4730-be5b-7a8aacef685e}, !- Handle
  Node 637,                               !- Name
  {c6ca3174-e00f-4c07-addf-dca7ab724784}, !- Inlet Port
  {d83b3af7-483e-40ff-8e35-327493140595}; !- Outlet Port

OS:Connection,
  {38ecd4d0-bbd4-4b86-9ea0-99330449dcde}, !- Handle
  {043a2c75-5d47-43f8-ab94-6366e1ae60f3}, !- Name
  {cc7d5db0-91b8-4153-ac2d-3043d06aebca}, !- Source Object
  3,                                      !- Outlet Port
  {2bba8ab7-a167-4b0d-bf3a-aa1b8cbd64be}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c6ca3174-e00f-4c07-addf-dca7ab724784}, !- Handle
  {d24afe17-8246-4f89-a592-398fe98d272d}, !- Name
  {fd7e843c-58c2-41aa-889b-1a7256c397c9}, !- Source Object
  3,                                      !- Outlet Port
  {930a86ad-a259-4730-be5b-7a8aacef685e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d83b3af7-483e-40ff-8e35-327493140595}, !- Handle
  {1c4252a6-ecf9-47d2-b4f5-79f4cf86f9aa}, !- Name
  {930a86ad-a259-4730-be5b-7a8aacef685e}, !- Source Object
  3,                                      !- Outlet Port
  {d9804912-0419-4393-8405-6d6f1e26b3ff}, !- Target Object
  14;                                     !- Inlet Port

OS:Node,
  {6e6fcf1b-9417-45f8-a35c-43af7b94d713}, !- Handle
  Node 638,                               !- Name
  {c06423e6-b08c-44ff-be43-1b5b49784ed0}, !- Inlet Port
  {8be31ed8-b940-49d6-be72-b5ca405707b6}; !- Outlet Port

OS:Connection,
  {c06423e6-b08c-44ff-be43-1b5b49784ed0}, !- Handle
  {6950409a-a95d-4d90-aa86-02324d16cbe9}, !- Name
  {93002c92-7b41-4ecd-97ad-80767e85c102}, !- Source Object
  14,                                     !- Outlet Port
  {6e6fcf1b-9417-45f8-a35c-43af7b94d713}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8be31ed8-b940-49d6-be72-b5ca405707b6}, !- Handle
  {1004b561-e4ee-4490-8a7a-1045257a912b}, !- Name
  {6e6fcf1b-9417-45f8-a35c-43af7b94d713}, !- Source Object
  3,                                      !- Outlet Port
  {36a74ac8-65e6-4461-be3a-1b5a27e6d7c1}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {696cd806-8360-4ed1-8523-28e1672766bb}, !- Handle
  {0f1b2fd6-162d-450f-833b-ef47d68737e1}, !- Name
  {36a74ac8-65e6-4461-be3a-1b5a27e6d7c1}, !- Source Object
  12,                                     !- Outlet Port
  {cc7d5db0-91b8-4153-ac2d-3043d06aebca}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {ca5ef934-4f42-4d56-9612-4b8ec9256dc7}, !- Handle
  Stair_Basement_ZN_1 ZN Reheat Coil,     !- Name
  {7cf9dcab-4665-4ba1-bf7e-2832f3cdb71a}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {8f60bb1c-18b3-4f1f-a5d8-32654236eb94}, !- Water Inlet Node Name
  {214c6226-9fc9-40bd-a2cf-cf63c1dec39c}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6666666666667,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {13484e8a-f239-4244-869c-6880cc6b8f0c}, !- Handle
  Node 639,                               !- Name
  {45241cc8-5303-4d3f-9cdb-f4070a1d4995}, !- Inlet Port
  {8f60bb1c-18b3-4f1f-a5d8-32654236eb94}; !- Outlet Port

OS:Connection,
  {45241cc8-5303-4d3f-9cdb-f4070a1d4995}, !- Handle
  {2a2a7b84-1595-4f18-8ed8-60aa31bfdbf9}, !- Name
  {5b944b51-55d6-4fd5-977f-971974abc109}, !- Source Object
  95,                                     !- Outlet Port
  {13484e8a-f239-4244-869c-6880cc6b8f0c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6a22e75e-afeb-48ff-982e-ecd8d28595ec}, !- Handle
  Node 640,                               !- Name
  {214c6226-9fc9-40bd-a2cf-cf63c1dec39c}, !- Inlet Port
  {1f9d8724-cc2e-4f68-a3da-7087b3398453}; !- Outlet Port

OS:Connection,
  {8f60bb1c-18b3-4f1f-a5d8-32654236eb94}, !- Handle
  {82c8e013-b0f0-4e8e-8658-a6a6e7482b6f}, !- Name
  {13484e8a-f239-4244-869c-6880cc6b8f0c}, !- Source Object
  3,                                      !- Outlet Port
  {ca5ef934-4f42-4d56-9612-4b8ec9256dc7}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {214c6226-9fc9-40bd-a2cf-cf63c1dec39c}, !- Handle
  {e63d26ab-1ba7-46eb-b235-dc7d2e84b056}, !- Name
  {ca5ef934-4f42-4d56-9612-4b8ec9256dc7}, !- Source Object
  6,                                      !- Outlet Port
  {6a22e75e-afeb-48ff-982e-ecd8d28595ec}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1f9d8724-cc2e-4f68-a3da-7087b3398453}, !- Handle
  {88e7e436-0d0c-4389-8a72-eefed7a2f181}, !- Name
  {6a22e75e-afeb-48ff-982e-ecd8d28595ec}, !- Source Object
  3,                                      !- Outlet Port
  {4091f732-b47b-4cf5-bd97-0a5c3e6aa7c9}, !- Target Object
  95;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {edab4b50-cbc3-4b40-8e9c-96be92a21841}, !- Handle
  Stair_Basement_ZN_1 ZN Reheat Coil Controller, !- Name
  {ca5ef934-4f42-4d56-9612-4b8ec9256dc7}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {a065cb90-4172-45db-90c0-1d7b8e8c993d}, !- Handle
  Stair_Basement_ZN_1 ZN VAV Terminal,    !- Name
  {7cf9dcab-4665-4ba1-bf7e-2832f3cdb71a}, !- Availability Schedule Name
  {c3c230a8-b2a0-42ff-9611-7818a4f92e03}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {ca5ef934-4f42-4d56-9612-4b8ec9256dc7}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {9d739717-685d-4489-b05c-942317d67ee9}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  0,                                      !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {0ebda68c-d830-4d1c-a5ab-2185514a8bcf}, !- Handle
  Node 641,                               !- Name
  {9d739717-685d-4489-b05c-942317d67ee9}, !- Inlet Port
  {5d3350a5-2a6f-4acb-9676-e3df2247d103}; !- Outlet Port

OS:Node,
  {11c7c24a-97c6-43be-a876-c76c98f87664}, !- Handle
  Node 642,                               !- Name
  {7910337d-3b8f-4fe5-b457-800f8b4c8abf}, !- Inlet Port
  {a18e1bdf-cad3-46db-a207-960f85c5e8e0}; !- Outlet Port

OS:Connection,
  {5d3350a5-2a6f-4acb-9676-e3df2247d103}, !- Handle
  {2b53c69d-74c7-4b49-aa70-e894a3d66300}, !- Name
  {0ebda68c-d830-4d1c-a5ab-2185514a8bcf}, !- Source Object
  3,                                      !- Outlet Port
  {f33d742e-f86c-410d-a411-4366c65cb710}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7910337d-3b8f-4fe5-b457-800f8b4c8abf}, !- Handle
  {55ff889b-17c1-4daa-bf74-7fd0de93a482}, !- Name
  {03ce6fd8-c792-43d2-a30c-e709292470cd}, !- Source Object
  3,                                      !- Outlet Port
  {11c7c24a-97c6-43be-a876-c76c98f87664}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a18e1bdf-cad3-46db-a207-960f85c5e8e0}, !- Handle
  {a5b7997d-4769-40a1-965a-0868084ef2fa}, !- Name
  {11c7c24a-97c6-43be-a876-c76c98f87664}, !- Source Object
  3,                                      !- Outlet Port
  {d9804912-0419-4393-8405-6d6f1e26b3ff}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {30d6df88-e609-4716-8fba-90c8d6c4d2df}, !- Handle
  Node 643,                               !- Name
  {c9d5d824-8ab0-4237-a31c-964c907cffa6}, !- Inlet Port
  {c3c230a8-b2a0-42ff-9611-7818a4f92e03}; !- Outlet Port

OS:Connection,
  {c9d5d824-8ab0-4237-a31c-964c907cffa6}, !- Handle
  {f5b9e774-c829-408e-aaab-a0de5e9c91e4}, !- Name
  {93002c92-7b41-4ecd-97ad-80767e85c102}, !- Source Object
  15,                                     !- Outlet Port
  {30d6df88-e609-4716-8fba-90c8d6c4d2df}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c3c230a8-b2a0-42ff-9611-7818a4f92e03}, !- Handle
  {65bd5023-03d5-4494-aff7-9433dbc4a51e}, !- Name
  {30d6df88-e609-4716-8fba-90c8d6c4d2df}, !- Source Object
  3,                                      !- Outlet Port
  {a065cb90-4172-45db-90c0-1d7b8e8c993d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9d739717-685d-4489-b05c-942317d67ee9}, !- Handle
  {d1f44e81-3c33-45c2-a853-45ee901003e4}, !- Name
  {a065cb90-4172-45db-90c0-1d7b8e8c993d}, !- Source Object
  12,                                     !- Outlet Port
  {0ebda68c-d830-4d1c-a5ab-2185514a8bcf}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {6e792ee4-277d-4a9d-a01c-2f5dd2e0f34c}, !- Handle
  Stair_Basement_ZN_2 ZN Reheat Coil,     !- Name
  {7cf9dcab-4665-4ba1-bf7e-2832f3cdb71a}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {912a9ad2-8964-4fbe-8c68-5ceded4f3030}, !- Water Inlet Node Name
  {554ea9d0-db5f-4788-8af9-85748a506ba7}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6666666666667,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {2a6a22d3-1f2b-40ad-995d-8a208656d352}, !- Handle
  Node 644,                               !- Name
  {e963ae5c-ebc7-47b9-905f-efcbdf4cb3cd}, !- Inlet Port
  {912a9ad2-8964-4fbe-8c68-5ceded4f3030}; !- Outlet Port

OS:Connection,
  {e963ae5c-ebc7-47b9-905f-efcbdf4cb3cd}, !- Handle
  {0d76406c-c2f2-455b-8a94-f1c2e6e294ee}, !- Name
  {5b944b51-55d6-4fd5-977f-971974abc109}, !- Source Object
  96,                                     !- Outlet Port
  {2a6a22d3-1f2b-40ad-995d-8a208656d352}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ff4a1280-ee31-4c8b-9727-43d832b79c1f}, !- Handle
  Node 645,                               !- Name
  {554ea9d0-db5f-4788-8af9-85748a506ba7}, !- Inlet Port
  {74855290-5d1f-4985-b5e8-559ab0e3d68c}; !- Outlet Port

OS:Connection,
  {912a9ad2-8964-4fbe-8c68-5ceded4f3030}, !- Handle
  {3f3745fd-da5a-41d8-b29f-fb1b7e794aee}, !- Name
  {2a6a22d3-1f2b-40ad-995d-8a208656d352}, !- Source Object
  3,                                      !- Outlet Port
  {6e792ee4-277d-4a9d-a01c-2f5dd2e0f34c}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {554ea9d0-db5f-4788-8af9-85748a506ba7}, !- Handle
  {caabed70-09c9-481b-bc65-68d89380c6a6}, !- Name
  {6e792ee4-277d-4a9d-a01c-2f5dd2e0f34c}, !- Source Object
  6,                                      !- Outlet Port
  {ff4a1280-ee31-4c8b-9727-43d832b79c1f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {74855290-5d1f-4985-b5e8-559ab0e3d68c}, !- Handle
  {4ed71be0-2cd5-42ac-acd5-78b39b17e1cd}, !- Name
  {ff4a1280-ee31-4c8b-9727-43d832b79c1f}, !- Source Object
  3,                                      !- Outlet Port
  {4091f732-b47b-4cf5-bd97-0a5c3e6aa7c9}, !- Target Object
  96;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {603c7331-0ec5-47c8-91ac-1747f076d765}, !- Handle
  Stair_Basement_ZN_2 ZN Reheat Coil Controller, !- Name
  {6e792ee4-277d-4a9d-a01c-2f5dd2e0f34c}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {da382884-e2c0-49f7-9f47-783bb4735e9e}, !- Handle
  Stair_Basement_ZN_2 ZN VAV Terminal,    !- Name
  {7cf9dcab-4665-4ba1-bf7e-2832f3cdb71a}, !- Availability Schedule Name
  {799c1503-d629-436d-9b64-96847958f93c}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {6e792ee4-277d-4a9d-a01c-2f5dd2e0f34c}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {347daa67-216f-45cd-833f-4fe9b1916520}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  0,                                      !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {482010b0-fc7f-4d5a-8fff-23bb995c7a9a}, !- Handle
  Node 646,                               !- Name
  {347daa67-216f-45cd-833f-4fe9b1916520}, !- Inlet Port
  {db1aae60-9f8c-4eb2-8fe3-001fdb552ac4}; !- Outlet Port

OS:Node,
  {561a2eb4-258f-4bd8-b571-53da7227ee39}, !- Handle
  Node 647,                               !- Name
  {a6f9675d-edb3-4748-88d3-47766e52dbcf}, !- Inlet Port
  {d6e9d29c-128b-4f7b-b0bc-a20b7f447a92}; !- Outlet Port

OS:Connection,
  {db1aae60-9f8c-4eb2-8fe3-001fdb552ac4}, !- Handle
  {57039c5c-e181-4379-ac3a-355d4694367b}, !- Name
  {482010b0-fc7f-4d5a-8fff-23bb995c7a9a}, !- Source Object
  3,                                      !- Outlet Port
  {2d6bf6d2-c5f8-41d7-aeb3-b808814dca92}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a6f9675d-edb3-4748-88d3-47766e52dbcf}, !- Handle
  {ee24be64-883f-493f-831c-a5d09bd35873}, !- Name
  {fed878f4-75b6-431f-ac48-963617e98668}, !- Source Object
  3,                                      !- Outlet Port
  {561a2eb4-258f-4bd8-b571-53da7227ee39}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d6e9d29c-128b-4f7b-b0bc-a20b7f447a92}, !- Handle
  {807b38fa-91c1-4428-a3bd-12badc0a933c}, !- Name
  {561a2eb4-258f-4bd8-b571-53da7227ee39}, !- Source Object
  3,                                      !- Outlet Port
  {d9804912-0419-4393-8405-6d6f1e26b3ff}, !- Target Object
  16;                                     !- Inlet Port

OS:Node,
  {f3060bc1-9e7d-4cf7-b523-687d043502cb}, !- Handle
  Node 648,                               !- Name
  {26faa2c7-9ed8-49cd-b79a-4aab3fdbe179}, !- Inlet Port
  {799c1503-d629-436d-9b64-96847958f93c}; !- Outlet Port

OS:Connection,
  {26faa2c7-9ed8-49cd-b79a-4aab3fdbe179}, !- Handle
  {c2af7cea-d2bc-48d5-b30d-0041f22e3841}, !- Name
  {93002c92-7b41-4ecd-97ad-80767e85c102}, !- Source Object
  16,                                     !- Outlet Port
  {f3060bc1-9e7d-4cf7-b523-687d043502cb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {799c1503-d629-436d-9b64-96847958f93c}, !- Handle
  {2084a3ba-29b1-46e6-84db-3d13a25e6f77}, !- Name
  {f3060bc1-9e7d-4cf7-b523-687d043502cb}, !- Source Object
  3,                                      !- Outlet Port
  {da382884-e2c0-49f7-9f47-783bb4735e9e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {347daa67-216f-45cd-833f-4fe9b1916520}, !- Handle
  {671340c7-5eb3-4fcb-8488-ca751a991f91}, !- Name
  {da382884-e2c0-49f7-9f47-783bb4735e9e}, !- Source Object
  12,                                     !- Outlet Port
  {482010b0-fc7f-4d5a-8fff-23bb995c7a9a}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {ce9a9c2f-a483-4ab2-9451-30d1b5a858c6}, !- Handle
  Dining_Basement_ZN ZN Reheat Coil,      !- Name
  {7cf9dcab-4665-4ba1-bf7e-2832f3cdb71a}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {77371b21-f212-455c-9141-9b4be2fb5e95}, !- Water Inlet Node Name
  {7ed40356-9c7f-41e4-8cc4-45ebef72fdc3}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6666666666667,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {9c09c987-a864-4e8c-8fb7-c82d5ff80510}, !- Handle
  Node 649,                               !- Name
  {c3e8a8bf-c9a8-4328-9ddc-d9754ad048b2}, !- Inlet Port
  {77371b21-f212-455c-9141-9b4be2fb5e95}; !- Outlet Port

OS:Connection,
  {c3e8a8bf-c9a8-4328-9ddc-d9754ad048b2}, !- Handle
  {ea7eeca8-b2e3-4130-a9c3-518d91c3449a}, !- Name
  {5b944b51-55d6-4fd5-977f-971974abc109}, !- Source Object
  97,                                     !- Outlet Port
  {9c09c987-a864-4e8c-8fb7-c82d5ff80510}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0630befb-ec28-4d94-ae26-bf1bbbc5c38e}, !- Handle
  Node 650,                               !- Name
  {7ed40356-9c7f-41e4-8cc4-45ebef72fdc3}, !- Inlet Port
  {d7093541-2975-4ed0-b105-8dd1fb43c927}; !- Outlet Port

OS:Connection,
  {77371b21-f212-455c-9141-9b4be2fb5e95}, !- Handle
  {bcd1247c-fcd6-4cc7-992c-c06ad5af0f3d}, !- Name
  {9c09c987-a864-4e8c-8fb7-c82d5ff80510}, !- Source Object
  3,                                      !- Outlet Port
  {ce9a9c2f-a483-4ab2-9451-30d1b5a858c6}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {7ed40356-9c7f-41e4-8cc4-45ebef72fdc3}, !- Handle
  {7be2bd5e-990b-4a4c-b961-998539c56c50}, !- Name
  {ce9a9c2f-a483-4ab2-9451-30d1b5a858c6}, !- Source Object
  6,                                      !- Outlet Port
  {0630befb-ec28-4d94-ae26-bf1bbbc5c38e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d7093541-2975-4ed0-b105-8dd1fb43c927}, !- Handle
  {c6b5242c-af65-43ba-acd1-4b0ba23c19be}, !- Name
  {0630befb-ec28-4d94-ae26-bf1bbbc5c38e}, !- Source Object
  3,                                      !- Outlet Port
  {4091f732-b47b-4cf5-bd97-0a5c3e6aa7c9}, !- Target Object
  97;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {0be07ca5-a342-4269-bba1-fcc32c2c687b}, !- Handle
  Dining_Basement_ZN ZN Reheat Coil Controller, !- Name
  {ce9a9c2f-a483-4ab2-9451-30d1b5a858c6}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {cbbb239c-61d4-48bc-9e7d-e6dc35ef6d60}, !- Handle
  Dining_Basement_ZN ZN VAV Terminal,     !- Name
  {7cf9dcab-4665-4ba1-bf7e-2832f3cdb71a}, !- Availability Schedule Name
  {f85da299-b0f6-4379-b88d-b72bd0a5e553}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {ce9a9c2f-a483-4ab2-9451-30d1b5a858c6}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {814c9536-d880-49d9-89ed-78fb05d1323b}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  0,                                      !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {2aacd94e-300c-4378-8892-60aa97882bb7}, !- Handle
  Node 651,                               !- Name
  {814c9536-d880-49d9-89ed-78fb05d1323b}, !- Inlet Port
  {79f9726a-a681-4327-9f3f-5b7300c817b8}; !- Outlet Port

OS:Node,
  {def17c72-a5bd-44db-8940-3cd666d45608}, !- Handle
  Node 652,                               !- Name
  {ff6591b4-4ea4-468a-884e-0cd26398735b}, !- Inlet Port
  {31684888-4d35-4e6e-a36f-1520a9c194cb}; !- Outlet Port

OS:Connection,
  {79f9726a-a681-4327-9f3f-5b7300c817b8}, !- Handle
  {25477b8a-d557-41c9-b9ed-dcb6802ccbd8}, !- Name
  {2aacd94e-300c-4378-8892-60aa97882bb7}, !- Source Object
  3,                                      !- Outlet Port
  {638e5d69-a7fa-4317-9503-d26f6d4e665a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ff6591b4-4ea4-468a-884e-0cd26398735b}, !- Handle
  {e475d795-b531-498f-887e-d3a1553abd22}, !- Name
  {baade820-2ce3-4845-a410-9782d9cbe4c4}, !- Source Object
  3,                                      !- Outlet Port
  {def17c72-a5bd-44db-8940-3cd666d45608}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {31684888-4d35-4e6e-a36f-1520a9c194cb}, !- Handle
  {0c82e0a3-aa80-4e7e-8c03-f56819c148e4}, !- Name
  {def17c72-a5bd-44db-8940-3cd666d45608}, !- Source Object
  3,                                      !- Outlet Port
  {d9804912-0419-4393-8405-6d6f1e26b3ff}, !- Target Object
  17;                                     !- Inlet Port

OS:Node,
  {176a0fe3-64f7-4dd7-9de9-a9d487de94cd}, !- Handle
  Node 653,                               !- Name
  {c1d05ead-d299-41a3-b939-cd4f8f566e0f}, !- Inlet Port
  {f85da299-b0f6-4379-b88d-b72bd0a5e553}; !- Outlet Port

OS:Connection,
  {c1d05ead-d299-41a3-b939-cd4f8f566e0f}, !- Handle
  {f08e2f61-b23e-4b38-9f4c-6f4118035131}, !- Name
  {93002c92-7b41-4ecd-97ad-80767e85c102}, !- Source Object
  17,                                     !- Outlet Port
  {176a0fe3-64f7-4dd7-9de9-a9d487de94cd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f85da299-b0f6-4379-b88d-b72bd0a5e553}, !- Handle
  {84584376-0db8-4b2d-8346-9e3338860e9c}, !- Name
  {176a0fe3-64f7-4dd7-9de9-a9d487de94cd}, !- Source Object
  3,                                      !- Outlet Port
  {cbbb239c-61d4-48bc-9e7d-e6dc35ef6d60}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {814c9536-d880-49d9-89ed-78fb05d1323b}, !- Handle
  {ad0d2bf9-5e2e-4764-98e0-756d301ba081}, !- Name
  {cbbb239c-61d4-48bc-9e7d-e6dc35ef6d60}, !- Source Object
  12,                                     !- Outlet Port
  {2aacd94e-300c-4378-8892-60aa97882bb7}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {fd03ae51-2046-487c-a1ec-9a299f805590}, !- Handle
  ConfRoom_Basement_ZN ZN Reheat Coil,    !- Name
  {7cf9dcab-4665-4ba1-bf7e-2832f3cdb71a}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {c6c396ba-99f9-47da-9c4d-841fd53ba5c4}, !- Water Inlet Node Name
  {58328839-8066-4e1f-988f-370bf82024b1}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6666666666667,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {b201bb74-7f49-4f6e-b32e-c0ce4682d7fa}, !- Handle
  Node 654,                               !- Name
  {0ad907b4-26a2-48c2-b793-e5cf01ea3927}, !- Inlet Port
  {c6c396ba-99f9-47da-9c4d-841fd53ba5c4}; !- Outlet Port

OS:Connection,
  {0ad907b4-26a2-48c2-b793-e5cf01ea3927}, !- Handle
  {78471778-79a8-41b0-b3fa-6319d838470a}, !- Name
  {5b944b51-55d6-4fd5-977f-971974abc109}, !- Source Object
  98,                                     !- Outlet Port
  {b201bb74-7f49-4f6e-b32e-c0ce4682d7fa}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {aca0136a-66fa-46ef-ae5d-3fc4100f2847}, !- Handle
  Node 655,                               !- Name
  {58328839-8066-4e1f-988f-370bf82024b1}, !- Inlet Port
  {5089f1d1-3abc-4a28-a6ba-44006b4e41c7}; !- Outlet Port

OS:Connection,
  {c6c396ba-99f9-47da-9c4d-841fd53ba5c4}, !- Handle
  {ed8ba1da-59e2-43da-997f-c5825731216d}, !- Name
  {b201bb74-7f49-4f6e-b32e-c0ce4682d7fa}, !- Source Object
  3,                                      !- Outlet Port
  {fd03ae51-2046-487c-a1ec-9a299f805590}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {58328839-8066-4e1f-988f-370bf82024b1}, !- Handle
  {2bb3ca71-458f-4b08-b61f-f89ef1924fce}, !- Name
  {fd03ae51-2046-487c-a1ec-9a299f805590}, !- Source Object
  6,                                      !- Outlet Port
  {aca0136a-66fa-46ef-ae5d-3fc4100f2847}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5089f1d1-3abc-4a28-a6ba-44006b4e41c7}, !- Handle
  {884269db-56f2-4ab4-961c-30d8f0de85f7}, !- Name
  {aca0136a-66fa-46ef-ae5d-3fc4100f2847}, !- Source Object
  3,                                      !- Outlet Port
  {4091f732-b47b-4cf5-bd97-0a5c3e6aa7c9}, !- Target Object
  98;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {25e77dcc-b560-4daa-86cd-b5b259c2cc75}, !- Handle
  ConfRoom_Basement_ZN ZN Reheat Coil Controller, !- Name
  {fd03ae51-2046-487c-a1ec-9a299f805590}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {b8190dc9-dce3-4e39-bc24-dc84ac53255c}, !- Handle
  ConfRoom_Basement_ZN ZN VAV Terminal,   !- Name
  {7cf9dcab-4665-4ba1-bf7e-2832f3cdb71a}, !- Availability Schedule Name
  {215832d5-5461-41f7-8c82-4e5466a36be7}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {fd03ae51-2046-487c-a1ec-9a299f805590}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {bf3ab515-4215-4654-8022-d886da82b22d}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  0,                                      !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {1b33775a-6535-4314-b77e-567e6c7f5b78}, !- Handle
  Node 656,                               !- Name
  {bf3ab515-4215-4654-8022-d886da82b22d}, !- Inlet Port
  {4a0f7a1e-cf12-4081-992b-3ee5fb9b9974}; !- Outlet Port

OS:Node,
  {63416556-8813-42a9-8f21-4fce11318ef9}, !- Handle
  Node 657,                               !- Name
  {efe8d888-625f-4331-9d82-ffd87b87ec50}, !- Inlet Port
  {9bb07d0b-d010-486b-980d-5a7394dc87f2}; !- Outlet Port

OS:Connection,
  {4a0f7a1e-cf12-4081-992b-3ee5fb9b9974}, !- Handle
  {cfd18ef4-70eb-491e-9d1e-d8b1b39d4fb3}, !- Name
  {1b33775a-6535-4314-b77e-567e6c7f5b78}, !- Source Object
  3,                                      !- Outlet Port
  {8d66944a-f460-4628-a96d-0c037040d09d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {efe8d888-625f-4331-9d82-ffd87b87ec50}, !- Handle
  {775ad725-906f-4be9-ba07-a1896f8e3143}, !- Name
  {cfb6e946-310b-4e42-83f5-c0e652203fbc}, !- Source Object
  3,                                      !- Outlet Port
  {63416556-8813-42a9-8f21-4fce11318ef9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9bb07d0b-d010-486b-980d-5a7394dc87f2}, !- Handle
  {80598760-4f1e-403f-8ba0-0fadab1b8d09}, !- Name
  {63416556-8813-42a9-8f21-4fce11318ef9}, !- Source Object
  3,                                      !- Outlet Port
  {d9804912-0419-4393-8405-6d6f1e26b3ff}, !- Target Object
  18;                                     !- Inlet Port

OS:Node,
  {f94daed3-1475-42f4-8eab-99f851a1fa27}, !- Handle
  Node 658,                               !- Name
  {4bbe34e1-c73f-4c4e-9c57-bf271db05cc5}, !- Inlet Port
  {215832d5-5461-41f7-8c82-4e5466a36be7}; !- Outlet Port

OS:Connection,
  {4bbe34e1-c73f-4c4e-9c57-bf271db05cc5}, !- Handle
  {95de3a05-d9ea-4bf9-9c4a-249eccd0ddc4}, !- Name
  {93002c92-7b41-4ecd-97ad-80767e85c102}, !- Source Object
  18,                                     !- Outlet Port
  {f94daed3-1475-42f4-8eab-99f851a1fa27}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {215832d5-5461-41f7-8c82-4e5466a36be7}, !- Handle
  {2161108f-306a-4693-80fe-69eb7f1f17c2}, !- Name
  {f94daed3-1475-42f4-8eab-99f851a1fa27}, !- Source Object
  3,                                      !- Outlet Port
  {b8190dc9-dce3-4e39-bc24-dc84ac53255c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {bf3ab515-4215-4654-8022-d886da82b22d}, !- Handle
  {4f8ce4dc-08ef-4d31-b312-b40a717906bd}, !- Name
  {b8190dc9-dce3-4e39-bc24-dc84ac53255c}, !- Source Object
  12,                                     !- Outlet Port
  {1b33775a-6535-4314-b77e-567e6c7f5b78}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {b5c4aa70-b1aa-4319-8803-8f6e0ef3a701}, !- Handle
  ActiveStorage_Basement_ZN ZN Reheat Coil, !- Name
  {7cf9dcab-4665-4ba1-bf7e-2832f3cdb71a}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {da946856-31ea-4b5f-9370-85f24ffc8be7}, !- Water Inlet Node Name
  {c713789a-c960-4457-b991-bcf3104192af}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6666666666667,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {04431f93-f4c6-4c94-968a-07b843fe0c6c}, !- Handle
  Node 659,                               !- Name
  {daabe53e-b857-4c66-bb31-60e9700cf21f}, !- Inlet Port
  {da946856-31ea-4b5f-9370-85f24ffc8be7}; !- Outlet Port

OS:Connection,
  {daabe53e-b857-4c66-bb31-60e9700cf21f}, !- Handle
  {4c9e9f92-24b8-4d74-bce6-ff8c6821eddc}, !- Name
  {5b944b51-55d6-4fd5-977f-971974abc109}, !- Source Object
  99,                                     !- Outlet Port
  {04431f93-f4c6-4c94-968a-07b843fe0c6c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {437a069d-c2a5-4acc-a843-9e83cfdc71b2}, !- Handle
  Node 660,                               !- Name
  {c713789a-c960-4457-b991-bcf3104192af}, !- Inlet Port
  {9b93e70c-f7ba-40fa-b0d6-c5f9954970f0}; !- Outlet Port

OS:Connection,
  {da946856-31ea-4b5f-9370-85f24ffc8be7}, !- Handle
  {5a76e1a2-813e-4c71-84ca-708916d342b1}, !- Name
  {04431f93-f4c6-4c94-968a-07b843fe0c6c}, !- Source Object
  3,                                      !- Outlet Port
  {b5c4aa70-b1aa-4319-8803-8f6e0ef3a701}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {c713789a-c960-4457-b991-bcf3104192af}, !- Handle
  {8026d4af-8262-4e83-b50b-5d7e9fb78e52}, !- Name
  {b5c4aa70-b1aa-4319-8803-8f6e0ef3a701}, !- Source Object
  6,                                      !- Outlet Port
  {437a069d-c2a5-4acc-a843-9e83cfdc71b2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9b93e70c-f7ba-40fa-b0d6-c5f9954970f0}, !- Handle
  {63fb5321-89ae-4a92-9013-c4b3eb83a752}, !- Name
  {437a069d-c2a5-4acc-a843-9e83cfdc71b2}, !- Source Object
  3,                                      !- Outlet Port
  {4091f732-b47b-4cf5-bd97-0a5c3e6aa7c9}, !- Target Object
  99;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {bab961a1-16a7-4b00-b352-ee245d7e4412}, !- Handle
  ActiveStorage_Basement_ZN ZN Reheat Coil Controller, !- Name
  {b5c4aa70-b1aa-4319-8803-8f6e0ef3a701}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {a00b374a-c5ec-46d3-ac55-5fe651074a67}, !- Handle
  ActiveStorage_Basement_ZN ZN VAV Terminal, !- Name
  {7cf9dcab-4665-4ba1-bf7e-2832f3cdb71a}, !- Availability Schedule Name
  {649180c0-1d6e-49c7-a840-15bfa49a731b}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {b5c4aa70-b1aa-4319-8803-8f6e0ef3a701}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {5370b636-61d1-4bba-9f87-138541db3d69}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  0,                                      !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {ee271c60-14b9-4204-9f94-83e683aae987}, !- Handle
  Node 661,                               !- Name
  {5370b636-61d1-4bba-9f87-138541db3d69}, !- Inlet Port
  {a845a454-1e4b-4ca4-8681-f74ee1dc8d3f}; !- Outlet Port

OS:Node,
  {8b87bea8-8f46-434d-b247-2d8bb24c71b3}, !- Handle
  Node 662,                               !- Name
  {f6645f12-e413-4fa3-97e4-fe1c43af1424}, !- Inlet Port
  {7c7d1846-3bc5-444c-ae55-8da804a4ddb1}; !- Outlet Port

OS:Connection,
  {a845a454-1e4b-4ca4-8681-f74ee1dc8d3f}, !- Handle
  {c53e845d-2fe6-4718-91af-211ed9c60e0b}, !- Name
  {ee271c60-14b9-4204-9f94-83e683aae987}, !- Source Object
  3,                                      !- Outlet Port
  {a96cb404-6b50-489e-9639-f6fb29b36c55}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f6645f12-e413-4fa3-97e4-fe1c43af1424}, !- Handle
  {6c709969-2c6a-4266-be1c-0024da3226df}, !- Name
  {76f9b2d0-fded-4297-a1fc-7ee3afa6ea93}, !- Source Object
  3,                                      !- Outlet Port
  {8b87bea8-8f46-434d-b247-2d8bb24c71b3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7c7d1846-3bc5-444c-ae55-8da804a4ddb1}, !- Handle
  {5a0b78e7-a50c-46c8-9750-d166cd1adfa0}, !- Name
  {8b87bea8-8f46-434d-b247-2d8bb24c71b3}, !- Source Object
  3,                                      !- Outlet Port
  {d9804912-0419-4393-8405-6d6f1e26b3ff}, !- Target Object
  19;                                     !- Inlet Port

OS:Node,
  {aa427eab-d422-4ec0-a68e-387dbb214220}, !- Handle
  Node 663,                               !- Name
  {0bcba085-1688-4cc0-83ef-da59cb579d16}, !- Inlet Port
  {649180c0-1d6e-49c7-a840-15bfa49a731b}; !- Outlet Port

OS:Connection,
  {0bcba085-1688-4cc0-83ef-da59cb579d16}, !- Handle
  {bd572112-21e8-452f-b94b-3b49fc92711f}, !- Name
  {93002c92-7b41-4ecd-97ad-80767e85c102}, !- Source Object
  19,                                     !- Outlet Port
  {aa427eab-d422-4ec0-a68e-387dbb214220}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {649180c0-1d6e-49c7-a840-15bfa49a731b}, !- Handle
  {3ab4405a-7b6d-4e83-88f2-fbd07de32601}, !- Name
  {aa427eab-d422-4ec0-a68e-387dbb214220}, !- Source Object
  3,                                      !- Outlet Port
  {a00b374a-c5ec-46d3-ac55-5fe651074a67}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5370b636-61d1-4bba-9f87-138541db3d69}, !- Handle
  {80d6792b-4f4b-423c-a874-5cd9aa582048}, !- Name
  {a00b374a-c5ec-46d3-ac55-5fe651074a67}, !- Source Object
  12,                                     !- Outlet Port
  {ee271c60-14b9-4204-9f94-83e683aae987}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {15d5c851-cbd8-4e3b-9ca4-c8515b57d01f}, !- Handle
  Classroom_Basement_ZN ZN Reheat Coil,   !- Name
  {7cf9dcab-4665-4ba1-bf7e-2832f3cdb71a}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {8fee36b8-10ef-4976-8b8f-c77a6156ad0d}, !- Water Inlet Node Name
  {21b9cf5a-12b4-47c7-ad08-40883d9b2f13}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6666666666667,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {fe038898-d6c5-40b4-b8c3-f080df5e1947}, !- Handle
  Node 664,                               !- Name
  {1ea7ab2b-ff71-48f5-912c-f40a5cd953e4}, !- Inlet Port
  {8fee36b8-10ef-4976-8b8f-c77a6156ad0d}; !- Outlet Port

OS:Connection,
  {1ea7ab2b-ff71-48f5-912c-f40a5cd953e4}, !- Handle
  {b9eef02c-8183-409b-97ab-34b249ebdf19}, !- Name
  {5b944b51-55d6-4fd5-977f-971974abc109}, !- Source Object
  100,                                    !- Outlet Port
  {fe038898-d6c5-40b4-b8c3-f080df5e1947}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2c60087d-59c4-43a1-a5df-1fe7c3f6fd95}, !- Handle
  Node 665,                               !- Name
  {21b9cf5a-12b4-47c7-ad08-40883d9b2f13}, !- Inlet Port
  {6e91b260-a91b-4e7f-bab0-3e138e6db157}; !- Outlet Port

OS:Connection,
  {8fee36b8-10ef-4976-8b8f-c77a6156ad0d}, !- Handle
  {c144f6cf-f379-498f-86e6-b8cb25dcd573}, !- Name
  {fe038898-d6c5-40b4-b8c3-f080df5e1947}, !- Source Object
  3,                                      !- Outlet Port
  {15d5c851-cbd8-4e3b-9ca4-c8515b57d01f}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {21b9cf5a-12b4-47c7-ad08-40883d9b2f13}, !- Handle
  {a635a048-579c-46e7-a576-2e0ff6d41611}, !- Name
  {15d5c851-cbd8-4e3b-9ca4-c8515b57d01f}, !- Source Object
  6,                                      !- Outlet Port
  {2c60087d-59c4-43a1-a5df-1fe7c3f6fd95}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6e91b260-a91b-4e7f-bab0-3e138e6db157}, !- Handle
  {d3a51a07-0c22-416d-b314-233d03b07bcf}, !- Name
  {2c60087d-59c4-43a1-a5df-1fe7c3f6fd95}, !- Source Object
  3,                                      !- Outlet Port
  {4091f732-b47b-4cf5-bd97-0a5c3e6aa7c9}, !- Target Object
  100;                                    !- Inlet Port

OS:Controller:WaterCoil,
  {6b9a4727-b1e7-4ca7-be60-0e5d2d81e3d7}, !- Handle
  Classroom_Basement_ZN ZN Reheat Coil Controller, !- Name
  {15d5c851-cbd8-4e3b-9ca4-c8515b57d01f}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {41d9f043-406e-4add-8eaa-ea9749aac1f6}, !- Handle
  Classroom_Basement_ZN ZN VAV Terminal,  !- Name
  {7cf9dcab-4665-4ba1-bf7e-2832f3cdb71a}, !- Availability Schedule Name
  {aade9709-5d24-4437-bad9-1d9829843ca4}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {15d5c851-cbd8-4e3b-9ca4-c8515b57d01f}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {f0d129e3-b8ce-4874-b3a0-c718b813390a}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  0,                                      !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {9018ef49-e5d6-4d25-af94-32a2d59be9a4}, !- Handle
  Node 666,                               !- Name
  {f0d129e3-b8ce-4874-b3a0-c718b813390a}, !- Inlet Port
  {2aaaaa46-dc57-4a78-8484-0d184ef1df7d}; !- Outlet Port

OS:Node,
  {deea4738-45ed-493a-a0d0-33a1d806f034}, !- Handle
  Node 667,                               !- Name
  {946df1a5-d31a-41a9-81e0-9306677bba8e}, !- Inlet Port
  {a682d610-a923-4495-bc63-44f8f4c80ce9}; !- Outlet Port

OS:Connection,
  {2aaaaa46-dc57-4a78-8484-0d184ef1df7d}, !- Handle
  {865e1fca-e557-4952-a173-f9770e1d4b0b}, !- Name
  {9018ef49-e5d6-4d25-af94-32a2d59be9a4}, !- Source Object
  3,                                      !- Outlet Port
  {ae3b36af-52bb-43b7-9cc4-9dd461e7afdb}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {946df1a5-d31a-41a9-81e0-9306677bba8e}, !- Handle
  {c33a5272-4ae4-4458-af52-38ad5b49d6b6}, !- Name
  {aa8cf25a-4023-4dca-9157-ca21babe5385}, !- Source Object
  3,                                      !- Outlet Port
  {deea4738-45ed-493a-a0d0-33a1d806f034}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a682d610-a923-4495-bc63-44f8f4c80ce9}, !- Handle
  {30072bb4-ca6b-403a-a73b-d6b51942d269}, !- Name
  {deea4738-45ed-493a-a0d0-33a1d806f034}, !- Source Object
  3,                                      !- Outlet Port
  {d9804912-0419-4393-8405-6d6f1e26b3ff}, !- Target Object
  20;                                     !- Inlet Port

OS:Node,
  {eced1b45-b34c-44bf-8c5d-49fc88435372}, !- Handle
  Node 668,                               !- Name
  {3e05d52f-a351-417a-88d3-fecdcbc7c3fe}, !- Inlet Port
  {aade9709-5d24-4437-bad9-1d9829843ca4}; !- Outlet Port

OS:Connection,
  {3e05d52f-a351-417a-88d3-fecdcbc7c3fe}, !- Handle
  {53648d5e-4204-4349-a2e3-30e0fe4cb8bc}, !- Name
  {93002c92-7b41-4ecd-97ad-80767e85c102}, !- Source Object
  20,                                     !- Outlet Port
  {eced1b45-b34c-44bf-8c5d-49fc88435372}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aade9709-5d24-4437-bad9-1d9829843ca4}, !- Handle
  {162bee1c-ca4e-4a7c-ac86-d956c38bd2f7}, !- Name
  {eced1b45-b34c-44bf-8c5d-49fc88435372}, !- Source Object
  3,                                      !- Outlet Port
  {41d9f043-406e-4add-8eaa-ea9749aac1f6}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f0d129e3-b8ce-4874-b3a0-c718b813390a}, !- Handle
  {6146a286-74ee-4635-8794-052ccd1623db}, !- Name
  {41d9f043-406e-4add-8eaa-ea9749aac1f6}, !- Source Object
  12,                                     !- Outlet Port
  {9018ef49-e5d6-4d25-af94-32a2d59be9a4}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {85e0ef8f-82ad-4335-a299-6e100633d675}, !- Handle
  Workshop_Basement_ZN ZN Reheat Coil,    !- Name
  {7cf9dcab-4665-4ba1-bf7e-2832f3cdb71a}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {e60f8790-5b34-4a60-bdaa-521fe8628126}, !- Water Inlet Node Name
  {0f98b687-bf0a-4eff-bdbe-3fed1f195a4a}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6666666666667,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {97b411df-95ac-43bc-a0f3-b614fbb34464}, !- Handle
  Node 669,                               !- Name
  {c742b6ee-b2dc-4ab9-8524-c3dead2434de}, !- Inlet Port
  {e60f8790-5b34-4a60-bdaa-521fe8628126}; !- Outlet Port

OS:Connection,
  {c742b6ee-b2dc-4ab9-8524-c3dead2434de}, !- Handle
  {b658417f-35de-4d96-bac8-74fcd9694094}, !- Name
  {5b944b51-55d6-4fd5-977f-971974abc109}, !- Source Object
  101,                                    !- Outlet Port
  {97b411df-95ac-43bc-a0f3-b614fbb34464}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {666ab122-d4f5-4de7-8531-0d05216cdced}, !- Handle
  Node 670,                               !- Name
  {0f98b687-bf0a-4eff-bdbe-3fed1f195a4a}, !- Inlet Port
  {69cc6028-29e0-445a-b37a-0e8497ea6dfe}; !- Outlet Port

OS:Connection,
  {e60f8790-5b34-4a60-bdaa-521fe8628126}, !- Handle
  {1775b6f6-9048-4d18-b3f6-6908f803b5e6}, !- Name
  {97b411df-95ac-43bc-a0f3-b614fbb34464}, !- Source Object
  3,                                      !- Outlet Port
  {85e0ef8f-82ad-4335-a299-6e100633d675}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {0f98b687-bf0a-4eff-bdbe-3fed1f195a4a}, !- Handle
  {2a400f1d-8413-4a2d-a7ff-4b289ae331d9}, !- Name
  {85e0ef8f-82ad-4335-a299-6e100633d675}, !- Source Object
  6,                                      !- Outlet Port
  {666ab122-d4f5-4de7-8531-0d05216cdced}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {69cc6028-29e0-445a-b37a-0e8497ea6dfe}, !- Handle
  {0d2da152-5462-4af1-a6b6-d572b8c9b6df}, !- Name
  {666ab122-d4f5-4de7-8531-0d05216cdced}, !- Source Object
  3,                                      !- Outlet Port
  {4091f732-b47b-4cf5-bd97-0a5c3e6aa7c9}, !- Target Object
  101;                                    !- Inlet Port

OS:Controller:WaterCoil,
  {f48622fb-db97-4e11-9e51-8832ee0c805d}, !- Handle
  Workshop_Basement_ZN ZN Reheat Coil Controller, !- Name
  {85e0ef8f-82ad-4335-a299-6e100633d675}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {f43a8102-3fff-4907-b035-98cb0fdae626}, !- Handle
  Workshop_Basement_ZN ZN VAV Terminal,   !- Name
  {7cf9dcab-4665-4ba1-bf7e-2832f3cdb71a}, !- Availability Schedule Name
  {9a943e00-a8f6-43cd-95c6-0e22e5c3e414}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {85e0ef8f-82ad-4335-a299-6e100633d675}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {8a64fe3f-0f0a-4dd5-9f65-072809f9ade6}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  0,                                      !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {d9861b8f-74f2-4fb4-88bc-c04147e20fad}, !- Handle
  Node 671,                               !- Name
  {8a64fe3f-0f0a-4dd5-9f65-072809f9ade6}, !- Inlet Port
  {71eafaf7-e980-4288-ac73-54505595c35c}; !- Outlet Port

OS:Node,
  {7f4ac6ee-99bf-429f-ad97-8f67779b99b0}, !- Handle
  Node 672,                               !- Name
  {87c367a1-3dc5-4d25-93fa-88699f00eb7b}, !- Inlet Port
  {39804101-8623-4686-9eda-c63c0c31366c}; !- Outlet Port

OS:Connection,
  {71eafaf7-e980-4288-ac73-54505595c35c}, !- Handle
  {6bdf3b46-4d67-4736-807d-ceaf6df0d84b}, !- Name
  {d9861b8f-74f2-4fb4-88bc-c04147e20fad}, !- Source Object
  3,                                      !- Outlet Port
  {e8f1625a-cea2-4170-8bc1-c41155968822}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {87c367a1-3dc5-4d25-93fa-88699f00eb7b}, !- Handle
  {3c589a4f-3b24-44d7-b40d-869ba508daf7}, !- Name
  {d1ea99ad-9078-458f-a8b8-afdeeb68f8a3}, !- Source Object
  3,                                      !- Outlet Port
  {7f4ac6ee-99bf-429f-ad97-8f67779b99b0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {39804101-8623-4686-9eda-c63c0c31366c}, !- Handle
  {b286d7d1-fa24-4638-9f5d-07c3ade62ada}, !- Name
  {7f4ac6ee-99bf-429f-ad97-8f67779b99b0}, !- Source Object
  3,                                      !- Outlet Port
  {d9804912-0419-4393-8405-6d6f1e26b3ff}, !- Target Object
  21;                                     !- Inlet Port

OS:Node,
  {ff02f2e7-03c9-4237-acf9-028a079827f4}, !- Handle
  Node 673,                               !- Name
  {934e34b6-2fb5-41ef-a478-d5bfedbcf2b0}, !- Inlet Port
  {9a943e00-a8f6-43cd-95c6-0e22e5c3e414}; !- Outlet Port

OS:Connection,
  {934e34b6-2fb5-41ef-a478-d5bfedbcf2b0}, !- Handle
  {645bd599-5cf7-4c84-9b35-f6fd90979800}, !- Name
  {93002c92-7b41-4ecd-97ad-80767e85c102}, !- Source Object
  21,                                     !- Outlet Port
  {ff02f2e7-03c9-4237-acf9-028a079827f4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9a943e00-a8f6-43cd-95c6-0e22e5c3e414}, !- Handle
  {0d36a20b-2a57-4d7d-b873-8095e390228b}, !- Name
  {ff02f2e7-03c9-4237-acf9-028a079827f4}, !- Source Object
  3,                                      !- Outlet Port
  {f43a8102-3fff-4907-b035-98cb0fdae626}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8a64fe3f-0f0a-4dd5-9f65-072809f9ade6}, !- Handle
  {b07b51c1-210c-4585-b771-883b15649882}, !- Name
  {f43a8102-3fff-4907-b035-98cb0fdae626}, !- Source Object
  12,                                     !- Outlet Port
  {d9861b8f-74f2-4fb4-88bc-c04147e20fad}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {87b953d4-c488-4ee3-b615-77bad2eea7aa}, !- Handle
  FoodPrep_Basement_ZN ZN Reheat Coil,    !- Name
  {7cf9dcab-4665-4ba1-bf7e-2832f3cdb71a}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {fc6d5834-c6b3-483b-9994-8931e3b03e76}, !- Water Inlet Node Name
  {ccc945ec-6f0f-4fab-b62a-84e2606f59b5}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6666666666667,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {2e4f6a0f-5f24-49b2-9765-6d2e3cd117fa}, !- Handle
  Node 674,                               !- Name
  {5d79cd89-0939-492f-a078-27385de2232e}, !- Inlet Port
  {fc6d5834-c6b3-483b-9994-8931e3b03e76}; !- Outlet Port

OS:Connection,
  {5d79cd89-0939-492f-a078-27385de2232e}, !- Handle
  {3b14e5e2-b066-4269-ba0c-18363354383f}, !- Name
  {5b944b51-55d6-4fd5-977f-971974abc109}, !- Source Object
  102,                                    !- Outlet Port
  {2e4f6a0f-5f24-49b2-9765-6d2e3cd117fa}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {be6bdf19-1bb2-450a-84f0-bfc3b636db22}, !- Handle
  Node 675,                               !- Name
  {ccc945ec-6f0f-4fab-b62a-84e2606f59b5}, !- Inlet Port
  {545e3a70-24a9-4a95-b898-78885b53b15c}; !- Outlet Port

OS:Connection,
  {fc6d5834-c6b3-483b-9994-8931e3b03e76}, !- Handle
  {998b2f25-1a73-40fa-a98c-420902a78342}, !- Name
  {2e4f6a0f-5f24-49b2-9765-6d2e3cd117fa}, !- Source Object
  3,                                      !- Outlet Port
  {87b953d4-c488-4ee3-b615-77bad2eea7aa}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {ccc945ec-6f0f-4fab-b62a-84e2606f59b5}, !- Handle
  {281ab63b-fe8e-449a-9022-05bcd5100df9}, !- Name
  {87b953d4-c488-4ee3-b615-77bad2eea7aa}, !- Source Object
  6,                                      !- Outlet Port
  {be6bdf19-1bb2-450a-84f0-bfc3b636db22}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {545e3a70-24a9-4a95-b898-78885b53b15c}, !- Handle
  {45881cf4-d113-4dd0-87f5-3b208791d99e}, !- Name
  {be6bdf19-1bb2-450a-84f0-bfc3b636db22}, !- Source Object
  3,                                      !- Outlet Port
  {4091f732-b47b-4cf5-bd97-0a5c3e6aa7c9}, !- Target Object
  102;                                    !- Inlet Port

OS:Controller:WaterCoil,
  {2454fef5-44e2-4ab0-b3ad-7f8661ea4976}, !- Handle
  FoodPrep_Basement_ZN ZN Reheat Coil Controller, !- Name
  {87b953d4-c488-4ee3-b615-77bad2eea7aa}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {0c8c8273-503c-4372-aa90-e466a191ae36}, !- Handle
  FoodPrep_Basement_ZN ZN VAV Terminal,   !- Name
  {7cf9dcab-4665-4ba1-bf7e-2832f3cdb71a}, !- Availability Schedule Name
  {78223fd4-e145-404e-b504-598c6585e869}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {87b953d4-c488-4ee3-b615-77bad2eea7aa}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {18f00714-2f28-4059-9fa0-5e6a617eabec}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  0,                                      !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {a9edd735-d982-4572-a5e0-88aa7d4790b6}, !- Handle
  Node 676,                               !- Name
  {18f00714-2f28-4059-9fa0-5e6a617eabec}, !- Inlet Port
  {e1b44f11-1934-45bc-9589-751e9aefb1c3}; !- Outlet Port

OS:Node,
  {f60ad68f-0fa2-4d8d-964f-fc95036ea48f}, !- Handle
  Node 677,                               !- Name
  {b85fc623-10d5-4ae5-b065-ec6d7719e2ad}, !- Inlet Port
  {2822cdaa-b1f9-47ee-92c9-869ced4b140a}; !- Outlet Port

OS:Connection,
  {e1b44f11-1934-45bc-9589-751e9aefb1c3}, !- Handle
  {674e634f-b45e-4c94-90f8-524e7d1f9308}, !- Name
  {a9edd735-d982-4572-a5e0-88aa7d4790b6}, !- Source Object
  3,                                      !- Outlet Port
  {9d12719c-9778-4054-a970-484d63e34276}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b85fc623-10d5-4ae5-b065-ec6d7719e2ad}, !- Handle
  {0228508b-a847-4e45-b420-9c49bfce5713}, !- Name
  {e33be870-67ec-4920-a131-7c0b8d54bf30}, !- Source Object
  3,                                      !- Outlet Port
  {f60ad68f-0fa2-4d8d-964f-fc95036ea48f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2822cdaa-b1f9-47ee-92c9-869ced4b140a}, !- Handle
  {ef2ce37e-671d-418d-a4f6-f4e866452f7a}, !- Name
  {f60ad68f-0fa2-4d8d-964f-fc95036ea48f}, !- Source Object
  3,                                      !- Outlet Port
  {d9804912-0419-4393-8405-6d6f1e26b3ff}, !- Target Object
  22;                                     !- Inlet Port

OS:Node,
  {6c59fe84-20d4-4c8f-b0b1-d9ea030d2bab}, !- Handle
  Node 678,                               !- Name
  {628492dc-8c3d-4a01-abc8-03423ac8331e}, !- Inlet Port
  {78223fd4-e145-404e-b504-598c6585e869}; !- Outlet Port

OS:Connection,
  {628492dc-8c3d-4a01-abc8-03423ac8331e}, !- Handle
  {674a6fd7-f46f-48c3-9a55-2910bca2a54c}, !- Name
  {93002c92-7b41-4ecd-97ad-80767e85c102}, !- Source Object
  22,                                     !- Outlet Port
  {6c59fe84-20d4-4c8f-b0b1-d9ea030d2bab}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {78223fd4-e145-404e-b504-598c6585e869}, !- Handle
  {d9e7f9f6-e25d-41f9-9025-173bf61b8c5d}, !- Name
  {6c59fe84-20d4-4c8f-b0b1-d9ea030d2bab}, !- Source Object
  3,                                      !- Outlet Port
  {0c8c8273-503c-4372-aa90-e466a191ae36}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {18f00714-2f28-4059-9fa0-5e6a617eabec}, !- Handle
  {1dc24d1a-8327-47b4-b384-1405b22547a5}, !- Name
  {0c8c8273-503c-4372-aa90-e466a191ae36}, !- Source Object
  12,                                     !- Outlet Port
  {a9edd735-d982-4572-a5e0-88aa7d4790b6}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {0062c665-1f09-4178-9cc3-e8d3ca81aa9f}, !- Handle
  Locker_Basement_ZN ZN Reheat Coil,      !- Name
  {7cf9dcab-4665-4ba1-bf7e-2832f3cdb71a}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {752c88a7-abdd-4eec-aade-bd107ca7c030}, !- Water Inlet Node Name
  {f820da36-2173-4180-a453-27e0a4b3a147}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6666666666667,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {5ef3320a-6f51-438e-9e46-c670893d80e8}, !- Handle
  Node 679,                               !- Name
  {4487a996-4cb4-47e3-8d6e-764bd89a5345}, !- Inlet Port
  {752c88a7-abdd-4eec-aade-bd107ca7c030}; !- Outlet Port

OS:Connection,
  {4487a996-4cb4-47e3-8d6e-764bd89a5345}, !- Handle
  {a82666bb-a7d7-4a75-9806-910c4b6ac140}, !- Name
  {5b944b51-55d6-4fd5-977f-971974abc109}, !- Source Object
  103,                                    !- Outlet Port
  {5ef3320a-6f51-438e-9e46-c670893d80e8}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2a243b05-f24f-4f5d-bbdd-82e35a8073a2}, !- Handle
  Node 680,                               !- Name
  {f820da36-2173-4180-a453-27e0a4b3a147}, !- Inlet Port
  {4c48eb74-6c93-453f-bb3b-c36ea5b7f57a}; !- Outlet Port

OS:Connection,
  {752c88a7-abdd-4eec-aade-bd107ca7c030}, !- Handle
  {5dcb5911-d6b7-4d05-ad08-38b317fe0ef4}, !- Name
  {5ef3320a-6f51-438e-9e46-c670893d80e8}, !- Source Object
  3,                                      !- Outlet Port
  {0062c665-1f09-4178-9cc3-e8d3ca81aa9f}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {f820da36-2173-4180-a453-27e0a4b3a147}, !- Handle
  {a7b9d1d3-c966-4922-a445-89f4ed854ddb}, !- Name
  {0062c665-1f09-4178-9cc3-e8d3ca81aa9f}, !- Source Object
  6,                                      !- Outlet Port
  {2a243b05-f24f-4f5d-bbdd-82e35a8073a2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4c48eb74-6c93-453f-bb3b-c36ea5b7f57a}, !- Handle
  {a05412b1-cc40-4822-b0ba-c504d059df4c}, !- Name
  {2a243b05-f24f-4f5d-bbdd-82e35a8073a2}, !- Source Object
  3,                                      !- Outlet Port
  {4091f732-b47b-4cf5-bd97-0a5c3e6aa7c9}, !- Target Object
  103;                                    !- Inlet Port

OS:Controller:WaterCoil,
  {f320ce74-4669-47b7-bfd8-279c4738cbf1}, !- Handle
  Locker_Basement_ZN ZN Reheat Coil Controller, !- Name
  {0062c665-1f09-4178-9cc3-e8d3ca81aa9f}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {e6012879-a09c-4de4-bb8e-27eebaadbfb6}, !- Handle
  Locker_Basement_ZN ZN VAV Terminal,     !- Name
  {7cf9dcab-4665-4ba1-bf7e-2832f3cdb71a}, !- Availability Schedule Name
  {6cb1d7ab-1944-4148-8fa6-2040a278e74e}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {0062c665-1f09-4178-9cc3-e8d3ca81aa9f}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {56dabddd-262b-450b-bd54-643aea5fab54}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  0,                                      !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {40dcfa7d-76ac-4c76-964c-7e8e26a14eb8}, !- Handle
  Node 681,                               !- Name
  {56dabddd-262b-450b-bd54-643aea5fab54}, !- Inlet Port
  {93fd17b2-5573-4ab1-be3b-e108eb42963f}; !- Outlet Port

OS:Node,
  {d582a134-5243-4344-bade-1c820ad64800}, !- Handle
  Node 682,                               !- Name
  {672d25cf-023a-46d6-8b02-0c2341c823a2}, !- Inlet Port
  {10d3ee7b-b2d9-4954-83c7-f3bcf36602d8}; !- Outlet Port

OS:Connection,
  {93fd17b2-5573-4ab1-be3b-e108eb42963f}, !- Handle
  {ee3f410f-8be2-4572-a292-1ad64ad066e9}, !- Name
  {40dcfa7d-76ac-4c76-964c-7e8e26a14eb8}, !- Source Object
  3,                                      !- Outlet Port
  {23157239-2040-4ebb-b647-8497baaa831c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {672d25cf-023a-46d6-8b02-0c2341c823a2}, !- Handle
  {98d8be37-08cf-4f73-aada-a1402e559a9b}, !- Name
  {d1691eab-81ae-4af8-bfac-e237036ebba7}, !- Source Object
  3,                                      !- Outlet Port
  {d582a134-5243-4344-bade-1c820ad64800}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {10d3ee7b-b2d9-4954-83c7-f3bcf36602d8}, !- Handle
  {9e66d5ad-64fa-4558-95e3-006d55763700}, !- Name
  {d582a134-5243-4344-bade-1c820ad64800}, !- Source Object
  3,                                      !- Outlet Port
  {d9804912-0419-4393-8405-6d6f1e26b3ff}, !- Target Object
  23;                                     !- Inlet Port

OS:Node,
  {ffcb4226-bf2a-45dd-a287-452fc501b7cb}, !- Handle
  Node 683,                               !- Name
  {5952368d-c514-44f6-bb26-8c799d2404ec}, !- Inlet Port
  {6cb1d7ab-1944-4148-8fa6-2040a278e74e}; !- Outlet Port

OS:Connection,
  {5952368d-c514-44f6-bb26-8c799d2404ec}, !- Handle
  {39e4aab9-c074-4f61-9bd7-893b45adcbdd}, !- Name
  {93002c92-7b41-4ecd-97ad-80767e85c102}, !- Source Object
  23,                                     !- Outlet Port
  {ffcb4226-bf2a-45dd-a287-452fc501b7cb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6cb1d7ab-1944-4148-8fa6-2040a278e74e}, !- Handle
  {79eb8a8e-ce54-4321-adf6-13c1c7bdb534}, !- Name
  {ffcb4226-bf2a-45dd-a287-452fc501b7cb}, !- Source Object
  3,                                      !- Outlet Port
  {e6012879-a09c-4de4-bb8e-27eebaadbfb6}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {56dabddd-262b-450b-bd54-643aea5fab54}, !- Handle
  {4c46ba20-1ed2-4bf1-8965-3e4bf1c6c253}, !- Name
  {e6012879-a09c-4de4-bb8e-27eebaadbfb6}, !- Source Object
  12,                                     !- Outlet Port
  {40dcfa7d-76ac-4c76-964c-7e8e26a14eb8}, !- Target Object
  2;                                      !- Inlet Port

OS:PlantLoop,
  {42ccdd05-74a4-48c2-99d0-b5a469f1dba3}, !- Handle
  Heat Pump Loop,                         !- Name
  Water,                                  !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {b4220617-c260-461e-b91f-83bef7afa0a5}, !- Loop Temperature Setpoint Node Name
  80,                                     !- Maximum Loop Temperature {C}
  5,                                      !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {6c04ce1a-4363-47fe-9956-d89ddd9d970c}, !- Plant Side Inlet Node Name
  {75092817-3572-4e74-a88d-4c1b30fd386e}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {b71439e9-6d80-4b8b-8249-0f47584e0178}, !- Demand Side Inlet Node Name
  {f0de5776-af9f-473e-82b7-2a4264d6914e}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {a0401f44-0a5e-43f1-b86a-9855bfd78ea4}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {5387ed0b-efe8-473a-90d0-fc5118add7d6}, !- Demand Mixer Name
  {f090513c-b30d-4275-8fdd-6c298b46bf5c}, !- Demand Splitter Name
  {5c6d923a-c496-4868-934a-6f780a959ed0}, !- Supply Mixer Name
  {b94430f7-bd7d-46f8-b1db-c07e25e05dba}; !- Supply Splitter Name

OS:Node,
  {48855b12-40bd-4a73-970a-4df5b7836b50}, !- Handle
  Node 684,                               !- Name
  {6c04ce1a-4363-47fe-9956-d89ddd9d970c}, !- Inlet Port
  {a8d5ec06-294a-4a81-9cfe-76f09e6a9dfd}; !- Outlet Port

OS:Node,
  {b4220617-c260-461e-b91f-83bef7afa0a5}, !- Handle
  Node 685,                               !- Name
  {b115ee9e-3b8a-444d-838b-9591d45c7a4f}, !- Inlet Port
  {75092817-3572-4e74-a88d-4c1b30fd386e}; !- Outlet Port

OS:Node,
  {9407d556-4560-479f-bea6-72367e799034}, !- Handle
  Node 686,                               !- Name
  {424bbb37-ab05-4363-b031-8d4c00c065f6}, !- Inlet Port
  {803f5680-d102-45b5-88dd-81804ba46581}; !- Outlet Port

OS:Connector:Mixer,
  {5c6d923a-c496-4868-934a-6f780a959ed0}, !- Handle
  Connector Mixer 7,                      !- Name
  {5e98b51a-dcec-4a28-9405-176226b96cbb}, !- Outlet Branch Name
  {cb19cc47-2214-4713-913e-f336d459704c}, !- Inlet Branch Name 1
  {b9ccd2cd-5747-4ff5-8a6c-5bbdcb46661c}, !- Inlet Branch Name 2
  {a5f2ed11-d8a8-4827-ae44-8ebd8e5e6ec7}, !- Inlet Branch Name 3
  {7fa0c328-8b4c-4acc-9900-a12822e1a3c4}; !- Inlet Branch Name 4

OS:Connector:Splitter,
  {b94430f7-bd7d-46f8-b1db-c07e25e05dba}, !- Handle
  Connector Splitter 7,                   !- Name
  {df4785a6-2391-49ea-a696-c5e714fb5f66}, !- Inlet Branch Name
  {424bbb37-ab05-4363-b031-8d4c00c065f6}, !- Outlet Branch Name 1
  {68ae70dc-7771-4c2d-bd11-8c7c54b8beae}, !- Outlet Branch Name 2
  {318a7151-6a44-4930-86ab-b5b86a70f792}, !- Outlet Branch Name 3
  {f49cdc07-44e3-407b-81ab-90c099890aa7}; !- Outlet Branch Name 4

OS:Connection,
  {6c04ce1a-4363-47fe-9956-d89ddd9d970c}, !- Handle
  {8d753a94-44b3-46d0-a3d2-b054aac6e0a1}, !- Name
  {42ccdd05-74a4-48c2-99d0-b5a469f1dba3}, !- Source Object
  14,                                     !- Outlet Port
  {48855b12-40bd-4a73-970a-4df5b7836b50}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {424bbb37-ab05-4363-b031-8d4c00c065f6}, !- Handle
  {1482793b-cae8-435e-a16e-b24010395330}, !- Name
  {b94430f7-bd7d-46f8-b1db-c07e25e05dba}, !- Source Object
  3,                                      !- Outlet Port
  {9407d556-4560-479f-bea6-72367e799034}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {75092817-3572-4e74-a88d-4c1b30fd386e}, !- Handle
  {7b430070-a220-4292-9b01-ffcf181aa72b}, !- Name
  {b4220617-c260-461e-b91f-83bef7afa0a5}, !- Source Object
  3,                                      !- Outlet Port
  {42ccdd05-74a4-48c2-99d0-b5a469f1dba3}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {ba6a61eb-3c58-4a32-8f0c-25eef9d7a059}, !- Handle
  Node 687,                               !- Name
  {b71439e9-6d80-4b8b-8249-0f47584e0178}, !- Inlet Port
  {764e5b68-9fee-481f-b2b4-cd6b0a3a71c6}; !- Outlet Port

OS:Node,
  {3faa6ee3-6926-42bb-a412-12fd701715c2}, !- Handle
  Node 688,                               !- Name
  {11bf1840-bcaf-411b-b7b7-616823281edf}, !- Inlet Port
  {f0de5776-af9f-473e-82b7-2a4264d6914e}; !- Outlet Port

OS:Node,
  {9d27dfff-a0ad-426d-83f8-8ffbf1373a11}, !- Handle
  Node 689,                               !- Name
  {c6472db2-8ede-4b59-84cf-322bdf61f106}, !- Inlet Port
  {5fa19d16-bd9b-48b2-878d-4737d41f2b14}; !- Outlet Port

OS:Connector:Mixer,
  {5387ed0b-efe8-473a-90d0-fc5118add7d6}, !- Handle
  Connector Mixer 8,                      !- Name
  {15dc8ed1-a47e-4d82-8a6a-733239389341}, !- Outlet Branch Name
  {48cd2266-f985-4637-b7a8-798d08658779}, !- Inlet Branch Name 1
  {12713ac0-7cf8-4db1-8a25-759e395af920}, !- Inlet Branch Name 2
  {62b922c6-625a-48a8-91ac-24dbc49826f7}, !- Inlet Branch Name 3
  {9860ccca-c45c-4dfd-bea1-9bc0ad4f3f76}, !- Inlet Branch Name 4
  {2f957a3d-1796-437a-9adb-99c2c731b684}, !- Inlet Branch Name 5
  {e3f51b23-c1b3-481d-bba5-99134b5446d4}, !- Inlet Branch Name 6
  {d16a33b1-97b8-4250-9543-3c8b9e21dc86}, !- Inlet Branch Name 7
  {aa444981-f385-4ce4-878a-8a6c4a61407b}, !- Inlet Branch Name 8
  {c4ffa118-3735-4ad6-b280-b828a90321aa}; !- Inlet Branch Name 9

OS:Connector:Splitter,
  {f090513c-b30d-4275-8fdd-6c298b46bf5c}, !- Handle
  Connector Splitter 8,                   !- Name
  {f20acb15-cb69-4ad6-a2a3-12feb67c3970}, !- Inlet Branch Name
  {c6472db2-8ede-4b59-84cf-322bdf61f106}, !- Outlet Branch Name 1
  {13a18db5-a333-4f25-ad0b-5f14edf6f6d0}, !- Outlet Branch Name 2
  {267ce6a1-7f8e-487b-95c8-56fe170a3b26}, !- Outlet Branch Name 3
  {c54191ab-f200-4bdb-bcb7-1e08062c3f14}, !- Outlet Branch Name 4
  {3844a47e-6dd6-4f19-980c-e6903e271180}, !- Outlet Branch Name 5
  {2470da9e-8dea-43e0-9d78-45497b9d518d}, !- Outlet Branch Name 6
  {696fc813-34e6-4246-83e3-3232bf10c774}, !- Outlet Branch Name 7
  {f1a47547-e161-41db-917a-8ddce8413d1d}, !- Outlet Branch Name 8
  {03c63b67-097e-4985-b7ae-0ce1e8589692}; !- Outlet Branch Name 9

OS:Connection,
  {b71439e9-6d80-4b8b-8249-0f47584e0178}, !- Handle
  {9baa643d-7e84-4b09-aac8-9c276277c9cc}, !- Name
  {42ccdd05-74a4-48c2-99d0-b5a469f1dba3}, !- Source Object
  17,                                     !- Outlet Port
  {ba6a61eb-3c58-4a32-8f0c-25eef9d7a059}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c6472db2-8ede-4b59-84cf-322bdf61f106}, !- Handle
  {e5cc99f1-3499-4b0d-92d9-c1b788ed2465}, !- Name
  {f090513c-b30d-4275-8fdd-6c298b46bf5c}, !- Source Object
  3,                                      !- Outlet Port
  {9d27dfff-a0ad-426d-83f8-8ffbf1373a11}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f0de5776-af9f-473e-82b7-2a4264d6914e}, !- Handle
  {ca6d1d4f-ae1c-4675-803d-063e12278d05}, !- Name
  {3faa6ee3-6926-42bb-a412-12fd701715c2}, !- Source Object
  3,                                      !- Outlet Port
  {42ccdd05-74a4-48c2-99d0-b5a469f1dba3}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {4ff52029-3090-4656-b288-2a19f69e2910}, !- Handle
  {42ccdd05-74a4-48c2-99d0-b5a469f1dba3}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  39.0000000000001,                       !- Design Loop Exit Temperature {C}
  11,                                     !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {a0401f44-0a5e-43f1-b86a-9855bfd78ea4}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 3; !- Name

OS:Schedule:Ruleset,
  {f3004fd7-d497-4488-929a-5b1e490b14b3}, !- Handle
  Heat Pump Loop High Temp - 65F,         !- Name
  {57326f3e-f73f-4cff-9d9e-8e43e22ef23f}, !- Schedule Type Limits Name
  {979c8095-c3d1-4676-9b7f-0ae313e03c5b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {979c8095-c3d1-4676-9b7f-0ae313e03c5b}, !- Handle
  Heat Pump Loop High Temp - 65F Default, !- Name
  {57326f3e-f73f-4cff-9d9e-8e43e22ef23f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  18.3333333333334;                       !- Value Until Time 1

OS:Schedule:Ruleset,
  {3d6f69f0-55ed-4130-885d-3b0c37e6f7ed}, !- Handle
  Heat Pump Loop Low Temp - 41F,          !- Name
  {57326f3e-f73f-4cff-9d9e-8e43e22ef23f}, !- Schedule Type Limits Name
  {fabd75f9-5903-4f75-a28b-736ef8b35498}; !- Default Day Schedule Name

OS:Schedule:Day,
  {fabd75f9-5903-4f75-a28b-736ef8b35498}, !- Handle
  Heat Pump Loop Low Temp - 41F Default,  !- Name
  {57326f3e-f73f-4cff-9d9e-8e43e22ef23f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  5.00000000000006;                       !- Value Until Time 1

OS:SetpointManager:Scheduled:DualSetpoint,
  {02f9f315-55d2-4b79-aeed-4315c1db825a}, !- Handle
  Heat Pump Loop Scheduled Dual Setpoint, !- Name
  ,                                       !- Control Variable
  {f3004fd7-d497-4488-929a-5b1e490b14b3}, !- High Setpoint Schedule Name
  {3d6f69f0-55ed-4130-885d-3b0c37e6f7ed}, !- Low Setpoint Schedule Name
  {b4220617-c260-461e-b91f-83bef7afa0a5}; !- Setpoint Node or NodeList Name

OS:Pump:ConstantSpeed,
  {1e85eb45-1c7e-4f75-bb78-680538fd42a0}, !- Handle
  Heat Pump Loop Pump,                    !- Name
  {a8d5ec06-294a-4a81-9cfe-76f09e6a9dfd}, !- Inlet Node Name
  {fb15fe7f-1bbf-4474-b99f-95a70bcc8748}, !- Outlet Node Name
  autosize,                               !- Rated Flow Rate {m3/s}
  179344.0152,                            !- Rated Pump Head {Pa}
  autosize,                               !- Rated Power Consumption {W}
  0.9,                                    !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule
  ,                                       !- Pump Curve
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone
  ,                                       !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  General;                                !- End-Use Subcategory

OS:Node,
  {a3f43f4c-237a-4632-8470-8a2a5e46dc6b}, !- Handle
  Node 690,                               !- Name
  {fb15fe7f-1bbf-4474-b99f-95a70bcc8748}, !- Inlet Port
  {df4785a6-2391-49ea-a696-c5e714fb5f66}; !- Outlet Port

OS:Connection,
  {a8d5ec06-294a-4a81-9cfe-76f09e6a9dfd}, !- Handle
  {0c340826-e916-4dc1-b360-11c5774e09ae}, !- Name
  {48855b12-40bd-4a73-970a-4df5b7836b50}, !- Source Object
  3,                                      !- Outlet Port
  {1e85eb45-1c7e-4f75-bb78-680538fd42a0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fb15fe7f-1bbf-4474-b99f-95a70bcc8748}, !- Handle
  {47bda18e-59e9-41ff-a778-7267e4b5063f}, !- Name
  {1e85eb45-1c7e-4f75-bb78-680538fd42a0}, !- Source Object
  3,                                      !- Outlet Port
  {a3f43f4c-237a-4632-8470-8a2a5e46dc6b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {df4785a6-2391-49ea-a696-c5e714fb5f66}, !- Handle
  {0909376b-818b-4b11-a33b-eadad7d16789}, !- Name
  {a3f43f4c-237a-4632-8470-8a2a5e46dc6b}, !- Source Object
  3,                                      !- Outlet Port
  {b94430f7-bd7d-46f8-b1db-c07e25e05dba}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:Scheduled:DualSetpoint,
  {12d79d3b-7f0a-471a-81c6-030621142f71}, !- Handle
  Heat Pump Loop CoolingTowerTwoSpeed Scheduled Dual Setpoint, !- Name
  ,                                       !- Control Variable
  {f3004fd7-d497-4488-929a-5b1e490b14b3}, !- High Setpoint Schedule Name
  {3d6f69f0-55ed-4130-885d-3b0c37e6f7ed}, !- Low Setpoint Schedule Name
  {191b2a16-c581-41c6-a861-b1783cfb3f10}; !- Setpoint Node or NodeList Name

OS:CoolingTower:TwoSpeed,
  {554c881e-21f4-4515-bebf-b43e2adfc3a9}, !- Handle
  Heat Pump Loop Central Tower,           !- Name
  {803f5680-d102-45b5-88dd-81804ba46581}, !- Water Inlet Node Name
  {7e67de9c-b1f5-4bc3-bb76-358f29465452}, !- Water Outlet Node Name
  autosize,                               !- Design Water Flow Rate {m3/s}
  autosize,                               !- High Fan Speed Air Flow Rate {m3/s}
  autosize,                               !- High Fan Speed Fan Power {W}
  autosize,                               !- High Fan Speed U-Factor Times Area Value {W/K}
  AutoSize,                               !- Low Fan Speed Air Flow Rate {m3/s}
  ,                                       !- Low Fan Speed Air Flow Rate Sizing Factor
  AutoSize,                               !- Low Fan Speed Fan Power {W}
  ,                                       !- Low Fan Speed Fan Power Sizing Factor
  AutoSize,                               !- Low Fan Speed U-Factor Times Area Value {W/K}
  ,                                       !- Low Fan Speed U-Factor Times Area Sizing Factor
  ,                                       !- Free Convection Regime Air Flow Rate {m3/s}
  ,                                       !- Free Convection Regime Air Flow Rate Sizing Factor
  ,                                       !- Free Convection Regime U-Factor Times Area Value {W/K}
  ,                                       !- Free Convection U-Factor Times Area Value Sizing Factor
  ,                                       !- Performance Input Method
  ,                                       !- Heat Rejection Capacity and Nominal Capacity Sizing Ratio
  ,                                       !- High Speed Nominal Capacity {W}
  ,                                       !- Low Speed Nominal Capacity {W}
  ,                                       !- Low Speed Nominal Capacity Sizing Factor
  ,                                       !- Free Convection Nominal Capacity {W}
  ,                                       !- Free Convection Nominal Capacity Sizing Factor
  ,                                       !- Basin Heater Capacity {W/K}
  ,                                       !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule Name
  ,                                       !- Evaporation Loss Mode
  ,                                       !- Evaporation Loss Factor {percent/K}
  ,                                       !- Drift Loss Percent {percent}
  ,                                       !- Blowdown Calculation Mode
  ,                                       !- Blowdown Concentration Ratio
  ,                                       !- Blowdown Makeup Water Usage Schedule Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Outdoor Air Inlet Node Name
  ,                                       !- Number of Cells
  ,                                       !- Cell Control
  ,                                       !- Cell Minimum  Water Flow Rate Fraction
  ,                                       !- Cell Maximum Water Flow Rate Fraction
  1,                                      !- Sizing Factor
  35,                                     !- Design Inlet Air Dry-Bulb Temperature {C}
  25.6,                                   !- Design Inlet Air Wet-Bulb Temperature {C}
  autosize,                               !- Design Approach Temperature {deltaC}
  autosize,                               !- Design Range Temperature {deltaC}
  General;                                !- End-Use Subcategory

OS:Node,
  {191b2a16-c581-41c6-a861-b1783cfb3f10}, !- Handle
  Node 691,                               !- Name
  {7e67de9c-b1f5-4bc3-bb76-358f29465452}, !- Inlet Port
  {cb19cc47-2214-4713-913e-f336d459704c}; !- Outlet Port

OS:Connection,
  {803f5680-d102-45b5-88dd-81804ba46581}, !- Handle
  {d8cf555d-0eef-4b60-9da7-e47b44f95ba8}, !- Name
  {9407d556-4560-479f-bea6-72367e799034}, !- Source Object
  3,                                      !- Outlet Port
  {554c881e-21f4-4515-bebf-b43e2adfc3a9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7e67de9c-b1f5-4bc3-bb76-358f29465452}, !- Handle
  {f9de5ec7-d60b-4852-b71e-d2de3f359782}, !- Name
  {554c881e-21f4-4515-bebf-b43e2adfc3a9}, !- Source Object
  3,                                      !- Outlet Port
  {191b2a16-c581-41c6-a861-b1783cfb3f10}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cb19cc47-2214-4713-913e-f336d459704c}, !- Handle
  {104a5bce-ed9d-4147-8c5d-c37b603f941b}, !- Name
  {191b2a16-c581-41c6-a861-b1783cfb3f10}, !- Source Object
  3,                                      !- Outlet Port
  {5c6d923a-c496-4868-934a-6f780a959ed0}, !- Target Object
  3;                                      !- Inlet Port

OS:SetpointManager:Scheduled:DualSetpoint,
  {bedf7559-64a0-40c9-ab41-2840ff61de06}, !- Handle
  Heat Pump Loop Boiler Scheduled Dual Setpoint, !- Name
  ,                                       !- Control Variable
  {f3004fd7-d497-4488-929a-5b1e490b14b3}, !- High Setpoint Schedule Name
  {3d6f69f0-55ed-4130-885d-3b0c37e6f7ed}, !- Low Setpoint Schedule Name
  {f7936f74-5f1a-4404-a418-cee9ff71b390}; !- Setpoint Node or NodeList Name

OS:Boiler:HotWater,
  {f521e124-d682-4bd2-92cb-14ac3a1f230a}, !- Handle
  Heat Pump Loop Supplemental Boiler,     !- Name
  NaturalGas,                             !- Fuel Type
  ,                                       !- Nominal Capacity {W}
  0.8,                                    !- Nominal Thermal Efficiency
  LeavingBoiler,                          !- Efficiency Curve Temperature Evaluation Variable
  ,                                       !- Normalized Boiler Efficiency Curve Name
  30.0000000000001,                       !- Design Water Outlet Temperature {C}
  ,                                       !- Design Water Flow Rate {m3/s}
  0,                                      !- Minimum Part Load Ratio
  1.2,                                    !- Maximum Part Load Ratio
  1,                                      !- Optimum Part Load Ratio
  {0c87285c-2054-4a5a-ac57-d836ddd1459c}, !- Boiler Water Inlet Node Name
  {590b4d62-ba7c-4b1f-bebb-7dcab51ee129}, !- Boiler Water Outlet Node Name
  95.0000000000001,                       !- Water Outlet Upper Temperature Limit {C}
  ConstantFlow,                           !- Boiler Flow Mode
  0,                                      !- Parasitic Electric Load {W}
  1,                                      !- Sizing Factor
  General;                                !- End-Use Subcategory

OS:Node,
  {a6e354c4-87cf-4fc2-b93e-54bef52f8f57}, !- Handle
  Node 692,                               !- Name
  {68ae70dc-7771-4c2d-bd11-8c7c54b8beae}, !- Inlet Port
  {0c87285c-2054-4a5a-ac57-d836ddd1459c}; !- Outlet Port

OS:Connection,
  {68ae70dc-7771-4c2d-bd11-8c7c54b8beae}, !- Handle
  {e8df282b-4fca-417d-96fa-49be262ec8d0}, !- Name
  {b94430f7-bd7d-46f8-b1db-c07e25e05dba}, !- Source Object
  4,                                      !- Outlet Port
  {a6e354c4-87cf-4fc2-b93e-54bef52f8f57}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f7936f74-5f1a-4404-a418-cee9ff71b390}, !- Handle
  Node 693,                               !- Name
  {590b4d62-ba7c-4b1f-bebb-7dcab51ee129}, !- Inlet Port
  {b9ccd2cd-5747-4ff5-8a6c-5bbdcb46661c}; !- Outlet Port

OS:Connection,
  {0c87285c-2054-4a5a-ac57-d836ddd1459c}, !- Handle
  {fc5eefd1-366c-401e-8ab9-62c503a98e44}, !- Name
  {a6e354c4-87cf-4fc2-b93e-54bef52f8f57}, !- Source Object
  3,                                      !- Outlet Port
  {f521e124-d682-4bd2-92cb-14ac3a1f230a}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {590b4d62-ba7c-4b1f-bebb-7dcab51ee129}, !- Handle
  {168b3b06-4032-4f97-ab75-12de61f629f1}, !- Name
  {f521e124-d682-4bd2-92cb-14ac3a1f230a}, !- Source Object
  13,                                     !- Outlet Port
  {f7936f74-5f1a-4404-a418-cee9ff71b390}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b9ccd2cd-5747-4ff5-8a6c-5bbdcb46661c}, !- Handle
  {889aec5f-a0a9-4e54-9796-1b79c6515fb4}, !- Name
  {f7936f74-5f1a-4404-a418-cee9ff71b390}, !- Source Object
  3,                                      !- Outlet Port
  {5c6d923a-c496-4868-934a-6f780a959ed0}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {32926269-a180-4ee6-8ac2-6e6fa7e0a38d}, !- Handle
  Heat Pump Loop Supply Bypass,           !- Name
  {4d2c2398-3f83-4534-a144-3c23e2f153e7}, !- Inlet Node Name
  {4a29d9d9-13cd-494a-9213-3c5f8e82154b}; !- Outlet Node Name

OS:Node,
  {74fdc210-dc90-4b27-b553-7ce36f364985}, !- Handle
  Node 694,                               !- Name
  {318a7151-6a44-4930-86ab-b5b86a70f792}, !- Inlet Port
  {4d2c2398-3f83-4534-a144-3c23e2f153e7}; !- Outlet Port

OS:Connection,
  {318a7151-6a44-4930-86ab-b5b86a70f792}, !- Handle
  {ac2b211f-c399-49d4-9437-56fb873ac5ad}, !- Name
  {b94430f7-bd7d-46f8-b1db-c07e25e05dba}, !- Source Object
  5,                                      !- Outlet Port
  {74fdc210-dc90-4b27-b553-7ce36f364985}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {dd26a4b1-fe74-409a-bce0-8a3e4c60039f}, !- Handle
  Node 695,                               !- Name
  {4a29d9d9-13cd-494a-9213-3c5f8e82154b}, !- Inlet Port
  {a5f2ed11-d8a8-4827-ae44-8ebd8e5e6ec7}; !- Outlet Port

OS:Connection,
  {4d2c2398-3f83-4534-a144-3c23e2f153e7}, !- Handle
  {e01eb573-086c-4cba-9ddc-046ea5a20a56}, !- Name
  {74fdc210-dc90-4b27-b553-7ce36f364985}, !- Source Object
  3,                                      !- Outlet Port
  {32926269-a180-4ee6-8ac2-6e6fa7e0a38d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4a29d9d9-13cd-494a-9213-3c5f8e82154b}, !- Handle
  {eb5dec8c-248d-4986-bb0f-17af3fe07e6e}, !- Name
  {32926269-a180-4ee6-8ac2-6e6fa7e0a38d}, !- Source Object
  3,                                      !- Outlet Port
  {dd26a4b1-fe74-409a-bce0-8a3e4c60039f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a5f2ed11-d8a8-4827-ae44-8ebd8e5e6ec7}, !- Handle
  {9d6c5264-1262-4e98-b1ca-717a309bf037}, !- Name
  {dd26a4b1-fe74-409a-bce0-8a3e4c60039f}, !- Source Object
  3,                                      !- Outlet Port
  {5c6d923a-c496-4868-934a-6f780a959ed0}, !- Target Object
  5;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {d84dad14-cd6b-4ee3-b208-eb72cbc2935e}, !- Handle
  Heat Pump Loop Demand Bypass,           !- Name
  {5fa19d16-bd9b-48b2-878d-4737d41f2b14}, !- Inlet Node Name
  {16f7248c-c19a-4378-b6ea-abb7f0a7b61c}; !- Outlet Node Name

OS:Node,
  {0928af22-b89f-46b5-bf80-0a5720fd1fb7}, !- Handle
  Node 696,                               !- Name
  {16f7248c-c19a-4378-b6ea-abb7f0a7b61c}, !- Inlet Port
  {48cd2266-f985-4637-b7a8-798d08658779}; !- Outlet Port

OS:Connection,
  {5fa19d16-bd9b-48b2-878d-4737d41f2b14}, !- Handle
  {1374b837-4f99-4aba-9df0-ce5817bb3bb4}, !- Name
  {9d27dfff-a0ad-426d-83f8-8ffbf1373a11}, !- Source Object
  3,                                      !- Outlet Port
  {d84dad14-cd6b-4ee3-b208-eb72cbc2935e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {16f7248c-c19a-4378-b6ea-abb7f0a7b61c}, !- Handle
  {35f3372d-c760-4c8e-ad77-deadded92e0d}, !- Name
  {d84dad14-cd6b-4ee3-b208-eb72cbc2935e}, !- Source Object
  3,                                      !- Outlet Port
  {0928af22-b89f-46b5-bf80-0a5720fd1fb7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {48cd2266-f985-4637-b7a8-798d08658779}, !- Handle
  {2b2e1604-1f3b-4758-b260-50600f415b2d}, !- Name
  {0928af22-b89f-46b5-bf80-0a5720fd1fb7}, !- Source Object
  3,                                      !- Outlet Port
  {5387ed0b-efe8-473a-90d0-fc5118add7d6}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {1112718b-0bfc-41c1-8c45-47b0f6883e50}, !- Handle
  Heat Pump Loop Supply Outlet,           !- Name
  {e0f284ed-6ffb-4b46-be08-7308fa0d186f}, !- Inlet Node Name
  {b115ee9e-3b8a-444d-838b-9591d45c7a4f}; !- Outlet Node Name

OS:Node,
  {277b249c-a61d-4a19-8e29-6919535ff93e}, !- Handle
  Node 697,                               !- Name
  {5e98b51a-dcec-4a28-9405-176226b96cbb}, !- Inlet Port
  {e0f284ed-6ffb-4b46-be08-7308fa0d186f}; !- Outlet Port

OS:Connection,
  {5e98b51a-dcec-4a28-9405-176226b96cbb}, !- Handle
  {3183c6fe-ea41-48dc-b0b4-a179b4ff5a2e}, !- Name
  {5c6d923a-c496-4868-934a-6f780a959ed0}, !- Source Object
  2,                                      !- Outlet Port
  {277b249c-a61d-4a19-8e29-6919535ff93e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e0f284ed-6ffb-4b46-be08-7308fa0d186f}, !- Handle
  {eccf2169-1c80-4b10-916b-d7506eb5e4b4}, !- Name
  {277b249c-a61d-4a19-8e29-6919535ff93e}, !- Source Object
  3,                                      !- Outlet Port
  {1112718b-0bfc-41c1-8c45-47b0f6883e50}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b115ee9e-3b8a-444d-838b-9591d45c7a4f}, !- Handle
  {97da5b51-39ce-496a-9cd8-1af8f8b8be65}, !- Name
  {1112718b-0bfc-41c1-8c45-47b0f6883e50}, !- Source Object
  3,                                      !- Outlet Port
  {b4220617-c260-461e-b91f-83bef7afa0a5}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {3281d23b-6964-4024-b525-17c9b06dfc27}, !- Handle
  Heat Pump Loop Demand Inlet,            !- Name
  {764e5b68-9fee-481f-b2b4-cd6b0a3a71c6}, !- Inlet Node Name
  {fa4a3581-b17a-45e5-89ed-c353f7b5d859}; !- Outlet Node Name

OS:Node,
  {b2454d1e-94d3-4a2b-8402-cabcbfacb0f4}, !- Handle
  Node 698,                               !- Name
  {fa4a3581-b17a-45e5-89ed-c353f7b5d859}, !- Inlet Port
  {f20acb15-cb69-4ad6-a2a3-12feb67c3970}; !- Outlet Port

OS:Connection,
  {764e5b68-9fee-481f-b2b4-cd6b0a3a71c6}, !- Handle
  {98ab885c-5955-4024-a7ef-1ead7c6ca682}, !- Name
  {ba6a61eb-3c58-4a32-8f0c-25eef9d7a059}, !- Source Object
  3,                                      !- Outlet Port
  {3281d23b-6964-4024-b525-17c9b06dfc27}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fa4a3581-b17a-45e5-89ed-c353f7b5d859}, !- Handle
  {9e8f8971-f721-49d5-a6df-8aee89c2aec8}, !- Name
  {3281d23b-6964-4024-b525-17c9b06dfc27}, !- Source Object
  3,                                      !- Outlet Port
  {b2454d1e-94d3-4a2b-8402-cabcbfacb0f4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f20acb15-cb69-4ad6-a2a3-12feb67c3970}, !- Handle
  {daaf829a-99d0-42e7-b757-015a849ef8ad}, !- Name
  {b2454d1e-94d3-4a2b-8402-cabcbfacb0f4}, !- Source Object
  3,                                      !- Outlet Port
  {f090513c-b30d-4275-8fdd-6c298b46bf5c}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {330bc765-688a-436e-b7c3-4c27a1fc4d38}, !- Handle
  Heat Pump Loop Demand Outlet,           !- Name
  {26379f8b-3a59-4ac7-9b93-8e6c4dac5312}, !- Inlet Node Name
  {11bf1840-bcaf-411b-b7b7-616823281edf}; !- Outlet Node Name

OS:Node,
  {3472baea-f9e2-4ff7-8247-4f96159bfbcb}, !- Handle
  Node 699,                               !- Name
  {15dc8ed1-a47e-4d82-8a6a-733239389341}, !- Inlet Port
  {26379f8b-3a59-4ac7-9b93-8e6c4dac5312}; !- Outlet Port

OS:Connection,
  {15dc8ed1-a47e-4d82-8a6a-733239389341}, !- Handle
  {4fe25949-6ebf-4a5b-bd0e-adae8a7896ce}, !- Name
  {5387ed0b-efe8-473a-90d0-fc5118add7d6}, !- Source Object
  2,                                      !- Outlet Port
  {3472baea-f9e2-4ff7-8247-4f96159bfbcb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {26379f8b-3a59-4ac7-9b93-8e6c4dac5312}, !- Handle
  {a6f4d643-b1fd-4a70-8d28-7bee7c2da4ce}, !- Name
  {3472baea-f9e2-4ff7-8247-4f96159bfbcb}, !- Source Object
  3,                                      !- Outlet Port
  {330bc765-688a-436e-b7c3-4c27a1fc4d38}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {11bf1840-bcaf-411b-b7b7-616823281edf}, !- Handle
  {1402e892-2363-42ca-b2a4-99db94b96441}, !- Name
  {330bc765-688a-436e-b7c3-4c27a1fc4d38}, !- Source Object
  3,                                      !- Outlet Port
  {3faa6ee3-6926-42bb-a412-12fd701715c2}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {e8c9ca24-01e1-4cc4-96e5-f25b48eb3e22}, !- Handle
  DataCenter_Basement_ZN ZN PSZ-AC Data Center, !- Name
  ,                                       !- Controller List Name
  {7cf9dcab-4665-4ba1-bf7e-2832f3cdb71a}, !- Availability Schedule
  {11a10a0b-44f7-45ae-b5f4-78ae02d702e6}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {dd7aa151-b39a-4bb7-9f45-2776512a68ef}, !- Supply Side Inlet Node Name
  {12ac4e6a-dad0-42cd-bf1f-e9e62c14f977}, !- Demand Side Outlet Node Name
  {eea0f403-93f9-40e5-b05e-7635bd2e6d5a}, !- Demand Side Inlet Node A
  {2318d0f9-f715-47fa-9bcb-39b5ea6f720f}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {21ad4539-aee5-497f-a802-f6fb3879237c}, !- Demand Mixer Name
  {007c0c1f-8dfa-4bbb-b6ba-fc67969e3734}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {528efbd2-2411-426c-80c8-3c63ea8f7935}, !- Handle
  Node 700,                               !- Name
  {dd7aa151-b39a-4bb7-9f45-2776512a68ef}, !- Inlet Port
  {a4c5ca45-50ac-44ac-b2f7-6279947527dd}; !- Outlet Port

OS:Node,
  {8bb8c4c6-1296-4cb5-b78d-c98d9dae60df}, !- Handle
  Node 701,                               !- Name
  {e4659317-b15f-4c5a-9f2e-ded21d0369d6}, !- Inlet Port
  {2318d0f9-f715-47fa-9bcb-39b5ea6f720f}; !- Outlet Port

OS:Connection,
  {dd7aa151-b39a-4bb7-9f45-2776512a68ef}, !- Handle
  {91d2b9c1-16c8-4dcd-903f-a6d86ae7ba0c}, !- Name
  {e8c9ca24-01e1-4cc4-96e5-f25b48eb3e22}, !- Source Object
  8,                                      !- Outlet Port
  {528efbd2-2411-426c-80c8-3c63ea8f7935}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2318d0f9-f715-47fa-9bcb-39b5ea6f720f}, !- Handle
  {83a407fb-d1f9-4c25-88a3-bffe7b5c8873}, !- Name
  {8bb8c4c6-1296-4cb5-b78d-c98d9dae60df}, !- Source Object
  3,                                      !- Outlet Port
  {e8c9ca24-01e1-4cc4-96e5-f25b48eb3e22}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {1f883eb5-7aa7-44ce-af34-1e129a71a0f6}, !- Handle
  Node 702,                               !- Name
  {eea0f403-93f9-40e5-b05e-7635bd2e6d5a}, !- Inlet Port
  {9daced77-c842-4b99-a83d-70004637c237}; !- Outlet Port

OS:Node,
  {fce868d3-3c70-4feb-9360-eed8ae0682a0}, !- Handle
  Node 703,                               !- Name
  {544de1d9-c386-48d7-86c3-c742763b7665}, !- Inlet Port
  {12ac4e6a-dad0-42cd-bf1f-e9e62c14f977}; !- Outlet Port

OS:Node,
  {f5ce45e8-99dc-42a3-8667-e2ab4b9bda99}, !- Handle
  Node 704,                               !- Name
  {67a1a4d6-e567-4736-b8c8-aab412248dbf}, !- Inlet Port
  {23f6e748-c98d-4cd3-be02-46f2521e56ec}; !- Outlet Port

OS:Connection,
  {eea0f403-93f9-40e5-b05e-7635bd2e6d5a}, !- Handle
  {2062679c-6803-41da-903b-ea45468e7ed4}, !- Name
  {e8c9ca24-01e1-4cc4-96e5-f25b48eb3e22}, !- Source Object
  10,                                     !- Outlet Port
  {1f883eb5-7aa7-44ce-af34-1e129a71a0f6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {12ac4e6a-dad0-42cd-bf1f-e9e62c14f977}, !- Handle
  {96e604d5-427d-44de-a589-0e4f58d3df04}, !- Name
  {fce868d3-3c70-4feb-9360-eed8ae0682a0}, !- Source Object
  3,                                      !- Outlet Port
  {e8c9ca24-01e1-4cc4-96e5-f25b48eb3e22}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {007c0c1f-8dfa-4bbb-b6ba-fc67969e3734}, !- Handle
  Air Loop HVAC Zone Splitter 5,          !- Name
  {9daced77-c842-4b99-a83d-70004637c237}, !- Inlet Node Name
  {561cae41-1cea-4ebe-bfdd-2f78b6ef5c23}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {21ad4539-aee5-497f-a802-f6fb3879237c}, !- Handle
  Air Loop HVAC Zone Mixer 5,             !- Name
  {544de1d9-c386-48d7-86c3-c742763b7665}, !- Outlet Node Name
  {78f251be-5f6a-47e2-b3e0-9d2e04b94c16}; !- Inlet Node Name 1

OS:Connection,
  {9daced77-c842-4b99-a83d-70004637c237}, !- Handle
  {69f9853f-1ce1-44e6-a0f3-a108f19907e2}, !- Name
  {1f883eb5-7aa7-44ce-af34-1e129a71a0f6}, !- Source Object
  3,                                      !- Outlet Port
  {007c0c1f-8dfa-4bbb-b6ba-fc67969e3734}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {544de1d9-c386-48d7-86c3-c742763b7665}, !- Handle
  {684e31c9-2375-4c45-9d16-3c4e0f82b7e5}, !- Name
  {21ad4539-aee5-497f-a802-f6fb3879237c}, !- Source Object
  2,                                      !- Outlet Port
  {fce868d3-3c70-4feb-9360-eed8ae0682a0}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {60cc06b2-def4-45ec-bafe-16d3da6b0e8d}, !- Handle
  {e8c9ca24-01e1-4cc4-96e5-f25b48eb3e22}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  40.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {11a10a0b-44f7-45ae-b5f4-78ae02d702e6}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 4, !- Name
  {bc6cbbe2-c182-4e2a-af4c-cdf049154b53}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {2664eb18-94b1-4025-9ca6-6275f2504c51}, !- Handle
  DataCenter_Basement_ZN ZN Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  40.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {5a0343d2-8b24-4abf-82bd-53b6c2c6895e}, !- Control Zone Name
  {8bb8c4c6-1296-4cb5-b78d-c98d9dae60df}; !- Setpoint Node or NodeList Name

OS:Fan:OnOff,
  {b7871d17-69e1-4509-8f45-eace8f55132b}, !- Handle
  DataCenter_Basement_ZN ZN PSZ-AC Data Center Fan, !- Name
  {7cf9dcab-4665-4ba1-bf7e-2832f3cdb71a}, !- Availability Schedule Name
  0.54,                                   !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {74585109-b1fa-4d59-8113-5245943eb498}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {f3cc96be-dda1-413a-be23-11e02495118b}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {74585109-b1fa-4d59-8113-5245943eb498}, !- Handle
  Fan On Off Power Curve,                 !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {f3cc96be-dda1-413a-be23-11e02495118b}, !- Handle
  Fan On Off Efficiency Curve,            !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:WaterToAirHeatPump:EquationFit,
  {3b16f6a1-9bc6-4971-9c40-40afa8df3dc2}, !- Handle
  DataCenter_Basement_ZN ZN PSZ-AC Data Center Water-to-Air HP Htg Coil, !- Name
  {e5941cfa-e5bc-42e5-9dd2-55a7a8436ec2}, !- Water Inlet Node Name
  {f18c92b6-e648-41fd-aee5-1eacfe516ce5}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Heating Capacity {W}
  4.2,                                    !- Rated Heating Coefficient of Performance {W/W}
  0.237847462869254,                      !- Heating Capacity Coefficient 1
  -3.35823796081626,                      !- Heating Capacity Coefficient 2
  3.80640467406376,                       !- Heating Capacity Coefficient 3
  0.179200417311554,                      !- Heating Capacity Coefficient 4
  0.12860719846082,                       !- Heating Capacity Coefficient 5
  -3.79175529243238,                      !- Heating Power Consumption Coefficient 1
  3.38799239505527,                       !- Heating Power Consumption Coefficient 2
  1.5022612076303,                        !- Heating Power Consumption Coefficient 3
  -0.177653510577989,                     !- Heating Power Consumption Coefficient 4
  -0.103079864171839;                     !- Heating Power Consumption Coefficient 5

OS:Node,
  {c7a56864-524a-48d4-a6df-311f66e6b6e1}, !- Handle
  Node 705,                               !- Name
  {13a18db5-a333-4f25-ad0b-5f14edf6f6d0}, !- Inlet Port
  {e5941cfa-e5bc-42e5-9dd2-55a7a8436ec2}; !- Outlet Port

OS:Connection,
  {13a18db5-a333-4f25-ad0b-5f14edf6f6d0}, !- Handle
  {5571c1ad-a85f-4212-9768-58157c4f673d}, !- Name
  {f090513c-b30d-4275-8fdd-6c298b46bf5c}, !- Source Object
  4,                                      !- Outlet Port
  {c7a56864-524a-48d4-a6df-311f66e6b6e1}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8c2b4d26-021b-4113-a169-d7f8838f026a}, !- Handle
  Node 706,                               !- Name
  {f18c92b6-e648-41fd-aee5-1eacfe516ce5}, !- Inlet Port
  {12713ac0-7cf8-4db1-8a25-759e395af920}; !- Outlet Port

OS:Connection,
  {e5941cfa-e5bc-42e5-9dd2-55a7a8436ec2}, !- Handle
  {065c3a81-da47-48b6-9885-64f4a6165097}, !- Name
  {c7a56864-524a-48d4-a6df-311f66e6b6e1}, !- Source Object
  3,                                      !- Outlet Port
  {3b16f6a1-9bc6-4971-9c40-40afa8df3dc2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f18c92b6-e648-41fd-aee5-1eacfe516ce5}, !- Handle
  {87fc74f5-eac7-4399-9887-0dd6bfb03c76}, !- Name
  {3b16f6a1-9bc6-4971-9c40-40afa8df3dc2}, !- Source Object
  3,                                      !- Outlet Port
  {8c2b4d26-021b-4113-a169-d7f8838f026a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {12713ac0-7cf8-4db1-8a25-759e395af920}, !- Handle
  {9624c058-cb9e-40fb-ba96-2942bfde2e49}, !- Name
  {8c2b4d26-021b-4113-a169-d7f8838f026a}, !- Source Object
  3,                                      !- Outlet Port
  {5387ed0b-efe8-473a-90d0-fc5118add7d6}, !- Target Object
  4;                                      !- Inlet Port

OS:Coil:Cooling:WaterToAirHeatPump:EquationFit,
  {51d57f30-2d84-4ec8-bae9-307190bd786a}, !- Handle
  DataCenter_Basement_ZN ZN PSZ-AC Data Center Water-to-Air HP Clg Coil, !- Name
  {54d0f70c-0e5e-4a33-a5dc-9369d7cea810}, !- Water Inlet Node Name
  {ecff378a-d181-4237-9441-93c436015954}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Total Cooling Capacity {W}
  ,                                       !- Rated Sensible Cooling Capacity {W}
  3.4,                                    !- Rated Cooling Coefficient of Performance {W/W}
  -4.30266987344639,                      !- Total Cooling Capacity Coefficient 1
  7.18536990534372,                       !- Total Cooling Capacity Coefficient 2
  -2.23946714486189,                      !- Total Cooling Capacity Coefficient 3
  0.139995928440879,                      !- Total Cooling Capacity Coefficient 4
  0.102660179888915,                      !- Total Cooling Capacity Coefficient 5
  6.0019444814887,                        !- Sensible Cooling Capacity Coefficient 1
  22.6300677244073,                       !- Sensible Cooling Capacity Coefficient 2
  -26.7960783730934,                      !- Sensible Cooling Capacity Coefficient 3
  -1.72374720346819,                      !- Sensible Cooling Capacity Coefficient 4
  0.490644802367817,                      !- Sensible Cooling Capacity Coefficient 5
  0.0693119353468141,                     !- Sensible Cooling Capacity Coefficient 6
  -5.67775976415698,                      !- Cooling Power Consumption Coefficient 1
  0.438988156976704,                      !- Cooling Power Consumption Coefficient 2
  5.845277342193,                         !- Cooling Power Consumption Coefficient 3
  0.141605667000125,                      !- Cooling Power Consumption Coefficient 4
  -0.168727936032429,                     !- Cooling Power Consumption Coefficient 5
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ;                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}

OS:Node,
  {2d6b052c-5eb3-4a9e-bbe3-c7f92cfd7601}, !- Handle
  Node 707,                               !- Name
  {267ce6a1-7f8e-487b-95c8-56fe170a3b26}, !- Inlet Port
  {54d0f70c-0e5e-4a33-a5dc-9369d7cea810}; !- Outlet Port

OS:Connection,
  {267ce6a1-7f8e-487b-95c8-56fe170a3b26}, !- Handle
  {ae9b182e-7516-4edb-ac6f-226ac3d892f8}, !- Name
  {f090513c-b30d-4275-8fdd-6c298b46bf5c}, !- Source Object
  5,                                      !- Outlet Port
  {2d6b052c-5eb3-4a9e-bbe3-c7f92cfd7601}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {018e8cdb-d38d-4c0c-95d8-1e4cdfc2c1c5}, !- Handle
  Node 708,                               !- Name
  {ecff378a-d181-4237-9441-93c436015954}, !- Inlet Port
  {62b922c6-625a-48a8-91ac-24dbc49826f7}; !- Outlet Port

OS:Connection,
  {54d0f70c-0e5e-4a33-a5dc-9369d7cea810}, !- Handle
  {6edaa56b-fb70-4ca8-bb3d-873c4deb037d}, !- Name
  {2d6b052c-5eb3-4a9e-bbe3-c7f92cfd7601}, !- Source Object
  3,                                      !- Outlet Port
  {51d57f30-2d84-4ec8-bae9-307190bd786a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ecff378a-d181-4237-9441-93c436015954}, !- Handle
  {f1b8d619-51e7-4a44-8921-3ea398111953}, !- Name
  {51d57f30-2d84-4ec8-bae9-307190bd786a}, !- Source Object
  3,                                      !- Outlet Port
  {018e8cdb-d38d-4c0c-95d8-1e4cdfc2c1c5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {62b922c6-625a-48a8-91ac-24dbc49826f7}, !- Handle
  {6ebc10a8-0102-42fc-acb0-ec6897042200}, !- Name
  {018e8cdb-d38d-4c0c-95d8-1e4cdfc2c1c5}, !- Source Object
  3,                                      !- Outlet Port
  {5387ed0b-efe8-473a-90d0-fc5118add7d6}, !- Target Object
  5;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {5778f727-8fd3-48b1-820d-305f8d46d550}, !- Handle
  DataCenter_Basement_ZN ZN PSZ-AC Data Center Electric Backup Htg Coil, !- Name
  {7cf9dcab-4665-4ba1-bf7e-2832f3cdb71a}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirLoopHVAC:UnitarySystem,
  {242b5b35-8497-4c99-91da-9a595268b915}, !- Handle
  DataCenter_Basement_ZN ZN Unitary HP,   !- Name
  Load,                                   !- Control Type
  {5a0343d2-8b24-4abf-82bd-53b6c2c6895e}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  ,                                       !- Availability Schedule Name
  {642593c5-9271-4589-af66-42f020825df0}, !- Air Inlet Node Name
  {e4659317-b15f-4c5a-9f2e-ded21d0369d6}, !- Air Outlet Node Name
  {b7871d17-69e1-4509-8f45-eace8f55132b}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  {7cf9dcab-4665-4ba1-bf7e-2832f3cdb71a}, !- Supply Air Fan Operating Mode Schedule Name
  {3b16f6a1-9bc6-4971-9c40-40afa8df3dc2}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {51d57f30-2d84-4ec8-bae9-307190bd786a}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {5778f727-8fd3-48b1-820d-305f8d46d550}, !- Supplemental Heating Coil Name
  ,                                       !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  80,                                     !- Maximum Supply Air Temperature {C}
  4.44444444444446,                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {e4659317-b15f-4c5a-9f2e-ded21d0369d6}, !- Handle
  {0634ec42-60b5-4a67-9684-12c51547e015}, !- Name
  {242b5b35-8497-4c99-91da-9a595268b915}, !- Source Object
  7,                                      !- Outlet Port
  {8bb8c4c6-1296-4cb5-b78d-c98d9dae60df}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {1d0dd0a0-a9a8-4b0d-9cdb-21b92130223f}, !- Handle
  DataCenter_Basement_ZN ZN PSZ-AC Data Center OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {7cf9dcab-4665-4ba1-bf7e-2832f3cdb71a}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {b47ae381-1972-42bd-a80d-603e4d6c7656}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {b47ae381-1972-42bd-a80d-603e4d6c7656}, !- Handle
  Controller Mechanical Ventilation 1,    !- Name
  {7cf9dcab-4665-4ba1-bf7e-2832f3cdb71a}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {d4495d21-a2b8-47af-8d66-8640b288a9f6}, !- Handle
  DataCenter_Basement_ZN ZN PSZ-AC Data Center OA System, !- Name
  {1d0dd0a0-a9a8-4b0d-9cdb-21b92130223f}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {329a6b72-2279-4f53-9139-488e4f9fe692}, !- Mixed Air Node Name
  {d218acd3-ea74-404e-9399-0d40ba7b5314}, !- Outdoor Air Stream Node Name
  {b34a4b53-a760-4e09-ad41-3ac496464bc8}, !- Relief Air Stream Node Name
  {a4c5ca45-50ac-44ac-b2f7-6279947527dd}; !- Return Air Stream Node Name

OS:Node,
  {a44ddc6f-acbd-45cf-ad9a-222d53c3c9e4}, !- Handle
  Node 709,                               !- Name
  ,                                       !- Inlet Port
  {d218acd3-ea74-404e-9399-0d40ba7b5314}; !- Outlet Port

OS:Connection,
  {d218acd3-ea74-404e-9399-0d40ba7b5314}, !- Handle
  {f0623f58-39d5-4a89-be8b-cd851e025c4c}, !- Name
  {a44ddc6f-acbd-45cf-ad9a-222d53c3c9e4}, !- Source Object
  3,                                      !- Outlet Port
  {d4495d21-a2b8-47af-8d66-8640b288a9f6}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {c5979f79-c04c-4d28-aa54-87c262516f9f}, !- Handle
  Node 710,                               !- Name
  {b34a4b53-a760-4e09-ad41-3ac496464bc8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b34a4b53-a760-4e09-ad41-3ac496464bc8}, !- Handle
  {8bc915b0-83c5-4ed1-a892-b4669225ee6f}, !- Name
  {d4495d21-a2b8-47af-8d66-8640b288a9f6}, !- Source Object
  7,                                      !- Outlet Port
  {c5979f79-c04c-4d28-aa54-87c262516f9f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {15f9c252-51a2-43ef-bbb1-378b92c3ae8b}, !- Handle
  Node 711,                               !- Name
  {329a6b72-2279-4f53-9139-488e4f9fe692}, !- Inlet Port
  {642593c5-9271-4589-af66-42f020825df0}; !- Outlet Port

OS:Connection,
  {a4c5ca45-50ac-44ac-b2f7-6279947527dd}, !- Handle
  {418da8f8-4ebf-4c8e-a744-7c89d33f0394}, !- Name
  {528efbd2-2411-426c-80c8-3c63ea8f7935}, !- Source Object
  3,                                      !- Outlet Port
  {d4495d21-a2b8-47af-8d66-8640b288a9f6}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {329a6b72-2279-4f53-9139-488e4f9fe692}, !- Handle
  {520f1adc-3522-41af-b667-d33090fb0828}, !- Name
  {d4495d21-a2b8-47af-8d66-8640b288a9f6}, !- Source Object
  5,                                      !- Outlet Port
  {15f9c252-51a2-43ef-bbb1-378b92c3ae8b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {642593c5-9271-4589-af66-42f020825df0}, !- Handle
  {37df956b-ee13-48f4-a069-f78ae7cdaa93}, !- Name
  {15f9c252-51a2-43ef-bbb1-378b92c3ae8b}, !- Source Object
  3,                                      !- Outlet Port
  {242b5b35-8497-4c99-91da-9a595268b915}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {bc6cbbe2-c182-4e2a-af4c-cdf049154b53}, !- Handle
  Availability Manager Night Cycle 5,     !- Name
  {7cf9dcab-4665-4ba1-bf7e-2832f3cdb71a}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {100746e8-905f-42d9-b7bb-de5d9c97de3a}, !- Control Zone or Zone List Name
  {3e67dcf6-f66d-45da-b4cb-ebf00785ebf9}, !- Cooling Control Zone or Zone List Name
  {7cffa23f-754c-4d4a-a75e-f684ac76a17b}, !- Heating Control Zone or Zone List Name
  {6327ad8c-7985-4880-ac77-fe7248aa45b0}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {100746e8-905f-42d9-b7bb-de5d9c97de3a}, !- Handle
  Availability Manager Night Cycle 5 Control Zone List; !- Name

OS:ModelObjectList,
  {3e67dcf6-f66d-45da-b4cb-ebf00785ebf9}, !- Handle
  Availability Manager Night Cycle 5 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {7cffa23f-754c-4d4a-a75e-f684ac76a17b}, !- Handle
  Availability Manager Night Cycle 5 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {6327ad8c-7985-4880-ac77-fe7248aa45b0}, !- Handle
  Availability Manager Night Cycle 5 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {9335a9be-da13-4008-81cf-f316550b5032}, !- Handle
  DataCenter_Basement_ZN ZN PSZ-AC Data Center Diffuser, !- Name
  {7cf9dcab-4665-4ba1-bf7e-2832f3cdb71a}, !- Availability Schedule Name
  {61a47ee1-15f9-4163-a5b5-29c4c30371dd}, !- Air Inlet Node Name
  {67a1a4d6-e567-4736-b8c8-aab412248dbf}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {1cddb34f-40b9-4f89-a1fd-372ab8a61528}, !- Handle
  Node 712,                               !- Name
  {b5ae7b79-4571-4286-a2b3-10c99c1761fe}, !- Inlet Port
  {78f251be-5f6a-47e2-b3e0-9d2e04b94c16}; !- Outlet Port

OS:Connection,
  {23f6e748-c98d-4cd3-be02-46f2521e56ec}, !- Handle
  {74c87bd6-5ae8-4023-bbeb-12e2a982c08e}, !- Name
  {f5ce45e8-99dc-42a3-8667-e2ab4b9bda99}, !- Source Object
  3,                                      !- Outlet Port
  {a8cd163a-c3f8-4a7b-bf2c-28e041db1345}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b5ae7b79-4571-4286-a2b3-10c99c1761fe}, !- Handle
  {998d492f-cac0-4028-93f4-d60b470e2a64}, !- Name
  {eae6f95c-0cad-4b30-9410-6674be2ec874}, !- Source Object
  3,                                      !- Outlet Port
  {1cddb34f-40b9-4f89-a1fd-372ab8a61528}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {78f251be-5f6a-47e2-b3e0-9d2e04b94c16}, !- Handle
  {bee681cc-7643-451b-ace6-84a06e504f95}, !- Name
  {1cddb34f-40b9-4f89-a1fd-372ab8a61528}, !- Source Object
  3,                                      !- Outlet Port
  {21ad4539-aee5-497f-a802-f6fb3879237c}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {f8c6dc63-c0ed-4190-8bd1-ab39e58ffa4a}, !- Handle
  Node 713,                               !- Name
  {561cae41-1cea-4ebe-bfdd-2f78b6ef5c23}, !- Inlet Port
  {61a47ee1-15f9-4163-a5b5-29c4c30371dd}; !- Outlet Port

OS:Connection,
  {561cae41-1cea-4ebe-bfdd-2f78b6ef5c23}, !- Handle
  {7bd82310-6005-43cf-b4ca-59d79b861d48}, !- Name
  {007c0c1f-8dfa-4bbb-b6ba-fc67969e3734}, !- Source Object
  3,                                      !- Outlet Port
  {f8c6dc63-c0ed-4190-8bd1-ab39e58ffa4a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {61a47ee1-15f9-4163-a5b5-29c4c30371dd}, !- Handle
  {4ed28f1a-b22b-43ed-bf67-8eea5b7f6cb7}, !- Name
  {f8c6dc63-c0ed-4190-8bd1-ab39e58ffa4a}, !- Source Object
  3,                                      !- Outlet Port
  {9335a9be-da13-4008-81cf-f316550b5032}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {67a1a4d6-e567-4736-b8c8-aab412248dbf}, !- Handle
  {120568e1-7780-46ad-8017-340cddfb7247}, !- Name
  {9335a9be-da13-4008-81cf-f316550b5032}, !- Source Object
  4,                                      !- Outlet Port
  {f5ce45e8-99dc-42a3-8667-e2ab4b9bda99}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {3286607e-48dc-4f53-af1b-b624e8c28fb6}, !- Handle
  Datacenter_Bot_ZN ZN PSZ-AC Data Center, !- Name
  ,                                       !- Controller List Name
  {7cf9dcab-4665-4ba1-bf7e-2832f3cdb71a}, !- Availability Schedule
  {04429c46-5994-4431-97e8-0881626ed6ca}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {b08a4eab-3ca6-4df7-9c2c-cb29bf0eccaa}, !- Supply Side Inlet Node Name
  {20222778-d263-48a6-ab7e-4dc082574a09}, !- Demand Side Outlet Node Name
  {aa9a2604-8832-43b5-8fcc-7016dbb81715}, !- Demand Side Inlet Node A
  {3f76294f-a80c-4ce9-8372-a73ccaf26380}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {1def730b-95c8-42d0-9271-677f6c678b54}, !- Demand Mixer Name
  {893848fa-927d-4892-91ea-fc144928cfa3}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {3bc3ad79-64f2-4d30-9492-b42bb4532853}, !- Handle
  Node 714,                               !- Name
  {b08a4eab-3ca6-4df7-9c2c-cb29bf0eccaa}, !- Inlet Port
  {21e4cab3-619f-4ad5-9890-b7a75b258c07}; !- Outlet Port

OS:Node,
  {1536020a-f454-4647-ae13-8d7d111d4b71}, !- Handle
  Node 715,                               !- Name
  {a86bffcf-ace9-4cf4-89f8-f339b16b6bd4}, !- Inlet Port
  {3f76294f-a80c-4ce9-8372-a73ccaf26380}; !- Outlet Port

OS:Connection,
  {b08a4eab-3ca6-4df7-9c2c-cb29bf0eccaa}, !- Handle
  {9955bb3f-c90a-4639-8285-c5843040d85c}, !- Name
  {3286607e-48dc-4f53-af1b-b624e8c28fb6}, !- Source Object
  8,                                      !- Outlet Port
  {3bc3ad79-64f2-4d30-9492-b42bb4532853}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3f76294f-a80c-4ce9-8372-a73ccaf26380}, !- Handle
  {ecc3951d-99c9-400a-b923-f2418a2a4f73}, !- Name
  {1536020a-f454-4647-ae13-8d7d111d4b71}, !- Source Object
  3,                                      !- Outlet Port
  {3286607e-48dc-4f53-af1b-b624e8c28fb6}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {ac3fdbb0-1c99-415f-ac77-da067ea677d4}, !- Handle
  Node 716,                               !- Name
  {aa9a2604-8832-43b5-8fcc-7016dbb81715}, !- Inlet Port
  {bb8de476-e999-4e9c-b6f4-e2a283d80b7e}; !- Outlet Port

OS:Node,
  {316e26f5-f2ee-46a6-81f5-94df7b3a9729}, !- Handle
  Node 717,                               !- Name
  {2a0dc5cd-8388-45a0-9750-58ddd9c770e3}, !- Inlet Port
  {20222778-d263-48a6-ab7e-4dc082574a09}; !- Outlet Port

OS:Node,
  {d4624f64-1d1c-4295-a91b-cfa709e62082}, !- Handle
  Node 718,                               !- Name
  {9d56d841-e4fd-4852-a5e6-42308ad84d7b}, !- Inlet Port
  {3e1d45d2-54f1-4813-b9a5-cf8e2ab8720e}; !- Outlet Port

OS:Connection,
  {aa9a2604-8832-43b5-8fcc-7016dbb81715}, !- Handle
  {1fa9ceba-a71b-4734-bc52-71558e44526f}, !- Name
  {3286607e-48dc-4f53-af1b-b624e8c28fb6}, !- Source Object
  10,                                     !- Outlet Port
  {ac3fdbb0-1c99-415f-ac77-da067ea677d4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {20222778-d263-48a6-ab7e-4dc082574a09}, !- Handle
  {e2a9bbd6-4dcb-4f75-b0d5-5fd3a80847e8}, !- Name
  {316e26f5-f2ee-46a6-81f5-94df7b3a9729}, !- Source Object
  3,                                      !- Outlet Port
  {3286607e-48dc-4f53-af1b-b624e8c28fb6}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {893848fa-927d-4892-91ea-fc144928cfa3}, !- Handle
  Air Loop HVAC Zone Splitter 6,          !- Name
  {bb8de476-e999-4e9c-b6f4-e2a283d80b7e}, !- Inlet Node Name
  {b496a3be-1355-4e72-8a32-11dda1e422b3}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {1def730b-95c8-42d0-9271-677f6c678b54}, !- Handle
  Air Loop HVAC Zone Mixer 6,             !- Name
  {2a0dc5cd-8388-45a0-9750-58ddd9c770e3}, !- Outlet Node Name
  {94d14f67-fbc5-4227-b1a3-4b41685c83d4}; !- Inlet Node Name 1

OS:Connection,
  {bb8de476-e999-4e9c-b6f4-e2a283d80b7e}, !- Handle
  {f4cc7703-e86b-4473-9344-4cf73114a792}, !- Name
  {ac3fdbb0-1c99-415f-ac77-da067ea677d4}, !- Source Object
  3,                                      !- Outlet Port
  {893848fa-927d-4892-91ea-fc144928cfa3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2a0dc5cd-8388-45a0-9750-58ddd9c770e3}, !- Handle
  {89b49f5b-3750-43d0-8153-34fe95f94009}, !- Name
  {1def730b-95c8-42d0-9271-677f6c678b54}, !- Source Object
  2,                                      !- Outlet Port
  {316e26f5-f2ee-46a6-81f5-94df7b3a9729}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {68d2999c-0b61-4df3-b2de-758896f62e90}, !- Handle
  {3286607e-48dc-4f53-af1b-b624e8c28fb6}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  40.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {04429c46-5994-4431-97e8-0881626ed6ca}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 5, !- Name
  {9fd14da1-b167-4e22-af7b-c2b8551feb4d}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {c119bc8c-0630-41f5-a71a-3a0a96bcd58a}, !- Handle
  Datacenter_Bot_ZN ZN Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  40.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {696c7737-3486-4ba1-830e-498efac45b77}, !- Control Zone Name
  {1536020a-f454-4647-ae13-8d7d111d4b71}; !- Setpoint Node or NodeList Name

OS:Fan:OnOff,
  {9b394531-7336-4ede-b7ef-1fb4673c85e2}, !- Handle
  Datacenter_Bot_ZN ZN PSZ-AC Data Center Fan, !- Name
  {7cf9dcab-4665-4ba1-bf7e-2832f3cdb71a}, !- Availability Schedule Name
  0.54,                                   !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {30413c85-9119-47b5-aaef-e64f401196e1}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {e05bd9da-2785-47ff-a322-00514849d6fe}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {30413c85-9119-47b5-aaef-e64f401196e1}, !- Handle
  Fan On Off Power Curve 1,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {e05bd9da-2785-47ff-a322-00514849d6fe}, !- Handle
  Fan On Off Efficiency Curve 1,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:WaterToAirHeatPump:EquationFit,
  {9f62001e-bb11-41a5-94b2-97182252d04e}, !- Handle
  Datacenter_Bot_ZN ZN PSZ-AC Data Center Water-to-Air HP Htg Coil, !- Name
  {447905f7-f852-4eba-9d9e-45a52a5a3c6d}, !- Water Inlet Node Name
  {2b900c70-c28a-4048-80b4-39c641335fe2}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Heating Capacity {W}
  4.2,                                    !- Rated Heating Coefficient of Performance {W/W}
  0.237847462869254,                      !- Heating Capacity Coefficient 1
  -3.35823796081626,                      !- Heating Capacity Coefficient 2
  3.80640467406376,                       !- Heating Capacity Coefficient 3
  0.179200417311554,                      !- Heating Capacity Coefficient 4
  0.12860719846082,                       !- Heating Capacity Coefficient 5
  -3.79175529243238,                      !- Heating Power Consumption Coefficient 1
  3.38799239505527,                       !- Heating Power Consumption Coefficient 2
  1.5022612076303,                        !- Heating Power Consumption Coefficient 3
  -0.177653510577989,                     !- Heating Power Consumption Coefficient 4
  -0.103079864171839;                     !- Heating Power Consumption Coefficient 5

OS:Node,
  {bdd85380-4e80-4f7f-9b7a-088f82d2677f}, !- Handle
  Node 719,                               !- Name
  {c54191ab-f200-4bdb-bcb7-1e08062c3f14}, !- Inlet Port
  {447905f7-f852-4eba-9d9e-45a52a5a3c6d}; !- Outlet Port

OS:Connection,
  {c54191ab-f200-4bdb-bcb7-1e08062c3f14}, !- Handle
  {2441cf46-e111-4f87-b0a3-bfa1708f171b}, !- Name
  {f090513c-b30d-4275-8fdd-6c298b46bf5c}, !- Source Object
  6,                                      !- Outlet Port
  {bdd85380-4e80-4f7f-9b7a-088f82d2677f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {dce59e35-f525-41b2-a14c-47b282052a24}, !- Handle
  Node 720,                               !- Name
  {2b900c70-c28a-4048-80b4-39c641335fe2}, !- Inlet Port
  {9860ccca-c45c-4dfd-bea1-9bc0ad4f3f76}; !- Outlet Port

OS:Connection,
  {447905f7-f852-4eba-9d9e-45a52a5a3c6d}, !- Handle
  {86b53b22-6b3a-43ac-b792-d60d293cb5f4}, !- Name
  {bdd85380-4e80-4f7f-9b7a-088f82d2677f}, !- Source Object
  3,                                      !- Outlet Port
  {9f62001e-bb11-41a5-94b2-97182252d04e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2b900c70-c28a-4048-80b4-39c641335fe2}, !- Handle
  {6a9f0903-c0de-4dd4-9cbf-c08b98e77d95}, !- Name
  {9f62001e-bb11-41a5-94b2-97182252d04e}, !- Source Object
  3,                                      !- Outlet Port
  {dce59e35-f525-41b2-a14c-47b282052a24}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9860ccca-c45c-4dfd-bea1-9bc0ad4f3f76}, !- Handle
  {aa592398-2589-427c-9838-8e984adaf6dd}, !- Name
  {dce59e35-f525-41b2-a14c-47b282052a24}, !- Source Object
  3,                                      !- Outlet Port
  {5387ed0b-efe8-473a-90d0-fc5118add7d6}, !- Target Object
  6;                                      !- Inlet Port

OS:Coil:Cooling:WaterToAirHeatPump:EquationFit,
  {c349bda2-9bf2-4743-bc67-a6fc2fe9e539}, !- Handle
  Datacenter_Bot_ZN ZN PSZ-AC Data Center Water-to-Air HP Clg Coil, !- Name
  {544fe68e-13e5-4532-b4ef-a55b09e001b4}, !- Water Inlet Node Name
  {e3fc1b49-7e38-459c-a49e-7e6f866e941f}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Total Cooling Capacity {W}
  ,                                       !- Rated Sensible Cooling Capacity {W}
  3.4,                                    !- Rated Cooling Coefficient of Performance {W/W}
  -4.30266987344639,                      !- Total Cooling Capacity Coefficient 1
  7.18536990534372,                       !- Total Cooling Capacity Coefficient 2
  -2.23946714486189,                      !- Total Cooling Capacity Coefficient 3
  0.139995928440879,                      !- Total Cooling Capacity Coefficient 4
  0.102660179888915,                      !- Total Cooling Capacity Coefficient 5
  6.0019444814887,                        !- Sensible Cooling Capacity Coefficient 1
  22.6300677244073,                       !- Sensible Cooling Capacity Coefficient 2
  -26.7960783730934,                      !- Sensible Cooling Capacity Coefficient 3
  -1.72374720346819,                      !- Sensible Cooling Capacity Coefficient 4
  0.490644802367817,                      !- Sensible Cooling Capacity Coefficient 5
  0.0693119353468141,                     !- Sensible Cooling Capacity Coefficient 6
  -5.67775976415698,                      !- Cooling Power Consumption Coefficient 1
  0.438988156976704,                      !- Cooling Power Consumption Coefficient 2
  5.845277342193,                         !- Cooling Power Consumption Coefficient 3
  0.141605667000125,                      !- Cooling Power Consumption Coefficient 4
  -0.168727936032429,                     !- Cooling Power Consumption Coefficient 5
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ;                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}

OS:Node,
  {9509fb99-a6a6-4726-9604-33c47163a0bd}, !- Handle
  Node 721,                               !- Name
  {3844a47e-6dd6-4f19-980c-e6903e271180}, !- Inlet Port
  {544fe68e-13e5-4532-b4ef-a55b09e001b4}; !- Outlet Port

OS:Connection,
  {3844a47e-6dd6-4f19-980c-e6903e271180}, !- Handle
  {6d1ba1fa-9bd6-4967-8331-51238aa6b139}, !- Name
  {f090513c-b30d-4275-8fdd-6c298b46bf5c}, !- Source Object
  7,                                      !- Outlet Port
  {9509fb99-a6a6-4726-9604-33c47163a0bd}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {81c51074-4159-41f9-bb3d-56576f39b565}, !- Handle
  Node 722,                               !- Name
  {e3fc1b49-7e38-459c-a49e-7e6f866e941f}, !- Inlet Port
  {2f957a3d-1796-437a-9adb-99c2c731b684}; !- Outlet Port

OS:Connection,
  {544fe68e-13e5-4532-b4ef-a55b09e001b4}, !- Handle
  {7c00cc9e-d518-488d-ad90-efc699485ff3}, !- Name
  {9509fb99-a6a6-4726-9604-33c47163a0bd}, !- Source Object
  3,                                      !- Outlet Port
  {c349bda2-9bf2-4743-bc67-a6fc2fe9e539}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e3fc1b49-7e38-459c-a49e-7e6f866e941f}, !- Handle
  {df38d3dc-f908-4470-9373-cfdf64dc6773}, !- Name
  {c349bda2-9bf2-4743-bc67-a6fc2fe9e539}, !- Source Object
  3,                                      !- Outlet Port
  {81c51074-4159-41f9-bb3d-56576f39b565}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2f957a3d-1796-437a-9adb-99c2c731b684}, !- Handle
  {2a31b11d-123f-402b-8093-7ceb4aa43567}, !- Name
  {81c51074-4159-41f9-bb3d-56576f39b565}, !- Source Object
  3,                                      !- Outlet Port
  {5387ed0b-efe8-473a-90d0-fc5118add7d6}, !- Target Object
  7;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {4b50876b-75b9-4e59-b3c1-cbb786e151ba}, !- Handle
  Datacenter_Bot_ZN ZN PSZ-AC Data Center Electric Backup Htg Coil, !- Name
  {7cf9dcab-4665-4ba1-bf7e-2832f3cdb71a}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirLoopHVAC:UnitarySystem,
  {1aa67f78-d3a0-4c4e-85ee-190750dd898a}, !- Handle
  Datacenter_Bot_ZN ZN Unitary HP,        !- Name
  Load,                                   !- Control Type
  {696c7737-3486-4ba1-830e-498efac45b77}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  ,                                       !- Availability Schedule Name
  {ef684cd7-be5e-4e81-81ee-3cd0f20da10a}, !- Air Inlet Node Name
  {a86bffcf-ace9-4cf4-89f8-f339b16b6bd4}, !- Air Outlet Node Name
  {9b394531-7336-4ede-b7ef-1fb4673c85e2}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  {7cf9dcab-4665-4ba1-bf7e-2832f3cdb71a}, !- Supply Air Fan Operating Mode Schedule Name
  {9f62001e-bb11-41a5-94b2-97182252d04e}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {c349bda2-9bf2-4743-bc67-a6fc2fe9e539}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {4b50876b-75b9-4e59-b3c1-cbb786e151ba}, !- Supplemental Heating Coil Name
  ,                                       !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  80,                                     !- Maximum Supply Air Temperature {C}
  4.44444444444446,                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {a86bffcf-ace9-4cf4-89f8-f339b16b6bd4}, !- Handle
  {ebac1bc2-0198-4706-b71a-684647b57ed4}, !- Name
  {1aa67f78-d3a0-4c4e-85ee-190750dd898a}, !- Source Object
  7,                                      !- Outlet Port
  {1536020a-f454-4647-ae13-8d7d111d4b71}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {ecae7317-fca2-4fa5-ac05-4980d1311439}, !- Handle
  Datacenter_Bot_ZN ZN PSZ-AC Data Center OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {7cf9dcab-4665-4ba1-bf7e-2832f3cdb71a}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {89728805-0a02-4050-bb2f-820b44b2c40d}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {89728805-0a02-4050-bb2f-820b44b2c40d}, !- Handle
  Controller Mechanical Ventilation 2,    !- Name
  {7cf9dcab-4665-4ba1-bf7e-2832f3cdb71a}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {7616d9fd-b156-4ebb-996e-4acbc9f1f25b}, !- Handle
  Datacenter_Bot_ZN ZN PSZ-AC Data Center OA System, !- Name
  {ecae7317-fca2-4fa5-ac05-4980d1311439}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {03e0d825-cb18-463d-b8d8-9d0024cf6947}, !- Mixed Air Node Name
  {b85bfecc-4cd8-43ed-81a3-c1ed30347afe}, !- Outdoor Air Stream Node Name
  {1365f21c-74c6-4c16-9bff-e4cd4fe2c29f}, !- Relief Air Stream Node Name
  {21e4cab3-619f-4ad5-9890-b7a75b258c07}; !- Return Air Stream Node Name

OS:Node,
  {18da2c43-b5c2-4377-b9c9-1de3af4a1ae0}, !- Handle
  Node 723,                               !- Name
  ,                                       !- Inlet Port
  {b85bfecc-4cd8-43ed-81a3-c1ed30347afe}; !- Outlet Port

OS:Connection,
  {b85bfecc-4cd8-43ed-81a3-c1ed30347afe}, !- Handle
  {9939440b-3118-4671-b3ae-ee074fc746e5}, !- Name
  {18da2c43-b5c2-4377-b9c9-1de3af4a1ae0}, !- Source Object
  3,                                      !- Outlet Port
  {7616d9fd-b156-4ebb-996e-4acbc9f1f25b}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {4448e745-9148-4ae3-ad42-919c97c37e4d}, !- Handle
  Node 724,                               !- Name
  {1365f21c-74c6-4c16-9bff-e4cd4fe2c29f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1365f21c-74c6-4c16-9bff-e4cd4fe2c29f}, !- Handle
  {5ce08b31-ed41-45d7-a902-5dbc4155d2a1}, !- Name
  {7616d9fd-b156-4ebb-996e-4acbc9f1f25b}, !- Source Object
  7,                                      !- Outlet Port
  {4448e745-9148-4ae3-ad42-919c97c37e4d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2c9fa514-d37d-4179-a67f-cd5743781384}, !- Handle
  Node 725,                               !- Name
  {03e0d825-cb18-463d-b8d8-9d0024cf6947}, !- Inlet Port
  {ef684cd7-be5e-4e81-81ee-3cd0f20da10a}; !- Outlet Port

OS:Connection,
  {21e4cab3-619f-4ad5-9890-b7a75b258c07}, !- Handle
  {99c35e90-9b20-4f64-961e-60bf346ce553}, !- Name
  {3bc3ad79-64f2-4d30-9492-b42bb4532853}, !- Source Object
  3,                                      !- Outlet Port
  {7616d9fd-b156-4ebb-996e-4acbc9f1f25b}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {03e0d825-cb18-463d-b8d8-9d0024cf6947}, !- Handle
  {228504fe-2bd4-4083-aaf5-4124baba5b33}, !- Name
  {7616d9fd-b156-4ebb-996e-4acbc9f1f25b}, !- Source Object
  5,                                      !- Outlet Port
  {2c9fa514-d37d-4179-a67f-cd5743781384}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ef684cd7-be5e-4e81-81ee-3cd0f20da10a}, !- Handle
  {fa863855-c63b-4651-aa5b-2cbffdb9bcc9}, !- Name
  {2c9fa514-d37d-4179-a67f-cd5743781384}, !- Source Object
  3,                                      !- Outlet Port
  {1aa67f78-d3a0-4c4e-85ee-190750dd898a}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {9fd14da1-b167-4e22-af7b-c2b8551feb4d}, !- Handle
  Availability Manager Night Cycle 6,     !- Name
  {7cf9dcab-4665-4ba1-bf7e-2832f3cdb71a}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {2cb4cabe-38ab-44d5-a311-aa58bc40463b}, !- Control Zone or Zone List Name
  {64243a5c-9c81-48e1-b5a5-e6d8a6b1e52e}, !- Cooling Control Zone or Zone List Name
  {8e2e9830-36a0-413c-8ecf-a1008a7aa36d}, !- Heating Control Zone or Zone List Name
  {8537a4a1-248e-48ba-98e6-878054f42f00}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {2cb4cabe-38ab-44d5-a311-aa58bc40463b}, !- Handle
  Availability Manager Night Cycle 6 Control Zone List; !- Name

OS:ModelObjectList,
  {64243a5c-9c81-48e1-b5a5-e6d8a6b1e52e}, !- Handle
  Availability Manager Night Cycle 6 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {8e2e9830-36a0-413c-8ecf-a1008a7aa36d}, !- Handle
  Availability Manager Night Cycle 6 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {8537a4a1-248e-48ba-98e6-878054f42f00}, !- Handle
  Availability Manager Night Cycle 6 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {de97adcf-c72e-47c5-81e7-f1b928874ba8}, !- Handle
  Datacenter_Bot_ZN ZN PSZ-AC Data Center Diffuser, !- Name
  {7cf9dcab-4665-4ba1-bf7e-2832f3cdb71a}, !- Availability Schedule Name
  {e2f25c8e-66a5-4fe7-84a9-5faa66b12aa1}, !- Air Inlet Node Name
  {9d56d841-e4fd-4852-a5e6-42308ad84d7b}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {22a8748a-d0bd-4060-af82-1cbda15f0f9d}, !- Handle
  Node 726,                               !- Name
  {d49e3ae8-62ba-45d5-9f96-485cab88b218}, !- Inlet Port
  {94d14f67-fbc5-4227-b1a3-4b41685c83d4}; !- Outlet Port

OS:Connection,
  {3e1d45d2-54f1-4813-b9a5-cf8e2ab8720e}, !- Handle
  {6feadc4e-592b-470e-ab3a-c19b10216248}, !- Name
  {d4624f64-1d1c-4295-a91b-cfa709e62082}, !- Source Object
  3,                                      !- Outlet Port
  {39d2c98e-b61c-4c19-a94d-b13663137a7e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d49e3ae8-62ba-45d5-9f96-485cab88b218}, !- Handle
  {bec44d9c-fec5-46d2-9e22-10d4e6c70840}, !- Name
  {132e1fb5-b423-4a3e-8d9a-48c37b500d97}, !- Source Object
  3,                                      !- Outlet Port
  {22a8748a-d0bd-4060-af82-1cbda15f0f9d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {94d14f67-fbc5-4227-b1a3-4b41685c83d4}, !- Handle
  {1cf6bc39-b911-400e-93f1-bdbf1683a8ed}, !- Name
  {22a8748a-d0bd-4060-af82-1cbda15f0f9d}, !- Source Object
  3,                                      !- Outlet Port
  {1def730b-95c8-42d0-9271-677f6c678b54}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {cd207391-c559-4b75-b47e-8ee12c31ce78}, !- Handle
  Node 727,                               !- Name
  {b496a3be-1355-4e72-8a32-11dda1e422b3}, !- Inlet Port
  {e2f25c8e-66a5-4fe7-84a9-5faa66b12aa1}; !- Outlet Port

OS:Connection,
  {b496a3be-1355-4e72-8a32-11dda1e422b3}, !- Handle
  {96c52584-f971-421e-a9f5-d459b2094f24}, !- Name
  {893848fa-927d-4892-91ea-fc144928cfa3}, !- Source Object
  3,                                      !- Outlet Port
  {cd207391-c559-4b75-b47e-8ee12c31ce78}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e2f25c8e-66a5-4fe7-84a9-5faa66b12aa1}, !- Handle
  {20c5fd0e-4352-4a5d-a627-ffe60a439f6e}, !- Name
  {cd207391-c559-4b75-b47e-8ee12c31ce78}, !- Source Object
  3,                                      !- Outlet Port
  {de97adcf-c72e-47c5-81e7-f1b928874ba8}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9d56d841-e4fd-4852-a5e6-42308ad84d7b}, !- Handle
  {60131da4-4b9e-49bb-a41a-91f2ab76a0b1}, !- Name
  {de97adcf-c72e-47c5-81e7-f1b928874ba8}, !- Source Object
  4,                                      !- Outlet Port
  {d4624f64-1d1c-4295-a91b-cfa709e62082}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {fa353f6d-d0a4-4c9f-81ab-71052eb62aca}, !- Handle
  Datacenter_Mid_ZN ZN PSZ-AC Data Center, !- Name
  ,                                       !- Controller List Name
  {7cf9dcab-4665-4ba1-bf7e-2832f3cdb71a}, !- Availability Schedule
  {086bc2f1-a7fb-4940-a0a7-1c7ba9984612}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {c90f6e46-52df-4735-a749-66885cba6c26}, !- Supply Side Inlet Node Name
  {93724d72-7899-4863-8ace-6f603b98dda5}, !- Demand Side Outlet Node Name
  {d13175f5-0bf4-4444-b240-f58860736ef2}, !- Demand Side Inlet Node A
  {de9e46d7-c5ad-4db7-a3f9-2b9868795537}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {62b8880e-a859-41b1-a064-859c7254da75}, !- Demand Mixer Name
  {c757540f-edc6-4ee2-8768-9e43e75059f6}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {84045b7b-df70-410a-a862-91feef6c117c}, !- Handle
  Node 728,                               !- Name
  {c90f6e46-52df-4735-a749-66885cba6c26}, !- Inlet Port
  {072645f8-7cc9-46bc-ab97-31b0521bc9e9}; !- Outlet Port

OS:Node,
  {913a9de3-2c84-4f25-a1f2-212baa3fbf56}, !- Handle
  Node 729,                               !- Name
  {c1acdfef-5548-454b-b44c-17701351dc75}, !- Inlet Port
  {de9e46d7-c5ad-4db7-a3f9-2b9868795537}; !- Outlet Port

OS:Connection,
  {c90f6e46-52df-4735-a749-66885cba6c26}, !- Handle
  {81f49112-f989-45a7-9eb2-d2dfc6882fff}, !- Name
  {fa353f6d-d0a4-4c9f-81ab-71052eb62aca}, !- Source Object
  8,                                      !- Outlet Port
  {84045b7b-df70-410a-a862-91feef6c117c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {de9e46d7-c5ad-4db7-a3f9-2b9868795537}, !- Handle
  {139e25aa-0df7-4de9-9667-76aa1c808a86}, !- Name
  {913a9de3-2c84-4f25-a1f2-212baa3fbf56}, !- Source Object
  3,                                      !- Outlet Port
  {fa353f6d-d0a4-4c9f-81ab-71052eb62aca}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {2284c17f-57a1-4f3f-876d-2854cc3bd52e}, !- Handle
  Node 730,                               !- Name
  {d13175f5-0bf4-4444-b240-f58860736ef2}, !- Inlet Port
  {f52662c0-d251-4118-b23d-bcdb0d437735}; !- Outlet Port

OS:Node,
  {f10609b4-0f65-42bb-b9f4-0780a3cd5cc5}, !- Handle
  Node 731,                               !- Name
  {8bfd67a1-73f3-4ae9-bdc4-78363820aaf8}, !- Inlet Port
  {93724d72-7899-4863-8ace-6f603b98dda5}; !- Outlet Port

OS:Node,
  {3359301f-66ed-45ed-ae73-047228c611ae}, !- Handle
  Node 732,                               !- Name
  {db56d033-28a2-4dc9-ac71-1eff848c9fac}, !- Inlet Port
  {ce50d3a7-a3e2-4d9b-b9a4-a39a005350db}; !- Outlet Port

OS:Connection,
  {d13175f5-0bf4-4444-b240-f58860736ef2}, !- Handle
  {85f6aa3f-20f0-4296-9320-6f78d256ec17}, !- Name
  {fa353f6d-d0a4-4c9f-81ab-71052eb62aca}, !- Source Object
  10,                                     !- Outlet Port
  {2284c17f-57a1-4f3f-876d-2854cc3bd52e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {93724d72-7899-4863-8ace-6f603b98dda5}, !- Handle
  {7752a999-fcfb-47c9-af33-f53d8c910727}, !- Name
  {f10609b4-0f65-42bb-b9f4-0780a3cd5cc5}, !- Source Object
  3,                                      !- Outlet Port
  {fa353f6d-d0a4-4c9f-81ab-71052eb62aca}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {c757540f-edc6-4ee2-8768-9e43e75059f6}, !- Handle
  Air Loop HVAC Zone Splitter 7,          !- Name
  {f52662c0-d251-4118-b23d-bcdb0d437735}, !- Inlet Node Name
  {d3ed88fa-d704-49e4-a642-6a8ce315b21d}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {62b8880e-a859-41b1-a064-859c7254da75}, !- Handle
  Air Loop HVAC Zone Mixer 7,             !- Name
  {8bfd67a1-73f3-4ae9-bdc4-78363820aaf8}, !- Outlet Node Name
  {6acd26b3-6722-493a-9059-2f32cac634b1}; !- Inlet Node Name 1

OS:Connection,
  {f52662c0-d251-4118-b23d-bcdb0d437735}, !- Handle
  {b45517b8-4dd1-408f-affd-a0efeb232706}, !- Name
  {2284c17f-57a1-4f3f-876d-2854cc3bd52e}, !- Source Object
  3,                                      !- Outlet Port
  {c757540f-edc6-4ee2-8768-9e43e75059f6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8bfd67a1-73f3-4ae9-bdc4-78363820aaf8}, !- Handle
  {699d1b6e-8f2b-4f9e-940c-b115ee5c8130}, !- Name
  {62b8880e-a859-41b1-a064-859c7254da75}, !- Source Object
  2,                                      !- Outlet Port
  {f10609b4-0f65-42bb-b9f4-0780a3cd5cc5}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {1649756f-344e-4d82-a3de-33eaf4368d8d}, !- Handle
  {fa353f6d-d0a4-4c9f-81ab-71052eb62aca}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  40.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {086bc2f1-a7fb-4940-a0a7-1c7ba9984612}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 6, !- Name
  {1f54425d-9fc9-4371-be2f-f4f71151ace5}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {eeb04102-b173-493f-8cd2-85f3a80d3c41}, !- Handle
  Datacenter_Mid_ZN ZN Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  40.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {0ad48414-9609-4218-af5f-7c673bd90822}, !- Control Zone Name
  {913a9de3-2c84-4f25-a1f2-212baa3fbf56}; !- Setpoint Node or NodeList Name

OS:Fan:OnOff,
  {ac7ee45a-6beb-4be1-9cb5-ccb14e7ee730}, !- Handle
  Datacenter_Mid_ZN ZN PSZ-AC Data Center Fan, !- Name
  {7cf9dcab-4665-4ba1-bf7e-2832f3cdb71a}, !- Availability Schedule Name
  0.54,                                   !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {3a537c72-9e78-4201-94b4-5c4353a883d7}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {d18e9a6d-3f88-4012-bbe4-021cab4a37db}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {3a537c72-9e78-4201-94b4-5c4353a883d7}, !- Handle
  Fan On Off Power Curve 2,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {d18e9a6d-3f88-4012-bbe4-021cab4a37db}, !- Handle
  Fan On Off Efficiency Curve 2,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:WaterToAirHeatPump:EquationFit,
  {2de01035-d854-47a2-9e76-a1f2f99b3b63}, !- Handle
  Datacenter_Mid_ZN ZN PSZ-AC Data Center Water-to-Air HP Htg Coil, !- Name
  {89b4fac8-6e14-44ce-8fe6-cf08d3aa1edb}, !- Water Inlet Node Name
  {28944443-76d0-4b3f-beb7-7dd7e28b78c9}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Heating Capacity {W}
  4.2,                                    !- Rated Heating Coefficient of Performance {W/W}
  0.237847462869254,                      !- Heating Capacity Coefficient 1
  -3.35823796081626,                      !- Heating Capacity Coefficient 2
  3.80640467406376,                       !- Heating Capacity Coefficient 3
  0.179200417311554,                      !- Heating Capacity Coefficient 4
  0.12860719846082,                       !- Heating Capacity Coefficient 5
  -3.79175529243238,                      !- Heating Power Consumption Coefficient 1
  3.38799239505527,                       !- Heating Power Consumption Coefficient 2
  1.5022612076303,                        !- Heating Power Consumption Coefficient 3
  -0.177653510577989,                     !- Heating Power Consumption Coefficient 4
  -0.103079864171839;                     !- Heating Power Consumption Coefficient 5

OS:Node,
  {407d3a78-fa86-4768-91f1-fd67980862da}, !- Handle
  Node 733,                               !- Name
  {2470da9e-8dea-43e0-9d78-45497b9d518d}, !- Inlet Port
  {89b4fac8-6e14-44ce-8fe6-cf08d3aa1edb}; !- Outlet Port

OS:Connection,
  {2470da9e-8dea-43e0-9d78-45497b9d518d}, !- Handle
  {22fab80a-1e91-4e80-aebf-af53231415c8}, !- Name
  {f090513c-b30d-4275-8fdd-6c298b46bf5c}, !- Source Object
  8,                                      !- Outlet Port
  {407d3a78-fa86-4768-91f1-fd67980862da}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {34cc75db-2d70-446e-a070-eb219afb50ba}, !- Handle
  Node 734,                               !- Name
  {28944443-76d0-4b3f-beb7-7dd7e28b78c9}, !- Inlet Port
  {e3f51b23-c1b3-481d-bba5-99134b5446d4}; !- Outlet Port

OS:Connection,
  {89b4fac8-6e14-44ce-8fe6-cf08d3aa1edb}, !- Handle
  {e8143a2a-a338-4fab-850f-12c07436c294}, !- Name
  {407d3a78-fa86-4768-91f1-fd67980862da}, !- Source Object
  3,                                      !- Outlet Port
  {2de01035-d854-47a2-9e76-a1f2f99b3b63}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {28944443-76d0-4b3f-beb7-7dd7e28b78c9}, !- Handle
  {a7e7a950-c4e9-4ad2-9865-3cad54457159}, !- Name
  {2de01035-d854-47a2-9e76-a1f2f99b3b63}, !- Source Object
  3,                                      !- Outlet Port
  {34cc75db-2d70-446e-a070-eb219afb50ba}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e3f51b23-c1b3-481d-bba5-99134b5446d4}, !- Handle
  {23f63470-ca5f-48e6-929e-90ec8a76b90c}, !- Name
  {34cc75db-2d70-446e-a070-eb219afb50ba}, !- Source Object
  3,                                      !- Outlet Port
  {5387ed0b-efe8-473a-90d0-fc5118add7d6}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Cooling:WaterToAirHeatPump:EquationFit,
  {37bf5327-e237-4660-8901-aa60879ae9c8}, !- Handle
  Datacenter_Mid_ZN ZN PSZ-AC Data Center Water-to-Air HP Clg Coil, !- Name
  {74f9ef6a-315c-43bb-a008-8d803052823b}, !- Water Inlet Node Name
  {49432f43-24bc-43ae-a075-b3a4c8a44a16}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Total Cooling Capacity {W}
  ,                                       !- Rated Sensible Cooling Capacity {W}
  3.4,                                    !- Rated Cooling Coefficient of Performance {W/W}
  -4.30266987344639,                      !- Total Cooling Capacity Coefficient 1
  7.18536990534372,                       !- Total Cooling Capacity Coefficient 2
  -2.23946714486189,                      !- Total Cooling Capacity Coefficient 3
  0.139995928440879,                      !- Total Cooling Capacity Coefficient 4
  0.102660179888915,                      !- Total Cooling Capacity Coefficient 5
  6.0019444814887,                        !- Sensible Cooling Capacity Coefficient 1
  22.6300677244073,                       !- Sensible Cooling Capacity Coefficient 2
  -26.7960783730934,                      !- Sensible Cooling Capacity Coefficient 3
  -1.72374720346819,                      !- Sensible Cooling Capacity Coefficient 4
  0.490644802367817,                      !- Sensible Cooling Capacity Coefficient 5
  0.0693119353468141,                     !- Sensible Cooling Capacity Coefficient 6
  -5.67775976415698,                      !- Cooling Power Consumption Coefficient 1
  0.438988156976704,                      !- Cooling Power Consumption Coefficient 2
  5.845277342193,                         !- Cooling Power Consumption Coefficient 3
  0.141605667000125,                      !- Cooling Power Consumption Coefficient 4
  -0.168727936032429,                     !- Cooling Power Consumption Coefficient 5
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ;                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}

OS:Node,
  {969ceda7-a0e3-48ae-92bf-550028d280af}, !- Handle
  Node 735,                               !- Name
  {696fc813-34e6-4246-83e3-3232bf10c774}, !- Inlet Port
  {74f9ef6a-315c-43bb-a008-8d803052823b}; !- Outlet Port

OS:Connection,
  {696fc813-34e6-4246-83e3-3232bf10c774}, !- Handle
  {ad6b0508-7b54-4ea8-9ef7-fbd2567cbfb4}, !- Name
  {f090513c-b30d-4275-8fdd-6c298b46bf5c}, !- Source Object
  9,                                      !- Outlet Port
  {969ceda7-a0e3-48ae-92bf-550028d280af}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {04826214-fc6c-400e-8db1-2b4abe6fc5d7}, !- Handle
  Node 736,                               !- Name
  {49432f43-24bc-43ae-a075-b3a4c8a44a16}, !- Inlet Port
  {d16a33b1-97b8-4250-9543-3c8b9e21dc86}; !- Outlet Port

OS:Connection,
  {74f9ef6a-315c-43bb-a008-8d803052823b}, !- Handle
  {40815a48-66c6-439b-9ab7-f38f7e2c3e3e}, !- Name
  {969ceda7-a0e3-48ae-92bf-550028d280af}, !- Source Object
  3,                                      !- Outlet Port
  {37bf5327-e237-4660-8901-aa60879ae9c8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {49432f43-24bc-43ae-a075-b3a4c8a44a16}, !- Handle
  {a63809e0-8305-48b5-a531-307b433e3a65}, !- Name
  {37bf5327-e237-4660-8901-aa60879ae9c8}, !- Source Object
  3,                                      !- Outlet Port
  {04826214-fc6c-400e-8db1-2b4abe6fc5d7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d16a33b1-97b8-4250-9543-3c8b9e21dc86}, !- Handle
  {edc332b7-f7f7-452c-ab35-59fc5e3d447d}, !- Name
  {04826214-fc6c-400e-8db1-2b4abe6fc5d7}, !- Source Object
  3,                                      !- Outlet Port
  {5387ed0b-efe8-473a-90d0-fc5118add7d6}, !- Target Object
  9;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {fa09f78d-3360-4a19-87d9-e58cb463f113}, !- Handle
  Datacenter_Mid_ZN ZN PSZ-AC Data Center Electric Backup Htg Coil, !- Name
  {7cf9dcab-4665-4ba1-bf7e-2832f3cdb71a}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirLoopHVAC:UnitarySystem,
  {58248623-0cf6-49b6-ad07-c1bd6751214a}, !- Handle
  Datacenter_Mid_ZN ZN Unitary HP,        !- Name
  Load,                                   !- Control Type
  {0ad48414-9609-4218-af5f-7c673bd90822}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  ,                                       !- Availability Schedule Name
  {33373c05-d3d7-4795-a8d9-56bbe85145d9}, !- Air Inlet Node Name
  {c1acdfef-5548-454b-b44c-17701351dc75}, !- Air Outlet Node Name
  {ac7ee45a-6beb-4be1-9cb5-ccb14e7ee730}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  {7cf9dcab-4665-4ba1-bf7e-2832f3cdb71a}, !- Supply Air Fan Operating Mode Schedule Name
  {2de01035-d854-47a2-9e76-a1f2f99b3b63}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {37bf5327-e237-4660-8901-aa60879ae9c8}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {fa09f78d-3360-4a19-87d9-e58cb463f113}, !- Supplemental Heating Coil Name
  ,                                       !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  80,                                     !- Maximum Supply Air Temperature {C}
  4.44444444444446,                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {c1acdfef-5548-454b-b44c-17701351dc75}, !- Handle
  {807db411-d1c9-4a8f-913a-51f50ed6cfd9}, !- Name
  {58248623-0cf6-49b6-ad07-c1bd6751214a}, !- Source Object
  7,                                      !- Outlet Port
  {913a9de3-2c84-4f25-a1f2-212baa3fbf56}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {a12ce6f3-4a8a-4c4e-ab0e-5d049f334f32}, !- Handle
  Datacenter_Mid_ZN ZN PSZ-AC Data Center OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {7cf9dcab-4665-4ba1-bf7e-2832f3cdb71a}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {4c5ffa38-4716-4851-81f0-c58c7e194530}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {4c5ffa38-4716-4851-81f0-c58c7e194530}, !- Handle
  Controller Mechanical Ventilation 3,    !- Name
  {7cf9dcab-4665-4ba1-bf7e-2832f3cdb71a}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {35ab827d-75b9-4bef-b8ec-a84956be35b1}, !- Handle
  Datacenter_Mid_ZN ZN PSZ-AC Data Center OA System, !- Name
  {a12ce6f3-4a8a-4c4e-ab0e-5d049f334f32}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {9caf6547-3134-4171-8175-c2cfafd94866}, !- Mixed Air Node Name
  {32e112b8-4813-4c48-937c-ac802eecb4f7}, !- Outdoor Air Stream Node Name
  {d33b09c0-7187-43f9-acb9-243676bea816}, !- Relief Air Stream Node Name
  {072645f8-7cc9-46bc-ab97-31b0521bc9e9}; !- Return Air Stream Node Name

OS:Node,
  {1c44705c-52c5-4787-9dba-ce47722d8bb6}, !- Handle
  Node 737,                               !- Name
  ,                                       !- Inlet Port
  {32e112b8-4813-4c48-937c-ac802eecb4f7}; !- Outlet Port

OS:Connection,
  {32e112b8-4813-4c48-937c-ac802eecb4f7}, !- Handle
  {3dcb4be5-5818-448a-89b8-a32f41b48a51}, !- Name
  {1c44705c-52c5-4787-9dba-ce47722d8bb6}, !- Source Object
  3,                                      !- Outlet Port
  {35ab827d-75b9-4bef-b8ec-a84956be35b1}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {443ca398-9561-4883-89f8-824f199b09bb}, !- Handle
  Node 738,                               !- Name
  {d33b09c0-7187-43f9-acb9-243676bea816}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d33b09c0-7187-43f9-acb9-243676bea816}, !- Handle
  {014b36a7-5554-468f-aa2b-792711412d43}, !- Name
  {35ab827d-75b9-4bef-b8ec-a84956be35b1}, !- Source Object
  7,                                      !- Outlet Port
  {443ca398-9561-4883-89f8-824f199b09bb}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {971480bf-d9cd-453f-a684-1015ee72ee4f}, !- Handle
  Node 739,                               !- Name
  {9caf6547-3134-4171-8175-c2cfafd94866}, !- Inlet Port
  {33373c05-d3d7-4795-a8d9-56bbe85145d9}; !- Outlet Port

OS:Connection,
  {072645f8-7cc9-46bc-ab97-31b0521bc9e9}, !- Handle
  {02680c02-38af-4bc1-80ac-b0b565f1378d}, !- Name
  {84045b7b-df70-410a-a862-91feef6c117c}, !- Source Object
  3,                                      !- Outlet Port
  {35ab827d-75b9-4bef-b8ec-a84956be35b1}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {9caf6547-3134-4171-8175-c2cfafd94866}, !- Handle
  {de4af1c7-f75b-4a9b-9d9b-1de17db4a77c}, !- Name
  {35ab827d-75b9-4bef-b8ec-a84956be35b1}, !- Source Object
  5,                                      !- Outlet Port
  {971480bf-d9cd-453f-a684-1015ee72ee4f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {33373c05-d3d7-4795-a8d9-56bbe85145d9}, !- Handle
  {08d8f15f-7434-4861-8a71-d8f667c57493}, !- Name
  {971480bf-d9cd-453f-a684-1015ee72ee4f}, !- Source Object
  3,                                      !- Outlet Port
  {58248623-0cf6-49b6-ad07-c1bd6751214a}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {1f54425d-9fc9-4371-be2f-f4f71151ace5}, !- Handle
  Availability Manager Night Cycle 7,     !- Name
  {7cf9dcab-4665-4ba1-bf7e-2832f3cdb71a}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {91949fcb-e299-4f15-8987-2d4418ea9ec8}, !- Control Zone or Zone List Name
  {a93d593e-a778-4ee7-b350-c8c8555f513f}, !- Cooling Control Zone or Zone List Name
  {8d329698-ea65-4e55-b3c6-eaec11ac83d5}, !- Heating Control Zone or Zone List Name
  {fcd108ce-15d8-44cf-8a0e-b938027ff5c9}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {91949fcb-e299-4f15-8987-2d4418ea9ec8}, !- Handle
  Availability Manager Night Cycle 7 Control Zone List; !- Name

OS:ModelObjectList,
  {a93d593e-a778-4ee7-b350-c8c8555f513f}, !- Handle
  Availability Manager Night Cycle 7 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {8d329698-ea65-4e55-b3c6-eaec11ac83d5}, !- Handle
  Availability Manager Night Cycle 7 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {fcd108ce-15d8-44cf-8a0e-b938027ff5c9}, !- Handle
  Availability Manager Night Cycle 7 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {015841f8-5f5a-4e6d-844c-596f334d2c2d}, !- Handle
  Datacenter_Mid_ZN ZN PSZ-AC Data Center Diffuser, !- Name
  {7cf9dcab-4665-4ba1-bf7e-2832f3cdb71a}, !- Availability Schedule Name
  {46faf61d-abfb-4b1d-88a1-705ffd8c94a2}, !- Air Inlet Node Name
  {db56d033-28a2-4dc9-ac71-1eff848c9fac}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {2d92df0e-2c76-4914-a1ef-79f409436f27}, !- Handle
  Node 740,                               !- Name
  {9cad1a9a-93ec-426c-8cb7-59555ea45070}, !- Inlet Port
  {6acd26b3-6722-493a-9059-2f32cac634b1}; !- Outlet Port

OS:Connection,
  {ce50d3a7-a3e2-4d9b-b9a4-a39a005350db}, !- Handle
  {b89a515c-602a-42ce-92fb-5eb39a690122}, !- Name
  {3359301f-66ed-45ed-ae73-047228c611ae}, !- Source Object
  3,                                      !- Outlet Port
  {9915148e-c13c-490d-bd63-7210a5af5196}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9cad1a9a-93ec-426c-8cb7-59555ea45070}, !- Handle
  {698ca6c8-5341-4195-ae80-1eac6ba4ed45}, !- Name
  {054f70b0-e227-4c37-8c58-b77c86f94966}, !- Source Object
  3,                                      !- Outlet Port
  {2d92df0e-2c76-4914-a1ef-79f409436f27}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6acd26b3-6722-493a-9059-2f32cac634b1}, !- Handle
  {a7a05f11-ea3b-4ec1-8bdd-1d0ea1702e0a}, !- Name
  {2d92df0e-2c76-4914-a1ef-79f409436f27}, !- Source Object
  3,                                      !- Outlet Port
  {62b8880e-a859-41b1-a064-859c7254da75}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {c03fa950-1586-4a32-9e38-271592c466f0}, !- Handle
  Node 741,                               !- Name
  {d3ed88fa-d704-49e4-a642-6a8ce315b21d}, !- Inlet Port
  {46faf61d-abfb-4b1d-88a1-705ffd8c94a2}; !- Outlet Port

OS:Connection,
  {d3ed88fa-d704-49e4-a642-6a8ce315b21d}, !- Handle
  {2573717d-cf58-4ef3-8a3f-dc2e11cb7950}, !- Name
  {c757540f-edc6-4ee2-8768-9e43e75059f6}, !- Source Object
  3,                                      !- Outlet Port
  {c03fa950-1586-4a32-9e38-271592c466f0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {46faf61d-abfb-4b1d-88a1-705ffd8c94a2}, !- Handle
  {f3712b62-3472-438a-a9e0-42764328d6b9}, !- Name
  {c03fa950-1586-4a32-9e38-271592c466f0}, !- Source Object
  3,                                      !- Outlet Port
  {015841f8-5f5a-4e6d-844c-596f334d2c2d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {db56d033-28a2-4dc9-ac71-1eff848c9fac}, !- Handle
  {695ada9b-ebb0-4952-8199-1c434f1b64ba}, !- Name
  {015841f8-5f5a-4e6d-844c-596f334d2c2d}, !- Source Object
  4,                                      !- Outlet Port
  {3359301f-66ed-45ed-ae73-047228c611ae}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {c3b0a19b-a719-4e5e-99da-8fa51a096a87}, !- Handle
  Datacenter_Top_ZN ZN PSZ-AC Data Center, !- Name
  ,                                       !- Controller List Name
  {7cf9dcab-4665-4ba1-bf7e-2832f3cdb71a}, !- Availability Schedule
  {fdeacdf3-0b5d-44fe-acf9-40274bc11b3b}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {7973f1bc-9438-413d-9e01-e2c981b61be2}, !- Supply Side Inlet Node Name
  {8e23f910-96a4-40f6-b68d-f24a65d903de}, !- Demand Side Outlet Node Name
  {86244ec8-ac61-4b7e-9bad-28e5c23de78c}, !- Demand Side Inlet Node A
  {d7203397-1ec6-4c5e-b82d-743c206d6a50}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {268a1efb-d212-4423-9498-30a5687ac25a}, !- Demand Mixer Name
  {a4a131a4-a7eb-4775-9898-653a1caf080d}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {60688c93-7c16-48b4-a475-a0237c039d71}, !- Handle
  Node 742,                               !- Name
  {7973f1bc-9438-413d-9e01-e2c981b61be2}, !- Inlet Port
  {ab06072b-d076-477d-bbf4-6d59927c636c}; !- Outlet Port

OS:Node,
  {6fd9d64b-baea-423b-b14c-0b5398cd6fa0}, !- Handle
  Node 743,                               !- Name
  {e243823e-988d-403c-8dec-104cf62ac916}, !- Inlet Port
  {d7203397-1ec6-4c5e-b82d-743c206d6a50}; !- Outlet Port

OS:Connection,
  {7973f1bc-9438-413d-9e01-e2c981b61be2}, !- Handle
  {a9362ba8-cadf-4f52-9c75-98cefbfa4a18}, !- Name
  {c3b0a19b-a719-4e5e-99da-8fa51a096a87}, !- Source Object
  8,                                      !- Outlet Port
  {60688c93-7c16-48b4-a475-a0237c039d71}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d7203397-1ec6-4c5e-b82d-743c206d6a50}, !- Handle
  {57ea09b5-3a51-4d86-ae15-b37a076dd3cb}, !- Name
  {6fd9d64b-baea-423b-b14c-0b5398cd6fa0}, !- Source Object
  3,                                      !- Outlet Port
  {c3b0a19b-a719-4e5e-99da-8fa51a096a87}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {6d8a0c1f-fc96-40b7-b2aa-616bf43cd359}, !- Handle
  Node 744,                               !- Name
  {86244ec8-ac61-4b7e-9bad-28e5c23de78c}, !- Inlet Port
  {a6b5a742-903d-4932-84bc-3d757aaba325}; !- Outlet Port

OS:Node,
  {82a84472-16c0-4ab3-ac67-96cc7606b8a0}, !- Handle
  Node 745,                               !- Name
  {1e155ad4-3a99-4b8d-b086-eb86f962186d}, !- Inlet Port
  {8e23f910-96a4-40f6-b68d-f24a65d903de}; !- Outlet Port

OS:Node,
  {b3279554-b03c-479b-8be2-81d2766bdcac}, !- Handle
  Node 746,                               !- Name
  {cc0a814b-413d-490d-bc17-b1d33f1803c6}, !- Inlet Port
  {d22e6dc0-37ff-40d0-9cc9-5097d11ae715}; !- Outlet Port

OS:Connection,
  {86244ec8-ac61-4b7e-9bad-28e5c23de78c}, !- Handle
  {f248f919-d80f-45f2-ac22-c29997455be5}, !- Name
  {c3b0a19b-a719-4e5e-99da-8fa51a096a87}, !- Source Object
  10,                                     !- Outlet Port
  {6d8a0c1f-fc96-40b7-b2aa-616bf43cd359}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8e23f910-96a4-40f6-b68d-f24a65d903de}, !- Handle
  {682294db-d333-4c84-ba70-233590540c29}, !- Name
  {82a84472-16c0-4ab3-ac67-96cc7606b8a0}, !- Source Object
  3,                                      !- Outlet Port
  {c3b0a19b-a719-4e5e-99da-8fa51a096a87}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {a4a131a4-a7eb-4775-9898-653a1caf080d}, !- Handle
  Air Loop HVAC Zone Splitter 8,          !- Name
  {a6b5a742-903d-4932-84bc-3d757aaba325}, !- Inlet Node Name
  {aa5b26b6-544f-48d7-8306-e88130237c5c}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {268a1efb-d212-4423-9498-30a5687ac25a}, !- Handle
  Air Loop HVAC Zone Mixer 8,             !- Name
  {1e155ad4-3a99-4b8d-b086-eb86f962186d}, !- Outlet Node Name
  {009d37b5-41a8-41d2-a483-e44e2480db56}; !- Inlet Node Name 1

OS:Connection,
  {a6b5a742-903d-4932-84bc-3d757aaba325}, !- Handle
  {1c689f00-66f9-409e-a0d4-976d82cc631f}, !- Name
  {6d8a0c1f-fc96-40b7-b2aa-616bf43cd359}, !- Source Object
  3,                                      !- Outlet Port
  {a4a131a4-a7eb-4775-9898-653a1caf080d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1e155ad4-3a99-4b8d-b086-eb86f962186d}, !- Handle
  {a8f0cc86-1a0a-4711-a1c3-89ea48cfd691}, !- Name
  {268a1efb-d212-4423-9498-30a5687ac25a}, !- Source Object
  2,                                      !- Outlet Port
  {82a84472-16c0-4ab3-ac67-96cc7606b8a0}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {c935413a-5058-49c9-a0e1-652543aca70a}, !- Handle
  {c3b0a19b-a719-4e5e-99da-8fa51a096a87}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  40.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {fdeacdf3-0b5d-44fe-acf9-40274bc11b3b}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 7, !- Name
  {fa51bea2-a826-472b-bc96-6df89ce9ce9a}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {a49d4293-0112-46f8-9cea-741976e6fbde}, !- Handle
  Datacenter_Top_ZN ZN Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  40.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {3c1665d8-63a1-468f-9964-97a3824f1c23}, !- Control Zone Name
  {6fd9d64b-baea-423b-b14c-0b5398cd6fa0}; !- Setpoint Node or NodeList Name

OS:Fan:OnOff,
  {05ece496-cd8d-413d-b787-a9339f76d941}, !- Handle
  Datacenter_Top_ZN ZN PSZ-AC Data Center Fan, !- Name
  {7cf9dcab-4665-4ba1-bf7e-2832f3cdb71a}, !- Availability Schedule Name
  0.54,                                   !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {78b4e2a4-e3d5-489d-849a-b072bed39f5e}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {5fc47c1e-9db6-4845-9c74-a3dea26c6708}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {78b4e2a4-e3d5-489d-849a-b072bed39f5e}, !- Handle
  Fan On Off Power Curve 3,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {5fc47c1e-9db6-4845-9c74-a3dea26c6708}, !- Handle
  Fan On Off Efficiency Curve 3,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:WaterToAirHeatPump:EquationFit,
  {c432427f-8b1f-4d59-b92a-881114b6aefc}, !- Handle
  Datacenter_Top_ZN ZN PSZ-AC Data Center Water-to-Air HP Htg Coil, !- Name
  {8b5b1dd3-ae55-4749-8102-54ca31f23cec}, !- Water Inlet Node Name
  {af7fe08e-cc45-4ca6-98a7-c7f3cf058433}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Heating Capacity {W}
  4.2,                                    !- Rated Heating Coefficient of Performance {W/W}
  0.237847462869254,                      !- Heating Capacity Coefficient 1
  -3.35823796081626,                      !- Heating Capacity Coefficient 2
  3.80640467406376,                       !- Heating Capacity Coefficient 3
  0.179200417311554,                      !- Heating Capacity Coefficient 4
  0.12860719846082,                       !- Heating Capacity Coefficient 5
  -3.79175529243238,                      !- Heating Power Consumption Coefficient 1
  3.38799239505527,                       !- Heating Power Consumption Coefficient 2
  1.5022612076303,                        !- Heating Power Consumption Coefficient 3
  -0.177653510577989,                     !- Heating Power Consumption Coefficient 4
  -0.103079864171839;                     !- Heating Power Consumption Coefficient 5

OS:Node,
  {50fd5df4-b88b-4e34-bb07-3e17215dbb11}, !- Handle
  Node 747,                               !- Name
  {f1a47547-e161-41db-917a-8ddce8413d1d}, !- Inlet Port
  {8b5b1dd3-ae55-4749-8102-54ca31f23cec}; !- Outlet Port

OS:Connection,
  {f1a47547-e161-41db-917a-8ddce8413d1d}, !- Handle
  {3eb53320-0ae4-4e35-bd8d-e59b77745598}, !- Name
  {f090513c-b30d-4275-8fdd-6c298b46bf5c}, !- Source Object
  10,                                     !- Outlet Port
  {50fd5df4-b88b-4e34-bb07-3e17215dbb11}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {470871d9-a6a5-40a9-a083-9395d6172bee}, !- Handle
  Node 748,                               !- Name
  {af7fe08e-cc45-4ca6-98a7-c7f3cf058433}, !- Inlet Port
  {aa444981-f385-4ce4-878a-8a6c4a61407b}; !- Outlet Port

OS:Connection,
  {8b5b1dd3-ae55-4749-8102-54ca31f23cec}, !- Handle
  {0816d683-3f0c-4061-af7d-db81d2e338d4}, !- Name
  {50fd5df4-b88b-4e34-bb07-3e17215dbb11}, !- Source Object
  3,                                      !- Outlet Port
  {c432427f-8b1f-4d59-b92a-881114b6aefc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {af7fe08e-cc45-4ca6-98a7-c7f3cf058433}, !- Handle
  {d18c9fcd-6b49-4968-a26a-6835a20a1372}, !- Name
  {c432427f-8b1f-4d59-b92a-881114b6aefc}, !- Source Object
  3,                                      !- Outlet Port
  {470871d9-a6a5-40a9-a083-9395d6172bee}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aa444981-f385-4ce4-878a-8a6c4a61407b}, !- Handle
  {2e791d67-aeda-4942-9df2-4e11031475ea}, !- Name
  {470871d9-a6a5-40a9-a083-9395d6172bee}, !- Source Object
  3,                                      !- Outlet Port
  {5387ed0b-efe8-473a-90d0-fc5118add7d6}, !- Target Object
  10;                                     !- Inlet Port

OS:Coil:Cooling:WaterToAirHeatPump:EquationFit,
  {1d32bb4f-905a-4e8f-ac5d-a84741a56a57}, !- Handle
  Datacenter_Top_ZN ZN PSZ-AC Data Center Water-to-Air HP Clg Coil, !- Name
  {2c0c3ba8-bb8f-4116-9119-7ee365109c11}, !- Water Inlet Node Name
  {082a1f6e-ee50-4a4b-a926-2bf4923ca0ad}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Total Cooling Capacity {W}
  ,                                       !- Rated Sensible Cooling Capacity {W}
  3.4,                                    !- Rated Cooling Coefficient of Performance {W/W}
  -4.30266987344639,                      !- Total Cooling Capacity Coefficient 1
  7.18536990534372,                       !- Total Cooling Capacity Coefficient 2
  -2.23946714486189,                      !- Total Cooling Capacity Coefficient 3
  0.139995928440879,                      !- Total Cooling Capacity Coefficient 4
  0.102660179888915,                      !- Total Cooling Capacity Coefficient 5
  6.0019444814887,                        !- Sensible Cooling Capacity Coefficient 1
  22.6300677244073,                       !- Sensible Cooling Capacity Coefficient 2
  -26.7960783730934,                      !- Sensible Cooling Capacity Coefficient 3
  -1.72374720346819,                      !- Sensible Cooling Capacity Coefficient 4
  0.490644802367817,                      !- Sensible Cooling Capacity Coefficient 5
  0.0693119353468141,                     !- Sensible Cooling Capacity Coefficient 6
  -5.67775976415698,                      !- Cooling Power Consumption Coefficient 1
  0.438988156976704,                      !- Cooling Power Consumption Coefficient 2
  5.845277342193,                         !- Cooling Power Consumption Coefficient 3
  0.141605667000125,                      !- Cooling Power Consumption Coefficient 4
  -0.168727936032429,                     !- Cooling Power Consumption Coefficient 5
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ;                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}

OS:Node,
  {ce17f1a3-9ffa-4d81-b2e5-1dcc6fa58495}, !- Handle
  Node 749,                               !- Name
  {03c63b67-097e-4985-b7ae-0ce1e8589692}, !- Inlet Port
  {2c0c3ba8-bb8f-4116-9119-7ee365109c11}; !- Outlet Port

OS:Connection,
  {03c63b67-097e-4985-b7ae-0ce1e8589692}, !- Handle
  {d0e910e8-69fd-4ed3-9e15-a8d3e532801c}, !- Name
  {f090513c-b30d-4275-8fdd-6c298b46bf5c}, !- Source Object
  11,                                     !- Outlet Port
  {ce17f1a3-9ffa-4d81-b2e5-1dcc6fa58495}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f5a66b87-aeeb-41cd-ae0b-2935d1d832ba}, !- Handle
  Node 750,                               !- Name
  {082a1f6e-ee50-4a4b-a926-2bf4923ca0ad}, !- Inlet Port
  {c4ffa118-3735-4ad6-b280-b828a90321aa}; !- Outlet Port

OS:Connection,
  {2c0c3ba8-bb8f-4116-9119-7ee365109c11}, !- Handle
  {c8748d4c-c84e-40d0-93a8-87537c7dd912}, !- Name
  {ce17f1a3-9ffa-4d81-b2e5-1dcc6fa58495}, !- Source Object
  3,                                      !- Outlet Port
  {1d32bb4f-905a-4e8f-ac5d-a84741a56a57}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {082a1f6e-ee50-4a4b-a926-2bf4923ca0ad}, !- Handle
  {93a28a7f-e471-4f29-8856-22be3017a39a}, !- Name
  {1d32bb4f-905a-4e8f-ac5d-a84741a56a57}, !- Source Object
  3,                                      !- Outlet Port
  {f5a66b87-aeeb-41cd-ae0b-2935d1d832ba}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c4ffa118-3735-4ad6-b280-b828a90321aa}, !- Handle
  {fc6ad497-3298-429f-969f-7d77cc717b70}, !- Name
  {f5a66b87-aeeb-41cd-ae0b-2935d1d832ba}, !- Source Object
  3,                                      !- Outlet Port
  {5387ed0b-efe8-473a-90d0-fc5118add7d6}, !- Target Object
  11;                                     !- Inlet Port

OS:Coil:Heating:Electric,
  {c210d8e7-3534-4991-8444-aa4241df286d}, !- Handle
  Datacenter_Top_ZN ZN PSZ-AC Data Center Electric Backup Htg Coil, !- Name
  {7cf9dcab-4665-4ba1-bf7e-2832f3cdb71a}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirLoopHVAC:UnitarySystem,
  {ff67cebc-e4f4-4ab5-8d09-b17911858049}, !- Handle
  Datacenter_Top_ZN ZN Unitary HP,        !- Name
  Load,                                   !- Control Type
  {3c1665d8-63a1-468f-9964-97a3824f1c23}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  ,                                       !- Availability Schedule Name
  {697e8122-1eb1-49b6-bd4e-046c2b1d1c6a}, !- Air Inlet Node Name
  {e243823e-988d-403c-8dec-104cf62ac916}, !- Air Outlet Node Name
  {05ece496-cd8d-413d-b787-a9339f76d941}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  {7cf9dcab-4665-4ba1-bf7e-2832f3cdb71a}, !- Supply Air Fan Operating Mode Schedule Name
  {c432427f-8b1f-4d59-b92a-881114b6aefc}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {1d32bb4f-905a-4e8f-ac5d-a84741a56a57}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {c210d8e7-3534-4991-8444-aa4241df286d}, !- Supplemental Heating Coil Name
  ,                                       !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  80,                                     !- Maximum Supply Air Temperature {C}
  4.44444444444446,                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {e243823e-988d-403c-8dec-104cf62ac916}, !- Handle
  {5fee13c3-4c5a-40fe-a570-034ec0aa1b6e}, !- Name
  {ff67cebc-e4f4-4ab5-8d09-b17911858049}, !- Source Object
  7,                                      !- Outlet Port
  {6fd9d64b-baea-423b-b14c-0b5398cd6fa0}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {e83763f4-3910-428e-ab00-9784ea168708}, !- Handle
  Datacenter_Top_ZN ZN PSZ-AC Data Center OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {7cf9dcab-4665-4ba1-bf7e-2832f3cdb71a}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {2a90eb46-07c1-479c-86c8-4953e413d694}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {2a90eb46-07c1-479c-86c8-4953e413d694}, !- Handle
  Controller Mechanical Ventilation 4,    !- Name
  {7cf9dcab-4665-4ba1-bf7e-2832f3cdb71a}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {a14aadaf-9f8f-4f55-be5f-56b6dcae0acd}, !- Handle
  Datacenter_Top_ZN ZN PSZ-AC Data Center OA System, !- Name
  {e83763f4-3910-428e-ab00-9784ea168708}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {f85d82f1-4616-414b-90ef-b702efd23995}, !- Mixed Air Node Name
  {5fa5b88d-9642-4895-86ae-4207d8ea3f79}, !- Outdoor Air Stream Node Name
  {34ce2908-3564-4fe0-886b-58e104bc00db}, !- Relief Air Stream Node Name
  {ab06072b-d076-477d-bbf4-6d59927c636c}; !- Return Air Stream Node Name

OS:Node,
  {4cdad119-848d-4f56-bdf5-c562c8fbc6f6}, !- Handle
  Node 751,                               !- Name
  ,                                       !- Inlet Port
  {5fa5b88d-9642-4895-86ae-4207d8ea3f79}; !- Outlet Port

OS:Connection,
  {5fa5b88d-9642-4895-86ae-4207d8ea3f79}, !- Handle
  {5c63c164-abae-4647-877e-3e4a83f55b63}, !- Name
  {4cdad119-848d-4f56-bdf5-c562c8fbc6f6}, !- Source Object
  3,                                      !- Outlet Port
  {a14aadaf-9f8f-4f55-be5f-56b6dcae0acd}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {412d8984-005b-4537-b3fa-4140d13e2de7}, !- Handle
  Node 752,                               !- Name
  {34ce2908-3564-4fe0-886b-58e104bc00db}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {34ce2908-3564-4fe0-886b-58e104bc00db}, !- Handle
  {1ceb323d-b5e1-4c80-aeb2-6209d0df3ca2}, !- Name
  {a14aadaf-9f8f-4f55-be5f-56b6dcae0acd}, !- Source Object
  7,                                      !- Outlet Port
  {412d8984-005b-4537-b3fa-4140d13e2de7}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {37b1c15b-988c-4e0b-98bd-e863b208f542}, !- Handle
  Node 753,                               !- Name
  {f85d82f1-4616-414b-90ef-b702efd23995}, !- Inlet Port
  {697e8122-1eb1-49b6-bd4e-046c2b1d1c6a}; !- Outlet Port

OS:Connection,
  {ab06072b-d076-477d-bbf4-6d59927c636c}, !- Handle
  {7765696e-bcf2-4466-9473-4b29467ae3cf}, !- Name
  {60688c93-7c16-48b4-a475-a0237c039d71}, !- Source Object
  3,                                      !- Outlet Port
  {a14aadaf-9f8f-4f55-be5f-56b6dcae0acd}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {f85d82f1-4616-414b-90ef-b702efd23995}, !- Handle
  {2abf7a0b-7dd6-4dc5-b326-ae84fec5a9c3}, !- Name
  {a14aadaf-9f8f-4f55-be5f-56b6dcae0acd}, !- Source Object
  5,                                      !- Outlet Port
  {37b1c15b-988c-4e0b-98bd-e863b208f542}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {697e8122-1eb1-49b6-bd4e-046c2b1d1c6a}, !- Handle
  {98415cd7-9aac-4145-bc2c-d2434076227d}, !- Name
  {37b1c15b-988c-4e0b-98bd-e863b208f542}, !- Source Object
  3,                                      !- Outlet Port
  {ff67cebc-e4f4-4ab5-8d09-b17911858049}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {fa51bea2-a826-472b-bc96-6df89ce9ce9a}, !- Handle
  Availability Manager Night Cycle 8,     !- Name
  {7cf9dcab-4665-4ba1-bf7e-2832f3cdb71a}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {7d85c439-4515-4564-b561-c57f9a274fb0}, !- Control Zone or Zone List Name
  {b704ad22-5903-4f7c-9b25-79a6f0cb58c5}, !- Cooling Control Zone or Zone List Name
  {f942dd3b-b6c8-45d7-ae8c-db19d5f72e68}, !- Heating Control Zone or Zone List Name
  {35b6c5ab-e95a-469a-ae0e-ac48e33d1ceb}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {7d85c439-4515-4564-b561-c57f9a274fb0}, !- Handle
  Availability Manager Night Cycle 8 Control Zone List; !- Name

OS:ModelObjectList,
  {b704ad22-5903-4f7c-9b25-79a6f0cb58c5}, !- Handle
  Availability Manager Night Cycle 8 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {f942dd3b-b6c8-45d7-ae8c-db19d5f72e68}, !- Handle
  Availability Manager Night Cycle 8 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {35b6c5ab-e95a-469a-ae0e-ac48e33d1ceb}, !- Handle
  Availability Manager Night Cycle 8 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {7b275c13-3998-42d9-8cc1-1aadfecb95f5}, !- Handle
  Datacenter_Top_ZN ZN PSZ-AC Data Center Diffuser, !- Name
  {7cf9dcab-4665-4ba1-bf7e-2832f3cdb71a}, !- Availability Schedule Name
  {e3f11b0d-41d5-48cd-aa7b-2d18c2aabfbf}, !- Air Inlet Node Name
  {cc0a814b-413d-490d-bc17-b1d33f1803c6}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {44c5ed7e-6385-448f-ba14-f939b754c680}, !- Handle
  Node 754,                               !- Name
  {08b33c9e-55b6-4d2c-b859-1096b21d9774}, !- Inlet Port
  {009d37b5-41a8-41d2-a483-e44e2480db56}; !- Outlet Port

OS:Connection,
  {d22e6dc0-37ff-40d0-9cc9-5097d11ae715}, !- Handle
  {7ce6b96c-d46b-426c-9982-a6c1876bfe04}, !- Name
  {b3279554-b03c-479b-8be2-81d2766bdcac}, !- Source Object
  3,                                      !- Outlet Port
  {4be1c162-e2e7-4fbb-99e7-59bdfa8e95de}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {08b33c9e-55b6-4d2c-b859-1096b21d9774}, !- Handle
  {b8f8f940-7e36-4d8b-9e06-6bc17fa9ed49}, !- Name
  {7f69130d-87cd-4911-a71e-fcd158f4d731}, !- Source Object
  3,                                      !- Outlet Port
  {44c5ed7e-6385-448f-ba14-f939b754c680}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {009d37b5-41a8-41d2-a483-e44e2480db56}, !- Handle
  {effb1cd3-f343-4cf2-a756-a4f88bf9f0a5}, !- Name
  {44c5ed7e-6385-448f-ba14-f939b754c680}, !- Source Object
  3,                                      !- Outlet Port
  {268a1efb-d212-4423-9498-30a5687ac25a}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {889e9042-54dc-4ce8-bc40-e55c56f3e68c}, !- Handle
  Node 755,                               !- Name
  {aa5b26b6-544f-48d7-8306-e88130237c5c}, !- Inlet Port
  {e3f11b0d-41d5-48cd-aa7b-2d18c2aabfbf}; !- Outlet Port

OS:Connection,
  {aa5b26b6-544f-48d7-8306-e88130237c5c}, !- Handle
  {5df984e7-3647-4adc-b8b5-2ed36446154f}, !- Name
  {a4a131a4-a7eb-4775-9898-653a1caf080d}, !- Source Object
  3,                                      !- Outlet Port
  {889e9042-54dc-4ce8-bc40-e55c56f3e68c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e3f11b0d-41d5-48cd-aa7b-2d18c2aabfbf}, !- Handle
  {575e0511-efe3-4dfd-9ac6-c90e35c71020}, !- Name
  {889e9042-54dc-4ce8-bc40-e55c56f3e68c}, !- Source Object
  3,                                      !- Outlet Port
  {7b275c13-3998-42d9-8cc1-1aadfecb95f5}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {cc0a814b-413d-490d-bc17-b1d33f1803c6}, !- Handle
  {56e512d1-2dcd-4e88-9a60-c9ae69bfd40b}, !- Name
  {7b275c13-3998-42d9-8cc1-1aadfecb95f5}, !- Source Object
  4,                                      !- Outlet Port
  {b3279554-b03c-479b-8be2-81d2766bdcac}, !- Target Object
  2;                                      !- Inlet Port

OS:Material:NoMass,
  {f5916608-2dde-4763-98c7-921fb5df18c0}, !- Handle
  CP02 CARPET PAD,                        !- Name
  VeryRough,                              !- Roughness
  0.21648,                                !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Material,
  {77dd9787-d3fa-45d2-9cce-bd5e5e47c960}, !- Handle
  100mm Normalweight concrete floor,      !- Name
  MediumSmooth,                           !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2322,                                   !- Density {kg/m3}
  832;                                    !- Specific Heat {J/kg-K}

OS:Material:NoMass,
  {1838348e-2cd8-43de-bcb1-4da58748abf3}, !- Handle
  Nonres_Floor_Insulation,                !- Name
  MediumSmooth,                           !- Roughness
  2.88291975297193,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {bfa4e242-ecb7-4f98-bf5b-6fffb4e2eced}, !- Handle
  Floor Adiabatic construction,           !- Name
  ,                                       !- Surface Rendering Name
  {f5916608-2dde-4763-98c7-921fb5df18c0}, !- Layer 1
  {77dd9787-d3fa-45d2-9cce-bd5e5e47c960}, !- Layer 2
  {1838348e-2cd8-43de-bcb1-4da58748abf3}; !- Layer 3

OS:Material,
  {49ef5ea1-007a-434e-83bd-3549b19930e6}, !- Handle
  G01 13mm gypsum board,                  !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Construction,
  {4840d81c-c118-4c8b-a58c-2df51a7e00c1}, !- Handle
  Wall Adiabatic construction,            !- Name
  ,                                       !- Surface Rendering Name
  {49ef5ea1-007a-434e-83bd-3549b19930e6}, !- Layer 1
  {49ef5ea1-007a-434e-83bd-3549b19930e6}; !- Layer 2

OS:Material,
  {a39d0cff-73eb-4e8e-b354-7cf61710fbd4}, !- Handle
  M10 200mm concrete block basement wall, !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.326,                                  !- Conductivity {W/m-K}
  1842,                                   !- Density {kg/m3}
  912;                                    !- Specific Heat {J/kg-K}

OS:Construction,
  {dde6f9f9-22a2-4ee0-a931-044debab4a09}, !- Handle
  Basement Wall construction,             !- Name
  ,                                       !- Surface Rendering Name
  {a39d0cff-73eb-4e8e-b354-7cf61710fbd4}; !- Layer 1

OS:Construction,
  {e12823af-c428-42f3-937a-7db2faacaaca}, !- Handle
  Basement Floor construction,            !- Name
  ,                                       !- Surface Rendering Name
  {a39d0cff-73eb-4e8e-b354-7cf61710fbd4}, !- Layer 1
  {f5916608-2dde-4763-98c7-921fb5df18c0}; !- Layer 2

OS:DefaultConstructionSet,
  {3074c6a5-7ce5-4dbc-a282-ee659c610b2e}, !- Handle
  90.1-2013 - LargeOfficeDetailed - ASHRAE 169-2006-5A, !- Name
  {eefe2afb-f60a-42ec-84f9-0508d5f7baf9}, !- Default Exterior Surface Constructions Name
  {990e5ed1-00d8-46e5-8822-1c7666ca2133}, !- Default Interior Surface Constructions Name
  {1f1adbb9-a503-4fd7-80e8-4e3b654de7fc}, !- Default Ground Contact Surface Constructions Name
  {2cd1b476-e6e9-4de2-a5f4-80cb64c28236}, !- Default Exterior SubSurface Constructions Name
  {1f9173b0-d3d4-419e-8570-eb058f81b8a5}, !- Default Interior SubSurface Constructions Name
  {93006730-616e-4bd4-93dc-335120885139}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ,                                       !- Site Shading Construction Name
  ;                                       !- Adiabatic Surface Construction Name

OS:DefaultSurfaceConstructions,
  {eefe2afb-f60a-42ec-84f9-0508d5f7baf9}, !- Handle
  Default Surface Constructions 1,        !- Name
  {d244ab88-1f00-4c5d-bbdd-946ff699b6d3}, !- Floor Construction Name
  {0fcb4360-d862-49e9-b52d-e636d6dab697}, !- Wall Construction Name
  {b265cdda-55b5-4368-8c38-341d1bec31c9}; !- Roof Ceiling Construction Name

OS:Construction,
  {d244ab88-1f00-4c5d-bbdd-946ff699b6d3}, !- Handle
  Typical Insulated Exterior Mass Floor R-17.54, !- Name
  ,                                       !- Surface Rendering Name
  {3deedb4a-689b-4cb7-8f6f-8a9d7d7cb08f}, !- Layer 1
  {9898e279-4824-494b-87d3-a06ded5aa19e}, !- Layer 2
  {9cec6383-ab45-4354-ad33-56a80c98cb15}; !- Layer 3

OS:StandardsInformation:Construction,
  {b364c704-66dd-42d5-a2d8-761efa2d0c75}, !- Handle
  {d244ab88-1f00-4c5d-bbdd-946ff699b6d3}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material:NoMass,
  {3deedb4a-689b-4cb7-8f6f-8a9d7d7cb08f}, !- Handle
  Typical Insulation R-14.97,             !- Name
  Smooth,                                 !- Roughness
  2.63722957411194,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {9898e279-4824-494b-87d3-a06ded5aa19e}, !- Handle
  4 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {9cec6383-ab45-4354-ad33-56a80c98cb15}, !- Handle
  Typical Carpet Pad,                     !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Construction,
  {0fcb4360-d862-49e9-b52d-e636d6dab697}, !- Handle
  Typical Insulated Exterior Mass Wall R-11.11, !- Name
  ,                                       !- Surface Rendering Name
  {8b8d8e12-4a36-4c07-954e-0e3c91db8fdc}, !- Layer 1
  {4a52d994-5f54-4736-89c0-6f76c4738fe8}, !- Layer 2
  {db051ce1-8a98-4311-b4c8-47a8ba5f7b6b}, !- Layer 3
  {51070357-c4f2-4be1-af12-4871e58d7416}; !- Layer 4

OS:StandardsInformation:Construction,
  {3046c5a0-79c3-49ad-9c3f-dc9890d13e57}, !- Handle
  {0fcb4360-d862-49e9-b52d-e636d6dab697}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material,
  {8b8d8e12-4a36-4c07-954e-0e3c91db8fdc}, !- Handle
  1IN Stucco,                             !- Name
  Smooth,                                 !- Roughness
  0.0253,                                 !- Thickness {m}
  0.691799999999999,                      !- Conductivity {W/m-K}
  1858,                                   !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.92;                                   !- Visible Absorptance

OS:Material,
  {4a52d994-5f54-4736-89c0-6f76c4738fe8}, !- Handle
  8IN CONCRETE HW RefBldg,                !- Name
  Rough,                                  !- Roughness
  0.2032,                                 !- Thickness {m}
  1.311,                                  !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {db051ce1-8a98-4311-b4c8-47a8ba5f7b6b}, !- Handle
  Typical Insulation R-8.72,              !- Name
  Smooth,                                 !- Roughness
  1.53614371307394,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {51070357-c4f2-4be1-af12-4871e58d7416}, !- Handle
  1/2IN Gypsum,                           !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  784.9,                                  !- Density {kg/m3}
  830.000000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.4,                                    !- Solar Absorptance
  0.4;                                    !- Visible Absorptance

OS:Construction,
  {b265cdda-55b5-4368-8c38-341d1bec31c9}, !- Handle
  Typical IEAD Roof R-31.25,              !- Name
  ,                                       !- Surface Rendering Name
  {1ad9132b-330d-49e5-b43d-a472b23757bc}, !- Layer 1
  {0b3d70e8-0802-46ec-bed9-ac2354a3d4a8}, !- Layer 2
  {ea0dfa47-e75c-4270-ab49-41c0192a0620}; !- Layer 3

OS:StandardsInformation:Construction,
  {18227092-7526-433f-9ae1-5d85c51b03f1}, !- Handle
  {b265cdda-55b5-4368-8c38-341d1bec31c9}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Material,
  {1ad9132b-330d-49e5-b43d-a472b23757bc}, !- Handle
  Roof Membrane,                          !- Name
  VeryRough,                              !- Roughness
  0.0095,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  1121.29,                                !- Density {kg/m3}
  1460,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {0b3d70e8-0802-46ec-bed9-ac2354a3d4a8}, !- Handle
  Typical Insulation R-30.13,             !- Name
  Smooth,                                 !- Roughness
  5.30668462895534,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {ea0dfa47-e75c-4270-ab49-41c0192a0620}, !- Handle
  Metal Roof Surface,                     !- Name
  Smooth,                                 !- Roughness
  0.000799999999999998,                   !- Thickness {m}
  45.2799999999999,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  499.999999999996,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:DefaultSurfaceConstructions,
  {990e5ed1-00d8-46e5-8822-1c7666ca2133}, !- Handle
  Default Surface Constructions 2,        !- Name
  {c46f6226-a19d-4c26-b74c-5ab12c04d0ff}, !- Floor Construction Name
  {3e9d58b1-7878-428e-b7ee-277215161c25}, !- Wall Construction Name
  {d9b41c6a-ef42-4aec-8444-8091c0bdc744}; !- Roof Ceiling Construction Name

OS:Construction,
  {c46f6226-a19d-4c26-b74c-5ab12c04d0ff}, !- Handle
  Typical Interior Floor,                 !- Name
  ,                                       !- Surface Rendering Name
  {77dd9787-d3fa-45d2-9cce-bd5e5e47c960}, !- Layer 1
  {f5916608-2dde-4763-98c7-921fb5df18c0}; !- Layer 2

OS:StandardsInformation:Construction,
  {c4cfb0e7-e022-42ca-930b-0d33e3b1692f}, !- Handle
  {c46f6226-a19d-4c26-b74c-5ab12c04d0ff}, !- Construction Name
  InteriorFloor,                          !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {3e9d58b1-7878-428e-b7ee-277215161c25}, !- Handle
  Typical Interior Wall,                  !- Name
  ,                                       !- Surface Rendering Name
  {49ef5ea1-007a-434e-83bd-3549b19930e6}, !- Layer 1
  {49ef5ea1-007a-434e-83bd-3549b19930e6}; !- Layer 2

OS:StandardsInformation:Construction,
  {5d93c1a5-b964-41ac-a598-697964d05530}, !- Handle
  {3e9d58b1-7878-428e-b7ee-277215161c25}, !- Construction Name
  InteriorWall,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {d9b41c6a-ef42-4aec-8444-8091c0bdc744}, !- Handle
  Typical Interior Ceiling,               !- Name
  ,                                       !- Surface Rendering Name
  {f5916608-2dde-4763-98c7-921fb5df18c0}, !- Layer 1
  {77dd9787-d3fa-45d2-9cce-bd5e5e47c960}; !- Layer 2

OS:StandardsInformation:Construction,
  {317ce420-ee6e-4fa0-b85f-849ae5bdf32a}, !- Handle
  {d9b41c6a-ef42-4aec-8444-8091c0bdc744}, !- Construction Name
  InteriorCeiling,                        !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:DefaultSurfaceConstructions,
  {1f1adbb9-a503-4fd7-80e8-4e3b654de7fc}, !- Handle
  Default Surface Constructions 3,        !- Name
  {ae764daa-37e1-43bc-94b0-94b0419b8e4e}, !- Floor Construction Name
  {1864f63d-095f-4b10-818b-826f32fbf060}, !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:Construction,
  {ae764daa-37e1-43bc-94b0-94b0419b8e4e}, !- Handle
  Typical Insulated Carpeted 8in Slab Floor, !- Name
  ,                                       !- Surface Rendering Name
  {8add2eb3-7f9e-46af-b0e6-bdfb9dcf9d89}, !- Layer 1
  {9cec6383-ab45-4354-ad33-56a80c98cb15}; !- Layer 2

OS:StandardsInformation:Construction,
  {babbaa7a-a8e9-4b02-b2ae-184947b4feb3}, !- Handle
  {ae764daa-37e1-43bc-94b0-94b0419b8e4e}, !- Construction Name
  GroundContactFloor,                     !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material:NoMass,
  {9d6023a1-9a85-4a95-a195-063a5461b57b}, !- Handle
  Typical Insulation R-1.15,              !- Name
  Smooth,                                 !- Roughness
  0.202509043390129,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {8add2eb3-7f9e-46af-b0e6-bdfb9dcf9d89}, !- Handle
  8 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {1864f63d-095f-4b10-818b-826f32fbf060}, !- Handle
  Typical Insulated Basement Mass Wall,   !- Name
  ,                                       !- Surface Rendering Name
  {b5ec5f85-56d6-4362-b320-5788c60088f1}; !- Layer 1

OS:StandardsInformation:Construction,
  {dcec901d-34ee-4999-adaf-aad2133f2c0c}, !- Handle
  {1864f63d-095f-4b10-818b-826f32fbf060}, !- Construction Name
  GroundContactWall,                      !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material,
  {b5ec5f85-56d6-4362-b320-5788c60088f1}, !- Handle
  8 in. Concrete Block Basement Wall,     !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.326,                                  !- Conductivity {W/m-K}
  1841.99999999999,                       !- Density {kg/m3}
  911.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:DefaultSubSurfaceConstructions,
  {2cd1b476-e6e9-4de2-a5f4-80cb64c28236}, !- Handle
  Default Sub Surface Constructions 1,    !- Name
  {5f8c3a96-49dd-45a0-a926-b296b3344a2d}, !- Fixed Window Construction Name
  {5f8c3a96-49dd-45a0-a926-b296b3344a2d}, !- Operable Window Construction Name
  {dbc6de2c-4cbb-4354-b2b2-b7c570d5c22b}, !- Door Construction Name
  {55028af8-6c77-41e8-8b2b-cc6dd0990558}, !- Glass Door Construction Name
  {e3fc0366-7c09-4bc1-a9c8-08909d92fda2}, !- Overhead Door Construction Name
  {2743af3a-7754-4df0-a2bd-8026dafe570c}, !- Skylight Construction Name
  {0d9f6593-69a0-4249-a557-74f784e7f870}, !- Tubular Daylight Dome Construction Name
  {0d9f6593-69a0-4249-a557-74f784e7f870}; !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {5f8c3a96-49dd-45a0-a926-b296b3344a2d}, !- Handle
  U 0.48 SHGC 0.40 Dbl Ref-D Clr 6mm/13mm, !- Name
  ,                                       !- Surface Rendering Name
  {3d90966a-89f8-4356-a53e-6d6e4528d5a9}, !- Layer 1
  {14a2d064-fcaa-4933-966c-e287b9286715}, !- Layer 2
  {6f8e665e-a949-4411-9241-38a80c9b5731}; !- Layer 3

OS:StandardsInformation:Construction,
  {26d1b2f4-e4a4-4eda-b548-b6e7e6264758}, !- Handle
  {5f8c3a96-49dd-45a0-a926-b296b3344a2d}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other),              !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Metal Framing;                          !- Fenestration Frame Type

OS:WindowMaterial:Glazing,
  {3d90966a-89f8-4356-a53e-6d6e4528d5a9}, !- Handle
  REF D CLEAR 6MM,                        !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00599999999999998,                    !- Thickness {m}
  0.429,                                  !- Solar Transmittance at Normal Incidence
  0.308,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.379,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.334,                                  !- Visible Transmittance at Normal Incidence
  0.453,                                  !- Front Side Visible Reflectance at Normal Incidence
  0.505,                                  !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.82,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:WindowMaterial:Gas,
  {14a2d064-fcaa-4933-966c-e287b9286715}, !- Handle
  AIR 13MM,                               !- Name
  Air,                                    !- Gas Type
  0.0127;                                 !- Thickness {m}

OS:WindowMaterial:Glazing,
  {6f8e665e-a949-4411-9241-38a80c9b5731}, !- Handle
  CLEAR 6MM,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00599999999999998,                    !- Thickness {m}
  0.775,                                  !- Solar Transmittance at Normal Incidence
  0.071,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.071,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.881,                                  !- Visible Transmittance at Normal Incidence
  0.08,                                   !- Front Side Visible Reflectance at Normal Incidence
  0.08,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:Construction,
  {dbc6de2c-4cbb-4354-b2b2-b7c570d5c22b}, !- Handle
  Typical Insulated Metal Door R-2.0,     !- Name
  ,                                       !- Surface Rendering Name
  {928aa0f2-3070-448c-8501-71235d9f1c8d}, !- Layer 1
  {9d6023a1-9a85-4a95-a195-063a5461b57b}; !- Layer 2

OS:StandardsInformation:Construction,
  {e685f149-fd6f-47e8-b10c-fe87f98e78e1}, !- Handle
  {dbc6de2c-4cbb-4354-b2b2-b7c570d5c22b}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {928aa0f2-3070-448c-8501-71235d9f1c8d}, !- Handle
  F08 Metal surface,                      !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {55028af8-6c77-41e8-8b2b-cc6dd0990558}, !- Handle
  U 0.44 SHGC 0.26 Dbl Ref-B-H Clr 6mm/13mm Air, !- Name
  ,                                       !- Surface Rendering Name
  {15c42182-d7c7-41f4-ac80-a4d3ae664edb}, !- Layer 1
  {14a2d064-fcaa-4933-966c-e287b9286715}, !- Layer 2
  {6f8e665e-a949-4411-9241-38a80c9b5731}; !- Layer 3

OS:StandardsInformation:Construction,
  {ab80bcd8-abaa-4758-a9e7-4539f3ddefc3}, !- Handle
  {55028af8-6c77-41e8-8b2b-cc6dd0990558}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other),              !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Metal Framing;                          !- Fenestration Frame Type

OS:WindowMaterial:Glazing,
  {15c42182-d7c7-41f4-ac80-a4d3ae664edb}, !- Handle
  REF B CLEAR HI 6MM,                     !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00599999999999998,                    !- Thickness {m}
  0.24,                                   !- Solar Transmittance at Normal Incidence
  0.16,                                   !- Front Side Solar Reflectance at Normal Incidence
  0.32,                                   !- Back Side Solar Reflectance at Normal Incidence
  0.3,                                    !- Visible Transmittance at Normal Incidence
  0.16,                                   !- Front Side Visible Reflectance at Normal Incidence
  0.29,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.6,                                    !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:Construction,
  {e3fc0366-7c09-4bc1-a9c8-08909d92fda2}, !- Handle
  Typical Overhead Door R-2.0,            !- Name
  ,                                       !- Surface Rendering Name
  {71d395fc-5cef-4664-99e6-827d3df4904f}; !- Layer 1

OS:StandardsInformation:Construction,
  {ad00c8a4-5adb-4fe7-b8a0-d3400473ac2b}, !- Handle
  {e3fc0366-7c09-4bc1-a9c8-08909d92fda2}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  RollUp;                                 !- Standards Construction Type

OS:Material:NoMass,
  {71d395fc-5cef-4664-99e6-827d3df4904f}, !- Handle
  Typical Insulation R-1.15 1,            !- Name
  Smooth,                                 !- Roughness
  0.202526711234652,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {2743af3a-7754-4df0-a2bd-8026dafe570c}, !- Handle
  Window_U_0.50_SHGC_0.40_Skylight_Frame_Width_0.430_in, !- Name
  ,                                       !- Surface Rendering Name
  {f1a5bc23-8034-4c6e-a577-3d1fb2905509}, !- Layer 1
  {2dbc408f-6937-41c9-9c19-ba9c2d9ad5c3}, !- Layer 2
  {205c4735-06be-46c4-b73f-65c3f60b902c}; !- Layer 3

OS:StandardsInformation:Construction,
  {a5a8b771-5e5e-4a2d-aac9-bf12ec0922dc}, !- Handle
  {2743af3a-7754-4df0-a2bd-8026dafe570c}, !- Construction Name
  Skylight,                               !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:WindowMaterial:Glazing,
  {f1a5bc23-8034-4c6e-a577-3d1fb2905509}, !- Handle
  Glass_2052_LayerAvg,                    !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00837,                                !- Thickness {m}
  0.507767,                               !- Solar Transmittance at Normal Incidence
  0.05422805,                             !- Front Side Solar Reflectance at Normal Incidence
  0.05449309,                             !- Back Side Solar Reflectance at Normal Incidence
  0.586833,                               !- Visible Transmittance at Normal Incidence
  0.05805,                                !- Front Side Visible Reflectance at Normal Incidence
  0.058397,                               !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.999999999999999,                      !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:WindowMaterial:Gas,
  {2dbc408f-6937-41c9-9c19-ba9c2d9ad5c3}, !- Handle
  Gap_1_W_0_0038,                         !- Name
  Air,                                    !- Gas Type
  0.00379999999999999;                    !- Thickness {m}

OS:WindowMaterial:Glazing,
  {205c4735-06be-46c4-b73f-65c3f60b902c}, !- Handle
  Glass_2027F_LayerAvg,                   !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00399999999999998,                    !- Thickness {m}
  0.369744,                               !- Solar Transmittance at Normal Incidence
  0.4700695,                              !- Front Side Solar Reflectance at Normal Incidence
  0.340935,                               !- Back Side Solar Reflectance at Normal Incidence
  0.765222,                               !- Visible Transmittance at Normal Incidence
  0.0546,                                 !- Front Side Visible Reflectance at Normal Incidence
  0.073741,                               !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.03675,                                !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.999999999999999,                      !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:WindowProperty:FrameAndDivider,
  {e4bfc3b6-ef78-49f9-a528-0316c3da60d1}, !- Handle
  Skylight frame R-0.02 5.2 in. wide,     !- Name
  0.1309878,                              !- Frame Width {m}
  ,                                       !- Frame Outside Projection {m}
  ,                                       !- Frame Inside Projection {m}
  283.913167055674,                       !- Frame Conductance {W/m2-K}
  ,                                       !- Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
  ,                                       !- Frame Solar Absorptance
  ,                                       !- Frame Visible Absorptance
  ,                                       !- Frame Thermal Hemispherical Emissivity
  ,                                       !- Divider Type
  ,                                       !- Divider Width {m}
  ,                                       !- Number of Horizontal Dividers
  ,                                       !- Number of Vertical Dividers
  ,                                       !- Divider Outside Projection {m}
  ,                                       !- Divider Inside Projection {m}
  ,                                       !- Divider Conductance {W/m2-K}
  ,                                       !- Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
  ,                                       !- Divider Solar Absorptance
  ;                                       !- Divider Visible Absorptance

OS:Construction,
  {0d9f6593-69a0-4249-a557-74f784e7f870}, !- Handle
  Typical Interior Window,                !- Name
  ,                                       !- Surface Rendering Name
  {d435dee0-eb6c-4689-9880-18ca306a4d3e}; !- Layer 1

OS:StandardsInformation:Construction,
  {ae8e577f-7cf2-42f7-935c-21556aa18317}, !- Handle
  {0d9f6593-69a0-4249-a557-74f784e7f870}, !- Construction Name
  InteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:WindowMaterial:Glazing,
  {d435dee0-eb6c-4689-9880-18ca306a4d3e}, !- Handle
  Clear 3mm,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.837,                                  !- Solar Transmittance at Normal Incidence
  0.075,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.075,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.898,                                  !- Visible Transmittance at Normal Incidence
  0.081,                                  !- Front Side Visible Reflectance at Normal Incidence
  0.081,                                  !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:DefaultSubSurfaceConstructions,
  {1f9173b0-d3d4-419e-8570-eb058f81b8a5}, !- Handle
  Default Sub Surface Constructions 2,    !- Name
  {0d9f6593-69a0-4249-a557-74f784e7f870}, !- Fixed Window Construction Name
  {0d9f6593-69a0-4249-a557-74f784e7f870}, !- Operable Window Construction Name
  {689a6c9b-7092-41f0-a6d7-c8cfe4392a7f}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {689a6c9b-7092-41f0-a6d7-c8cfe4392a7f}, !- Handle
  Typical Interior Door,                  !- Name
  ,                                       !- Surface Rendering Name
  {2cd025ab-dbef-4f6b-bdaf-7d6f55fcf7c4}; !- Layer 1

OS:StandardsInformation:Construction,
  {4572f1a5-6134-4bc2-9d88-62c8bf488cf0}, !- Handle
  {689a6c9b-7092-41f0-a6d7-c8cfe4392a7f}, !- Construction Name
  InteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {2cd025ab-dbef-4f6b-bdaf-7d6f55fcf7c4}, !- Handle
  G05 25mm wood,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Construction,
  {93006730-616e-4bd4-93dc-335120885139}, !- Handle
  Typical Interior Partition,             !- Name
  ,                                       !- Surface Rendering Name
  {2cd025ab-dbef-4f6b-bdaf-7d6f55fcf7c4}; !- Layer 1

OS:StandardsInformation:Construction,
  {e983fa15-cce1-42a9-8e93-a8a4dd898f70}, !- Handle
  {93006730-616e-4bd4-93dc-335120885139}, !- Construction Name
  InteriorPartition,                      !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:SpaceType,
  {93c18641-a523-4503-9c82-30f1065c4ead}, !- Handle
  Plenum Space Type;                      !- Name

OS:Schedule:Ruleset,
  {605f615c-c3aa-42fa-b9f3-ccf27e2ac6e3}, !- Handle
  Heat Pump Loop High Temp - 65F 1,       !- Name
  {57326f3e-f73f-4cff-9d9e-8e43e22ef23f}, !- Schedule Type Limits Name
  {88fced91-b999-4a74-9f74-e232d95134e7}; !- Default Day Schedule Name

OS:Schedule:Day,
  {88fced91-b999-4a74-9f74-e232d95134e7}, !- Handle
  Heat Pump Loop High Temp - 65F Default 1, !- Name
  {57326f3e-f73f-4cff-9d9e-8e43e22ef23f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  18.3333333333334;                       !- Value Until Time 1

OS:Schedule:Ruleset,
  {637104a1-cba9-4317-9fc7-a5d4787c7256}, !- Handle
  Heat Pump Loop Low Temp - 41F 1,        !- Name
  {57326f3e-f73f-4cff-9d9e-8e43e22ef23f}, !- Schedule Type Limits Name
  {5833bec2-cfa7-4bb5-95dc-246ccfcdabb0}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5833bec2-cfa7-4bb5-95dc-246ccfcdabb0}, !- Handle
  Heat Pump Loop Low Temp - 41F Default 1, !- Name
  {57326f3e-f73f-4cff-9d9e-8e43e22ef23f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  5.00000000000006;                       !- Value Until Time 1

OS:CoolingTower:TwoSpeed,
  {7d1f7297-c815-47fd-9537-1cec55a8b163}, !- Handle
  Heat Pump Loop Central Tower 1,         !- Name
  {bb018014-f972-4b4d-a01c-7abd2cd77a2c}, !- Water Inlet Node Name
  {0663e095-a98c-4677-9817-3d0b0c92a77d}, !- Water Outlet Node Name
  autosize,                               !- Design Water Flow Rate {m3/s}
  autosize,                               !- High Fan Speed Air Flow Rate {m3/s}
  autosize,                               !- High Fan Speed Fan Power {W}
  autosize,                               !- High Fan Speed U-Factor Times Area Value {W/K}
  AutoSize,                               !- Low Fan Speed Air Flow Rate {m3/s}
  ,                                       !- Low Fan Speed Air Flow Rate Sizing Factor
  AutoSize,                               !- Low Fan Speed Fan Power {W}
  ,                                       !- Low Fan Speed Fan Power Sizing Factor
  AutoSize,                               !- Low Fan Speed U-Factor Times Area Value {W/K}
  ,                                       !- Low Fan Speed U-Factor Times Area Sizing Factor
  ,                                       !- Free Convection Regime Air Flow Rate {m3/s}
  ,                                       !- Free Convection Regime Air Flow Rate Sizing Factor
  ,                                       !- Free Convection Regime U-Factor Times Area Value {W/K}
  ,                                       !- Free Convection U-Factor Times Area Value Sizing Factor
  ,                                       !- Performance Input Method
  ,                                       !- Heat Rejection Capacity and Nominal Capacity Sizing Ratio
  ,                                       !- High Speed Nominal Capacity {W}
  ,                                       !- Low Speed Nominal Capacity {W}
  ,                                       !- Low Speed Nominal Capacity Sizing Factor
  ,                                       !- Free Convection Nominal Capacity {W}
  ,                                       !- Free Convection Nominal Capacity Sizing Factor
  ,                                       !- Basin Heater Capacity {W/K}
  ,                                       !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule Name
  ,                                       !- Evaporation Loss Mode
  ,                                       !- Evaporation Loss Factor {percent/K}
  ,                                       !- Drift Loss Percent {percent}
  ,                                       !- Blowdown Calculation Mode
  ,                                       !- Blowdown Concentration Ratio
  ,                                       !- Blowdown Makeup Water Usage Schedule Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Outdoor Air Inlet Node Name
  ,                                       !- Number of Cells
  ,                                       !- Cell Control
  ,                                       !- Cell Minimum  Water Flow Rate Fraction
  ,                                       !- Cell Maximum Water Flow Rate Fraction
  1,                                      !- Sizing Factor
  35,                                     !- Design Inlet Air Dry-Bulb Temperature {C}
  25.6,                                   !- Design Inlet Air Wet-Bulb Temperature {C}
  autosize,                               !- Design Approach Temperature {deltaC}
  autosize,                               !- Design Range Temperature {deltaC}
  General;                                !- End-Use Subcategory

OS:Node,
  {7edfc7f4-c074-42c8-9ec0-38f857aa9b48}, !- Handle
  Node 756,                               !- Name
  {f49cdc07-44e3-407b-81ab-90c099890aa7}, !- Inlet Port
  {bb018014-f972-4b4d-a01c-7abd2cd77a2c}; !- Outlet Port

OS:Connection,
  {f49cdc07-44e3-407b-81ab-90c099890aa7}, !- Handle
  {6fb0cc22-50be-4d79-baa1-1de73c686b8e}, !- Name
  {b94430f7-bd7d-46f8-b1db-c07e25e05dba}, !- Source Object
  6,                                      !- Outlet Port
  {7edfc7f4-c074-42c8-9ec0-38f857aa9b48}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e326b6f2-c259-4b79-a1ac-6bb71b8904e2}, !- Handle
  Node 757,                               !- Name
  {0663e095-a98c-4677-9817-3d0b0c92a77d}, !- Inlet Port
  {7fa0c328-8b4c-4acc-9900-a12822e1a3c4}; !- Outlet Port

OS:Connection,
  {bb018014-f972-4b4d-a01c-7abd2cd77a2c}, !- Handle
  {84596085-e747-4f77-a44f-ae94bcba44a8}, !- Name
  {7edfc7f4-c074-42c8-9ec0-38f857aa9b48}, !- Source Object
  3,                                      !- Outlet Port
  {7d1f7297-c815-47fd-9537-1cec55a8b163}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0663e095-a98c-4677-9817-3d0b0c92a77d}, !- Handle
  {ddc9752f-bad4-4d8c-b1ec-a9e34a0f1c05}, !- Name
  {7d1f7297-c815-47fd-9537-1cec55a8b163}, !- Source Object
  3,                                      !- Outlet Port
  {e326b6f2-c259-4b79-a1ac-6bb71b8904e2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7fa0c328-8b4c-4acc-9900-a12822e1a3c4}, !- Handle
  {20d4cd5e-08b6-4a9e-837c-48858f892da1}, !- Name
  {e326b6f2-c259-4b79-a1ac-6bb71b8904e2}, !- Source Object
  3,                                      !- Outlet Port
  {5c6d923a-c496-4868-934a-6f780a959ed0}, !- Target Object
  6;                                      !- Inlet Port

OS:SetpointManager:Scheduled:DualSetpoint,
  {760adaf0-ae4f-4675-87a6-d484909093df}, !- Handle
  Heat Pump Loop Fluid Cooler Scheduled Dual Setpoint, !- Name
  ,                                       !- Control Variable
  {605f615c-c3aa-42fa-b9f3-ccf27e2ac6e3}, !- High Setpoint Schedule Name
  {637104a1-cba9-4317-9fc7-a5d4787c7256}, !- Low Setpoint Schedule Name
  {e326b6f2-c259-4b79-a1ac-6bb71b8904e2}; !- Setpoint Node or NodeList Name

OS:Material,
  {bbf9ae11-ea11-416c-baa5-0af2cd74e351}, !- Handle
  Std Wood 6inch,                         !- Name
  MediumSmooth,                           !- Roughness
  0.15,                                   !- Thickness {m}
  0.12,                                   !- Conductivity {W/m-K}
  540,                                    !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {74a464e4-f951-4fd0-a04d-606c2b7a7eb5}, !- Handle
  InteriorFurnishings,                    !- Name
  ,                                       !- Surface Rendering Name
  {bbf9ae11-ea11-416c-baa5-0af2cd74e351}; !- Layer 1

OS:InternalMass:Definition,
  {315eb4cf-60db-4321-a976-3a24b109252c}, !- Handle
  Internal Mass Definition 1,             !- Name
  {74a464e4-f951-4fd0-a04d-606c2b7a7eb5}, !- Construction Name
  SurfaceArea/Area,                       !- Design Level Calculation Method
  ,                                       !- Surface Area {m2}
  2,                                      !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {88d29402-fc1c-49fc-bb26-34e5f0c954ba}, !- Handle
  Corridor_Mid_ZN_1 Mass,                 !- Name
  {315eb4cf-60db-4321-a976-3a24b109252c}, !- Internal Mass Definition Name
  {baa0d6e9-3f43-4779-b886-9b809196ab7b}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {53d35110-2b6d-4238-9996-3285ea3c50f9}, !- Handle
  Dining_Basement_ZN Mass,                !- Name
  {315eb4cf-60db-4321-a976-3a24b109252c}, !- Internal Mass Definition Name
  {5222a123-fcee-4465-a1d8-1fe3a55ed431}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {199a60d7-2ef1-45a5-93e6-115a6797e3f7}, !- Handle
  FoodPrep_Basement_ZN Mass,              !- Name
  {315eb4cf-60db-4321-a976-3a24b109252c}, !- Internal Mass Definition Name
  {0389314a-0c21-4461-800d-cffcf0fed6e9}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {6fce398e-35db-400a-8b39-b720238c3244}, !- Handle
  OpenOffice_Basement_ZN_1 Mass,          !- Name
  {315eb4cf-60db-4321-a976-3a24b109252c}, !- Internal Mass Definition Name
  {028af023-65bd-494f-805d-65623355f305}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {791a311c-edb7-4181-90c2-7ab1928fb579}, !- Handle
  EnclosedOffice_Mid_ZN_7 Mass,           !- Name
  {315eb4cf-60db-4321-a976-3a24b109252c}, !- Internal Mass Definition Name
  {c2a116d6-f802-420c-8232-4c04fea53728}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {2fee83e1-edfd-4d4c-acd5-d7ae952c8b38}, !- Handle
  Locker_Basement_ZN Mass,                !- Name
  {315eb4cf-60db-4321-a976-3a24b109252c}, !- Internal Mass Definition Name
  {f3f01a65-ee28-4594-ace9-a07c8a1f8e53}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {63e9831b-1d3c-453b-b23b-c1deadcf7397}, !- Handle
  Corridor_Basement_ZN_1 Mass,            !- Name
  {315eb4cf-60db-4321-a976-3a24b109252c}, !- Internal Mass Definition Name
  {221e8adf-462f-4102-abb1-0bbedcc1010c}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {5328eb34-fb65-41fe-8d37-4f83ad6d6841}, !- Handle
  ActiveStorage_Top_ZN Mass,              !- Name
  {315eb4cf-60db-4321-a976-3a24b109252c}, !- Internal Mass Definition Name
  {0937544b-91fd-45a0-8a78-a2e3c8f55883}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {aad1b400-f8bb-48bf-8da4-cdec9e3ff725}, !- Handle
  Stair_Mid_ZN_1 Mass,                    !- Name
  {315eb4cf-60db-4321-a976-3a24b109252c}, !- Internal Mass Definition Name
  {677d2f9b-cd1b-46f7-8041-52545a4f1a89}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {aa29b7a7-94ec-4232-9864-dcd77b1953cb}, !- Handle
  EnclosedOffice_Basement_ZN_1 Mass,      !- Name
  {315eb4cf-60db-4321-a976-3a24b109252c}, !- Internal Mass Definition Name
  {6e08b2d6-7428-43a2-bb23-1dba7f241ea7}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {8100cf7f-88a1-458b-9682-db70e7a8b1e3}, !- Handle
  Lobby_Bot_ZN_2 Mass,                    !- Name
  {315eb4cf-60db-4321-a976-3a24b109252c}, !- Internal Mass Definition Name
  {abacaf7b-c009-4460-9c87-7ecf15da4216}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {30f74a54-3d34-4de3-81af-cf301c476334}, !- Handle
  ConfRoom_Basement_ZN Mass,              !- Name
  {315eb4cf-60db-4321-a976-3a24b109252c}, !- Internal Mass Definition Name
  {7cdb8a9e-d879-43e9-9157-d878397b9413}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {b0718627-13eb-4bfa-a2df-8e1929c0ed21}, !- Handle
  OpenOffice_Bot_ZN_3 Mass,               !- Name
  {315eb4cf-60db-4321-a976-3a24b109252c}, !- Internal Mass Definition Name
  {ffd260d7-1f04-492f-8a40-2e17ad9d6d3a}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {9f27dcc8-3d07-4f01-8662-395ebb4681a9}, !- Handle
  Stair_Basement_ZN_1 Mass,               !- Name
  {315eb4cf-60db-4321-a976-3a24b109252c}, !- Internal Mass Definition Name
  {beb9ddd0-3c85-46de-b2b6-f852dfd94f00}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {a1cbf9e7-a492-4a7a-9319-4cda448244e3}, !- Handle
  Restroom_Basement_ZN Mass,              !- Name
  {315eb4cf-60db-4321-a976-3a24b109252c}, !- Internal Mass Definition Name
  {b14c3df4-6d5f-4e37-a007-3f230581586d}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {36934dfb-de4f-4535-bb02-d8eda8c8e4ec}, !- Handle
  GroundFloor_Plenum Mass,                !- Name
  {315eb4cf-60db-4321-a976-3a24b109252c}, !- Internal Mass Definition Name
  {70e73e41-8c3d-4e8e-9e20-04877f0b91f9}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {bece2187-baf0-4c30-a7f7-30044d7dcfd6}, !- Handle
  Corridor_Bot_ZN_2 Mass,                 !- Name
  {315eb4cf-60db-4321-a976-3a24b109252c}, !- Internal Mass Definition Name
  {e09dc351-b4b2-4c23-ac81-8f93ce202e4f}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {eb8230e3-4e1b-4eee-b56e-d0011d369e9b}, !- Handle
  EnclosedOffice_Bot_ZN_1 Mass,           !- Name
  {315eb4cf-60db-4321-a976-3a24b109252c}, !- Internal Mass Definition Name
  {a3536544-5466-431f-a4f6-b70e1e3388af}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {a45fb8a9-5fe9-4505-8d0e-214cce6cbdc0}, !- Handle
  Lobby_Basement_ZN Mass,                 !- Name
  {315eb4cf-60db-4321-a976-3a24b109252c}, !- Internal Mass Definition Name
  {2a9fe3f6-0245-47e1-83d4-2e202cf00843}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {6f1e031e-2257-4681-8325-6eba71574f33}, !- Handle
  Datacenter_Bot_ZN Mass,                 !- Name
  {315eb4cf-60db-4321-a976-3a24b109252c}, !- Internal Mass Definition Name
  {93b905ad-f145-4ef5-b9be-878caa8e553d}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {0eea1bcb-09a8-4acc-9f42-366612b1f55f}, !- Handle
  Mechanical_Basement_ZN_2 Mass,          !- Name
  {315eb4cf-60db-4321-a976-3a24b109252c}, !- Internal Mass Definition Name
  {3fff5dc0-4827-4f6b-b4bc-87a3a79e5610}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {210dfdff-e4c6-4985-a24a-534f6784c341}, !- Handle
  Corridor_Basement_ZN_3 Mass,            !- Name
  {315eb4cf-60db-4321-a976-3a24b109252c}, !- Internal Mass Definition Name
  {99c786c6-085f-4396-970f-e677ee574088}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {94d8758b-399b-4feb-917c-1fa58c72c572}, !- Handle
  Mechanical_Mid_ZN_2 Mass,               !- Name
  {315eb4cf-60db-4321-a976-3a24b109252c}, !- Internal Mass Definition Name
  {f5834508-c596-4990-bf7b-d2d64a985d1d}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {f1649bd9-8d2d-42b9-b8a9-4ec170fd72cd}, !- Handle
  EnclosedOffice_Basement_ZN_2 Mass,      !- Name
  {315eb4cf-60db-4321-a976-3a24b109252c}, !- Internal Mass Definition Name
  {d98a7b10-1d11-48bd-a2e5-f333793a7830}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {ff7c7153-62cc-4595-987a-333c77e37a22}, !- Handle
  Dining_Mid_ZN Mass,                     !- Name
  {315eb4cf-60db-4321-a976-3a24b109252c}, !- Internal Mass Definition Name
  {91c486ce-bc13-4366-ad03-8d53ad8d382a}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {c9a3d90a-a0bf-4b78-aa8d-613fbb404193}, !- Handle
  Stair_Mid_ZN_2 Mass,                    !- Name
  {315eb4cf-60db-4321-a976-3a24b109252c}, !- Internal Mass Definition Name
  {d61faaa4-b081-4233-b2f8-6829dcc5eb70}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {c4574917-5f1a-4048-9e76-c8af1ba4aa82}, !- Handle
  Classroom_Basement_ZN Mass,             !- Name
  {315eb4cf-60db-4321-a976-3a24b109252c}, !- Internal Mass Definition Name
  {6a4fd8de-ac31-4c2d-8e19-bc00287778e6}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {53384f55-1b15-4326-ad60-653b3524460b}, !- Handle
  Mechanical_Mid_ZN_1 Mass,               !- Name
  {315eb4cf-60db-4321-a976-3a24b109252c}, !- Internal Mass Definition Name
  {5714c59a-3f1c-47eb-985f-58729e902ed7}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {8794d72a-9307-424c-b819-ae0db6504bc7}, !- Handle
  Workshop_Basement_ZN Mass,              !- Name
  {315eb4cf-60db-4321-a976-3a24b109252c}, !- Internal Mass Definition Name
  {8f6dceaa-19e5-4672-b32e-31cdc78109d8}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {d2694dad-fe97-4c00-b9c2-c962b33755d4}, !- Handle
  Stair_Basement_ZN_2 Mass,               !- Name
  {315eb4cf-60db-4321-a976-3a24b109252c}, !- Internal Mass Definition Name
  {f31d9b3a-b907-4dea-8a8a-2b5de88b7c35}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {237f625a-0e2d-4b2b-aed3-9a94da1f5c4f}, !- Handle
  OpenOffice_Basement_ZN_2 Mass,          !- Name
  {315eb4cf-60db-4321-a976-3a24b109252c}, !- Internal Mass Definition Name
  {316fddf4-8cea-4c27-b604-515fad8156a5}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {87c52afd-416d-47d1-960c-575896b7ecec}, !- Handle
  ActiveStorage_Basement_ZN Mass,         !- Name
  {315eb4cf-60db-4321-a976-3a24b109252c}, !- Internal Mass Definition Name
  {703003c0-a8be-48e2-93b7-57710ac64710}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {23be2537-cbef-4dba-ad32-13d13b0d7b17}, !- Handle
  EnclosedOffice_Basement_ZN_3 Mass,      !- Name
  {315eb4cf-60db-4321-a976-3a24b109252c}, !- Internal Mass Definition Name
  {69c83deb-630e-462f-b9e7-bda39f8a372d}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {46b9a7a1-dce8-4c37-9bb0-ad31c115f09e}, !- Handle
  Corridor_Basement_ZN_2 Mass,            !- Name
  {315eb4cf-60db-4321-a976-3a24b109252c}, !- Internal Mass Definition Name
  {d1bcd4f1-7920-4f82-a04e-3b6c9d4fab99}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {3e7d55d3-95b9-46d1-b122-08cf8236f84e}, !- Handle
  DataCenter_Basement_ZN Mass,            !- Name
  {315eb4cf-60db-4321-a976-3a24b109252c}, !- Internal Mass Definition Name
  {f6009d98-ae01-49dd-bf1f-f8d89b2e9054}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {2f11282d-de03-4d24-8ba3-c4dc77b74ff5}, !- Handle
  Corridor_Mid_ZN_2 Mass,                 !- Name
  {315eb4cf-60db-4321-a976-3a24b109252c}, !- Internal Mass Definition Name
  {4dfb84c8-5601-4d2a-a442-f696a1779b89}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {c1253176-bb7e-4c70-ac99-e8ceba9a8072}, !- Handle
  Lobby_Bot_ZN_1 Mass,                    !- Name
  {315eb4cf-60db-4321-a976-3a24b109252c}, !- Internal Mass Definition Name
  {cbbf96a5-285c-4279-ba97-ba3b559ba2f2}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {0ae6f67c-a7da-46c5-855d-186a3525251a}, !- Handle
  Atrium_Bot_ZN Mass,                     !- Name
  {315eb4cf-60db-4321-a976-3a24b109252c}, !- Internal Mass Definition Name
  {e2cafd7f-5375-46c2-b573-96b1926c6b48}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {9d326f80-3e40-4626-b6d2-6b847e8d1ff4}, !- Handle
  Stair_Bot_ZN_1 Mass,                    !- Name
  {315eb4cf-60db-4321-a976-3a24b109252c}, !- Internal Mass Definition Name
  {a063560f-e3fb-4055-a428-e2eb011ef7ce}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {9a8c53ba-bf32-4bcd-b722-30f9bd2247de}, !- Handle
  Corridor_Bot_ZN_1 Mass,                 !- Name
  {315eb4cf-60db-4321-a976-3a24b109252c}, !- Internal Mass Definition Name
  {41f9980d-cfc2-465a-805c-33077dfeb050}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {fdafc5a4-6159-46b0-a52a-d3d15531f058}, !- Handle
  Mechanical_Bot_ZN_1 Mass,               !- Name
  {315eb4cf-60db-4321-a976-3a24b109252c}, !- Internal Mass Definition Name
  {93331eb4-c469-4653-b64b-52891a449aa0}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {906f0c0b-1f13-4644-b992-e5731049df36}, !- Handle
  EnclosedOffice_Mid_ZN_4 Mass,           !- Name
  {315eb4cf-60db-4321-a976-3a24b109252c}, !- Internal Mass Definition Name
  {681c1394-1896-4260-aea6-9ed4ee420b8e}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {67165e73-212d-490f-a4e0-70b778d81371}, !- Handle
  Restroom_Bot_ZN Mass,                   !- Name
  {315eb4cf-60db-4321-a976-3a24b109252c}, !- Internal Mass Definition Name
  {4a85c567-10e4-432d-b882-9dbda5ffac8e}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {70611a48-eae0-4785-a98d-c8cb4d5bb9c5}, !- Handle
  EnclosedOffice_Bot_ZN_3 Mass,           !- Name
  {315eb4cf-60db-4321-a976-3a24b109252c}, !- Internal Mass Definition Name
  {23bb7aaa-6a7c-4d7a-826f-f4ffe1c733a5}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {59e388d7-03bc-4fa6-bab8-d372a6c4f553}, !- Handle
  Lounge_Bot_ZN Mass,                     !- Name
  {315eb4cf-60db-4321-a976-3a24b109252c}, !- Internal Mass Definition Name
  {a14038e2-556d-43f1-b5f3-26bd442c3da8}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {e4664b79-80bf-4d2c-9f99-8d8a26441ee1}, !- Handle
  EnclosedOffice_Mid_ZN_1 Mass,           !- Name
  {315eb4cf-60db-4321-a976-3a24b109252c}, !- Internal Mass Definition Name
  {bccc9f2d-d256-41af-a2b2-ac258b3e84ed}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {6bb48977-1a4d-4581-8ec7-d91a71761744}, !- Handle
  EnclosedOffice_Bot_ZN_2 Mass,           !- Name
  {315eb4cf-60db-4321-a976-3a24b109252c}, !- Internal Mass Definition Name
  {60416a59-808a-4add-8341-053ce90af4d4}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {25b3cc37-50fd-4649-9fa6-a6aedcf62cef}, !- Handle
  ActiveStorage_Bot_ZN Mass,              !- Name
  {315eb4cf-60db-4321-a976-3a24b109252c}, !- Internal Mass Definition Name
  {91b98669-cd41-470b-98d1-1fe79dc773e4}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {a0e2b1db-64c6-444b-8c4d-cebd3bed40f2}, !- Handle
  Datacenter_Mid_ZN Mass,                 !- Name
  {315eb4cf-60db-4321-a976-3a24b109252c}, !- Internal Mass Definition Name
  {756ce787-864a-4417-9732-79cbb8afc5a1}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {554920ec-ca36-488b-bdeb-b1fe4e54cf6c}, !- Handle
  Stair_Bot_ZN_2 Mass,                    !- Name
  {315eb4cf-60db-4321-a976-3a24b109252c}, !- Internal Mass Definition Name
  {3d8ed588-3584-49ba-af9c-0b8115164e45}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {78e7c623-d04b-49f6-87f6-2fc8bc7d22ce}, !- Handle
  Mechanical_Bot_ZN_2 Mass,               !- Name
  {315eb4cf-60db-4321-a976-3a24b109252c}, !- Internal Mass Definition Name
  {23a35a24-65e2-4d28-810b-59baec21104e}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {5002982c-6163-4f26-8238-374fe12c1e81}, !- Handle
  Dining_Bot_ZN Mass,                     !- Name
  {315eb4cf-60db-4321-a976-3a24b109252c}, !- Internal Mass Definition Name
  {2a82567c-0643-4fd1-b75a-f62205013e43}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {a4f38e10-5670-4cf0-badb-dd1ca0312dca}, !- Handle
  EnclosedOffice_Mid_ZN_2 Mass,           !- Name
  {315eb4cf-60db-4321-a976-3a24b109252c}, !- Internal Mass Definition Name
  {27343577-e985-47e3-a2b6-a9640b76547a}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {d3df513a-d644-4c98-9e87-840b2ce0294f}, !- Handle
  ConfRoom_Bot_ZN_2 Mass,                 !- Name
  {315eb4cf-60db-4321-a976-3a24b109252c}, !- Internal Mass Definition Name
  {7d4a3409-9835-4619-a59e-a9010b8e64d9}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {ff0a0114-7dbc-4038-b76d-1e3bcb61209d}, !- Handle
  EnclosedOffice_Bot_ZN_4 Mass,           !- Name
  {315eb4cf-60db-4321-a976-3a24b109252c}, !- Internal Mass Definition Name
  {1815ea2c-e057-4b95-9cc0-7a623b32ba17}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {312a5824-d89c-4f0b-a015-d813ef3251ba}, !- Handle
  OpenOffice_Bot_ZN_2 Mass,               !- Name
  {315eb4cf-60db-4321-a976-3a24b109252c}, !- Internal Mass Definition Name
  {41bc5c33-b808-4a81-a4aa-5d35ca430a5f}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {acc5cd8a-1336-4e3c-b09b-80ccdcdf89c9}, !- Handle
  EnclosedOffice_Bot_ZN_6 Mass,           !- Name
  {315eb4cf-60db-4321-a976-3a24b109252c}, !- Internal Mass Definition Name
  {31f8998a-b9bb-4272-b83c-15c712424d6b}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {e97c4c21-03ce-45c7-9211-b1ad3be7e2d9}, !- Handle
  ActiveStorage_Mid_ZN Mass,              !- Name
  {315eb4cf-60db-4321-a976-3a24b109252c}, !- Internal Mass Definition Name
  {30125f00-7b3c-4685-a9a7-10c1134cb5c5}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {a276429b-36ea-423f-9480-c04775b3fa6f}, !- Handle
  Mechanical_Basement_ZN_1 Mass,          !- Name
  {315eb4cf-60db-4321-a976-3a24b109252c}, !- Internal Mass Definition Name
  {d3d3811d-bfc1-4455-b7ad-240f00545023}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {16bd9108-b1d1-4738-9307-c9d63064049b}, !- Handle
  ConfRoom_Bot_ZN_1 Mass,                 !- Name
  {315eb4cf-60db-4321-a976-3a24b109252c}, !- Internal Mass Definition Name
  {60d2a0ac-2981-4a20-a6b8-4f0aa1a32652}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {95469b03-f231-40b3-9825-b7dfb24b8523}, !- Handle
  Classroom_Bot_ZN Mass,                  !- Name
  {315eb4cf-60db-4321-a976-3a24b109252c}, !- Internal Mass Definition Name
  {b715f207-2b08-49aa-9fdb-a1cfedf8b085}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {f6755e20-7f7c-4739-ae99-b0728d2fe83f}, !- Handle
  EnclosedOffice_Bot_ZN_5 Mass,           !- Name
  {315eb4cf-60db-4321-a976-3a24b109252c}, !- Internal Mass Definition Name
  {57158068-4f82-4b69-a937-f1f39359d9df}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {3c372631-3a98-4800-9dd4-2be8a917e709}, !- Handle
  OpenOffice_Bot_ZN_1 Mass,               !- Name
  {315eb4cf-60db-4321-a976-3a24b109252c}, !- Internal Mass Definition Name
  {ab2ed743-c6f4-4f2b-a191-e18a1ad9e992}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {0d880634-15ad-4dc7-9b9f-4910bb053b2b}, !- Handle
  Restroom_Mid_ZN Mass,                   !- Name
  {315eb4cf-60db-4321-a976-3a24b109252c}, !- Internal Mass Definition Name
  {3a28082f-ea67-4957-96d1-66e62b31f842}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {8bd2238c-31be-427d-881f-d34486fab308}, !- Handle
  EnclosedOffice_Mid_ZN_3 Mass,           !- Name
  {315eb4cf-60db-4321-a976-3a24b109252c}, !- Internal Mass Definition Name
  {e35b13b3-4426-4fc8-aa91-a545783151d8}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {bb59d5c9-2c58-4a51-b207-efcb167118d0}, !- Handle
  Lobby_Mid_ZN Mass,                      !- Name
  {315eb4cf-60db-4321-a976-3a24b109252c}, !- Internal Mass Definition Name
  {3348a82a-51b6-42f2-8ff4-895a73eb0ae8}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {726fdd34-b29c-4cc0-bcb7-13d9cdd80899}, !- Handle
  EnclosedOffice_Mid_ZN_5 Mass,           !- Name
  {315eb4cf-60db-4321-a976-3a24b109252c}, !- Internal Mass Definition Name
  {a5014003-1280-459c-9e8d-7f99107f9db8}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {34e54c0c-b1c1-43e6-b514-bbdfd6bb07ea}, !- Handle
  ConfRoom_Mid_ZN_1 Mass,                 !- Name
  {315eb4cf-60db-4321-a976-3a24b109252c}, !- Internal Mass Definition Name
  {d82b9c46-996b-4c57-940e-f75e74848cfb}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {51fa4386-b821-47ee-84b7-6cdb1264c2ac}, !- Handle
  EnclosedOffice_Mid_ZN_6 Mass,           !- Name
  {315eb4cf-60db-4321-a976-3a24b109252c}, !- Internal Mass Definition Name
  {229a7bbf-bc1e-4953-9017-a5dc9b8a0efa}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {d248cc7c-66c6-4850-b2a8-c114b7a90c63}, !- Handle
  ConfRoom_Mid_ZN_2 Mass,                 !- Name
  {315eb4cf-60db-4321-a976-3a24b109252c}, !- Internal Mass Definition Name
  {540ac7f9-33ab-4617-9a4d-3afbebf97410}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {1f885714-c660-44b4-b53d-625bdb20b82b}, !- Handle
  Classroom_Mid_ZN Mass,                  !- Name
  {315eb4cf-60db-4321-a976-3a24b109252c}, !- Internal Mass Definition Name
  {a3dfebf6-922a-4dc6-8cf5-e7c78e76ea93}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {a3b3343b-d245-4899-bb53-51d3c8a520f5}, !- Handle
  EnclosedOffice_Mid_ZN_8 Mass,           !- Name
  {315eb4cf-60db-4321-a976-3a24b109252c}, !- Internal Mass Definition Name
  {aceaf852-6a17-4647-a5bc-ffe90e228da1}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {3fd6170a-23c5-454d-84d0-78f3328a25b3}, !- Handle
  OpenOffice_Mid_ZN_1 Mass,               !- Name
  {315eb4cf-60db-4321-a976-3a24b109252c}, !- Internal Mass Definition Name
  {ee9b2385-604c-4843-a475-0156ae9bfa29}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {12cdf8c9-fcda-4334-bab4-ea57325cfb0b}, !- Handle
  OpenOffice_Mid_ZN_2 Mass,               !- Name
  {315eb4cf-60db-4321-a976-3a24b109252c}, !- Internal Mass Definition Name
  {d1ed72a5-9e44-4fc9-bc9d-8f2f4eb275bb}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {9a10830e-0ef6-4be5-bda2-6365a9ffe6cd}, !- Handle
  OpenOffice_Mid_ZN_3 Mass,               !- Name
  {315eb4cf-60db-4321-a976-3a24b109252c}, !- Internal Mass Definition Name
  {980ebac3-2e2f-454b-93cc-518ecfdce4c4}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {3aa0bc3e-e9a3-427b-831b-72ab88a44f9e}, !- Handle
  OpenOffice_Mid_ZN_4 Mass,               !- Name
  {315eb4cf-60db-4321-a976-3a24b109252c}, !- Internal Mass Definition Name
  {c1f78e47-4343-4125-824d-d0c656baa79a}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {2c2341b5-62b5-4020-84f8-dd92631b755e}, !- Handle
  MidFloor_Plenum Mass,                   !- Name
  {315eb4cf-60db-4321-a976-3a24b109252c}, !- Internal Mass Definition Name
  {4164458d-6d0e-4def-8d66-bd5380676698}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {1517cc2d-824f-4aa6-a5e2-13af595e17ee}, !- Handle
  TopFloor_Plenum Mass,                   !- Name
  {315eb4cf-60db-4321-a976-3a24b109252c}, !- Internal Mass Definition Name
  {4d77c79d-adfd-4d53-b3b4-88154ee2c76c}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {3a590047-980e-43b3-8631-1ff42b451d20}, !- Handle
  Corridor_Top_ZN_1 Mass,                 !- Name
  {315eb4cf-60db-4321-a976-3a24b109252c}, !- Internal Mass Definition Name
  {25c3df23-a990-4261-95ff-261dd8556920}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {cfd2644a-acb2-4802-9200-8394c8f86d56}, !- Handle
  Restroom_Top_ZN Mass,                   !- Name
  {315eb4cf-60db-4321-a976-3a24b109252c}, !- Internal Mass Definition Name
  {7450b33a-3578-4219-b0a8-7835998142b8}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {4d3eca6b-64cf-499a-a175-9e4594fbce32}, !- Handle
  Lobby_Top_ZN Mass,                      !- Name
  {315eb4cf-60db-4321-a976-3a24b109252c}, !- Internal Mass Definition Name
  {df7b5c9e-b3b0-45c2-ab64-4539905de144}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {95957061-0988-49ee-b025-ed74f12ea964}, !- Handle
  Corridor_Top_ZN_2 Mass,                 !- Name
  {315eb4cf-60db-4321-a976-3a24b109252c}, !- Internal Mass Definition Name
  {c3398bd6-ed63-4a7a-80a0-df068eb486ac}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {8398e25a-0fcb-44d9-b625-620ec6f7942a}, !- Handle
  Mechanical_Top_ZN_2 Mass,               !- Name
  {315eb4cf-60db-4321-a976-3a24b109252c}, !- Internal Mass Definition Name
  {35c156c5-f4cf-4e63-9c82-b3fbbb417654}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {7bd86baf-b096-4bcc-80db-ca2f678d224e}, !- Handle
  Stair_Top_ZN_2 Mass,                    !- Name
  {315eb4cf-60db-4321-a976-3a24b109252c}, !- Internal Mass Definition Name
  {dcf614f0-b036-415c-a7fb-22018c50bff7}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {471a499f-fa00-4d78-b3d2-8e5ed15b520d}, !- Handle
  EnclosedOffice_Top_ZN_3 Mass,           !- Name
  {315eb4cf-60db-4321-a976-3a24b109252c}, !- Internal Mass Definition Name
  {bc120234-440e-4be2-94af-896d404bb4a4}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {8b7b9351-f890-4312-ac0f-e2cc2f064930}, !- Handle
  OpenOffice_Top_ZN_2 Mass,               !- Name
  {315eb4cf-60db-4321-a976-3a24b109252c}, !- Internal Mass Definition Name
  {df4fe64a-14fd-40d9-9198-717182283562}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {302fd559-fbcb-41e5-a017-d37aae0cb92d}, !- Handle
  OpenOffice_Top_ZN_3 Mass,               !- Name
  {315eb4cf-60db-4321-a976-3a24b109252c}, !- Internal Mass Definition Name
  {c7140ad1-3a73-4de8-9788-8604ef70fd48}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {ad144291-c6e2-4e11-b118-2af067fad184}, !- Handle
  OpenOffice_Top_ZN_4 Mass,               !- Name
  {315eb4cf-60db-4321-a976-3a24b109252c}, !- Internal Mass Definition Name
  {dbf48444-bc98-49f6-9706-b2a52b333dee}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {9d5233d9-dcb4-4e8a-8847-3ef2209a0f20}, !- Handle
  OpenOffice_Top_ZN_1 Mass,               !- Name
  {315eb4cf-60db-4321-a976-3a24b109252c}, !- Internal Mass Definition Name
  {c01a040d-a69c-4ac6-a575-a70f57ab2f9c}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {b0659ad5-a983-4d9d-9e14-c83a97fd1459}, !- Handle
  EnclosedOffice_Top_ZN_8 Mass,           !- Name
  {315eb4cf-60db-4321-a976-3a24b109252c}, !- Internal Mass Definition Name
  {fc9d49d6-11d6-4890-a251-357277c53f0b}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {e7c84a9c-a26a-47a6-88ed-ce4202363f24}, !- Handle
  EnclosedOffice_Top_ZN_4 Mass,           !- Name
  {315eb4cf-60db-4321-a976-3a24b109252c}, !- Internal Mass Definition Name
  {419feea8-adb1-425a-9776-8bc6bb52904a}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {9b0cdb06-247c-4868-8c71-35609d2a9832}, !- Handle
  EnclosedOffice_Top_ZN_2 Mass,           !- Name
  {315eb4cf-60db-4321-a976-3a24b109252c}, !- Internal Mass Definition Name
  {513b2db8-ebfa-4e78-ae8a-bddd44ed6462}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {da22c43c-b518-4704-a324-37a480ba4128}, !- Handle
  ConfRoom_Top_ZN_2 Mass,                 !- Name
  {315eb4cf-60db-4321-a976-3a24b109252c}, !- Internal Mass Definition Name
  {2ae60b52-7e62-46b0-9606-f6269e0b2f50}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {3db7afc8-09f4-43ab-9c53-cd9a9de6f525}, !- Handle
  EnclosedOffice_Top_ZN_7 Mass,           !- Name
  {315eb4cf-60db-4321-a976-3a24b109252c}, !- Internal Mass Definition Name
  {248f43f3-92d6-4232-8d12-07eb6f755358}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {013c3ff2-d8b0-4b33-b35c-63817c5c6aa1}, !- Handle
  Classroom_Top_ZN Mass,                  !- Name
  {315eb4cf-60db-4321-a976-3a24b109252c}, !- Internal Mass Definition Name
  {5f409ca9-e958-47a4-a82d-fc82cb8c9108}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {7407fd7b-0d8e-475a-b82e-66bfc70d6ea2}, !- Handle
  ConfRoom_Top_ZN_1 Mass,                 !- Name
  {315eb4cf-60db-4321-a976-3a24b109252c}, !- Internal Mass Definition Name
  {c9882431-063b-495c-9ecd-cb638afc9db5}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {ce4404a3-06a6-47f4-98fb-11a38c01ae64}, !- Handle
  EnclosedOffice_Top_ZN_5 Mass,           !- Name
  {315eb4cf-60db-4321-a976-3a24b109252c}, !- Internal Mass Definition Name
  {62c92f33-b4a5-4a58-a64f-f7d12632bf50}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {2af9a455-019e-4047-8150-432c04400679}, !- Handle
  EnclosedOffice_Top_ZN_6 Mass,           !- Name
  {315eb4cf-60db-4321-a976-3a24b109252c}, !- Internal Mass Definition Name
  {334d03a1-30c9-4a9c-abba-2260ef6ab24a}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {c39d86e8-f654-49e1-a914-de9e421d52f2}, !- Handle
  Dining_Top_ZN Mass,                     !- Name
  {315eb4cf-60db-4321-a976-3a24b109252c}, !- Internal Mass Definition Name
  {58801023-d3cf-484c-89ce-4f098ca4fbb5}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {43867f6b-1a0e-4ad5-a010-d914313a0e76}, !- Handle
  Datacenter_Top_ZN Mass,                 !- Name
  {315eb4cf-60db-4321-a976-3a24b109252c}, !- Internal Mass Definition Name
  {68502790-a796-43e0-8fd4-6ca4099e63d3}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {3b22afcf-da05-43bc-9745-880695e1f85b}, !- Handle
  Mechanical_Top_ZN_1 Mass,               !- Name
  {315eb4cf-60db-4321-a976-3a24b109252c}, !- Internal Mass Definition Name
  {b86c8dee-441d-442b-8049-fbca0fd5505a}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {35779b84-8593-40cd-89e6-6b89fa712d42}, !- Handle
  Stair_Top_ZN_1 Mass,                    !- Name
  {315eb4cf-60db-4321-a976-3a24b109252c}, !- Internal Mass Definition Name
  {26fdf65e-7eab-4d9a-9d58-edb548dfc152}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {4ac4748e-433f-4cb4-b2bc-6f4303f65cf5}, !- Handle
  EnclosedOffice_Top_ZN_1 Mass,           !- Name
  {315eb4cf-60db-4321-a976-3a24b109252c}, !- Internal Mass Definition Name
  {9d0321fa-b9e2-4aa4-9331-0dae158856a9}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:PlantLoop,
  {0b862d4c-57fe-4bf8-9f9b-3970c320ff97}, !- Handle
  Main Service Water Loop,                !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {462753ba-9e77-4ba4-ba97-a25d7f11ae05}, !- Loop Temperature Setpoint Node Name
  60,                                     !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {5d06eeaf-f774-4a98-94bb-98c6b4d43e40}, !- Plant Side Inlet Node Name
  {7f3048b3-c708-4f8d-91fc-a144643333fe}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {31a48be5-6a96-4821-9106-2f27fce272a2}, !- Demand Side Inlet Node Name
  {38669619-39a9-497d-9da0-fa1c4b48c628}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {721c2559-bb2a-40f0-a1f2-9ea8190afc9b}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {8f338678-5d66-4672-b087-00c149a31d77}, !- Demand Mixer Name
  {d6873de6-3a93-48e8-9a68-54210bd56496}, !- Demand Splitter Name
  {71fd22b6-5fcb-4a6c-bf64-48918b250f33}, !- Supply Mixer Name
  {bfc4f8a8-0385-4a44-a634-d0506b2065ca}; !- Supply Splitter Name

OS:Node,
  {3bb37eae-5740-461e-a9fc-1926af3f6b10}, !- Handle
  Node 758,                               !- Name
  {5d06eeaf-f774-4a98-94bb-98c6b4d43e40}, !- Inlet Port
  {3421d752-a4e8-4176-bbbe-68c7491744e8}; !- Outlet Port

OS:Node,
  {462753ba-9e77-4ba4-ba97-a25d7f11ae05}, !- Handle
  Node 759,                               !- Name
  {2f387aa1-c293-4a1d-8f65-3a37063f57ea}, !- Inlet Port
  {7f3048b3-c708-4f8d-91fc-a144643333fe}; !- Outlet Port

OS:Node,
  {9818068f-6296-4d1f-8c29-f26f6370f1b8}, !- Handle
  Node 760,                               !- Name
  {673ae652-fd80-42d1-a964-9fa493f8996d}, !- Inlet Port
  {0d08c816-dbd0-4c0e-ae04-3c2e1461a584}; !- Outlet Port

OS:Connector:Mixer,
  {71fd22b6-5fcb-4a6c-bf64-48918b250f33}, !- Handle
  Connector Mixer 9,                      !- Name
  {39493e44-15d0-418c-bc98-1241582e4090}, !- Outlet Branch Name
  {492b903f-596c-4562-8d7b-52469729ee9a}, !- Inlet Branch Name 1
  {f0077186-ff1c-4a2e-a2d0-5aeb63967432}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {bfc4f8a8-0385-4a44-a634-d0506b2065ca}, !- Handle
  Connector Splitter 9,                   !- Name
  {c245b292-0455-475b-8a6c-ead1283d6a97}, !- Inlet Branch Name
  {673ae652-fd80-42d1-a964-9fa493f8996d}, !- Outlet Branch Name 1
  {7493b01f-96e1-4462-a672-561322f4cb13}; !- Outlet Branch Name 2

OS:Connection,
  {5d06eeaf-f774-4a98-94bb-98c6b4d43e40}, !- Handle
  {0a66208a-1a68-436a-aaa3-33bd47fd11fa}, !- Name
  {0b862d4c-57fe-4bf8-9f9b-3970c320ff97}, !- Source Object
  14,                                     !- Outlet Port
  {3bb37eae-5740-461e-a9fc-1926af3f6b10}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {673ae652-fd80-42d1-a964-9fa493f8996d}, !- Handle
  {ea225aab-027c-4696-b1bd-18be8c9b7d89}, !- Name
  {bfc4f8a8-0385-4a44-a634-d0506b2065ca}, !- Source Object
  3,                                      !- Outlet Port
  {9818068f-6296-4d1f-8c29-f26f6370f1b8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7f3048b3-c708-4f8d-91fc-a144643333fe}, !- Handle
  {9421a426-46a8-4e52-aa80-0cecf73f42d0}, !- Name
  {462753ba-9e77-4ba4-ba97-a25d7f11ae05}, !- Source Object
  3,                                      !- Outlet Port
  {0b862d4c-57fe-4bf8-9f9b-3970c320ff97}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {2c926195-f44b-47d6-9242-5bef1661f39c}, !- Handle
  Node 761,                               !- Name
  {31a48be5-6a96-4821-9106-2f27fce272a2}, !- Inlet Port
  {74abedf6-d15e-4f66-925e-18d9c1a51994}; !- Outlet Port

OS:Node,
  {7124057b-3e1b-47e6-a59c-f0525ccfb8ad}, !- Handle
  Node 762,                               !- Name
  {c187f397-a61a-4fd9-aa9a-8c69f2fb4692}, !- Inlet Port
  {38669619-39a9-497d-9da0-fa1c4b48c628}; !- Outlet Port

OS:Node,
  {25373724-6980-461c-89b3-450ea5529335}, !- Handle
  Node 763,                               !- Name
  {f8d8e40d-c7bc-43f6-a43a-2279754c5fa2}, !- Inlet Port
  {f49fa3fb-db1f-4157-a1d2-90894af1987c}; !- Outlet Port

OS:Connector:Mixer,
  {8f338678-5d66-4672-b087-00c149a31d77}, !- Handle
  Connector Mixer 10,                     !- Name
  {ff815b3a-456c-4e7f-b0eb-2b3e23efb293}, !- Outlet Branch Name
  {64388674-64d5-4251-8830-224d87cabcc4}, !- Inlet Branch Name 1
  {8b3eee3c-0315-4370-be67-e52b370f40cf}, !- Inlet Branch Name 2
  {9bcba0f5-f76b-44ce-9e7b-888b5e684061}, !- Inlet Branch Name 3
  {f38180a2-00b4-421f-b03f-0b952fadd940}; !- Inlet Branch Name 4

OS:Connector:Splitter,
  {d6873de6-3a93-48e8-9a68-54210bd56496}, !- Handle
  Connector Splitter 10,                  !- Name
  {74abedf6-d15e-4f66-925e-18d9c1a51994}, !- Inlet Branch Name
  {f8d8e40d-c7bc-43f6-a43a-2279754c5fa2}, !- Outlet Branch Name 1
  {01dd3216-560f-4483-a7af-a966acce61b8}, !- Outlet Branch Name 2
  {85d446cc-c621-4de5-80d5-40cc8e06f1e1}, !- Outlet Branch Name 3
  {74a29797-e0b8-4188-a8a4-6ff0f47ef5b6}; !- Outlet Branch Name 4

OS:Connection,
  {31a48be5-6a96-4821-9106-2f27fce272a2}, !- Handle
  {4fce9da8-2fd5-4e4b-8f3b-0ad5d2730fa2}, !- Name
  {0b862d4c-57fe-4bf8-9f9b-3970c320ff97}, !- Source Object
  17,                                     !- Outlet Port
  {2c926195-f44b-47d6-9242-5bef1661f39c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {74abedf6-d15e-4f66-925e-18d9c1a51994}, !- Handle
  {f2156e18-6603-4601-b7e0-59d453284942}, !- Name
  {2c926195-f44b-47d6-9242-5bef1661f39c}, !- Source Object
  3,                                      !- Outlet Port
  {d6873de6-3a93-48e8-9a68-54210bd56496}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f8d8e40d-c7bc-43f6-a43a-2279754c5fa2}, !- Handle
  {7028d201-155a-4278-898b-af26513253c2}, !- Name
  {d6873de6-3a93-48e8-9a68-54210bd56496}, !- Source Object
  3,                                      !- Outlet Port
  {25373724-6980-461c-89b3-450ea5529335}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {38669619-39a9-497d-9da0-fa1c4b48c628}, !- Handle
  {d72e6e24-dac2-499a-8104-ecd500fa3758}, !- Name
  {7124057b-3e1b-47e6-a59c-f0525ccfb8ad}, !- Source Object
  3,                                      !- Outlet Port
  {0b862d4c-57fe-4bf8-9f9b-3970c320ff97}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {bf38caa9-ff42-4001-a1b8-ef8cd62bd81c}, !- Handle
  {0b862d4c-57fe-4bf8-9f9b-3970c320ff97}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60.0000000000001,                       !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {721c2559-bb2a-40f0-a1f2-9ea8190afc9b}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 4; !- Name

OS:ScheduleTypeLimits,
  {91375065-519c-4d71-83b3-ed76620cdaab}, !- Handle
  Temperature Schedule Type Limits,       !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {9c4fb3b4-3a70-420f-8f31-a4262dd97dc3}, !- Handle
  Service Water Loop Temp - 140F,         !- Name
  {91375065-519c-4d71-83b3-ed76620cdaab}, !- Schedule Type Limits Name
  {c3fb6cee-e8bb-4fce-abe3-8eeeaceb6bac}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c3fb6cee-e8bb-4fce-abe3-8eeeaceb6bac}, !- Handle
  Service Water Loop Temp - 140F Default, !- Name
  {91375065-519c-4d71-83b3-ed76620cdaab}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {fc475fd0-a60e-4b36-a7a7-201821d97a0d}, !- Handle
  Service hot water setpoint manager,     !- Name
  Temperature,                            !- Control Variable
  {9c4fb3b4-3a70-420f-8f31-a4262dd97dc3}, !- Schedule Name
  {462753ba-9e77-4ba4-ba97-a25d7f11ae05}; !- Setpoint Node or NodeList Name

OS:Pump:ConstantSpeed,
  {9c19d931-b302-4e72-92d0-2750c9c15f5a}, !- Handle
  Main Service Water Loop Circulator Pump, !- Name
  {3421d752-a4e8-4176-bbbe-68c7491744e8}, !- Inlet Node Name
  {056f9498-c065-4a92-a190-7b09546df182}, !- Outlet Node Name
  autosize,                               !- Rated Flow Rate {m3/s}
  29891,                                  !- Rated Pump Head {Pa}
  autosize,                               !- Rated Power Consumption {W}
  0.3,                                    !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule
  ,                                       !- Pump Curve
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone
  ,                                       !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  General;                                !- End-Use Subcategory

OS:Node,
  {edab8087-ac9c-42b6-8894-4c6bfead6cdf}, !- Handle
  Node 764,                               !- Name
  {056f9498-c065-4a92-a190-7b09546df182}, !- Inlet Port
  {c245b292-0455-475b-8a6c-ead1283d6a97}; !- Outlet Port

OS:Connection,
  {3421d752-a4e8-4176-bbbe-68c7491744e8}, !- Handle
  {5b634770-39ea-4cd2-a987-23f704c5cc0a}, !- Name
  {3bb37eae-5740-461e-a9fc-1926af3f6b10}, !- Source Object
  3,                                      !- Outlet Port
  {9c19d931-b302-4e72-92d0-2750c9c15f5a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {056f9498-c065-4a92-a190-7b09546df182}, !- Handle
  {18d31d70-c56d-4eb3-a81d-7ce1094c5404}, !- Name
  {9c19d931-b302-4e72-92d0-2750c9c15f5a}, !- Source Object
  3,                                      !- Outlet Port
  {edab8087-ac9c-42b6-8894-4c6bfead6cdf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c245b292-0455-475b-8a6c-ead1283d6a97}, !- Handle
  {1c118b5f-ed42-40eb-bfab-2e0fc5867561}, !- Name
  {edab8087-ac9c-42b6-8894-4c6bfead6cdf}, !- Source Object
  3,                                      !- Outlet Port
  {bfc4f8a8-0385-4a44-a634-d0506b2065ca}, !- Target Object
  2;                                      !- Inlet Port

OS:ScheduleTypeLimits,
  {806f8438-7f2e-465b-8740-8b9e9479eb2d}, !- Handle
  Temperature Schedule Type Limits 1,     !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:WaterHeater:Mixed,
  {30f2dfb2-f451-4402-8760-773558c709d3}, !- Handle
  300gal Natural Gas Water Heater - 300kBtu/hr, !- Name
  1.13562353519096,                       !- Tank Volume {m3}
  {9c4fb3b4-3a70-420f-8f31-a4262dd97dc3}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  60.0000000000001,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  87921.3210516667,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  NaturalGas,                             !- Heater Fuel Type
  0.78,                                   !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  2770.98696847836,                       !- Off Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- Off Cycle Parasitic Fuel Type
  0.8,                                    !- Off Cycle Parasitic Heat Fraction to Tank
  2770.98696847836,                       !- On Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- On Cycle Parasitic Fuel Type
  ,                                       !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  {1d81fcae-f88e-4e01-a52f-d72fa4646111}, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  6,                                      !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  6,                                      !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {0d08c816-dbd0-4c0e-ae04-3c2e1461a584}, !- Use Side Inlet Node Name
  {97daeb45-a1fc-4fac-ac89-fce87e9f8bd0}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

OS:Schedule:Ruleset,
  {b8172fc7-08bf-4860-a1b7-3dd2ea3bbc37}, !- Handle
  Schedule Ruleset 1,                     !- Name
  {57326f3e-f73f-4cff-9d9e-8e43e22ef23f}, !- Schedule Type Limits Name
  {b0cac092-3765-49e7-b318-605e22721e68}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b0cac092-3765-49e7-b318-605e22721e68}, !- Handle
  Schedule Day 48,                        !- Name
  {57326f3e-f73f-4cff-9d9e-8e43e22ef23f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {61b943be-d884-488e-955e-4d32b06f1744}, !- Handle
  Schedule Ruleset 2,                     !- Name
  {57326f3e-f73f-4cff-9d9e-8e43e22ef23f}, !- Schedule Type Limits Name
  {463ebc76-c9f6-43ab-a616-4100acd07a4a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {463ebc76-c9f6-43ab-a616-4100acd07a4a}, !- Handle
  Schedule Day 49,                        !- Name
  {57326f3e-f73f-4cff-9d9e-8e43e22ef23f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {1d81fcae-f88e-4e01-a52f-d72fa4646111}, !- Handle
  Water Heater Ambient Temp Schedule - 71.6f, !- Name
  {806f8438-7f2e-465b-8740-8b9e9479eb2d}, !- Schedule Type Limits Name
  {34fd50a8-293e-44f8-8b83-f5620d690ec5}; !- Default Day Schedule Name

OS:Schedule:Day,
  {34fd50a8-293e-44f8-8b83-f5620d690ec5}, !- Handle
  Water Heater Ambient Temp Schedule - 71.6f Default, !- Name
  {806f8438-7f2e-465b-8740-8b9e9479eb2d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.0000000000001;                       !- Value Until Time 1

OS:Node,
  {4b94616d-0c08-499d-9125-8d8440c4a841}, !- Handle
  Node 765,                               !- Name
  {97daeb45-a1fc-4fac-ac89-fce87e9f8bd0}, !- Inlet Port
  {492b903f-596c-4562-8d7b-52469729ee9a}; !- Outlet Port

OS:Connection,
  {0d08c816-dbd0-4c0e-ae04-3c2e1461a584}, !- Handle
  {be0ec3b6-8cdf-49c9-b190-b601155c127f}, !- Name
  {9818068f-6296-4d1f-8c29-f26f6370f1b8}, !- Source Object
  3,                                      !- Outlet Port
  {30f2dfb2-f451-4402-8760-773558c709d3}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {97daeb45-a1fc-4fac-ac89-fce87e9f8bd0}, !- Handle
  {8f469596-dcad-4155-9e74-6e09aa4c1a93}, !- Name
  {30f2dfb2-f451-4402-8760-773558c709d3}, !- Source Object
  32,                                     !- Outlet Port
  {4b94616d-0c08-499d-9125-8d8440c4a841}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {492b903f-596c-4562-8d7b-52469729ee9a}, !- Handle
  {938981f8-b858-4f34-b30e-6eff2404c781}, !- Name
  {4b94616d-0c08-499d-9125-8d8440c4a841}, !- Source Object
  3,                                      !- Outlet Port
  {71fd22b6-5fcb-4a6c-bf64-48918b250f33}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {e639f733-6c07-4b3e-b945-12c24e266487}, !- Handle
  Pipe Adiabatic 1,                       !- Name
  {7e6a1505-9cda-4615-8f9b-49e8e475a95d}, !- Inlet Node Name
  {5ad3f7b5-6a34-4d21-8a6a-10e74eb2c123}; !- Outlet Node Name

OS:Node,
  {8c71d513-8394-40e6-a114-07ddc84d7d85}, !- Handle
  Node 766,                               !- Name
  {7493b01f-96e1-4462-a672-561322f4cb13}, !- Inlet Port
  {7e6a1505-9cda-4615-8f9b-49e8e475a95d}; !- Outlet Port

OS:Connection,
  {7493b01f-96e1-4462-a672-561322f4cb13}, !- Handle
  {501418cf-1c65-4a48-8f45-416b383fabae}, !- Name
  {bfc4f8a8-0385-4a44-a634-d0506b2065ca}, !- Source Object
  4,                                      !- Outlet Port
  {8c71d513-8394-40e6-a114-07ddc84d7d85}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {85982fe4-7494-485d-997e-2387292ada64}, !- Handle
  Node 767,                               !- Name
  {5ad3f7b5-6a34-4d21-8a6a-10e74eb2c123}, !- Inlet Port
  {f0077186-ff1c-4a2e-a2d0-5aeb63967432}; !- Outlet Port

OS:Connection,
  {7e6a1505-9cda-4615-8f9b-49e8e475a95d}, !- Handle
  {33632249-a0ff-4653-bb99-4a5ecc668d69}, !- Name
  {8c71d513-8394-40e6-a114-07ddc84d7d85}, !- Source Object
  3,                                      !- Outlet Port
  {e639f733-6c07-4b3e-b945-12c24e266487}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5ad3f7b5-6a34-4d21-8a6a-10e74eb2c123}, !- Handle
  {6c43dab8-aabb-4308-973c-03a2445ff06d}, !- Name
  {e639f733-6c07-4b3e-b945-12c24e266487}, !- Source Object
  3,                                      !- Outlet Port
  {85982fe4-7494-485d-997e-2387292ada64}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f0077186-ff1c-4a2e-a2d0-5aeb63967432}, !- Handle
  {51387c10-71c3-4c8c-ad08-7a33dbe2eaa6}, !- Name
  {85982fe4-7494-485d-997e-2387292ada64}, !- Source Object
  3,                                      !- Outlet Port
  {71fd22b6-5fcb-4a6c-bf64-48918b250f33}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {744fccdd-c4f5-47b1-a21b-d05ff129be9b}, !- Handle
  Pipe Adiabatic 2,                       !- Name
  {f49fa3fb-db1f-4157-a1d2-90894af1987c}, !- Inlet Node Name
  {3b0e97bc-4c2b-431f-b1f8-d88aa08510a0}; !- Outlet Node Name

OS:Node,
  {ce9895db-4aed-4b1b-b1bf-d1de6da21d8d}, !- Handle
  Node 768,                               !- Name
  {3b0e97bc-4c2b-431f-b1f8-d88aa08510a0}, !- Inlet Port
  {64388674-64d5-4251-8830-224d87cabcc4}; !- Outlet Port

OS:Connection,
  {f49fa3fb-db1f-4157-a1d2-90894af1987c}, !- Handle
  {29de2910-63da-48b6-b35d-2cb79e3a2796}, !- Name
  {25373724-6980-461c-89b3-450ea5529335}, !- Source Object
  3,                                      !- Outlet Port
  {744fccdd-c4f5-47b1-a21b-d05ff129be9b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3b0e97bc-4c2b-431f-b1f8-d88aa08510a0}, !- Handle
  {3d598374-4f00-4e2f-8cc3-91f78759335c}, !- Name
  {744fccdd-c4f5-47b1-a21b-d05ff129be9b}, !- Source Object
  3,                                      !- Outlet Port
  {ce9895db-4aed-4b1b-b1bf-d1de6da21d8d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {64388674-64d5-4251-8830-224d87cabcc4}, !- Handle
  {eb7ab5d3-03a8-4fd1-8a45-e128c7c61e3e}, !- Name
  {ce9895db-4aed-4b1b-b1bf-d1de6da21d8d}, !- Source Object
  3,                                      !- Outlet Port
  {8f338678-5d66-4672-b087-00c149a31d77}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {665cb5c6-aea8-45df-8a1d-b4d5eb41bbeb}, !- Handle
  Pipe Adiabatic 3,                       !- Name
  {faeaffb5-1a27-49c1-b476-e43d1b0268e4}, !- Inlet Node Name
  {2f387aa1-c293-4a1d-8f65-3a37063f57ea}; !- Outlet Node Name

OS:Node,
  {c7d0fb59-1a80-4d59-be30-c2f744b35554}, !- Handle
  Node 769,                               !- Name
  {39493e44-15d0-418c-bc98-1241582e4090}, !- Inlet Port
  {faeaffb5-1a27-49c1-b476-e43d1b0268e4}; !- Outlet Port

OS:Connection,
  {39493e44-15d0-418c-bc98-1241582e4090}, !- Handle
  {b5cff691-3aa8-4c16-bbdb-7b3e6af6ea22}, !- Name
  {71fd22b6-5fcb-4a6c-bf64-48918b250f33}, !- Source Object
  2,                                      !- Outlet Port
  {c7d0fb59-1a80-4d59-be30-c2f744b35554}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {faeaffb5-1a27-49c1-b476-e43d1b0268e4}, !- Handle
  {eceb92e6-0786-4ef3-ab38-f81518e1ea44}, !- Name
  {c7d0fb59-1a80-4d59-be30-c2f744b35554}, !- Source Object
  3,                                      !- Outlet Port
  {665cb5c6-aea8-45df-8a1d-b4d5eb41bbeb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2f387aa1-c293-4a1d-8f65-3a37063f57ea}, !- Handle
  {4a3b0aa9-92bb-476c-836c-9f1381affed1}, !- Name
  {665cb5c6-aea8-45df-8a1d-b4d5eb41bbeb}, !- Source Object
  3,                                      !- Outlet Port
  {462753ba-9e77-4ba4-ba97-a25d7f11ae05}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {353aba5f-fe4b-4d84-ad06-2b2569a4f0dd}, !- Handle
  Pipe Adiabatic 4,                       !- Name
  {b6d01496-b2a3-4822-88f7-093da9705cf5}, !- Inlet Node Name
  {c187f397-a61a-4fd9-aa9a-8c69f2fb4692}; !- Outlet Node Name

OS:Node,
  {3ad7dc20-4325-44cc-9a22-5f525feb4d97}, !- Handle
  Node 770,                               !- Name
  {ff815b3a-456c-4e7f-b0eb-2b3e23efb293}, !- Inlet Port
  {b6d01496-b2a3-4822-88f7-093da9705cf5}; !- Outlet Port

OS:Connection,
  {ff815b3a-456c-4e7f-b0eb-2b3e23efb293}, !- Handle
  {b349b2d3-d3eb-4bea-80d2-5bb2fcbaf663}, !- Name
  {8f338678-5d66-4672-b087-00c149a31d77}, !- Source Object
  2,                                      !- Outlet Port
  {3ad7dc20-4325-44cc-9a22-5f525feb4d97}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b6d01496-b2a3-4822-88f7-093da9705cf5}, !- Handle
  {7f0ecb0a-0ef9-4490-af24-5d45adf7e3ae}, !- Name
  {3ad7dc20-4325-44cc-9a22-5f525feb4d97}, !- Source Object
  3,                                      !- Outlet Port
  {353aba5f-fe4b-4d84-ad06-2b2569a4f0dd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c187f397-a61a-4fd9-aa9a-8c69f2fb4692}, !- Handle
  {77dcc037-fb67-4e0b-8a64-d863addcd5ca}, !- Name
  {353aba5f-fe4b-4d84-ad06-2b2569a4f0dd}, !- Source Object
  3,                                      !- Outlet Port
  {7124057b-3e1b-47e6-a59c-f0525ccfb8ad}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterUse:Connections,
  {c4ccd2f8-4589-4c71-887e-8d3d57f151bf}, !- Handle
  Mechanical_Bot_ZN_1 WUC 0.58gpm at 140F, !- Name
  {b426e037-d2f9-4146-af15-e9f5b6718197}, !- Inlet Node Name
  {cab01b71-cb9d-4676-aa75-107a92abbaa7}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {8b7b25ff-cd18-4c7d-b2d4-42c1e39088a5}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {e63f2473-9b58-44ba-bfa8-752c46d7cc6d}, !- Handle
  Main Service Water Use Def 0.58gpm,     !- Name
  ,                                       !- End-Use Subcategory
  3.65923139117086e-005,                  !- Peak Flow Rate {m3/s}
  {46535854-d475-423c-9ddd-0ae697fdbaeb}, !- Target Temperature Schedule Name
  {92e762e6-dc75-4426-af27-eda0ff252c46}, !- Sensible Fraction Schedule Name
  {62dd310b-e18d-461a-8b51-c2c77cfb384c}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {92e762e6-dc75-4426-af27-eda0ff252c46}, !- Handle
  Fraction Sensible - 0.2,                !- Name
  {63da2aaa-ffe6-49b9-bc00-410e9e955282}, !- Schedule Type Limits Name
  {96a94384-5b85-4d50-a5a6-0a3a3cffd750}; !- Default Day Schedule Name

OS:Schedule:Day,
  {96a94384-5b85-4d50-a5a6-0a3a3cffd750}, !- Handle
  Fraction Sensible - 0.2 Default,        !- Name
  {63da2aaa-ffe6-49b9-bc00-410e9e955282}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {62dd310b-e18d-461a-8b51-c2c77cfb384c}, !- Handle
  Fraction Latent - 0.05,                 !- Name
  {63da2aaa-ffe6-49b9-bc00-410e9e955282}, !- Schedule Type Limits Name
  {879a3c4e-e556-4748-ac36-2785ed932153}; !- Default Day Schedule Name

OS:Schedule:Day,
  {879a3c4e-e556-4748-ac36-2785ed932153}, !- Handle
  Fraction Latent - 0.05 Default,         !- Name
  {63da2aaa-ffe6-49b9-bc00-410e9e955282}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {46535854-d475-423c-9ddd-0ae697fdbaeb}, !- Handle
  Mixed Water At Faucet Temp - 140F,      !- Name
  {57326f3e-f73f-4cff-9d9e-8e43e22ef23f}, !- Schedule Type Limits Name
  {67531a24-d95d-4050-8af9-fecfe0c8e829}; !- Default Day Schedule Name

OS:Schedule:Day,
  {67531a24-d95d-4050-8af9-fecfe0c8e829}, !- Handle
  Mixed Water At Faucet Temp - 140F Default, !- Name
  {57326f3e-f73f-4cff-9d9e-8e43e22ef23f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {8b7b25ff-cd18-4c7d-b2d4-42c1e39088a5}, !- Handle
  Mechanical_Bot_ZN_1 Service Water Use 0.58gpm at 140F, !- Name
  {e63f2473-9b58-44ba-bfa8-752c46d7cc6d}, !- Water Use Equipment Definition Name
  {93331eb4-c469-4653-b64b-52891a449aa0}, !- Space Name
  {626b689d-7171-4ef4-8075-1e13a52f4078}; !- Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {626b689d-7171-4ef4-8075-1e13a52f4078}, !- Handle
  OfficeLarge BLDG_SWH_SCH,               !- Name
  {63da2aaa-ffe6-49b9-bc00-410e9e955282}, !- Schedule Type Limits Name
  {390ce395-50bf-40fb-bdba-f946096e6905}, !- Default Day Schedule Name
  {32cd3100-e390-4002-a66d-819b10c5e938}, !- Summer Design Day Schedule Name
  {239ecc26-8fe3-406b-b59f-e0e2e581d3bb}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {390ce395-50bf-40fb-bdba-f946096e6905}, !- Handle
  OfficeLarge BLDG_SWH_SCH Default,       !- Name
  {63da2aaa-ffe6-49b9-bc00-410e9e955282}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.07,                                   !- Value Until Time 2
  11,                                     !- Hour 3
  0,                                      !- Minute 3
  0.04,                                   !- Value Until Time 3
  13,                                     !- Hour 4
  0,                                      !- Minute 4
  0.06,                                   !- Value Until Time 4
  14,                                     !- Hour 5
  0,                                      !- Minute 5
  0.09,                                   !- Value Until Time 5
  15,                                     !- Hour 6
  0,                                      !- Minute 6
  0.06,                                   !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  0.04,                                   !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  0.07,                                   !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.04;                                   !- Value Until Time 9

OS:Schedule:Day,
  {26dd3d8e-c2b4-4fdb-aeed-fa309d526c9e}, !- Handle
  Schedule Day 50,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {32cd3100-e390-4002-a66d-819b10c5e938}, !- Handle
  OfficeLarge BLDG_SWH_SCH Summer Design Day, !- Name
  {63da2aaa-ffe6-49b9-bc00-410e9e955282}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.07,                                   !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.19,                                   !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  0.35,                                   !- Value Until Time 4
  10,                                     !- Hour 5
  0,                                      !- Minute 5
  0.38,                                   !- Value Until Time 5
  11,                                     !- Hour 6
  0,                                      !- Minute 6
  0.39,                                   !- Value Until Time 6
  12,                                     !- Hour 7
  0,                                      !- Minute 7
  0.47,                                   !- Value Until Time 7
  13,                                     !- Hour 8
  0,                                      !- Minute 8
  0.57,                                   !- Value Until Time 8
  14,                                     !- Hour 9
  0,                                      !- Minute 9
  0.54,                                   !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.34,                                   !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.33,                                   !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.44,                                   !- Value Until Time 12
  18,                                     !- Hour 13
  0,                                      !- Minute 13
  0.26,                                   !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  0.21,                                   !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.15,                                   !- Value Until Time 15
  21,                                     !- Hour 16
  0,                                      !- Minute 16
  0.17,                                   !- Value Until Time 16
  22,                                     !- Hour 17
  0,                                      !- Minute 17
  0.08,                                   !- Value Until Time 17
  24,                                     !- Hour 18
  0,                                      !- Minute 18
  0.05;                                   !- Value Until Time 18

OS:Schedule:Rule,
  {8e663e78-edcb-40b6-b692-242caf277f03}, !- Handle
  Schedule Rule 29,                       !- Name
  {626b689d-7171-4ef4-8075-1e13a52f4078}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {62b4b464-fb93-4e89-a67f-ba20e7d26a88}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {62b4b464-fb93-4e89-a67f-ba20e7d26a88}, !- Handle
  OfficeLarge BLDG_SWH_SCH SmrDsn|Wkdy Day, !- Name
  {63da2aaa-ffe6-49b9-bc00-410e9e955282}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.07,                                   !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.19,                                   !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  0.35,                                   !- Value Until Time 4
  10,                                     !- Hour 5
  0,                                      !- Minute 5
  0.38,                                   !- Value Until Time 5
  11,                                     !- Hour 6
  0,                                      !- Minute 6
  0.39,                                   !- Value Until Time 6
  12,                                     !- Hour 7
  0,                                      !- Minute 7
  0.47,                                   !- Value Until Time 7
  13,                                     !- Hour 8
  0,                                      !- Minute 8
  0.57,                                   !- Value Until Time 8
  14,                                     !- Hour 9
  0,                                      !- Minute 9
  0.54,                                   !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.34,                                   !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.33,                                   !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.44,                                   !- Value Until Time 12
  18,                                     !- Hour 13
  0,                                      !- Minute 13
  0.26,                                   !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  0.21,                                   !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.15,                                   !- Value Until Time 15
  21,                                     !- Hour 16
  0,                                      !- Minute 16
  0.17,                                   !- Value Until Time 16
  22,                                     !- Hour 17
  0,                                      !- Minute 17
  0.08,                                   !- Value Until Time 17
  24,                                     !- Hour 18
  0,                                      !- Minute 18
  0.05;                                   !- Value Until Time 18

OS:Schedule:Day,
  {5021de65-9542-43ad-af2a-05512516f4bc}, !- Handle
  Schedule Day 51,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {239ecc26-8fe3-406b-b59f-e0e2e581d3bb}, !- Handle
  OfficeLarge BLDG_SWH_SCH Winter Design Day, !- Name
  {63da2aaa-ffe6-49b9-bc00-410e9e955282}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.07,                                   !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.11,                                   !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  0.15,                                   !- Value Until Time 4
  10,                                     !- Hour 5
  0,                                      !- Minute 5
  0.21,                                   !- Value Until Time 5
  11,                                     !- Hour 6
  0,                                      !- Minute 6
  0.19,                                   !- Value Until Time 6
  12,                                     !- Hour 7
  0,                                      !- Minute 7
  0.23,                                   !- Value Until Time 7
  13,                                     !- Hour 8
  0,                                      !- Minute 8
  0.2,                                    !- Value Until Time 8
  14,                                     !- Hour 9
  0,                                      !- Minute 9
  0.19,                                   !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.15,                                   !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.13,                                   !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.14,                                   !- Value Until Time 12
  21,                                     !- Hour 13
  0,                                      !- Minute 13
  0.07,                                   !- Value Until Time 13
  22,                                     !- Hour 14
  0,                                      !- Minute 14
  0.09,                                   !- Value Until Time 14
  24,                                     !- Hour 15
  0,                                      !- Minute 15
  0.05;                                   !- Value Until Time 15

OS:Schedule:Rule,
  {baa779a2-e3e1-416e-9adc-34d4539592bc}, !- Handle
  Schedule Rule 30,                       !- Name
  {626b689d-7171-4ef4-8075-1e13a52f4078}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {d8cab124-52cf-4ada-b2a2-98adaff87c97}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d8cab124-52cf-4ada-b2a2-98adaff87c97}, !- Handle
  OfficeLarge BLDG_SWH_SCH WntrDsn|Sat Day, !- Name
  {63da2aaa-ffe6-49b9-bc00-410e9e955282}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.07,                                   !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.11,                                   !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  0.15,                                   !- Value Until Time 4
  10,                                     !- Hour 5
  0,                                      !- Minute 5
  0.21,                                   !- Value Until Time 5
  11,                                     !- Hour 6
  0,                                      !- Minute 6
  0.19,                                   !- Value Until Time 6
  12,                                     !- Hour 7
  0,                                      !- Minute 7
  0.23,                                   !- Value Until Time 7
  13,                                     !- Hour 8
  0,                                      !- Minute 8
  0.2,                                    !- Value Until Time 8
  14,                                     !- Hour 9
  0,                                      !- Minute 9
  0.19,                                   !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.15,                                   !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.13,                                   !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.14,                                   !- Value Until Time 12
  21,                                     !- Hour 13
  0,                                      !- Minute 13
  0.07,                                   !- Value Until Time 13
  22,                                     !- Hour 14
  0,                                      !- Minute 14
  0.09,                                   !- Value Until Time 14
  24,                                     !- Hour 15
  0,                                      !- Minute 15
  0.05;                                   !- Value Until Time 15

OS:Node,
  {5f4ca4c9-a906-423b-b175-79088d748c1d}, !- Handle
  Node 771,                               !- Name
  {01dd3216-560f-4483-a7af-a966acce61b8}, !- Inlet Port
  {b426e037-d2f9-4146-af15-e9f5b6718197}; !- Outlet Port

OS:Connection,
  {01dd3216-560f-4483-a7af-a966acce61b8}, !- Handle
  {ef9984db-3f52-4f05-bace-778c646d34ef}, !- Name
  {d6873de6-3a93-48e8-9a68-54210bd56496}, !- Source Object
  4,                                      !- Outlet Port
  {5f4ca4c9-a906-423b-b175-79088d748c1d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0dcaa23a-2ade-4438-a08a-ae7a78ca2b6f}, !- Handle
  Node 772,                               !- Name
  {cab01b71-cb9d-4676-aa75-107a92abbaa7}, !- Inlet Port
  {8b3eee3c-0315-4370-be67-e52b370f40cf}; !- Outlet Port

OS:Connection,
  {b426e037-d2f9-4146-af15-e9f5b6718197}, !- Handle
  {f99044f5-7fda-4186-a5ae-6bc16c3e8566}, !- Name
  {5f4ca4c9-a906-423b-b175-79088d748c1d}, !- Source Object
  3,                                      !- Outlet Port
  {c4ccd2f8-4589-4c71-887e-8d3d57f151bf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cab01b71-cb9d-4676-aa75-107a92abbaa7}, !- Handle
  {b9811ed8-e567-495b-bfbb-33e71be08017}, !- Name
  {c4ccd2f8-4589-4c71-887e-8d3d57f151bf}, !- Source Object
  3,                                      !- Outlet Port
  {0dcaa23a-2ade-4438-a08a-ae7a78ca2b6f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8b3eee3c-0315-4370-be67-e52b370f40cf}, !- Handle
  {27bb4f2f-d9d7-49cd-a000-a4d69a8d6de7}, !- Name
  {0dcaa23a-2ade-4438-a08a-ae7a78ca2b6f}, !- Source Object
  3,                                      !- Outlet Port
  {8f338678-5d66-4672-b087-00c149a31d77}, !- Target Object
  4;                                      !- Inlet Port

OS:WaterUse:Connections,
  {b5c66a55-cd31-433f-a493-a50d15f21ef3}, !- Handle
  Mechanical_Mid_ZN_1 WUC 0.58gpm at 140F, !- Name
  {884a3f63-88ee-48a9-b162-a885ac5ef8e7}, !- Inlet Node Name
  {a91b77b8-d618-4366-8b73-b59460a9859c}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {09a76449-6e3c-4c2c-a858-f5eb1be1097a}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {ef3dcf89-5239-4be6-9856-0081785e2024}, !- Handle
  Main Service Water Use Def 0.58gpm 1,   !- Name
  ,                                       !- End-Use Subcategory
  3.65923139117086e-005,                  !- Peak Flow Rate {m3/s}
  {601c81d1-66d8-497d-bd84-ea3151dc88dc}, !- Target Temperature Schedule Name
  {92e762e6-dc75-4426-af27-eda0ff252c46}, !- Sensible Fraction Schedule Name
  {62dd310b-e18d-461a-8b51-c2c77cfb384c}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {601c81d1-66d8-497d-bd84-ea3151dc88dc}, !- Handle
  Mixed Water At Faucet Temp - 140F 1,    !- Name
  {57326f3e-f73f-4cff-9d9e-8e43e22ef23f}, !- Schedule Type Limits Name
  {e2edbf7d-2b8f-4d1f-b50f-64fc79606168}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e2edbf7d-2b8f-4d1f-b50f-64fc79606168}, !- Handle
  Mixed Water At Faucet Temp - 140F Default 1, !- Name
  {57326f3e-f73f-4cff-9d9e-8e43e22ef23f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {09a76449-6e3c-4c2c-a858-f5eb1be1097a}, !- Handle
  Mechanical_Mid_ZN_1 Service Water Use 0.58gpm at 140F, !- Name
  {ef3dcf89-5239-4be6-9856-0081785e2024}, !- Water Use Equipment Definition Name
  {5714c59a-3f1c-47eb-985f-58729e902ed7}, !- Space Name
  {626b689d-7171-4ef4-8075-1e13a52f4078}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {b9a334e3-92f0-496f-a77d-a6ea4fb33cfb}, !- Handle
  Node 773,                               !- Name
  {85d446cc-c621-4de5-80d5-40cc8e06f1e1}, !- Inlet Port
  {884a3f63-88ee-48a9-b162-a885ac5ef8e7}; !- Outlet Port

OS:Connection,
  {85d446cc-c621-4de5-80d5-40cc8e06f1e1}, !- Handle
  {cef470d6-3ec9-4c10-b19e-bf5167757446}, !- Name
  {d6873de6-3a93-48e8-9a68-54210bd56496}, !- Source Object
  5,                                      !- Outlet Port
  {b9a334e3-92f0-496f-a77d-a6ea4fb33cfb}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0a52db37-8d33-4602-901c-425312ce4f50}, !- Handle
  Node 774,                               !- Name
  {a91b77b8-d618-4366-8b73-b59460a9859c}, !- Inlet Port
  {9bcba0f5-f76b-44ce-9e7b-888b5e684061}; !- Outlet Port

OS:Connection,
  {884a3f63-88ee-48a9-b162-a885ac5ef8e7}, !- Handle
  {61b0a7b5-a25b-4772-98cc-3a0754d470fe}, !- Name
  {b9a334e3-92f0-496f-a77d-a6ea4fb33cfb}, !- Source Object
  3,                                      !- Outlet Port
  {b5c66a55-cd31-433f-a493-a50d15f21ef3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a91b77b8-d618-4366-8b73-b59460a9859c}, !- Handle
  {dd6a17f2-5663-4fd3-8d8f-4e93ed041460}, !- Name
  {b5c66a55-cd31-433f-a493-a50d15f21ef3}, !- Source Object
  3,                                      !- Outlet Port
  {0a52db37-8d33-4602-901c-425312ce4f50}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9bcba0f5-f76b-44ce-9e7b-888b5e684061}, !- Handle
  {734cba2d-1eba-4a95-a7e5-2a9b79f3b417}, !- Name
  {0a52db37-8d33-4602-901c-425312ce4f50}, !- Source Object
  3,                                      !- Outlet Port
  {8f338678-5d66-4672-b087-00c149a31d77}, !- Target Object
  5;                                      !- Inlet Port

OS:WaterUse:Connections,
  {f76930d2-be94-4680-8254-34d494b3fda7}, !- Handle
  Mechanical_Top_ZN_1 WUC 0.58gpm at 140F, !- Name
  {f59fad31-c63b-4538-98b7-50d90a72092d}, !- Inlet Node Name
  {8e55bf79-dee3-460b-9973-ecf594840224}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {ef1f8ffe-3ad9-4c2a-9495-913dde148348}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {a5c14dfa-ab22-4411-8a6b-23130e34a27c}, !- Handle
  Main Service Water Use Def 0.58gpm 2,   !- Name
  ,                                       !- End-Use Subcategory
  3.65923139117086e-005,                  !- Peak Flow Rate {m3/s}
  {966d79d6-e22b-4323-8b1d-eb2d20107520}, !- Target Temperature Schedule Name
  {92e762e6-dc75-4426-af27-eda0ff252c46}, !- Sensible Fraction Schedule Name
  {62dd310b-e18d-461a-8b51-c2c77cfb384c}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {966d79d6-e22b-4323-8b1d-eb2d20107520}, !- Handle
  Mixed Water At Faucet Temp - 140F 2,    !- Name
  {57326f3e-f73f-4cff-9d9e-8e43e22ef23f}, !- Schedule Type Limits Name
  {280a8e00-0608-4eae-91f0-a41c5dc15b89}; !- Default Day Schedule Name

OS:Schedule:Day,
  {280a8e00-0608-4eae-91f0-a41c5dc15b89}, !- Handle
  Mixed Water At Faucet Temp - 140F Default 2, !- Name
  {57326f3e-f73f-4cff-9d9e-8e43e22ef23f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {ef1f8ffe-3ad9-4c2a-9495-913dde148348}, !- Handle
  Mechanical_Top_ZN_1 Service Water Use 0.58gpm at 140F, !- Name
  {a5c14dfa-ab22-4411-8a6b-23130e34a27c}, !- Water Use Equipment Definition Name
  {b86c8dee-441d-442b-8049-fbca0fd5505a}, !- Space Name
  {626b689d-7171-4ef4-8075-1e13a52f4078}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {8eeb8564-79ac-45e5-8574-621ffd709034}, !- Handle
  Node 775,                               !- Name
  {74a29797-e0b8-4188-a8a4-6ff0f47ef5b6}, !- Inlet Port
  {f59fad31-c63b-4538-98b7-50d90a72092d}; !- Outlet Port

OS:Connection,
  {74a29797-e0b8-4188-a8a4-6ff0f47ef5b6}, !- Handle
  {42942676-fdba-494d-a3ba-5f874de56264}, !- Name
  {d6873de6-3a93-48e8-9a68-54210bd56496}, !- Source Object
  6,                                      !- Outlet Port
  {8eeb8564-79ac-45e5-8574-621ffd709034}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {afef7627-6fa4-4fd3-9fbb-08f8bbdbffac}, !- Handle
  Node 776,                               !- Name
  {8e55bf79-dee3-460b-9973-ecf594840224}, !- Inlet Port
  {f38180a2-00b4-421f-b03f-0b952fadd940}; !- Outlet Port

OS:Connection,
  {f59fad31-c63b-4538-98b7-50d90a72092d}, !- Handle
  {c538e234-72be-49b0-a033-a316fb601adc}, !- Name
  {8eeb8564-79ac-45e5-8574-621ffd709034}, !- Source Object
  3,                                      !- Outlet Port
  {f76930d2-be94-4680-8254-34d494b3fda7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8e55bf79-dee3-460b-9973-ecf594840224}, !- Handle
  {2a3ebc0c-7a35-4b91-9b42-c9ee11a54687}, !- Name
  {f76930d2-be94-4680-8254-34d494b3fda7}, !- Source Object
  3,                                      !- Outlet Port
  {afef7627-6fa4-4fd3-9fbb-08f8bbdbffac}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f38180a2-00b4-421f-b03f-0b952fadd940}, !- Handle
  {264408a2-fdb6-4b42-9cf6-080b408b90c2}, !- Name
  {afef7627-6fa4-4fd3-9fbb-08f8bbdbffac}, !- Source Object
  3,                                      !- Outlet Port
  {8f338678-5d66-4672-b087-00c149a31d77}, !- Target Object
  6;                                      !- Inlet Port

OS:Exterior:Lights:Definition,
  {093b001f-9620-4d99-a945-b10c771bc1fe}, !- Handle
  Occ Sensing Exterior Lights Def,        !- Name
  43305.08874;                            !- Design Level {W}

OS:Schedule:Ruleset,
  {2fd11b23-223c-41c6-ada9-c4af6eb057c4}, !- Handle
  OfficeLarge Exterior_lighting_schedule_b, !- Name
  {63da2aaa-ffe6-49b9-bc00-410e9e955282}, !- Schedule Type Limits Name
  {43fa5373-6ca5-4775-801c-8bd6f35dc3eb}, !- Default Day Schedule Name
  {5305f2e3-522f-4ddd-bdca-43804ef7cfd9}, !- Summer Design Day Schedule Name
  {9c33d962-1129-4dfb-889b-19427146a8e2}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {43fa5373-6ca5-4775-801c-8bd6f35dc3eb}, !- Handle
  OfficeLarge Exterior_lighting_schedule_b Default, !- Name
  {63da2aaa-ffe6-49b9-bc00-410e9e955282}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.7,                                    !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Day,
  {0a97be25-663d-41d6-b714-e119d8f13f5a}, !- Handle
  Schedule Day 52,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {9c33d962-1129-4dfb-889b-19427146a8e2}, !- Handle
  OfficeLarge Exterior_lighting_schedule_b Winter Design Day, !- Name
  {63da2aaa-ffe6-49b9-bc00-410e9e955282}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.7,                                    !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Day,
  {cf05f7e0-d7ee-4697-a472-280f6327de3b}, !- Handle
  Schedule Day 53,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {5305f2e3-522f-4ddd-bdca-43804ef7cfd9}, !- Handle
  OfficeLarge Exterior_lighting_schedule_b Summer Design Day, !- Name
  {63da2aaa-ffe6-49b9-bc00-410e9e955282}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.7,                                    !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Exterior:Lights,
  {562c05fa-9d7f-44a3-9b91-67195c823534}, !- Handle
  Occ Sensing Exterior Lights Def,        !- Name
  {093b001f-9620-4d99-a945-b10c771bc1fe}, !- Exterior Lights Definition Name
  {2fd11b23-223c-41c6-ada9-c4af6eb057c4}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {a7d86378-f51b-41eb-a1a7-611526f260b3}, !- Handle
  NonDimming Exterior Lights Def,         !- Name
  12979.2;                                !- Design Level {W}

OS:Schedule:Ruleset,
  {c05247ac-0d20-43e0-b0ee-eab11dcb8c7f}, !- Handle
  OfficeLarge Exterior_lighting_schedule_a, !- Name
  {63da2aaa-ffe6-49b9-bc00-410e9e955282}, !- Schedule Type Limits Name
  {43d764e3-bcaf-4294-8b1a-08116c6e724d}, !- Default Day Schedule Name
  {850b517b-dabc-4a61-b20d-22d6f857ce33}, !- Summer Design Day Schedule Name
  {d9178d6a-bda5-41c6-9ec9-9b188c90e259}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {43d764e3-bcaf-4294-8b1a-08116c6e724d}, !- Handle
  OfficeLarge Exterior_lighting_schedule_a Default, !- Name
  {63da2aaa-ffe6-49b9-bc00-410e9e955282}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Day,
  {6d51b5a2-a002-4e57-81c8-fabfd99500a7}, !- Handle
  Schedule Day 54,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d9178d6a-bda5-41c6-9ec9-9b188c90e259}, !- Handle
  OfficeLarge Exterior_lighting_schedule_a Winter Design Day, !- Name
  {63da2aaa-ffe6-49b9-bc00-410e9e955282}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Day,
  {ac9699b9-61ba-445d-894f-bd068d9d53a7}, !- Handle
  Schedule Day 55,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {850b517b-dabc-4a61-b20d-22d6f857ce33}, !- Handle
  OfficeLarge Exterior_lighting_schedule_a Summer Design Day, !- Name
  {63da2aaa-ffe6-49b9-bc00-410e9e955282}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Exterior:Lights,
  {15276044-65f4-45e8-be70-0d769ef572ca}, !- Handle
  NonDimming Exterior Lights Def,         !- Name
  {a7d86378-f51b-41eb-a1a7-611526f260b3}, !- Exterior Lights Definition Name
  {c05247ac-0d20-43e0-b0ee-eab11dcb8c7f}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Exterior:FuelEquipment:Definition,
  {e0803797-969b-4288-85fd-df22014d5d63}, !- Handle
  Fuel equipment 1 Def,                   !- Name
  244443.956043956;                       !- Design Level {W}

OS:Schedule:Ruleset,
  {11a20653-c771-4d0e-abfc-17dd4fab32fe}, !- Handle
  Large Office BLDG ELEVATORS,            !- Name
  {63da2aaa-ffe6-49b9-bc00-410e9e955282}, !- Schedule Type Limits Name
  {0c762940-820f-4d4a-81d5-f1003f34c37a}, !- Default Day Schedule Name
  {89e3c0d2-6bcb-4175-95e1-839662ca1b54}, !- Summer Design Day Schedule Name
  {c2f57c8b-24de-43a7-9be0-2bd54a40b59f}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {0c762940-820f-4d4a-81d5-f1003f34c37a}, !- Handle
  Large Office BLDG ELEVATORS Default,    !- Name
  {63da2aaa-ffe6-49b9-bc00-410e9e955282}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  7,                                      !- Hour 4
  0,                                      !- Minute 4
  0.4,                                    !- Value Until Time 4
  9,                                      !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  10,                                     !- Hour 6
  0,                                      !- Minute 6
  0.35,                                   !- Value Until Time 6
  16,                                     !- Hour 7
  0,                                      !- Minute 7
  0.15,                                   !- Value Until Time 7
  17,                                     !- Hour 8
  0,                                      !- Minute 8
  0.35,                                   !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.5,                                    !- Value Until Time 9
  21,                                     !- Hour 10
  0,                                      !- Minute 10
  0.4,                                    !- Value Until Time 10
  22,                                     !- Hour 11
  0,                                      !- Minute 11
  0.3,                                    !- Value Until Time 11
  23,                                     !- Hour 12
  0,                                      !- Minute 12
  0.2,                                    !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0.1;                                    !- Value Until Time 13

OS:Schedule:Day,
  {79f6cf2d-307a-4873-9c50-7b367a8cec7c}, !- Handle
  Schedule Day 56,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c2f57c8b-24de-43a7-9be0-2bd54a40b59f}, !- Handle
  Large Office BLDG ELEVATORS Winter Design Day, !- Name
  {63da2aaa-ffe6-49b9-bc00-410e9e955282}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  7,                                      !- Hour 4
  0,                                      !- Minute 4
  0.4,                                    !- Value Until Time 4
  9,                                      !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  10,                                     !- Hour 6
  0,                                      !- Minute 6
  0.35,                                   !- Value Until Time 6
  16,                                     !- Hour 7
  0,                                      !- Minute 7
  0.15,                                   !- Value Until Time 7
  17,                                     !- Hour 8
  0,                                      !- Minute 8
  0.35,                                   !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.5,                                    !- Value Until Time 9
  21,                                     !- Hour 10
  0,                                      !- Minute 10
  0.4,                                    !- Value Until Time 10
  22,                                     !- Hour 11
  0,                                      !- Minute 11
  0.3,                                    !- Value Until Time 11
  23,                                     !- Hour 12
  0,                                      !- Minute 12
  0.2,                                    !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0.1;                                    !- Value Until Time 13

OS:Schedule:Day,
  {6102e1e8-ca22-4f99-bd33-d7d1a0a8ff54}, !- Handle
  Schedule Day 57,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {89e3c0d2-6bcb-4175-95e1-839662ca1b54}, !- Handle
  Large Office BLDG ELEVATORS Summer Design Day, !- Name
  {63da2aaa-ffe6-49b9-bc00-410e9e955282}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  7,                                      !- Hour 4
  0,                                      !- Minute 4
  0.4,                                    !- Value Until Time 4
  9,                                      !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  10,                                     !- Hour 6
  0,                                      !- Minute 6
  0.35,                                   !- Value Until Time 6
  16,                                     !- Hour 7
  0,                                      !- Minute 7
  0.15,                                   !- Value Until Time 7
  17,                                     !- Hour 8
  0,                                      !- Minute 8
  0.35,                                   !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.5,                                    !- Value Until Time 9
  21,                                     !- Hour 10
  0,                                      !- Minute 10
  0.4,                                    !- Value Until Time 10
  22,                                     !- Hour 11
  0,                                      !- Minute 11
  0.3,                                    !- Value Until Time 11
  23,                                     !- Hour 12
  0,                                      !- Minute 12
  0.2,                                    !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0.1;                                    !- Value Until Time 13

OS:Exterior:FuelEquipment,
  {a0c78804-79b7-442e-ac66-4d4390acda5e}, !- Handle
  Fuel equipment 1,                       !- Name
  {e0803797-969b-4288-85fd-df22014d5d63}, !- Exterior Fuel Equipment Definition Name
  {11a20653-c771-4d0e-abfc-17dd4fab32fe}, !- Schedule Name
  Electricity,                            !- Fuel Use Type
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Exterior:FuelEquipment:Definition,
  {4fd81eae-4d42-42d0-93b8-c7a5e23a4284}, !- Handle
  Fuel equipment 2 Def,                   !- Name
  1270.8;                                 !- Design Level {W}

OS:Schedule:Ruleset,
  {e0b91af8-b4ed-492b-88d5-19483f22aad3}, !- Handle
  OfficeLarge ELEV_LIGHT_FAN_SCH_ADD_DF,  !- Name
  {63da2aaa-ffe6-49b9-bc00-410e9e955282}, !- Schedule Type Limits Name
  {a506b27b-a6c6-49d0-aed0-3461fbf0ef62}, !- Default Day Schedule Name
  {d5fd349f-14c7-4d64-9162-4c1d4d2d8002}, !- Summer Design Day Schedule Name
  {a10e3a90-b3dc-428c-99ad-e9d010f530cf}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {a506b27b-a6c6-49d0-aed0-3461fbf0ef62}, !- Handle
  OfficeLarge ELEV_LIGHT_FAN_SCH_ADD_DF Default, !- Name
  {63da2aaa-ffe6-49b9-bc00-410e9e955282}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  7,                                      !- Hour 4
  0,                                      !- Minute 4
  0.4,                                    !- Value Until Time 4
  9,                                      !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  10,                                     !- Hour 6
  0,                                      !- Minute 6
  0.35,                                   !- Value Until Time 6
  16,                                     !- Hour 7
  0,                                      !- Minute 7
  0.15,                                   !- Value Until Time 7
  17,                                     !- Hour 8
  0,                                      !- Minute 8
  0.35,                                   !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.5,                                    !- Value Until Time 9
  21,                                     !- Hour 10
  0,                                      !- Minute 10
  0.4,                                    !- Value Until Time 10
  22,                                     !- Hour 11
  0,                                      !- Minute 11
  0.3,                                    !- Value Until Time 11
  23,                                     !- Hour 12
  0,                                      !- Minute 12
  0.2,                                    !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0.1;                                    !- Value Until Time 13

OS:Schedule:Day,
  {c77cecc8-cc59-430f-a930-44a8b8f4c8c1}, !- Handle
  Schedule Day 58,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d5fd349f-14c7-4d64-9162-4c1d4d2d8002}, !- Handle
  OfficeLarge ELEV_LIGHT_FAN_SCH_ADD_DF Summer Design Day, !- Name
  {63da2aaa-ffe6-49b9-bc00-410e9e955282}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.5;                                    !- Value Until Time 1

OS:Schedule:Day,
  {6feb4154-8f9c-4cda-857c-170b59d8eb68}, !- Handle
  Schedule Day 59,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a10e3a90-b3dc-428c-99ad-e9d010f530cf}, !- Handle
  OfficeLarge ELEV_LIGHT_FAN_SCH_ADD_DF Winter Design Day, !- Name
  {63da2aaa-ffe6-49b9-bc00-410e9e955282}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Exterior:FuelEquipment,
  {499f4b06-f1e5-4256-8ecf-99f405d1f4df}, !- Handle
  Fuel equipment 2,                       !- Name
  {4fd81eae-4d42-42d0-93b8-c7a5e23a4284}, !- Exterior Fuel Equipment Definition Name
  {e0b91af8-b4ed-492b-88d5-19483f22aad3}, !- Schedule Name
  Electricity,                            !- Fuel Use Type
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:WeatherFile,
  {92949c94-425a-48f1-828a-b871821f778a}, !- Handle
  Chicago Ohare Intl Ap,                  !- City
  IL,                                     !- State Province Region
  USA,                                    !- Country
  TMY3,                                   !- Data Source
  725300,                                 !- WMO Number
  41.98,                                  !- Latitude {deg}
  -87.92,                                 !- Longitude {deg}
  -6,                                     !- Time Zone {hr}
  201,                                    !- Elevation {m}
  file:///F:/GitHub/openstudio-standards/data/weather/USA_IL_Chicago-OHare.Intl.AP.725300_TMY3.epw, !- Url
  C254B53F;                               !- Checksum

OS:Site:WaterMainsTemperature,
  {613da14d-1d7d-42bf-998b-9b4f307e74d8}, !- Handle
  Correlation,                            !- Calculation Method
  ,                                       !- Temperature Schedule Name
  9.925,                                  !- Annual Average Outdoor Air Temperature {C}
  28.7;                                   !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

OS:SizingPeriod:DesignDay,
  {8d2f1985-095b-4187-9dce-30b6bf078f34}, !- Handle
  Chicago Ohare Intl Ap Ann Clg .4% Condns DB=>MWB, !- Name
  33.3,                                   !- Maximum Dry-Bulb Temperature {C}
  10.5,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  23.7,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  98934,                                  !- Barometric Pressure {Pa}
  5.2,                                    !- Wind Speed {m/s}
  230,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.455,                                  !- ASHRAE Taub {dimensionless}
  2.05;                                   !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {dec47f8c-b8d4-4ec4-9a14-ba6499374d4b}, !- Handle
  Chicago Ohare Intl Ap Ann Htg 99.6% Condns DB, !- Name
  -20,                                    !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  -20,                                    !- Humidity Indicating Conditions at Maximum Dry-Bulb
  98934,                                  !- Barometric Pressure {Pa}
  4.9,                                    !- Wind Speed {m/s}
  270,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:RunPeriodControl:DaylightSavingTime,
  {5545377a-f460-4533-92cb-d0297e70e0f1}, !- Handle
  2nd Sunday in March,                    !- Start Date
  1st Sunday in November;                 !- End Date

OS:Site:GroundTemperature:BuildingSurface,
  {73309fca-e60b-4423-8af9-be58aa93d0e2}, !- Handle
  19.527,                                 !- January Ground Temperature {C}
  19.502,                                 !- February Ground Temperature {C}
  19.536,                                 !- March Ground Temperature {C}
  19.598,                                 !- April Ground Temperature {C}
  20.002,                                 !- May Ground Temperature {C}
  21.64,                                  !- June Ground Temperature {C}
  22.225,                                 !- July Ground Temperature {C}
  22.375,                                 !- August Ground Temperature {C}
  21.449,                                 !- September Ground Temperature {C}
  20.121,                                 !- October Ground Temperature {C}
  19.802,                                 !- November Ground Temperature {C}
  19.633;                                 !- December Ground Temperature {C}

