  41.8417375, 5.3419375, 2.7432,          !- X,Y,Z Vertex 1 {m}
  41.8417375, 0, 2.7432,                  !- X,Y,Z Vertex 2 {m}
  8.0692625, 0, 2.7432,                   !- X,Y,Z Vertex 3 {m}
  8.0692625, 5.3419375, 2.7432;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e78b7c4f-8e89-4a1a-ad89-b823eb533cd5}, !- Handle
  Surface 315,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {45fd3ae3-8f2f-44af-ad8a-4bacc76c87c7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 33.274, 3.9624,                 !- X,Y,Z Vertex 1 {m}
  49.911, 33.274, 2.7432,                 !- X,Y,Z Vertex 2 {m}
  0, 33.274, 2.7432,                      !- X,Y,Z Vertex 3 {m}
  0, 33.274, 3.9624;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e74d1bbc-92e9-4eb2-902d-21a98566c0ef}, !- Handle
  Surface 316,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {45fd3ae3-8f2f-44af-ad8a-4bacc76c87c7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.9624,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 2.7432,                           !- X,Y,Z Vertex 2 {m}
  49.911, 0, 2.7432,                      !- X,Y,Z Vertex 3 {m}
  49.911, 0, 3.9624;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e56f7b18-4662-4dfa-ba78-158c92f5e944}, !- Handle
  Surface 317,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {45fd3ae3-8f2f-44af-ad8a-4bacc76c87c7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {80b07503-bf66-4da9-a8bf-da867c86459f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5037375, 5.3419375, 3.9624,           !- X,Y,Z Vertex 1 {m}
  4.5037375, 33.274, 3.9624,              !- X,Y,Z Vertex 2 {m}
  0, 33.274, 3.9624,                      !- X,Y,Z Vertex 3 {m}
  0, 5.3419375, 3.9624;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1789f81f-6b62-4a95-9fa6-7967d092e9c2}, !- Handle
  Surface 318,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {45fd3ae3-8f2f-44af-ad8a-4bacc76c87c7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 33.274, 3.9624,                      !- X,Y,Z Vertex 1 {m}
  0, 33.274, 2.7432,                      !- X,Y,Z Vertex 2 {m}
  0, 0, 2.7432,                           !- X,Y,Z Vertex 3 {m}
  0, 0, 3.9624;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f3f5add7-f5e4-44b6-9f2e-7198f53ed153}, !- Handle
  Surface 319,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {45fd3ae3-8f2f-44af-ad8a-4bacc76c87c7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 0, 3.9624,                      !- X,Y,Z Vertex 1 {m}
  49.911, 0, 2.7432,                      !- X,Y,Z Vertex 2 {m}
  49.911, 33.274, 2.7432,                 !- X,Y,Z Vertex 3 {m}
  49.911, 33.274, 3.9624;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2d913b5d-b8d4-463b-928f-e28c6965bf87}, !- Handle
  Surface 391,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8ac827fd-9254-438e-a8da-229b190abbc7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c7ba3eb2-f20e-42b7-9a08-e7b02403dabc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.4072625, 27.93365, 2.7432,           !- X,Y,Z Vertex 1 {m}
  45.4072625, 27.93365, 0,                !- X,Y,Z Vertex 2 {m}
  12.392025, 27.93365, 0,                 !- X,Y,Z Vertex 3 {m}
  12.392025, 27.93365, 2.7432;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {eb72b64b-20a2-4417-8313-1dfeecbb4dd4}, !- Handle
  Surface 392,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {33539362-7b43-49a3-9a0d-5f008832b087}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {11043709-e96a-452b-a042-8e5d13fe02c1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5037375, 27.93365, 2.7432,            !- X,Y,Z Vertex 1 {m}
  4.5037375, 27.93365, 0,                 !- X,Y,Z Vertex 2 {m}
  10.0822125, 27.93365, 0,                !- X,Y,Z Vertex 3 {m}
  10.0822125, 27.93365, 2.7432;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {af24cb05-6f1d-428d-aede-40185d08fac8}, !- Handle
  Surface 393,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d760da4e-d075-4ad8-8f56-c8f324e1c9c9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {705b9311-5fbb-47f3-8ea8-085c0c435838}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  41.8417375, 5.34193749999998, 2.7432,   !- X,Y,Z Vertex 1 {m}
  41.8417375, 5.34193749999998, 0,        !- X,Y,Z Vertex 2 {m}
  33.3375, 5.3419375, 0,                  !- X,Y,Z Vertex 3 {m}
  33.3375, 5.3419375, 2.7432;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {75335b96-f655-460b-86ea-55a62bf15741}, !- Handle
  Surface 394,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d760da4e-d075-4ad8-8f56-c8f324e1c9c9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1aa3a40e-8249-482a-881d-60812e0fcfa6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33.3375, 5.3419375, 2.7432,             !- X,Y,Z Vertex 1 {m}
  33.3375, 5.3419375, 0,                  !- X,Y,Z Vertex 2 {m}
  16.5735, 5.3419375, 0,                  !- X,Y,Z Vertex 3 {m}
  16.5735, 5.3419375, 2.7432;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f32190ad-852c-45b6-a84e-3eb1775bfe2b}, !- Handle
  Surface 395,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {45fd3ae3-8f2f-44af-ad8a-4bacc76c87c7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b628aeb5-10b3-48d1-b5f2-95a05a364441}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.4315, 11.0410625, 2.74319999999999,  !- X,Y,Z Vertex 1 {m}
  23.4315, 6.5611375, 2.74319999999999,   !- X,Y,Z Vertex 2 {m}
  15.3543, 6.5611375, 2.7432,             !- X,Y,Z Vertex 3 {m}
  15.3543, 11.0410625, 2.7432;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7366e4e4-c72d-4015-bd7a-d717dbf72933}, !- Handle
  Surface 396,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {45fd3ae3-8f2f-44af-ad8a-4bacc76c87c7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {29c142b6-4f3b-4f13-8075-52d74812945b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 5.3419375, 2.7432,              !- X,Y,Z Vertex 1 {m}
  49.911, 0, 2.7432,                      !- X,Y,Z Vertex 2 {m}
  41.8417375, 0, 2.7432,                  !- X,Y,Z Vertex 3 {m}
  41.8417375, 5.3419375, 2.7432;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d5f2ffd2-4889-4af4-ba52-caaf2fa1e9d6}, !- Handle
  Surface 397,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {45fd3ae3-8f2f-44af-ad8a-4bacc76c87c7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {706dd5ba-ce1c-46e8-92f5-07d4c69efc29}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.392025, 33.274, 2.7432,              !- X,Y,Z Vertex 1 {m}
  12.392025, 27.93365, 2.7432,            !- X,Y,Z Vertex 2 {m}
  4.5037375, 27.93365, 2.7432,            !- X,Y,Z Vertex 3 {m}
  4.5037375, 33.274, 2.7432;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {46f64adc-d065-44bf-84f3-be5ed6132aa3}, !- Handle
  Surface 398,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {45fd3ae3-8f2f-44af-ad8a-4bacc76c87c7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {088b56ae-6db9-40d6-b8f3-797dcd0b6a52}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.4072625, 33.274, 2.7432,             !- X,Y,Z Vertex 1 {m}
  45.4072625, 27.93365, 2.7432,           !- X,Y,Z Vertex 2 {m}
  12.392025, 27.93365, 2.7432,            !- X,Y,Z Vertex 3 {m}
  12.392025, 33.274, 2.7432;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f44c1b70-4843-46d5-95b1-50196dc10696}, !- Handle
  Surface 399,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {45fd3ae3-8f2f-44af-ad8a-4bacc76c87c7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3f2c6949-9aac-4135-913c-476046b89010}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.0692625, 5.3419375, 2.7432,           !- X,Y,Z Vertex 1 {m}
  8.0692625, 0, 2.7432,                   !- X,Y,Z Vertex 2 {m}
  0, 0, 2.7432,                           !- X,Y,Z Vertex 3 {m}
  0, 5.3419375, 2.7432;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e4194949-7da1-4491-b979-d49ac4867c61}, !- Handle
  Surface 400,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {45fd3ae3-8f2f-44af-ad8a-4bacc76c87c7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {306030c9-ac82-44ba-81ca-a8948e8a283f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.0975, 22.234525, 2.7432,             !- X,Y,Z Vertex 1 {m}
  18.0975, 11.0410625, 2.7432,            !- X,Y,Z Vertex 2 {m}
  15.3543, 11.0410625, 2.7432,            !- X,Y,Z Vertex 3 {m}
  15.3543, 22.234525, 2.7432;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9b4f91d6-a39c-496e-a4f8-35a8a435d8f1}, !- Handle
  Surface 401,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {45fd3ae3-8f2f-44af-ad8a-4bacc76c87c7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {79588968-d14a-4890-bd51-a99f7e05f9e2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.4072625, 27.93365, 2.7432,           !- X,Y,Z Vertex 1 {m}
  45.4072625, 16.63779375, 2.7432,        !- X,Y,Z Vertex 2 {m}
  44.1880625, 16.63779375, 2.7432,        !- X,Y,Z Vertex 3 {m}
  44.1880625, 26.71445, 2.7432,           !- X,Y,Z Vertex 4 {m}
  5.7229375, 26.71445, 2.7432,            !- X,Y,Z Vertex 5 {m}
  5.7229375, 16.63779375, 2.7432,         !- X,Y,Z Vertex 6 {m}
  4.5037375, 16.63779375, 2.7432,         !- X,Y,Z Vertex 7 {m}
  4.5037375, 27.93365, 2.7432;            !- X,Y,Z Vertex 8 {m}

OS:Surface,
  {790b6dec-5689-4302-9f97-dc8d199f86dd}, !- Handle
  Surface 402,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {45fd3ae3-8f2f-44af-ad8a-4bacc76c87c7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {60a7d649-cd8d-4d88-9112-3c857dcb83cb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.4315, 26.71445, 2.7432,              !- X,Y,Z Vertex 1 {m}
  23.4315, 22.234525, 2.74319999999999,   !- X,Y,Z Vertex 2 {m}
  18.310225, 22.234525, 2.7432,           !- X,Y,Z Vertex 3 {m}
  18.310225, 26.71445, 2.7432;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b2c53ae3-ce4a-4cc4-a4d9-60eb50aed1f3}, !- Handle
  Surface 403,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {45fd3ae3-8f2f-44af-ad8a-4bacc76c87c7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ddacbdb9-4067-4b7c-8554-a393595dbeb8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 33.274, 2.7432,                 !- X,Y,Z Vertex 1 {m}
  49.911, 5.3419375, 2.7432,              !- X,Y,Z Vertex 2 {m}
  45.4072625, 5.3419375, 2.7432,          !- X,Y,Z Vertex 3 {m}
  45.4072625, 33.274, 2.7432;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3faf1d14-7c37-4d1a-985f-1ca512bb978e}, !- Handle
  Surface 404,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {45fd3ae3-8f2f-44af-ad8a-4bacc76c87c7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f05d8223-eb62-40a0-aa98-80b72c86a6b5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.3543, 26.71445, 2.7432,              !- X,Y,Z Vertex 1 {m}
  15.3543, 6.5611375, 2.7432,             !- X,Y,Z Vertex 2 {m}
  5.7229375, 6.5611375, 2.7432,           !- X,Y,Z Vertex 3 {m}
  5.7229375, 26.71445, 2.7432;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ef393780-2d03-4035-b320-480c92c51cee}, !- Handle
  Surface 405,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {45fd3ae3-8f2f-44af-ad8a-4bacc76c87c7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d5103abf-63e7-43c1-8162-10544d341158}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5037375, 33.274, 2.7432,              !- X,Y,Z Vertex 1 {m}
  4.5037375, 5.3419375, 2.7432,           !- X,Y,Z Vertex 2 {m}
  0, 5.3419375, 2.7432,                   !- X,Y,Z Vertex 3 {m}
  0, 33.274, 2.7432;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ecdffcb6-d21c-4547-ad70-21be89552cbf}, !- Handle
  Surface 406,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {45fd3ae3-8f2f-44af-ad8a-4bacc76c87c7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {86167355-730b-48ca-bc8d-a9c53bc6a59b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.310225, 26.71445, 2.7432,            !- X,Y,Z Vertex 1 {m}
  18.310225, 22.234525, 2.7432,           !- X,Y,Z Vertex 2 {m}
  15.3543, 22.234525, 2.7432,             !- X,Y,Z Vertex 3 {m}
  15.3543, 26.71445, 2.7432;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a88c72aa-845e-44bc-a065-15c1405f2803}, !- Handle
  Surface 407,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {45fd3ae3-8f2f-44af-ad8a-4bacc76c87c7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b613aea9-ea0d-4e86-9597-8fc0b00a1603}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.4072625, 16.63779375, 2.7432,        !- X,Y,Z Vertex 1 {m}
  45.4072625, 5.3419375, 2.7432,          !- X,Y,Z Vertex 2 {m}
  4.5037375, 5.3419375, 2.7432,           !- X,Y,Z Vertex 3 {m}
  4.5037375, 16.63779375, 2.7432,         !- X,Y,Z Vertex 4 {m}
  5.7229375, 16.63779375, 2.7432,         !- X,Y,Z Vertex 5 {m}
  5.7229375, 6.5611375, 2.7432,           !- X,Y,Z Vertex 6 {m}
  44.1880625, 6.5611375, 2.7432,          !- X,Y,Z Vertex 7 {m}
  44.1880625, 16.63779375, 2.7432;        !- X,Y,Z Vertex 8 {m}

OS:Surface,
  {65738bd1-1a90-42dc-9fb4-c9fa58baf804}, !- Handle
  Surface 408,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {45fd3ae3-8f2f-44af-ad8a-4bacc76c87c7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {846c3b96-38db-4725-8c05-5205575c7a28}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.4315, 22.234525, 2.74319999999999,   !- X,Y,Z Vertex 1 {m}
  23.4315, 11.0410625, 2.74319999999999,  !- X,Y,Z Vertex 2 {m}
  18.0975, 11.0410625, 2.7432,            !- X,Y,Z Vertex 3 {m}
  18.0975, 22.234525, 2.7432;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0dcd1069-c8bd-4939-92ca-b08a43745c14}, !- Handle
  Surface 409,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {45fd3ae3-8f2f-44af-ad8a-4bacc76c87c7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ab9884d1-1fb8-43d4-867c-edb22710260f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.1880625, 26.71445, 2.7432,           !- X,Y,Z Vertex 1 {m}
  44.1880625, 6.5611375, 2.7432,          !- X,Y,Z Vertex 2 {m}
  33.6724625, 6.5611375, 2.7432,          !- X,Y,Z Vertex 3 {m}
  33.6724625, 26.71445, 2.7432;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bfe9b452-d0e1-4256-8fa3-731a89643d37}, !- Handle
  Surface 410,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {45fd3ae3-8f2f-44af-ad8a-4bacc76c87c7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7d06b329-226b-4dd9-a519-f0cbc70ea2a9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33.6724625, 26.71445, 2.7432,           !- X,Y,Z Vertex 1 {m}
  33.6724625, 22.234525, 2.7432,          !- X,Y,Z Vertex 2 {m}
  26.4795, 22.234525, 2.7432,             !- X,Y,Z Vertex 3 {m}
  26.4795, 26.71445, 2.7432;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {abcfd959-fb40-4b6c-8e22-dd187f6aad6b}, !- Handle
  Surface 411,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {45fd3ae3-8f2f-44af-ad8a-4bacc76c87c7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e6f3e681-40b0-442d-bfec-535ad7aae1e7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.4795, 26.71445, 2.7432,              !- X,Y,Z Vertex 1 {m}
  26.4795, 6.5611375, 2.74319999999999,   !- X,Y,Z Vertex 2 {m}
  23.4315, 6.5611375, 2.74319999999999,   !- X,Y,Z Vertex 3 {m}
  23.4315, 26.71445, 2.7432;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ab9582bc-d893-4ada-899a-2ad4acd8eced}, !- Handle
  Surface 412,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {45fd3ae3-8f2f-44af-ad8a-4bacc76c87c7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c62814a8-1612-4a53-af5f-72c4a9ce824c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33.6724625, 22.234525, 2.7432,          !- X,Y,Z Vertex 1 {m}
  33.6724625, 11.0410625, 2.7432,         !- X,Y,Z Vertex 2 {m}
  30.9292625, 11.0410625, 2.7432,         !- X,Y,Z Vertex 3 {m}
  30.9292625, 22.234525, 2.7432;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9ac3a9d2-c928-4ee0-b7d0-940fc071a8e2}, !- Handle
  Surface 413,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {45fd3ae3-8f2f-44af-ad8a-4bacc76c87c7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d8661755-9584-4833-9c6e-1498f38e34b1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33.6724625, 11.0410625, 2.7432,         !- X,Y,Z Vertex 1 {m}
  33.6724625, 6.5611375, 2.7432,          !- X,Y,Z Vertex 2 {m}
  26.4795, 6.5611375, 2.74319999999999,   !- X,Y,Z Vertex 3 {m}
  26.4795, 11.0410625, 2.7432;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a4c3c222-3d22-4a45-b2c5-421b2686d0f0}, !- Handle
  Surface 414,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {45fd3ae3-8f2f-44af-ad8a-4bacc76c87c7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d7911a43-5fad-4144-9f0b-6b1160ff1052}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.9292625, 22.234525, 2.7432,          !- X,Y,Z Vertex 1 {m}
  30.9292625, 11.0410625, 2.7432,         !- X,Y,Z Vertex 2 {m}
  26.4795, 11.0410625, 2.7432,            !- X,Y,Z Vertex 3 {m}
  26.4795, 22.234525, 2.7432;             !- X,Y,Z Vertex 4 {m}

OS:Space,
  {684d765c-071b-490a-b181-4f80e0572fd5}, !- Handle
  Corridor_Top_2,                         !- Name
  {db971b78-d6b8-4187-839a-7042e81ce3c1}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  5.77529135625809e-015,                  !- X Origin {m}
  7.21911419532262e-016,                  !- Y Origin {m}
  7.9248,                                 !- Z Origin {m}
  {34c2b3a4-b93e-443b-9867-ce24d7c61c21}, !- Building Story Name
  {2c32f454-6edf-45a5-8a98-8f5f7ad9f402}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {34443c0b-326e-4913-bcc5-e091e59f28ec}, !- Handle
  Surface 419,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {684d765c-071b-490a-b181-4f80e0572fd5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a655bbc0-8f33-4fa8-b3a7-b7324a45d4c4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.4072625, 27.93365, 0,                !- X,Y,Z Vertex 1 {m}
  45.4072625, 16.63779375, 0,             !- X,Y,Z Vertex 2 {m}
  44.1880625, 16.63779375, 0,             !- X,Y,Z Vertex 3 {m}
  44.1880625, 26.71445, 0,                !- X,Y,Z Vertex 4 {m}
  5.7229375, 26.71445, 0,                 !- X,Y,Z Vertex 5 {m}
  5.7229375, 16.63779375, 0,              !- X,Y,Z Vertex 6 {m}
  4.5037375, 16.63779375, 0,              !- X,Y,Z Vertex 7 {m}
  4.5037375, 27.93365, 0;                 !- X,Y,Z Vertex 8 {m}

OS:Surface,
  {025468d1-0b2c-4c3a-928b-0dda2a075c3a}, !- Handle
  Surface 420,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {684d765c-071b-490a-b181-4f80e0572fd5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f4ae91de-00c1-47b5-b061-5be67b38514e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.4072625, 16.63779375, 2.7432,        !- X,Y,Z Vertex 1 {m}
  45.4072625, 27.93365, 2.7432,           !- X,Y,Z Vertex 2 {m}
  4.5037375, 27.93365, 2.7432,            !- X,Y,Z Vertex 3 {m}
  4.5037375, 16.63779375, 2.7432,         !- X,Y,Z Vertex 4 {m}
  5.7229375, 16.63779375, 2.7432,         !- X,Y,Z Vertex 5 {m}
  5.7229375, 26.71445, 2.7432,            !- X,Y,Z Vertex 6 {m}
  44.1880625, 26.71445, 2.7432,           !- X,Y,Z Vertex 7 {m}
  44.1880625, 16.63779375, 2.7432;        !- X,Y,Z Vertex 8 {m}

OS:Surface,
  {58a77044-64b8-41e3-8255-08e9e6b811f5}, !- Handle
  Surface 421,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {684d765c-071b-490a-b181-4f80e0572fd5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {baf4a3c5-dc75-420c-a394-3e2a8232c102}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5037375, 27.93365, 2.7432,            !- X,Y,Z Vertex 1 {m}
  4.5037375, 27.93365, 0,                 !- X,Y,Z Vertex 2 {m}
  4.5037375, 16.63779375, 0,              !- X,Y,Z Vertex 3 {m}
  4.5037375, 16.63779375, 2.7432;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {daf90dda-bf36-4193-98b5-ad6666a02bc7}, !- Handle
  Surface 422,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {684d765c-071b-490a-b181-4f80e0572fd5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {abfff3db-2dd7-4744-b56f-2aee25096a00}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5037375, 16.63779375, 2.7432,         !- X,Y,Z Vertex 1 {m}
  4.5037375, 16.63779375, 0,              !- X,Y,Z Vertex 2 {m}
  5.7229375, 16.63779375, 0,              !- X,Y,Z Vertex 3 {m}
  5.7229375, 16.63779375, 2.7432;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ed96633c-1096-4b8d-b0fe-054f163b127d}, !- Handle
  Surface 423,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {684d765c-071b-490a-b181-4f80e0572fd5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {28c05385-483a-411a-8faf-d42d3ea90852}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.392025, 27.93365, 2.7432,            !- X,Y,Z Vertex 1 {m}
  12.392025, 27.93365, 0,                 !- X,Y,Z Vertex 2 {m}
  10.0822125, 27.93365, 0,                !- X,Y,Z Vertex 3 {m}
  10.0822125, 27.93365, 2.7432;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e91faf45-846e-4226-8ed8-3c0354c451ec}, !- Handle
  Surface 424,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {684d765c-071b-490a-b181-4f80e0572fd5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d82e57dc-fa0c-419c-b046-51f8e23fee27}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.4072625, 16.63779375, 2.7432,        !- X,Y,Z Vertex 1 {m}
  45.4072625, 16.63779375, 0,             !- X,Y,Z Vertex 2 {m}
  45.4072625, 27.93365, 0,                !- X,Y,Z Vertex 3 {m}
  45.4072625, 27.93365, 2.7432;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c1fbc202-5aac-4014-81d6-80f1ffad47cb}, !- Handle
  Surface 425,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {684d765c-071b-490a-b181-4f80e0572fd5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {31db377a-3ed4-44b7-af06-1237ec0bc296}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.310225, 26.71445, 2.7432,            !- X,Y,Z Vertex 1 {m}
  18.310225, 26.71445, 0,                 !- X,Y,Z Vertex 2 {m}
  23.4315, 26.71445, 0,                   !- X,Y,Z Vertex 3 {m}
  23.4315, 26.71445, 2.7432;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e24fc624-0095-423b-b0a0-6b8a56d56e48}, !- Handle
  Surface 426,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {684d765c-071b-490a-b181-4f80e0572fd5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {80572af9-2659-4bfc-80d0-dd3f8f7f1cb0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.1880625, 26.71445, 2.7432,           !- X,Y,Z Vertex 1 {m}
  44.1880625, 26.71445, 0,                !- X,Y,Z Vertex 2 {m}
  44.1880625, 16.63779375, 0,             !- X,Y,Z Vertex 3 {m}
  44.1880625, 16.63779375, 2.7432;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {82f4421e-560e-4a77-969a-4e8b68d449ce}, !- Handle
  Surface 427,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {684d765c-071b-490a-b181-4f80e0572fd5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d17a96e2-eac9-4f77-82df-0b5144efd671}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.7229375, 26.71445, 2.7432,            !- X,Y,Z Vertex 1 {m}
  5.7229375, 26.71445, 0,                 !- X,Y,Z Vertex 2 {m}
  15.3543, 26.71445, 0,                   !- X,Y,Z Vertex 3 {m}
  15.3543, 26.71445, 2.7432;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1ea2566d-d8ea-4dcb-a262-0e2a2ac28d46}, !- Handle
  Surface 428,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {684d765c-071b-490a-b181-4f80e0572fd5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e69bca5d-d4b1-4be7-83e2-445725daf1e8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.7229375, 16.63779375, 2.7432,         !- X,Y,Z Vertex 1 {m}
  5.7229375, 16.63779375, 0,              !- X,Y,Z Vertex 2 {m}
  5.7229375, 26.71445, 0,                 !- X,Y,Z Vertex 3 {m}
  5.7229375, 26.71445, 2.7432;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7965761c-ebcf-4ded-aaf6-a86734b1ad81}, !- Handle
  Surface 429,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {684d765c-071b-490a-b181-4f80e0572fd5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {aea01a8d-5247-40cd-b5e8-3df2c9da7f1c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.1880625, 16.63779375, 2.7432,        !- X,Y,Z Vertex 1 {m}
  44.1880625, 16.63779375, 0,             !- X,Y,Z Vertex 2 {m}
  45.4072625, 16.63779375, 0,             !- X,Y,Z Vertex 3 {m}
  45.4072625, 16.63779375, 2.7432;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cf01e91f-c43a-4320-ac0b-108bd73d8083}, !- Handle
  Surface 430,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {684d765c-071b-490a-b181-4f80e0572fd5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f83eaf56-1007-4d3a-87da-f5bd1a6ea6c7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.3543, 26.71445, 2.7432,              !- X,Y,Z Vertex 1 {m}
  15.3543, 26.71445, 0,                   !- X,Y,Z Vertex 2 {m}
  18.310225, 26.71445, 0,                 !- X,Y,Z Vertex 3 {m}
  18.310225, 26.71445, 2.7432;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {123e7a62-eb04-4448-a9bd-b13405432bed}, !- Handle
  Surface 431,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {684d765c-071b-490a-b181-4f80e0572fd5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {88631b6b-9c10-4571-b461-718c45f97d42}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.0822125, 27.93365, 2.7432,           !- X,Y,Z Vertex 1 {m}
  10.0822125, 27.93365, 0,                !- X,Y,Z Vertex 2 {m}
  4.5037375, 27.93365, 0,                 !- X,Y,Z Vertex 3 {m}
  4.5037375, 27.93365, 2.7432;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c9024bcd-01cf-4af4-abcb-fddb3cfd0672}, !- Handle
  Surface 432,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {684d765c-071b-490a-b181-4f80e0572fd5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9704e587-e453-4be7-800a-481e944ad190}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33.6724625, 26.71445, 2.7432,           !- X,Y,Z Vertex 1 {m}
  33.6724625, 26.71445, 0,                !- X,Y,Z Vertex 2 {m}
  44.1880625, 26.71445, 0,                !- X,Y,Z Vertex 3 {m}
  44.1880625, 26.71445, 2.7432;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {05a21aa6-4400-4970-b98e-2dc807617027}, !- Handle
  Surface 433,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {684d765c-071b-490a-b181-4f80e0572fd5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c83dfe71-e51a-4233-8311-627becb22c27}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.4315, 26.71445, 2.7432,              !- X,Y,Z Vertex 1 {m}
  23.4315, 26.71445, 0,                   !- X,Y,Z Vertex 2 {m}
  26.4795, 26.71445, 0,                   !- X,Y,Z Vertex 3 {m}
  26.4795, 26.71445, 2.7432;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {aa14458e-4ff1-4910-87a7-a3edb26d9748}, !- Handle
  Surface 434,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {684d765c-071b-490a-b181-4f80e0572fd5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a261eba1-cd92-44f7-aaa6-9452988b12fe}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.4795, 26.71445, 2.7432,              !- X,Y,Z Vertex 1 {m}
  26.4795, 26.71445, 0,                   !- X,Y,Z Vertex 2 {m}
  33.6724625, 26.71445, 0,                !- X,Y,Z Vertex 3 {m}
  33.6724625, 26.71445, 2.7432;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f9d2a1ee-3ed4-444f-b4e4-f35644adfdbf}, !- Handle
  Surface 435,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {684d765c-071b-490a-b181-4f80e0572fd5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ae3a5181-efed-41ff-a750-7572cc4f12f4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.4072625, 27.93365, 2.7432,           !- X,Y,Z Vertex 1 {m}
  45.4072625, 27.93365, 0,                !- X,Y,Z Vertex 2 {m}
  12.392025, 27.93365, 0,                 !- X,Y,Z Vertex 3 {m}
  12.392025, 27.93365, 2.7432;            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {012df538-0e9f-408a-b54c-c013737bb521}, !- Handle
  OpenOffice_Top_1,                       !- Name
  {72b2a8e7-bb9c-4cd6-821a-30d47968af0b}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  5.77529135625809e-015,                  !- X Origin {m}
  7.21911419532262e-016,                  !- Y Origin {m}
  7.9248,                                 !- Z Origin {m}
  {34c2b3a4-b93e-443b-9867-ce24d7c61c21}, !- Building Story Name
  {3b23bf59-d022-4ce8-892d-09c042a11a6d}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {26446060-329b-4523-9658-4e127a0bdcea}, !- Handle
  Surface 462,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {012df538-0e9f-408a-b54c-c013737bb521}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {270a4493-20cb-4188-b3a9-c6d1913624ad}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.3543, 26.71445, 0,                   !- X,Y,Z Vertex 1 {m}
  15.3543, 6.5611375, 0,                  !- X,Y,Z Vertex 2 {m}
  5.7229375, 6.5611375, 0,                !- X,Y,Z Vertex 3 {m}
  5.7229375, 26.71445, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e69bca5d-d4b1-4be7-83e2-445725daf1e8}, !- Handle
  Surface 463,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {012df538-0e9f-408a-b54c-c013737bb521}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1ea2566d-d8ea-4dcb-a262-0e2a2ac28d46}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.7229375, 26.71445, 2.7432,            !- X,Y,Z Vertex 1 {m}
  5.7229375, 26.71445, 0,                 !- X,Y,Z Vertex 2 {m}
  5.7229375, 16.63779375, 0,              !- X,Y,Z Vertex 3 {m}
  5.7229375, 16.63779375, 2.7432;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fbd39b0f-d023-4894-baf3-33a0db34e045}, !- Handle
  Surface 464,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {012df538-0e9f-408a-b54c-c013737bb521}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c60fee28-a290-4e60-9b8f-280af482fc3d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.3543, 6.5611375, 2.7432,             !- X,Y,Z Vertex 1 {m}
  15.3543, 26.71445, 2.7432,              !- X,Y,Z Vertex 2 {m}
  5.7229375, 26.71445, 2.7432,            !- X,Y,Z Vertex 3 {m}
  5.7229375, 6.5611375, 2.7432;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6ffc3269-e2a2-45b5-b969-f9a2f0634c15}, !- Handle
  Surface 465,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {012df538-0e9f-408a-b54c-c013737bb521}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c9a56c47-6d09-4469-aca0-6d86a42ebdd6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.7229375, 6.5611375, 2.7432,           !- X,Y,Z Vertex 1 {m}
  5.7229375, 6.5611375, 0,                !- X,Y,Z Vertex 2 {m}
  15.3543, 6.5611375, 0,                  !- X,Y,Z Vertex 3 {m}
  15.3543, 6.5611375, 2.7432;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d17a96e2-eac9-4f77-82df-0b5144efd671}, !- Handle
  Surface 466,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {012df538-0e9f-408a-b54c-c013737bb521}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {82f4421e-560e-4a77-969a-4e8b68d449ce}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.3543, 26.71445, 2.7432,              !- X,Y,Z Vertex 1 {m}
  15.3543, 26.71445, 0,                   !- X,Y,Z Vertex 2 {m}
  5.7229375, 26.71445, 0,                 !- X,Y,Z Vertex 3 {m}
  5.7229375, 26.71445, 2.7432;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a966c9e4-3978-457e-aec2-0b83b6ff3686}, !- Handle
  Surface 467,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {012df538-0e9f-408a-b54c-c013737bb521}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ed3d7ef5-f621-4188-aad5-659f7c2169a5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.3543, 22.234525, 2.7432,             !- X,Y,Z Vertex 1 {m}
  15.3543, 22.234525, 0,                  !- X,Y,Z Vertex 2 {m}
  15.3543, 26.71445, 0,                   !- X,Y,Z Vertex 3 {m}
  15.3543, 26.71445, 2.7432;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f7d3fca9-0a73-4e26-a243-91fa67e0717e}, !- Handle
  Surface 468,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {012df538-0e9f-408a-b54c-c013737bb521}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7907f205-f202-4271-bc71-c988cc039c35}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.3543, 11.0410625, 2.7432,            !- X,Y,Z Vertex 1 {m}
  15.3543, 11.0410625, 0,                 !- X,Y,Z Vertex 2 {m}
  15.3543, 22.234525, 0,                  !- X,Y,Z Vertex 3 {m}
  15.3543, 22.234525, 2.7432;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {07626e3b-b4c6-4a86-ae2c-77fae2d38eb4}, !- Handle
  Surface 469,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {012df538-0e9f-408a-b54c-c013737bb521}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {955851d9-ee71-43cf-8ef6-c6104107ba9c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.7229375, 16.63779375, 2.7432,         !- X,Y,Z Vertex 1 {m}
  5.7229375, 16.63779375, 0,              !- X,Y,Z Vertex 2 {m}
  5.7229375, 6.5611375, 0,                !- X,Y,Z Vertex 3 {m}
  5.7229375, 6.5611375, 2.7432;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0ead78fb-558d-4a7c-91e2-9f11f9fab7e9}, !- Handle
  Surface 470,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {012df538-0e9f-408a-b54c-c013737bb521}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ed47f1e0-2856-4a90-86c7-d62e029f0052}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.3543, 6.5611375, 2.7432,             !- X,Y,Z Vertex 1 {m}
  15.3543, 6.5611375, 0,                  !- X,Y,Z Vertex 2 {m}
  15.3543, 11.0410625, 0,                 !- X,Y,Z Vertex 3 {m}
  15.3543, 11.0410625, 2.7432;            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {088fff13-3245-46c2-bd01-90dce95d2d32}, !- Handle
  EnclosedOffice_Top_3,                   !- Name
  {6c28f6d8-bae0-4a5f-aa32-5201d91b27d3}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  5.77529135625809e-015,                  !- X Origin {m}
  7.21911419532262e-016,                  !- Y Origin {m}
  7.9248,                                 !- Z Origin {m}
  {34c2b3a4-b93e-443b-9867-ce24d7c61c21}, !- Building Story Name
  {13d37cad-cbd2-47ff-99f9-20944459614a}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {21ba42ce-e881-499e-88e6-2ba41f0b436d}, !- Handle
  Surface 471,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {088fff13-3245-46c2-bd01-90dce95d2d32}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dbe28d2f-afa0-4290-a0ac-6c7b16c8253c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.392025, 33.274, 0,                   !- X,Y,Z Vertex 1 {m}
  12.392025, 27.93365, 0,                 !- X,Y,Z Vertex 2 {m}
  4.5037375, 27.93365, 0,                 !- X,Y,Z Vertex 3 {m}
  4.5037375, 33.274, 0;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {627d1435-67c5-400e-aacc-ea0892a1edd7}, !- Handle
  Surface 472,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {088fff13-3245-46c2-bd01-90dce95d2d32}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e12c9e45-1b62-4e7f-ada1-816a881a2e4e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.392025, 27.93365, 2.7432,            !- X,Y,Z Vertex 1 {m}
  12.392025, 33.274, 2.7432,              !- X,Y,Z Vertex 2 {m}
  4.5037375, 33.274, 2.7432,              !- X,Y,Z Vertex 3 {m}
  4.5037375, 27.93365, 2.7432;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3157b624-dcb4-4363-93bb-2269cc2e0a61}, !- Handle
  Surface 473,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {088fff13-3245-46c2-bd01-90dce95d2d32}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e5cff3bd-7984-48bb-9c87-25c7da34938e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5037375, 33.274, 2.7432,              !- X,Y,Z Vertex 1 {m}
  4.5037375, 33.274, 0,                   !- X,Y,Z Vertex 2 {m}
  4.5037375, 27.93365, 0,                 !- X,Y,Z Vertex 3 {m}
  4.5037375, 27.93365, 2.7432;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {56c286b1-05b5-4857-8497-2a7d50a3a4dd}, !- Handle
  Surface 475,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {088fff13-3245-46c2-bd01-90dce95d2d32}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c2a4007c-804b-40c7-b5ea-800f3c5f11ce}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.392025, 27.93365, 2.7432,            !- X,Y,Z Vertex 1 {m}
  12.392025, 27.93365, 0,                 !- X,Y,Z Vertex 2 {m}
  12.392025, 33.274, 0,                   !- X,Y,Z Vertex 3 {m}
  12.392025, 33.274, 2.7432;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {88631b6b-9c10-4571-b461-718c45f97d42}, !- Handle
  Surface 476,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {088fff13-3245-46c2-bd01-90dce95d2d32}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {123e7a62-eb04-4448-a9bd-b13405432bed}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5037375, 27.93365, 2.7432,            !- X,Y,Z Vertex 1 {m}
  4.5037375, 27.93365, 0,                 !- X,Y,Z Vertex 2 {m}
  10.0822125, 27.93365, 0,                !- X,Y,Z Vertex 3 {m}
  10.0822125, 27.93365, 2.7432;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {28c05385-483a-411a-8faf-d42d3ea90852}, !- Handle
  Surface 477,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {088fff13-3245-46c2-bd01-90dce95d2d32}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ed96633c-1096-4b8d-b0fe-054f163b127d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.0822125, 27.93365, 2.7432,           !- X,Y,Z Vertex 1 {m}
  10.0822125, 27.93365, 0,                !- X,Y,Z Vertex 2 {m}
  12.392025, 27.93365, 0,                 !- X,Y,Z Vertex 3 {m}
  12.392025, 27.93365, 2.7432;            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {cd57e5c2-5023-4058-b2a8-752285324e5c}, !- Handle
  OpenOffice_Top_3,                       !- Name
  {72b2a8e7-bb9c-4cd6-821a-30d47968af0b}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  5.77529135625809e-015,                  !- X Origin {m}
  7.21911419532262e-016,                  !- Y Origin {m}
  7.9248,                                 !- Z Origin {m}
  {34c2b3a4-b93e-443b-9867-ce24d7c61c21}, !- Building Story Name
  {238b10de-06ea-47b6-ab3f-d5f4d69638d1}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {610a922f-0df1-41ce-a85d-9f7ca6402772}, !- Handle
  Surface 478,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {cd57e5c2-5023-4058-b2a8-752285324e5c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {138a209e-3cba-4633-8e9a-96c77637194e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.4072625, 33.274, 0,                  !- X,Y,Z Vertex 1 {m}
  45.4072625, 27.93365, 0,                !- X,Y,Z Vertex 2 {m}
  12.392025, 27.93365, 0,                 !- X,Y,Z Vertex 3 {m}
  12.392025, 33.274, 0;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d513d23b-d820-418d-b4ad-3007315a4207}, !- Handle
  Surface 479,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {cd57e5c2-5023-4058-b2a8-752285324e5c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {51492ad7-078f-47af-b886-80ecd32ed976}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.4072625, 27.93365, 2.7432,           !- X,Y,Z Vertex 1 {m}
  45.4072625, 33.274, 2.7432,             !- X,Y,Z Vertex 2 {m}
  12.392025, 33.274, 2.7432,              !- X,Y,Z Vertex 3 {m}
  12.392025, 27.93365, 2.7432;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ae3a5181-efed-41ff-a750-7572cc4f12f4}, !- Handle
  Surface 480,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cd57e5c2-5023-4058-b2a8-752285324e5c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f9d2a1ee-3ed4-444f-b4e4-f35644adfdbf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.392025, 27.93365, 2.7432,            !- X,Y,Z Vertex 1 {m}
  12.392025, 27.93365, 0,                 !- X,Y,Z Vertex 2 {m}
  45.4072625, 27.93365, 0,                !- X,Y,Z Vertex 3 {m}
  45.4072625, 27.93365, 2.7432;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {31aaa649-a714-467a-ad54-52a464a4091d}, !- Handle
  Surface 481,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cd57e5c2-5023-4058-b2a8-752285324e5c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.4072625, 33.274, 2.7432,             !- X,Y,Z Vertex 1 {m}
  45.4072625, 33.274, 0,                  !- X,Y,Z Vertex 2 {m}
  12.392025, 33.274, 0,                   !- X,Y,Z Vertex 3 {m}
  12.392025, 33.274, 2.7432;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cb789a33-3145-473e-ad3a-7255de79addb}, !- Handle
  Surface 482,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cd57e5c2-5023-4058-b2a8-752285324e5c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d0e7d1e0-3e4d-4660-bb2f-f2d6b349b183}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.4072625, 27.93365, 2.7432,           !- X,Y,Z Vertex 1 {m}
  45.4072625, 27.93365, 0,                !- X,Y,Z Vertex 2 {m}
  45.4072625, 33.274, 0,                  !- X,Y,Z Vertex 3 {m}
  45.4072625, 33.274, 2.7432;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c2a4007c-804b-40c7-b5ea-800f3c5f11ce}, !- Handle
  Surface 483,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cd57e5c2-5023-4058-b2a8-752285324e5c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {56c286b1-05b5-4857-8497-2a7d50a3a4dd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.392025, 33.274, 2.7432,              !- X,Y,Z Vertex 1 {m}
  12.392025, 33.274, 0,                   !- X,Y,Z Vertex 2 {m}
  12.392025, 27.93365, 0,                 !- X,Y,Z Vertex 3 {m}
  12.392025, 27.93365, 2.7432;            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {9a8fdf16-17b3-4e90-9f33-f4e710f4b4af}, !- Handle
  EnclosedOffice_Top_2,                   !- Name
  {6c28f6d8-bae0-4a5f-aa32-5201d91b27d3}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  5.77529135625809e-015,                  !- X Origin {m}
  7.21911419532262e-016,                  !- Y Origin {m}
  7.9248,                                 !- Z Origin {m}
  {34c2b3a4-b93e-443b-9867-ce24d7c61c21}, !- Building Story Name
  {5af4b666-818a-4583-8bb1-6230190d8c02}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {a4a8ef25-0d55-4b9d-a5a6-4411a3d07617}, !- Handle
  Surface 484,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {9a8fdf16-17b3-4e90-9f33-f4e710f4b4af}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {521eaaa9-b63b-4e59-9c5a-5dd4807bf043}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 33.274, 0,                      !- X,Y,Z Vertex 1 {m}
  49.911, 5.3419375, 0,                   !- X,Y,Z Vertex 2 {m}
  45.4072625, 5.3419375, 0,               !- X,Y,Z Vertex 3 {m}
  45.4072625, 33.274, 0;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b077d97e-9c8a-4261-9da8-c1a47d93f40a}, !- Handle
  Surface 485,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9a8fdf16-17b3-4e90-9f33-f4e710f4b4af}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 33.274, 2.7432,                 !- X,Y,Z Vertex 1 {m}
  49.911, 33.274, 0,                      !- X,Y,Z Vertex 2 {m}
  45.4072625, 33.274, 0,                  !- X,Y,Z Vertex 3 {m}
  45.4072625, 33.274, 2.7432;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f4044ebb-ceff-4513-b7b8-b00275cf59e0}, !- Handle
  Surface 486,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {9a8fdf16-17b3-4e90-9f33-f4e710f4b4af}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {539281e9-eb56-47d9-900b-5ec9fb197941}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 5.3419375, 2.7432,              !- X,Y,Z Vertex 1 {m}
  49.911, 33.274, 2.7432,                 !- X,Y,Z Vertex 2 {m}
  45.4072625, 33.274, 2.7432,             !- X,Y,Z Vertex 3 {m}
  45.4072625, 5.3419375, 2.7432;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {92bd749b-a0f8-4c85-9dd8-2a3845c85a89}, !- Handle
  Surface 487,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9a8fdf16-17b3-4e90-9f33-f4e710f4b4af}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 5.3419375, 2.7432,              !- X,Y,Z Vertex 1 {m}
  49.911, 5.3419375, 0,                   !- X,Y,Z Vertex 2 {m}
  49.911, 33.274, 0,                      !- X,Y,Z Vertex 3 {m}
  49.911, 33.274, 2.7432;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d82e57dc-fa0c-419c-b046-51f8e23fee27}, !- Handle
  Surface 488,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9a8fdf16-17b3-4e90-9f33-f4e710f4b4af}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e91faf45-846e-4226-8ed8-3c0354c451ec}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.4072625, 27.93365, 2.7432,           !- X,Y,Z Vertex 1 {m}
  45.4072625, 27.93365, 0,                !- X,Y,Z Vertex 2 {m}
  45.4072625, 16.63779375, 0,             !- X,Y,Z Vertex 3 {m}
  45.4072625, 16.63779375, 2.7432;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d32a2fbc-0fac-4bb4-a6a4-8e894d9097a5}, !- Handle
  Surface 489,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9a8fdf16-17b3-4e90-9f33-f4e710f4b4af}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {eafe3f27-66c9-4191-a48a-8ed4e697bd62}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.4072625, 5.3419375, 2.7432,          !- X,Y,Z Vertex 1 {m}
  45.4072625, 5.3419375, 0,               !- X,Y,Z Vertex 2 {m}
  49.911, 5.3419375, 0,                   !- X,Y,Z Vertex 3 {m}
  49.911, 5.3419375, 2.7432;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5e54d1de-060c-4e8c-949e-4dbb88ce2cd5}, !- Handle
  Surface 490,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9a8fdf16-17b3-4e90-9f33-f4e710f4b4af}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dae2ed93-f705-4edb-b01d-91af6dd58a20}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.4072625, 16.63779375, 2.7432,        !- X,Y,Z Vertex 1 {m}
  45.4072625, 16.63779375, 0,             !- X,Y,Z Vertex 2 {m}
  45.4072625, 5.3419375, 0,               !- X,Y,Z Vertex 3 {m}
  45.4072625, 5.3419375, 2.7432;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d0e7d1e0-3e4d-4660-bb2f-f2d6b349b183}, !- Handle
  Surface 491,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9a8fdf16-17b3-4e90-9f33-f4e710f4b4af}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cb789a33-3145-473e-ad3a-7255de79addb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.4072625, 33.274, 2.7432,             !- X,Y,Z Vertex 1 {m}
  45.4072625, 33.274, 0,                  !- X,Y,Z Vertex 2 {m}
  45.4072625, 27.93365, 0,                !- X,Y,Z Vertex 3 {m}
  45.4072625, 27.93365, 2.7432;           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {f30b4347-26f3-4bab-9859-c9e3ec113927}, !- Handle
  Stair_Top_1,                            !- Name
  {14ba3815-c8d5-4d93-a84e-0286cfb77b39}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  5.77529135625809e-015,                  !- X Origin {m}
  7.21911419532262e-016,                  !- Y Origin {m}
  7.9248,                                 !- Z Origin {m}
  {34c2b3a4-b93e-443b-9867-ce24d7c61c21}, !- Building Story Name
  {fa83cb0f-7151-414d-b816-f23e28f050b8}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {c4234dbd-9126-4443-8a52-0694d7547d60}, !- Handle
  Surface 492,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {f30b4347-26f3-4bab-9859-c9e3ec113927}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4de35918-6944-4f52-bda7-b433e5391a6c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.0975, 22.234525, 0,                  !- X,Y,Z Vertex 1 {m}
  18.0975, 11.0410625, 0,                 !- X,Y,Z Vertex 2 {m}
  15.3543, 11.0410625, 0,                 !- X,Y,Z Vertex 3 {m}
  15.3543, 22.234525, 0;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8026faba-7f82-4141-9fee-7969c64fe35f}, !- Handle
  Surface 493,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {f30b4347-26f3-4bab-9859-c9e3ec113927}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f815fd67-2859-4728-9037-4d3d48c86e39}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.0975, 11.0410625, 2.7432,            !- X,Y,Z Vertex 1 {m}
  18.0975, 22.234525, 2.7432,             !- X,Y,Z Vertex 2 {m}
  15.3543, 22.234525, 2.7432,             !- X,Y,Z Vertex 3 {m}
  15.3543, 11.0410625, 2.7432;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1869b770-8ade-4539-8dc3-5f37d7ce1189}, !- Handle
  Surface 494,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f30b4347-26f3-4bab-9859-c9e3ec113927}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0491859b-308c-4553-8f17-116946fc4668}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.3543, 11.0410625, 2.7432,            !- X,Y,Z Vertex 1 {m}
  15.3543, 11.0410625, 0,                 !- X,Y,Z Vertex 2 {m}
  18.0975, 11.0410625, 0,                 !- X,Y,Z Vertex 3 {m}
  18.0975, 11.0410625, 2.7432;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7907f205-f202-4271-bc71-c988cc039c35}, !- Handle
  Surface 495,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f30b4347-26f3-4bab-9859-c9e3ec113927}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f7d3fca9-0a73-4e26-a243-91fa67e0717e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.3543, 22.234525, 2.7432,             !- X,Y,Z Vertex 1 {m}
  15.3543, 22.234525, 0,                  !- X,Y,Z Vertex 2 {m}
  15.3543, 11.0410625, 0,                 !- X,Y,Z Vertex 3 {m}
  15.3543, 11.0410625, 2.7432;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {de2adcf9-01e2-41bd-9f3f-5616e147bc92}, !- Handle
  Surface 496,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f30b4347-26f3-4bab-9859-c9e3ec113927}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e6be93c6-a554-4444-9a99-5002c31ea0d8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.0975, 11.0410625, 2.7432,            !- X,Y,Z Vertex 1 {m}
  18.0975, 11.0410625, 0,                 !- X,Y,Z Vertex 2 {m}
  18.0975, 22.234525, 0,                  !- X,Y,Z Vertex 3 {m}
  18.0975, 22.234525, 2.7432;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f32893e1-e9ef-4f04-99e0-4fc5f739c979}, !- Handle
  Surface 497,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f30b4347-26f3-4bab-9859-c9e3ec113927}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ed83b7b3-425c-4c64-8e58-609c4b37dabf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.0975, 22.234525, 2.7432,             !- X,Y,Z Vertex 1 {m}
  18.0975, 22.234525, 0,                  !- X,Y,Z Vertex 2 {m}
  15.3543, 22.234525, 0,                  !- X,Y,Z Vertex 3 {m}
  15.3543, 22.234525, 2.7432;             !- X,Y,Z Vertex 4 {m}

OS:Space,
  {2c570dca-0fd4-41ad-8bd7-f645979bf614}, !- Handle
  OpenOffice_Top_4,                       !- Name
  {72b2a8e7-bb9c-4cd6-821a-30d47968af0b}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  5.77529135625809e-015,                  !- X Origin {m}
  7.21911419532262e-016,                  !- Y Origin {m}
  7.9248,                                 !- Z Origin {m}
  {34c2b3a4-b93e-443b-9867-ce24d7c61c21}, !- Building Story Name
  {06c8e950-df61-40d3-b94f-b497c21bd430}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {28e01bac-bd7b-4f2c-935e-94fc93aa20f5}, !- Handle
  Surface 498,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2c570dca-0fd4-41ad-8bd7-f645979bf614}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c0b96d1c-3110-49c5-ae41-a8c0547b31d9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.0692625, 5.34193749999998, 2.7432,    !- X,Y,Z Vertex 1 {m}
  8.0692625, 5.34193749999998, 0,         !- X,Y,Z Vertex 2 {m}
  8.0692625, 0, 0,                        !- X,Y,Z Vertex 3 {m}
  8.0692625, 0, 2.7432;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4be46ab5-a4d5-4786-ab71-d82d8578bd7f}, !- Handle
  Surface 499,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2c570dca-0fd4-41ad-8bd7-f645979bf614}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5f3e099e-570d-4b77-8450-80cb1bc848cd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  41.8417375, 0, 2.7432,                  !- X,Y,Z Vertex 1 {m}
  41.8417375, 0, 0,                       !- X,Y,Z Vertex 2 {m}
  41.8417375, 5.34193749999998, 0,        !- X,Y,Z Vertex 3 {m}
  41.8417375, 5.34193749999998, 2.7432;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {201a37ea-f8ed-42fb-9b65-f07245801d17}, !- Handle
  Surface 500,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2c570dca-0fd4-41ad-8bd7-f645979bf614}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.0692625, 0, 2.7432,                   !- X,Y,Z Vertex 1 {m}
  8.0692625, 0, 0,                        !- X,Y,Z Vertex 2 {m}
  41.8417375, 0, 0,                       !- X,Y,Z Vertex 3 {m}
  41.8417375, 0, 2.7432;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e8fec8d9-a74a-4177-a1c2-a3c97d67bf03}, !- Handle
  Surface 501,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {2c570dca-0fd4-41ad-8bd7-f645979bf614}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {75fb18c5-6c9a-47b1-96f6-b80e4946ba02}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  41.8417375, 0, 2.7432,                  !- X,Y,Z Vertex 1 {m}
  41.8417375, 5.34193749999998, 2.7432,   !- X,Y,Z Vertex 2 {m}
  8.0692625, 5.34193749999998, 2.7432,    !- X,Y,Z Vertex 3 {m}
  8.0692625, 0, 2.7432;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {52e9d5da-0644-4492-b567-69362441a487}, !- Handle
  Surface 502,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2c570dca-0fd4-41ad-8bd7-f645979bf614}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ecd25b38-69aa-4309-a58d-a2fea2676806}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.5735, 5.3419375, 2.7432,             !- X,Y,Z Vertex 1 {m}
  16.5735, 5.3419375, 0,                  !- X,Y,Z Vertex 2 {m}
  8.0692625, 5.34193749999998, 0,         !- X,Y,Z Vertex 3 {m}
  8.0692625, 5.34193749999998, 2.7432;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {af6c7172-6e84-4c02-bec5-561668aae843}, !- Handle
  Surface 503,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2c570dca-0fd4-41ad-8bd7-f645979bf614}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c64ebd7d-3b83-428e-a294-c3c7d0d7b253}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  41.8417375, 5.34193749999998, 2.7432,   !- X,Y,Z Vertex 1 {m}
  41.8417375, 5.34193749999998, 0,        !- X,Y,Z Vertex 2 {m}
  33.3375, 5.3419375, 0,                  !- X,Y,Z Vertex 3 {m}
  33.3375, 5.3419375, 2.7432;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fac9b4c0-ef0d-44f6-b2d1-6badd33c9ff9}, !- Handle
  Surface 504,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2c570dca-0fd4-41ad-8bd7-f645979bf614}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {731efc66-9eda-4319-9eac-6a56144836da}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33.3375, 5.3419375, 2.7432,             !- X,Y,Z Vertex 1 {m}
  33.3375, 5.3419375, 0,                  !- X,Y,Z Vertex 2 {m}
  16.5735, 5.3419375, 0,                  !- X,Y,Z Vertex 3 {m}
  16.5735, 5.3419375, 2.7432;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4c8fd388-921d-4d35-a1f2-7c3caeb5cd57}, !- Handle
  Surface 505,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {2c570dca-0fd4-41ad-8bd7-f645979bf614}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fe7c62c5-4ccd-45e1-84aa-cfcfeabcfd68}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  41.8417375, 5.34193749999998, 0,        !- X,Y,Z Vertex 1 {m}
  41.8417375, 0, 0,                       !- X,Y,Z Vertex 2 {m}
  8.0692625, 0, 0,                        !- X,Y,Z Vertex 3 {m}
  8.0692625, 5.34193749999998, 0;         !- X,Y,Z Vertex 4 {m}

OS:Space,
  {d259cafd-e505-4a7c-9fd3-92dde1140f3b}, !- Handle
  Mechanical_Top,                         !- Name
  {2a839b0f-287c-4438-b410-cd77abc651a9}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  5.77529135625809e-015,                  !- X Origin {m}
  7.21911419532262e-016,                  !- Y Origin {m}
  7.9248,                                 !- Z Origin {m}
  {34c2b3a4-b93e-443b-9867-ce24d7c61c21}, !- Building Story Name
  {8f8c69fc-4fc0-4540-83e5-35cdf0819f2d}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {372c7b69-f3b6-4d62-9eed-f72c3840d150}, !- Handle
  Surface 506,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d259cafd-e505-4a7c-9fd3-92dde1140f3b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {36bd1ecd-632a-41e4-ac74-331d85be41f8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.4795, 22.234525, 2.7432,             !- X,Y,Z Vertex 1 {m}
  26.4795, 22.234525, 0,                  !- X,Y,Z Vertex 2 {m}
  26.4795, 11.0410625, 0,                 !- X,Y,Z Vertex 3 {m}
  26.4795, 11.0410625, 2.7432;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9342cbfb-0ca3-42dc-ac2e-24bbfbbe706f}, !- Handle
  Surface 507,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d259cafd-e505-4a7c-9fd3-92dde1140f3b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5f96bebc-fcce-47e6-9d4f-99efb05b6f5b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.9292625, 11.0410625, 2.7432,         !- X,Y,Z Vertex 1 {m}
  30.9292625, 11.0410625, 0,              !- X,Y,Z Vertex 2 {m}
  30.9292625, 22.234525, 0,               !- X,Y,Z Vertex 3 {m}
  30.9292625, 22.234525, 2.7432;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {26d961ec-4398-480d-81d5-31fd87c80c75}, !- Handle
  Surface 508,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d259cafd-e505-4a7c-9fd3-92dde1140f3b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f42ffa35-9903-48b3-8358-57c85c798dfc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.4795, 11.0410625, 2.7432,            !- X,Y,Z Vertex 1 {m}
  26.4795, 11.0410625, 0,                 !- X,Y,Z Vertex 2 {m}
  30.9292625, 11.0410625, 0,              !- X,Y,Z Vertex 3 {m}
  30.9292625, 11.0410625, 2.7432;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3ae9a62b-b68c-433b-ab05-19521fab75c6}, !- Handle
  Surface 509,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {d259cafd-e505-4a7c-9fd3-92dde1140f3b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {75dc7635-47ac-4038-9a40-e8f28a325e93}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.9292625, 22.234525, 0,               !- X,Y,Z Vertex 1 {m}
  30.9292625, 11.0410625, 0,              !- X,Y,Z Vertex 2 {m}
  26.4795, 11.0410625, 0,                 !- X,Y,Z Vertex 3 {m}
  26.4795, 22.234525, 0;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fe4632ff-93bd-4f26-8c63-acec482cec5c}, !- Handle
  Surface 510,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d259cafd-e505-4a7c-9fd3-92dde1140f3b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d002babc-bc34-42b7-ac75-6c3a89e05ae1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.9292625, 22.234525, 2.7432,          !- X,Y,Z Vertex 1 {m}
  30.9292625, 22.234525, 0,               !- X,Y,Z Vertex 2 {m}
  26.4795, 22.234525, 0,                  !- X,Y,Z Vertex 3 {m}
  26.4795, 22.234525, 2.7432;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {90cf54a6-2b82-4d57-b088-32a2d1bdc7cd}, !- Handle
  Surface 511,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {d259cafd-e505-4a7c-9fd3-92dde1140f3b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {65258233-7b2b-4199-a722-9c16d79ec952}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.9292625, 11.0410625, 2.7432,         !- X,Y,Z Vertex 1 {m}
  30.9292625, 22.234525, 2.7432,          !- X,Y,Z Vertex 2 {m}
  26.4795, 22.234525, 2.7432,             !- X,Y,Z Vertex 3 {m}
  26.4795, 11.0410625, 2.7432;            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {e5b9b64e-a463-490d-aace-ded47cbf2d97}, !- Handle
  ActiveStorage_Top_4,                    !- Name
  {60259066-d5cd-439f-950d-0796f476ff5e}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  5.77529135625809e-015,                  !- X Origin {m}
  7.21911419532262e-016,                  !- Y Origin {m}
  7.9248,                                 !- Z Origin {m}
  {34c2b3a4-b93e-443b-9867-ce24d7c61c21}, !- Building Story Name
  {66854ee7-7d10-4710-bab6-c61376e2b74b}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {9553c862-a57e-458a-be6f-f7a5c098dc65}, !- Handle
  Surface 512,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {e5b9b64e-a463-490d-aace-ded47cbf2d97}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a16f17d6-8fdc-4121-bd56-4726f5246c13}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.310225, 26.71445, 0,                 !- X,Y,Z Vertex 1 {m}
  18.310225, 22.234525, 0,                !- X,Y,Z Vertex 2 {m}
  15.3543, 22.234525, 0,                  !- X,Y,Z Vertex 3 {m}
  15.3543, 26.71445, 0;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e5ab432b-8d38-44e4-82f6-6f29ad2b7e3e}, !- Handle
  Surface 513,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e5b9b64e-a463-490d-aace-ded47cbf2d97}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f6ff6b3a-1666-4ef1-b71c-dfad4bf16652}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.310225, 22.234525, 2.7432,           !- X,Y,Z Vertex 1 {m}
  18.310225, 22.234525, 0,                !- X,Y,Z Vertex 2 {m}
  18.310225, 26.71445, 0,                 !- X,Y,Z Vertex 3 {m}
  18.310225, 26.71445, 2.7432;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {662f91e2-d8d2-4ff8-8171-91f0dc84a77a}, !- Handle
  Surface 514,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e5b9b64e-a463-490d-aace-ded47cbf2d97}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5c392262-6df6-43c8-ba57-ab0e8baf72cd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.0975, 22.234525, 2.7432,             !- X,Y,Z Vertex 1 {m}
  18.0975, 22.234525, 0,                  !- X,Y,Z Vertex 2 {m}
  18.310225, 22.234525, 0,                !- X,Y,Z Vertex 3 {m}
  18.310225, 22.234525, 2.7432;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ed3d7ef5-f621-4188-aad5-659f7c2169a5}, !- Handle
  Surface 515,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e5b9b64e-a463-490d-aace-ded47cbf2d97}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a966c9e4-3978-457e-aec2-0b83b6ff3686}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.3543, 26.71445, 2.7432,              !- X,Y,Z Vertex 1 {m}
  15.3543, 26.71445, 0,                   !- X,Y,Z Vertex 2 {m}
  15.3543, 22.234525, 0,                  !- X,Y,Z Vertex 3 {m}
  15.3543, 22.234525, 2.7432;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f83eaf56-1007-4d3a-87da-f5bd1a6ea6c7}, !- Handle
  Surface 516,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e5b9b64e-a463-490d-aace-ded47cbf2d97}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cf01e91f-c43a-4320-ac0b-108bd73d8083}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.310225, 26.71445, 2.7432,            !- X,Y,Z Vertex 1 {m}
  18.310225, 26.71445, 0,                 !- X,Y,Z Vertex 2 {m}
  15.3543, 26.71445, 0,                   !- X,Y,Z Vertex 3 {m}
  15.3543, 26.71445, 2.7432;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6ce08d29-9d0e-48b5-ab65-63b63b5483f3}, !- Handle
  Surface 517,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {e5b9b64e-a463-490d-aace-ded47cbf2d97}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7ef96b26-638a-4b45-aff1-a3498308b364}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.310225, 22.234525, 2.7432,           !- X,Y,Z Vertex 1 {m}
  18.310225, 26.71445, 2.7432,            !- X,Y,Z Vertex 2 {m}
  15.3543, 26.71445, 2.7432,              !- X,Y,Z Vertex 3 {m}
  15.3543, 22.234525, 2.7432;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ed83b7b3-425c-4c64-8e58-609c4b37dabf}, !- Handle
  Surface 518,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e5b9b64e-a463-490d-aace-ded47cbf2d97}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f32893e1-e9ef-4f04-99e0-4fc5f739c979}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.3543, 22.234525, 2.7432,             !- X,Y,Z Vertex 1 {m}
  15.3543, 22.234525, 0,                  !- X,Y,Z Vertex 2 {m}
  18.0975, 22.234525, 0,                  !- X,Y,Z Vertex 3 {m}
  18.0975, 22.234525, 2.7432;             !- X,Y,Z Vertex 4 {m}

OS:Space,
  {3ec26761-c667-4167-89c1-197f22b958f4}, !- Handle
  Lobby_Top,                              !- Name
  {108b95fd-ec24-4315-a199-389de4c3c526}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  5.77529135625809e-015,                  !- X Origin {m}
  7.21911419532262e-016,                  !- Y Origin {m}
  7.9248,                                 !- Z Origin {m}
  {34c2b3a4-b93e-443b-9867-ce24d7c61c21}, !- Building Story Name
  {8e96c158-660e-4d50-8edb-06369782dcce}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {b24289ab-7566-494c-be40-8fd0feb2f146}, !- Handle
  Surface 519,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3ec26761-c667-4167-89c1-197f22b958f4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5e529cac-8c2c-4bb6-aac1-1395802c78db}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.4315, 22.234525, 2.74319999999999,   !- X,Y,Z Vertex 1 {m}
  23.4315, 22.234525, 0,                  !- X,Y,Z Vertex 2 {m}
  23.4315, 11.0410625, 0,                 !- X,Y,Z Vertex 3 {m}
  23.4315, 11.0410625, 2.74319999999999;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {113dbbc5-d8b3-46d7-b427-2c152f53393e}, !- Handle
  Surface 520,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3ec26761-c667-4167-89c1-197f22b958f4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fe9cbea3-885e-4493-8bce-2b4a0da280d2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.4795, 6.5611375, 2.74319999999999,   !- X,Y,Z Vertex 1 {m}
  26.4795, 6.5611375, 0,                  !- X,Y,Z Vertex 2 {m}
  26.4795, 11.0410625, 0,                 !- X,Y,Z Vertex 3 {m}
  26.4795, 11.0410625, 2.74319999999999;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {36bd1ecd-632a-41e4-ac74-331d85be41f8}, !- Handle
  Surface 521,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3ec26761-c667-4167-89c1-197f22b958f4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {372c7b69-f3b6-4d62-9eed-f72c3840d150}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.4795, 11.0410625, 2.74319999999999,  !- X,Y,Z Vertex 1 {m}
  26.4795, 11.0410625, 0,                 !- X,Y,Z Vertex 2 {m}
  26.4795, 22.234525, 0,                  !- X,Y,Z Vertex 3 {m}
  26.4795, 22.234525, 2.74319999999999;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7dc13738-a352-4962-b955-5f70acaf4d4f}, !- Handle
  Surface 522,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {3ec26761-c667-4167-89c1-197f22b958f4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8977562c-488b-4c95-99be-3add660687a4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.4795, 26.71445, 0,                   !- X,Y,Z Vertex 1 {m}
  26.4795, 6.5611375, 0,                  !- X,Y,Z Vertex 2 {m}
  23.4315, 6.5611375, 0,                  !- X,Y,Z Vertex 3 {m}
  23.4315, 26.71445, 0;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c4c3e5d5-3fe1-49f5-bed2-1d73531bf661}, !- Handle
  Surface 523,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {3ec26761-c667-4167-89c1-197f22b958f4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cbf443a5-8667-4610-aa5d-10192eeedb9e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.4795, 6.5611375, 2.74319999999999,   !- X,Y,Z Vertex 1 {m}
  26.4795, 26.71445, 2.74319999999999,    !- X,Y,Z Vertex 2 {m}
  23.4315, 26.71445, 2.74319999999999,    !- X,Y,Z Vertex 3 {m}
  23.4315, 6.5611375, 2.74319999999999;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a14b015d-2fb1-4d83-97f1-0324da95d7a4}, !- Handle
  Surface 524,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3ec26761-c667-4167-89c1-197f22b958f4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8a3ff373-fc58-4c86-b714-fb85252c9a1f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.4315, 6.5611375, 2.74319999999999,   !- X,Y,Z Vertex 1 {m}
  23.4315, 6.5611375, 0,                  !- X,Y,Z Vertex 2 {m}
  26.4795, 6.5611375, 0,                  !- X,Y,Z Vertex 3 {m}
  26.4795, 6.5611375, 2.74319999999999;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {68dcf7b9-19ef-4d35-b093-e14f7edea749}, !- Handle
  Surface 525,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3ec26761-c667-4167-89c1-197f22b958f4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7052584a-13df-4b38-8257-6d011ed9255c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.4315, 26.71445, 2.74319999999999,    !- X,Y,Z Vertex 1 {m}
  23.4315, 26.71445, 0,                   !- X,Y,Z Vertex 2 {m}
  23.4315, 22.234525, 0,                  !- X,Y,Z Vertex 3 {m}
  23.4315, 22.234525, 2.74319999999999;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c83dfe71-e51a-4233-8311-627becb22c27}, !- Handle
  Surface 526,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3ec26761-c667-4167-89c1-197f22b958f4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {05a21aa6-4400-4970-b98e-2dc807617027}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.4795, 26.71445, 2.74319999999999,    !- X,Y,Z Vertex 1 {m}
  26.4795, 26.71445, 0,                   !- X,Y,Z Vertex 2 {m}
  23.4315, 26.71445, 0,                   !- X,Y,Z Vertex 3 {m}
  23.4315, 26.71445, 2.74319999999999;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bf6edb97-47d4-4614-9e5d-ce8564bdc413}, !- Handle
  Surface 527,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3ec26761-c667-4167-89c1-197f22b958f4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1e64584d-c3f3-41a6-a3ae-8e0be3b8d26b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.4795, 22.234525, 2.74319999999999,   !- X,Y,Z Vertex 1 {m}
  26.4795, 22.234525, 0,                  !- X,Y,Z Vertex 2 {m}
  26.4795, 26.71445, 0,                   !- X,Y,Z Vertex 3 {m}
  26.4795, 26.71445, 2.74319999999999;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cefd0999-1c41-4340-9f9c-4cc0c6a3782f}, !- Handle
  Surface 528,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3ec26761-c667-4167-89c1-197f22b958f4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4535834d-83cb-4227-b478-ba8bd46752b6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.4315, 11.0410625, 2.74319999999999,  !- X,Y,Z Vertex 1 {m}
  23.4315, 11.0410625, 0,                 !- X,Y,Z Vertex 2 {m}
  23.4315, 6.5611375, 0,                  !- X,Y,Z Vertex 3 {m}
  23.4315, 6.5611375, 2.74319999999999;   !- X,Y,Z Vertex 4 {m}

OS:Space,
  {253908e5-6fa9-4d28-aa23-cf9123080b33}, !- Handle
  Dining_Top,                             !- Name
  {256c9cad-daaa-4fb5-9d39-61f912c08634}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  5.77529135625809e-015,                  !- X Origin {m}
  7.21911419532262e-016,                  !- Y Origin {m}
  7.9248,                                 !- Z Origin {m}
  {34c2b3a4-b93e-443b-9867-ce24d7c61c21}, !- Building Story Name
  {7f2282ab-8419-431c-8012-917cbd74f7e2}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {2ee0a8f7-031b-4e64-9b0b-3548feac6365}, !- Handle
  Surface 529,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {253908e5-6fa9-4d28-aa23-cf9123080b33}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {aec3822b-8e65-42cf-9bf1-0b94efa9cd06}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.4315, 26.71445, 0,                   !- X,Y,Z Vertex 1 {m}
  23.4315, 22.234525, 0,                  !- X,Y,Z Vertex 2 {m}
  18.310225, 22.234525, 0,                !- X,Y,Z Vertex 3 {m}
  18.310225, 26.71445, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0b13002b-1ab4-44f9-9695-f3d57c1dc533}, !- Handle
  Surface 530,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {253908e5-6fa9-4d28-aa23-cf9123080b33}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3346d3ca-f82e-4978-a5b4-df637aa8730b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.4315, 22.234525, 2.74319999999999,   !- X,Y,Z Vertex 1 {m}
  23.4315, 26.71445, 2.74319999999999,    !- X,Y,Z Vertex 2 {m}
  18.310225, 26.71445, 2.74319999999999,  !- X,Y,Z Vertex 3 {m}
  18.310225, 22.234525, 2.74319999999999; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {31db377a-3ed4-44b7-af06-1237ec0bc296}, !- Handle
  Surface 531,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {253908e5-6fa9-4d28-aa23-cf9123080b33}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c1fbc202-5aac-4014-81d6-80f1ffad47cb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.4315, 26.71445, 2.74319999999999,    !- X,Y,Z Vertex 1 {m}
  23.4315, 26.71445, 0,                   !- X,Y,Z Vertex 2 {m}
  18.310225, 26.71445, 0,                 !- X,Y,Z Vertex 3 {m}
  18.310225, 26.71445, 2.74319999999999;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f6ff6b3a-1666-4ef1-b71c-dfad4bf16652}, !- Handle
  Surface 532,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {253908e5-6fa9-4d28-aa23-cf9123080b33}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e5ab432b-8d38-44e4-82f6-6f29ad2b7e3e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.310225, 26.71445, 2.74319999999999,  !- X,Y,Z Vertex 1 {m}
  18.310225, 26.71445, 0,                 !- X,Y,Z Vertex 2 {m}
  18.310225, 22.234525, 0,                !- X,Y,Z Vertex 3 {m}
  18.310225, 22.234525, 2.74319999999999; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3127f17f-ae40-4109-ad58-05367a0870e2}, !- Handle
  Surface 533,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {253908e5-6fa9-4d28-aa23-cf9123080b33}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {063d7d54-13a8-4440-afc7-11cf88a6f957}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.310225, 22.234525, 2.74319999999999, !- X,Y,Z Vertex 1 {m}
  18.310225, 22.234525, 0,                !- X,Y,Z Vertex 2 {m}
  23.4315, 22.234525, 0,                  !- X,Y,Z Vertex 3 {m}
  23.4315, 22.234525, 2.74319999999999;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7052584a-13df-4b38-8257-6d011ed9255c}, !- Handle
  Surface 534,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {253908e5-6fa9-4d28-aa23-cf9123080b33}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {68dcf7b9-19ef-4d35-b093-e14f7edea749}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.4315, 22.234525, 2.74319999999999,   !- X,Y,Z Vertex 1 {m}
  23.4315, 22.234525, 0,                  !- X,Y,Z Vertex 2 {m}
  23.4315, 26.71445, 0,                   !- X,Y,Z Vertex 3 {m}
  23.4315, 26.71445, 2.74319999999999;    !- X,Y,Z Vertex 4 {m}

OS:Space,
  {c078e3bf-4616-455a-910d-4eb58ddc485b}, !- Handle
  Restroom_Top,                           !- Name
  {2ca2fafc-8d0e-448f-aaa5-3f9e0d17940e}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  5.77529135625809e-015,                  !- X Origin {m}
  7.21911419532262e-016,                  !- Y Origin {m}
  7.9248,                                 !- Z Origin {m}
  {34c2b3a4-b93e-443b-9867-ce24d7c61c21}, !- Building Story Name
  {ba9c18d6-9fe0-40ca-922b-265d9b31261e}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {063d7d54-13a8-4440-afc7-11cf88a6f957}, !- Handle
  Surface 535,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c078e3bf-4616-455a-910d-4eb58ddc485b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3127f17f-ae40-4109-ad58-05367a0870e2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.4315, 22.234525, 2.74319999999999,   !- X,Y,Z Vertex 1 {m}
  23.4315, 22.234525, 0,                  !- X,Y,Z Vertex 2 {m}
  18.310225, 22.234525, 0,                !- X,Y,Z Vertex 3 {m}
  18.310225, 22.234525, 2.74319999999999; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0c8a6f03-5551-45cc-a4ee-ef35a0936616}, !- Handle
  Surface 536,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {c078e3bf-4616-455a-910d-4eb58ddc485b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e68f7529-b4e3-45cd-bc77-07f9ecbd1e94}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.4315, 22.234525, 0,                  !- X,Y,Z Vertex 1 {m}
  23.4315, 11.0410625, 0,                 !- X,Y,Z Vertex 2 {m}
  18.0975, 11.0410625, 0,                 !- X,Y,Z Vertex 3 {m}
  18.0975, 22.234525, 0;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5e529cac-8c2c-4bb6-aac1-1395802c78db}, !- Handle
  Surface 537,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c078e3bf-4616-455a-910d-4eb58ddc485b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b24289ab-7566-494c-be40-8fd0feb2f146}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.4315, 11.0410625, 2.74319999999999,  !- X,Y,Z Vertex 1 {m}
  23.4315, 11.0410625, 0,                 !- X,Y,Z Vertex 2 {m}
  23.4315, 22.234525, 0,                  !- X,Y,Z Vertex 3 {m}
  23.4315, 22.234525, 2.74319999999999;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f3860240-9d00-49b3-8828-5ff508201c3f}, !- Handle
  Surface 538,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {c078e3bf-4616-455a-910d-4eb58ddc485b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1b81c0ed-6983-48a9-b85d-59966dbd9456}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.4315, 11.0410625, 2.74319999999999,  !- X,Y,Z Vertex 1 {m}
  23.4315, 22.234525, 2.74319999999999,   !- X,Y,Z Vertex 2 {m}
  18.0975, 22.234525, 2.74319999999999,   !- X,Y,Z Vertex 3 {m}
  18.0975, 11.0410625, 2.74319999999999;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a65e549c-7a92-482e-8d8f-adc73f9b5ddd}, !- Handle
  Surface 539,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c078e3bf-4616-455a-910d-4eb58ddc485b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {43480694-90ca-49a9-aab0-cfb8694956fb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.0975, 11.0410625, 2.74319999999999,  !- X,Y,Z Vertex 1 {m}
  18.0975, 11.0410625, 0,                 !- X,Y,Z Vertex 2 {m}
  23.4315, 11.0410625, 0,                 !- X,Y,Z Vertex 3 {m}
  23.4315, 11.0410625, 2.74319999999999;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5c392262-6df6-43c8-ba57-ab0e8baf72cd}, !- Handle
  Surface 540,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c078e3bf-4616-455a-910d-4eb58ddc485b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {662f91e2-d8d2-4ff8-8171-91f0dc84a77a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.310225, 22.234525, 2.74319999999999, !- X,Y,Z Vertex 1 {m}
  18.310225, 22.234525, 0,                !- X,Y,Z Vertex 2 {m}
  18.0975, 22.234525, 0,                  !- X,Y,Z Vertex 3 {m}
  18.0975, 22.234525, 2.74319999999999;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e6be93c6-a554-4444-9a99-5002c31ea0d8}, !- Handle
  Surface 541,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c078e3bf-4616-455a-910d-4eb58ddc485b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {de2adcf9-01e2-41bd-9f3f-5616e147bc92}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.0975, 22.234525, 2.74319999999999,   !- X,Y,Z Vertex 1 {m}
  18.0975, 22.234525, 0,                  !- X,Y,Z Vertex 2 {m}
  18.0975, 11.0410625, 0,                 !- X,Y,Z Vertex 3 {m}
  18.0975, 11.0410625, 2.74319999999999;  !- X,Y,Z Vertex 4 {m}

OS:Space,
  {532a76a3-a007-4347-afed-4f4aa3e41419}, !- Handle
  ConfRoom_Top_2,                         !- Name
  {6f3116e0-a595-48ab-a8e7-476ff64d83a6}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  5.77529135625809e-015,                  !- X Origin {m}
  7.21911419532262e-016,                  !- Y Origin {m}
  7.9248,                                 !- Z Origin {m}
  {34c2b3a4-b93e-443b-9867-ce24d7c61c21}, !- Building Story Name
  {da54c402-7033-441b-ad35-0e74c394e0f7}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {e3aa26e4-aadd-47cf-948a-67324b20585c}, !- Handle
  Surface 542,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {532a76a3-a007-4347-afed-4f4aa3e41419}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {396bd8cc-a206-4032-8947-dcdb4fc46105}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.4072625, 5.3419375, 2.7432,          !- X,Y,Z Vertex 1 {m}
  45.4072625, 5.3419375, 0,               !- X,Y,Z Vertex 2 {m}
  41.8417375, 5.3419375, 0,               !- X,Y,Z Vertex 3 {m}
  41.8417375, 5.3419375, 2.7432;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {90779e80-b6ad-4509-bed1-fa9f5df04a48}, !- Handle
  Surface 543,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {532a76a3-a007-4347-afed-4f4aa3e41419}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {050cba94-a406-449d-b6fc-02f427df7233}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 5.3419375, 0,                   !- X,Y,Z Vertex 1 {m}
  49.911, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  41.8417375, 0, 0,                       !- X,Y,Z Vertex 3 {m}
  41.8417375, 5.3419375, 0;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9507f26b-d73e-4583-bddd-201f0b648079}, !- Handle
  Surface 544,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {532a76a3-a007-4347-afed-4f4aa3e41419}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0e4f053f-d77d-4053-ad85-bd16d0ebc430}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 0, 2.7432,                      !- X,Y,Z Vertex 1 {m}
  49.911, 5.3419375, 2.7432,              !- X,Y,Z Vertex 2 {m}
  41.8417375, 5.3419375, 2.7432,          !- X,Y,Z Vertex 3 {m}
  41.8417375, 0, 2.7432;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5f3e099e-570d-4b77-8450-80cb1bc848cd}, !- Handle
  Surface 545,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {532a76a3-a007-4347-afed-4f4aa3e41419}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4be46ab5-a4d5-4786-ab71-d82d8578bd7f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  41.8417375, 5.3419375, 2.7432,          !- X,Y,Z Vertex 1 {m}
  41.8417375, 5.3419375, 0,               !- X,Y,Z Vertex 2 {m}
  41.8417375, 0, 0,                       !- X,Y,Z Vertex 3 {m}
  41.8417375, 0, 2.7432;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e4674b9e-70bf-41f9-828b-87c7a218e496}, !- Handle
  Surface 546,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {532a76a3-a007-4347-afed-4f4aa3e41419}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  41.8417375, 0, 2.7432,                  !- X,Y,Z Vertex 1 {m}
  41.8417375, 0, 0,                       !- X,Y,Z Vertex 2 {m}
  49.911, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  49.911, 0, 2.7432;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {eafe3f27-66c9-4191-a48a-8ed4e697bd62}, !- Handle
  Surface 547,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {532a76a3-a007-4347-afed-4f4aa3e41419}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d32a2fbc-0fac-4bb4-a6a4-8e894d9097a5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 5.3419375, 2.7432,              !- X,Y,Z Vertex 1 {m}
  49.911, 5.3419375, 0,                   !- X,Y,Z Vertex 2 {m}
  45.4072625, 5.3419375, 0,               !- X,Y,Z Vertex 3 {m}
  45.4072625, 5.3419375, 2.7432;          !- X,Y,Z Vertex 4 {m}

OS:Space,
  {ed4c4f3d-97af-4aee-8dd1-e5c7e0c1156f}, !- Handle
  ActiveStorage_Top_3,                    !- Name
  {60259066-d5cd-439f-950d-0796f476ff5e}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  5.77529135625809e-015,                  !- X Origin {m}
  7.21911419532262e-016,                  !- Y Origin {m}
  7.9248,                                 !- Z Origin {m}
  {34c2b3a4-b93e-443b-9867-ce24d7c61c21}, !- Building Story Name
  {ac35cacb-46a7-4f27-9538-b7ceb94462cc}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {578b1df3-4922-4e67-8839-15c1841d9e12}, !- Handle
  Surface 549,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ed4c4f3d-97af-4aee-8dd1-e5c7e0c1156f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fa524c05-b7e6-4e8a-86e4-cd95b225feeb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.9292625, 22.234525, 2.7432,          !- X,Y,Z Vertex 1 {m}
  30.9292625, 22.234525, 0,               !- X,Y,Z Vertex 2 {m}
  33.6724625, 22.234525, 0,               !- X,Y,Z Vertex 3 {m}
  33.6724625, 22.234525, 2.7432;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7a8d9e88-1668-44d7-9ef9-469bd5c5a14e}, !- Handle
  Surface 550,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {ed4c4f3d-97af-4aee-8dd1-e5c7e0c1156f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4300d475-eb99-4ba4-b94d-99b9227a9e34}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33.6724625, 26.71445, 0,                !- X,Y,Z Vertex 1 {m}
  33.6724625, 22.234525, 0,               !- X,Y,Z Vertex 2 {m}
  26.4795, 22.234525, 0,                  !- X,Y,Z Vertex 3 {m}
  26.4795, 26.71445, 0;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d002babc-bc34-42b7-ac75-6c3a89e05ae1}, !- Handle
  Surface 551,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ed4c4f3d-97af-4aee-8dd1-e5c7e0c1156f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fe4632ff-93bd-4f26-8c63-acec482cec5c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.4795, 22.234525, 2.7432,             !- X,Y,Z Vertex 1 {m}
  26.4795, 22.234525, 0,                  !- X,Y,Z Vertex 2 {m}
  30.9292625, 22.234525, 0,               !- X,Y,Z Vertex 3 {m}
  30.9292625, 22.234525, 2.7432;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1e64584d-c3f3-41a6-a3ae-8e0be3b8d26b}, !- Handle
  Surface 552,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ed4c4f3d-97af-4aee-8dd1-e5c7e0c1156f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bf6edb97-47d4-4614-9e5d-ce8564bdc413}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.4795, 26.71445, 2.7432,              !- X,Y,Z Vertex 1 {m}
  26.4795, 26.71445, 0,                   !- X,Y,Z Vertex 2 {m}
  26.4795, 22.234525, 0,                  !- X,Y,Z Vertex 3 {m}
  26.4795, 22.234525, 2.7432;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0d40073a-b648-4d72-ba4d-77f6df381666}, !- Handle
  Surface 553,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {ed4c4f3d-97af-4aee-8dd1-e5c7e0c1156f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {388c0b36-8cee-4be0-883a-4c9382f98460}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33.6724625, 22.234525, 2.7432,          !- X,Y,Z Vertex 1 {m}
  33.6724625, 26.71445, 2.7432,           !- X,Y,Z Vertex 2 {m}
  26.4795, 26.71445, 2.7432,              !- X,Y,Z Vertex 3 {m}
  26.4795, 22.234525, 2.7432;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a261eba1-cd92-44f7-aaa6-9452988b12fe}, !- Handle
  Surface 554,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ed4c4f3d-97af-4aee-8dd1-e5c7e0c1156f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {aa14458e-4ff1-4910-87a7-a3edb26d9748}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33.6724625, 26.71445, 2.7432,           !- X,Y,Z Vertex 1 {m}
  33.6724625, 26.71445, 0,                !- X,Y,Z Vertex 2 {m}
  26.4795, 26.71445, 0,                   !- X,Y,Z Vertex 3 {m}
  26.4795, 26.71445, 2.7432;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {62e4f4ea-9f50-4ede-adbd-2b59bbc86224}, !- Handle
  Surface 555,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ed4c4f3d-97af-4aee-8dd1-e5c7e0c1156f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ac2bbc6b-3789-4493-99e9-ae9a00829934}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33.6724625, 22.234525, 2.7432,          !- X,Y,Z Vertex 1 {m}
  33.6724625, 22.234525, 0,               !- X,Y,Z Vertex 2 {m}
  33.6724625, 26.71445, 0,                !- X,Y,Z Vertex 3 {m}
  33.6724625, 26.71445, 2.7432;           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {415020a7-0ebc-479d-817d-7158b9d145ae}, !- Handle
  Stair_Top_2,                            !- Name
  {14ba3815-c8d5-4d93-a84e-0286cfb77b39}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  5.77529135625809e-015,                  !- X Origin {m}
  7.21911419532262e-016,                  !- Y Origin {m}
  7.9248,                                 !- Z Origin {m}
  {34c2b3a4-b93e-443b-9867-ce24d7c61c21}, !- Building Story Name
  {74fffba4-6938-49cf-99e2-6182bdc8c5ff}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {2f983573-ea91-4229-b74e-11c3b8114a9e}, !- Handle
  Surface 556,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {415020a7-0ebc-479d-817d-7158b9d145ae}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d4c3f039-b20e-4ef8-b2df-064d4dbb85e3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33.6724625, 22.234525, 0,               !- X,Y,Z Vertex 1 {m}
  33.6724625, 11.0410625, 0,              !- X,Y,Z Vertex 2 {m}
  30.9292625, 11.0410625, 0,              !- X,Y,Z Vertex 3 {m}
  30.9292625, 22.234525, 0;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5d1c1b23-7a87-48d6-8ad2-b82c69108f81}, !- Handle
  Surface 557,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {415020a7-0ebc-479d-817d-7158b9d145ae}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6af0b48f-b640-4119-b2b0-86d8611ebac5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.9292625, 11.0410625, 2.7432,         !- X,Y,Z Vertex 1 {m}
  30.9292625, 11.0410625, 0,              !- X,Y,Z Vertex 2 {m}
  33.6724625, 11.0410625, 0,              !- X,Y,Z Vertex 3 {m}
  33.6724625, 11.0410625, 2.7432;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {29156c50-3095-4d02-8686-fb36c00ad6c7}, !- Handle
  Surface 558,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {415020a7-0ebc-479d-817d-7158b9d145ae}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1c3f7e13-f455-4836-bef5-93510e82bacc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33.6724625, 11.0410625, 2.7432,         !- X,Y,Z Vertex 1 {m}
  33.6724625, 22.234525, 2.7432,          !- X,Y,Z Vertex 2 {m}
  30.9292625, 22.234525, 2.7432,          !- X,Y,Z Vertex 3 {m}
  30.9292625, 11.0410625, 2.7432;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5f96bebc-fcce-47e6-9d4f-99efb05b6f5b}, !- Handle
  Surface 559,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {415020a7-0ebc-479d-817d-7158b9d145ae}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9342cbfb-0ca3-42dc-ac2e-24bbfbbe706f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.9292625, 22.234525, 2.7432,          !- X,Y,Z Vertex 1 {m}
  30.9292625, 22.234525, 0,               !- X,Y,Z Vertex 2 {m}
  30.9292625, 11.0410625, 0,              !- X,Y,Z Vertex 3 {m}
  30.9292625, 11.0410625, 2.7432;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fa524c05-b7e6-4e8a-86e4-cd95b225feeb}, !- Handle
  Surface 560,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {415020a7-0ebc-479d-817d-7158b9d145ae}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {578b1df3-4922-4e67-8839-15c1841d9e12}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33.6724625, 22.234525, 2.7432,          !- X,Y,Z Vertex 1 {m}
  33.6724625, 22.234525, 0,               !- X,Y,Z Vertex 2 {m}
  30.9292625, 22.234525, 0,               !- X,Y,Z Vertex 3 {m}
  30.9292625, 22.234525, 2.7432;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b11a8329-1911-4f5b-8688-77ea6e56dd6b}, !- Handle
  Surface 561,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {415020a7-0ebc-479d-817d-7158b9d145ae}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a617c7ef-4fb6-45e7-bb71-a73d31f949db}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33.6724625, 11.0410625, 2.7432,         !- X,Y,Z Vertex 1 {m}
  33.6724625, 11.0410625, 0,              !- X,Y,Z Vertex 2 {m}
  33.6724625, 22.234525, 0,               !- X,Y,Z Vertex 3 {m}
  33.6724625, 22.234525, 2.7432;          !- X,Y,Z Vertex 4 {m}

OS:Space,
  {e6819e9b-a5fa-4fba-9afa-e362ffb236e0}, !- Handle
  ActiveStorage_Top_2,                    !- Name
  {60259066-d5cd-439f-950d-0796f476ff5e}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  5.77529135625809e-015,                  !- X Origin {m}
  7.21911419532262e-016,                  !- Y Origin {m}
  7.9248,                                 !- Z Origin {m}
  {34c2b3a4-b93e-443b-9867-ce24d7c61c21}, !- Building Story Name
  {afba5beb-69e8-47a0-97fa-07d33c39a88b}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {fe9cbea3-885e-4493-8bce-2b4a0da280d2}, !- Handle
  Surface 562,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e6819e9b-a5fa-4fba-9afa-e362ffb236e0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {113dbbc5-d8b3-46d7-b427-2c152f53393e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.4795, 11.0410625, 2.7432,            !- X,Y,Z Vertex 1 {m}
  26.4795, 11.0410625, 0,                 !- X,Y,Z Vertex 2 {m}
  26.4795, 6.5611375, 0,                  !- X,Y,Z Vertex 3 {m}
  26.4795, 6.5611375, 2.7432;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f42ffa35-9903-48b3-8358-57c85c798dfc}, !- Handle
  Surface 563,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e6819e9b-a5fa-4fba-9afa-e362ffb236e0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {26d961ec-4398-480d-81d5-31fd87c80c75}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.9292625, 11.0410625, 2.7432,         !- X,Y,Z Vertex 1 {m}
  30.9292625, 11.0410625, 0,              !- X,Y,Z Vertex 2 {m}
  26.4795, 11.0410625, 0,                 !- X,Y,Z Vertex 3 {m}
  26.4795, 11.0410625, 2.7432;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {800f1369-839f-4fd9-83ea-6fbd969b7bce}, !- Handle
  Surface 564,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {e6819e9b-a5fa-4fba-9afa-e362ffb236e0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {75f79cb6-4452-46e4-a7be-56f414f48c89}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33.6724625, 11.0410625, 0,              !- X,Y,Z Vertex 1 {m}
  33.6724625, 6.5611375, 0,               !- X,Y,Z Vertex 2 {m}
  26.4795, 6.5611375, 0,                  !- X,Y,Z Vertex 3 {m}
  26.4795, 11.0410625, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {50f108d8-f2a8-4793-980c-e1ff149e1d55}, !- Handle
  Surface 565,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {e6819e9b-a5fa-4fba-9afa-e362ffb236e0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1d47453d-01d8-495e-8d0e-e8e3c7436933}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33.6724625, 6.5611375, 2.7432,          !- X,Y,Z Vertex 1 {m}
  33.6724625, 11.0410625, 2.7432,         !- X,Y,Z Vertex 2 {m}
  26.4795, 11.0410625, 2.7432,            !- X,Y,Z Vertex 3 {m}
  26.4795, 6.5611375, 2.7432;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9ba38eb3-66ac-4af3-a3c4-d864be170974}, !- Handle
  Surface 566,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e6819e9b-a5fa-4fba-9afa-e362ffb236e0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {14e1e93c-e807-416a-a845-7e50afa90223}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.4795, 6.5611375, 2.7432,             !- X,Y,Z Vertex 1 {m}
  26.4795, 6.5611375, 0,                  !- X,Y,Z Vertex 2 {m}
  33.6724625, 6.5611375, 0,               !- X,Y,Z Vertex 3 {m}
  33.6724625, 6.5611375, 2.7432;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {22781793-7e5e-4781-be45-96e641fe132b}, !- Handle
  Surface 567,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e6819e9b-a5fa-4fba-9afa-e362ffb236e0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {96efa079-8210-4b4f-ab0a-d941631a6ed3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33.6724625, 6.5611375, 2.7432,          !- X,Y,Z Vertex 1 {m}
  33.6724625, 6.5611375, 0,               !- X,Y,Z Vertex 2 {m}
  33.6724625, 11.0410625, 0,              !- X,Y,Z Vertex 3 {m}
  33.6724625, 11.0410625, 2.7432;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6af0b48f-b640-4119-b2b0-86d8611ebac5}, !- Handle
  Surface 568,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e6819e9b-a5fa-4fba-9afa-e362ffb236e0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5d1c1b23-7a87-48d6-8ad2-b82c69108f81}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33.6724625, 11.0410625, 2.7432,         !- X,Y,Z Vertex 1 {m}
  33.6724625, 11.0410625, 0,              !- X,Y,Z Vertex 2 {m}
  30.9292625, 11.0410625, 0,              !- X,Y,Z Vertex 3 {m}
  30.9292625, 11.0410625, 2.7432;         !- X,Y,Z Vertex 4 {m}

OS:Space,
  {39644eab-0d0f-4e37-ba13-07a4b9cb84ca}, !- Handle
  OpenOffice_Top_2,                       !- Name
  {72b2a8e7-bb9c-4cd6-821a-30d47968af0b}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  5.77529135625809e-015,                  !- X Origin {m}
  7.21911419532262e-016,                  !- Y Origin {m}
  7.9248,                                 !- Z Origin {m}
  {34c2b3a4-b93e-443b-9867-ce24d7c61c21}, !- Building Story Name
  {6700e427-2f3c-401d-93ee-20707f7f6ec2}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {80572af9-2659-4bfc-80d0-dd3f8f7f1cb0}, !- Handle
  Surface 569,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {39644eab-0d0f-4e37-ba13-07a4b9cb84ca}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e24fc624-0095-423b-b0a0-6b8a56d56e48}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.1880625, 16.63779375, 2.7432,        !- X,Y,Z Vertex 1 {m}
  44.1880625, 16.63779375, 0,             !- X,Y,Z Vertex 2 {m}
  44.1880625, 26.71445, 0,                !- X,Y,Z Vertex 3 {m}
  44.1880625, 26.71445, 2.7432;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {96efa079-8210-4b4f-ab0a-d941631a6ed3}, !- Handle
  Surface 570,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {39644eab-0d0f-4e37-ba13-07a4b9cb84ca}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {22781793-7e5e-4781-be45-96e641fe132b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33.6724625, 11.0410625, 2.7432,         !- X,Y,Z Vertex 1 {m}
  33.6724625, 11.0410625, 0,              !- X,Y,Z Vertex 2 {m}
  33.6724625, 6.5611375, 0,               !- X,Y,Z Vertex 3 {m}
  33.6724625, 6.5611375, 2.7432;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a617c7ef-4fb6-45e7-bb71-a73d31f949db}, !- Handle
  Surface 571,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {39644eab-0d0f-4e37-ba13-07a4b9cb84ca}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b11a8329-1911-4f5b-8688-77ea6e56dd6b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33.6724625, 22.234525, 2.7432,          !- X,Y,Z Vertex 1 {m}
  33.6724625, 22.234525, 0,               !- X,Y,Z Vertex 2 {m}
  33.6724625, 11.0410625, 0,              !- X,Y,Z Vertex 3 {m}
  33.6724625, 11.0410625, 2.7432;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {47b41bc0-745c-433e-bea4-6b2bff532f92}, !- Handle
  Surface 572,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {39644eab-0d0f-4e37-ba13-07a4b9cb84ca}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {22d46c33-6c9b-45d3-9fab-9e701b4da87d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.1880625, 26.71445, 0,                !- X,Y,Z Vertex 1 {m}
  44.1880625, 6.5611375, 0,               !- X,Y,Z Vertex 2 {m}
  33.6724625, 6.5611375, 0,               !- X,Y,Z Vertex 3 {m}
  33.6724625, 26.71445, 0;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a3f8b734-371f-4eb6-8a87-563b5547a87b}, !- Handle
  Surface 573,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {39644eab-0d0f-4e37-ba13-07a4b9cb84ca}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {49c721cd-4cff-4df9-a06b-cce0bab554cf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.1880625, 6.5611375, 2.7432,          !- X,Y,Z Vertex 1 {m}
  44.1880625, 26.71445, 2.7432,           !- X,Y,Z Vertex 2 {m}
  33.6724625, 26.71445, 2.7432,           !- X,Y,Z Vertex 3 {m}
  33.6724625, 6.5611375, 2.7432;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b5367eb0-6fff-4776-82d7-ec7f50d745cb}, !- Handle
  Surface 574,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {39644eab-0d0f-4e37-ba13-07a4b9cb84ca}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {76ab4cd6-e74e-41b1-8aab-56a049c46e6b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33.6724625, 6.5611375, 2.7432,          !- X,Y,Z Vertex 1 {m}
  33.6724625, 6.5611375, 0,               !- X,Y,Z Vertex 2 {m}
  44.1880625, 6.5611375, 0,               !- X,Y,Z Vertex 3 {m}
  44.1880625, 6.5611375, 2.7432;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {47d1260f-bc81-409a-af87-e65a7a4cbcc3}, !- Handle
  Surface 575,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {39644eab-0d0f-4e37-ba13-07a4b9cb84ca}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cbd0a088-edb5-4279-b7b4-59635dd29e6b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.1880625, 6.5611375, 2.7432,          !- X,Y,Z Vertex 1 {m}
  44.1880625, 6.5611375, 0,               !- X,Y,Z Vertex 2 {m}
  44.1880625, 16.63779375, 0,             !- X,Y,Z Vertex 3 {m}
  44.1880625, 16.63779375, 2.7432;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ac2bbc6b-3789-4493-99e9-ae9a00829934}, !- Handle
  Surface 576,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {39644eab-0d0f-4e37-ba13-07a4b9cb84ca}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {62e4f4ea-9f50-4ede-adbd-2b59bbc86224}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33.6724625, 26.71445, 2.7432,           !- X,Y,Z Vertex 1 {m}
  33.6724625, 26.71445, 0,                !- X,Y,Z Vertex 2 {m}
  33.6724625, 22.234525, 0,               !- X,Y,Z Vertex 3 {m}
  33.6724625, 22.234525, 2.7432;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9704e587-e453-4be7-800a-481e944ad190}, !- Handle
  Surface 577,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {39644eab-0d0f-4e37-ba13-07a4b9cb84ca}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c9024bcd-01cf-4af4-abcb-fddb3cfd0672}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.1880625, 26.71445, 2.7432,           !- X,Y,Z Vertex 1 {m}
  44.1880625, 26.71445, 0,                !- X,Y,Z Vertex 2 {m}
  33.6724625, 26.71445, 0,                !- X,Y,Z Vertex 3 {m}
  33.6724625, 26.71445, 2.7432;           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {3c299b5c-1e29-4d6b-b2ed-07d32ab6602a}, !- Handle
  Corridor_Top_1,                         !- Name
  {db971b78-d6b8-4187-839a-7042e81ce3c1}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  5.77529135625809e-015,                  !- X Origin {m}
  7.21911419532262e-016,                  !- Y Origin {m}
  7.9248,                                 !- Z Origin {m}
  {34c2b3a4-b93e-443b-9867-ce24d7c61c21}, !- Building Story Name
  {7b630f67-e6b0-4bfb-b4ec-1182ac686850}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {8a3ff373-fc58-4c86-b714-fb85252c9a1f}, !- Handle
  Surface 578,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3c299b5c-1e29-4d6b-b2ed-07d32ab6602a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a14b015d-2fb1-4d83-97f1-0324da95d7a4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.4795, 6.5611375, 2.7432,             !- X,Y,Z Vertex 1 {m}
  26.4795, 6.5611375, 0,                  !- X,Y,Z Vertex 2 {m}
  23.4315, 6.5611375, 0,                  !- X,Y,Z Vertex 3 {m}
  23.4315, 6.5611375, 2.7432;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {396bd8cc-a206-4032-8947-dcdb4fc46105}, !- Handle
  Surface 579,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3c299b5c-1e29-4d6b-b2ed-07d32ab6602a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e3aa26e4-aadd-47cf-948a-67324b20585c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  41.8417375, 5.3419375, 2.7432,          !- X,Y,Z Vertex 1 {m}
  41.8417375, 5.3419375, 0,               !- X,Y,Z Vertex 2 {m}
  45.4072625, 5.3419375, 0,               !- X,Y,Z Vertex 3 {m}
  45.4072625, 5.3419375, 2.7432;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c9a56c47-6d09-4469-aca0-6d86a42ebdd6}, !- Handle
  Surface 580,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3c299b5c-1e29-4d6b-b2ed-07d32ab6602a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6ffc3269-e2a2-45b5-b969-f9a2f0634c15}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.3543, 6.5611375, 2.7432,             !- X,Y,Z Vertex 1 {m}
  15.3543, 6.5611375, 0,                  !- X,Y,Z Vertex 2 {m}
  5.7229375, 6.5611375, 0,                !- X,Y,Z Vertex 3 {m}
  5.7229375, 6.5611375, 2.7432;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {95a87223-4f69-4b4d-b85c-db93b6d7f77c}, !- Handle
  Surface 581,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3c299b5c-1e29-4d6b-b2ed-07d32ab6602a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4982263f-c322-4d19-842a-79ddff827e9c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5037375, 5.3419375, 2.7432,           !- X,Y,Z Vertex 1 {m}
  4.5037375, 5.3419375, 0,                !- X,Y,Z Vertex 2 {m}
  8.0692625, 5.3419375, 0,                !- X,Y,Z Vertex 3 {m}
  8.0692625, 5.3419375, 2.7432;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {14e1e93c-e807-416a-a845-7e50afa90223}, !- Handle
  Surface 582,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3c299b5c-1e29-4d6b-b2ed-07d32ab6602a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9ba38eb3-66ac-4af3-a3c4-d864be170974}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33.6724625, 6.5611375, 2.7432,          !- X,Y,Z Vertex 1 {m}
  33.6724625, 6.5611375, 0,               !- X,Y,Z Vertex 2 {m}
  26.4795, 6.5611375, 0,                  !- X,Y,Z Vertex 3 {m}
  26.4795, 6.5611375, 2.7432;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {731efc66-9eda-4319-9eac-6a56144836da}, !- Handle
  Surface 583,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3c299b5c-1e29-4d6b-b2ed-07d32ab6602a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fac9b4c0-ef0d-44f6-b2d1-6badd33c9ff9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.5735, 5.3419375, 2.7432,             !- X,Y,Z Vertex 1 {m}
  16.5735, 5.3419375, 0,                  !- X,Y,Z Vertex 2 {m}
  33.3375, 5.3419375, 0,                  !- X,Y,Z Vertex 3 {m}
  33.3375, 5.3419375, 2.7432;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c64ebd7d-3b83-428e-a294-c3c7d0d7b253}, !- Handle
  Surface 584,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3c299b5c-1e29-4d6b-b2ed-07d32ab6602a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {af6c7172-6e84-4c02-bec5-561668aae843}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33.3375, 5.3419375, 2.7432,             !- X,Y,Z Vertex 1 {m}
  33.3375, 5.3419375, 0,                  !- X,Y,Z Vertex 2 {m}
  41.8417375, 5.3419375, 0,               !- X,Y,Z Vertex 3 {m}
  41.8417375, 5.3419375, 2.7432;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {33fda864-ddd5-4e25-b45a-afde95fe562f}, !- Handle
  Surface 585,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3c299b5c-1e29-4d6b-b2ed-07d32ab6602a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a9d77a06-3c37-4aad-9d2a-4e714bb481a6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.4315, 6.5611375, 2.7432,             !- X,Y,Z Vertex 1 {m}
  23.4315, 6.5611375, 0,                  !- X,Y,Z Vertex 2 {m}
  15.3543, 6.5611375, 0,                  !- X,Y,Z Vertex 3 {m}
  15.3543, 6.5611375, 2.7432;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2034b553-7374-4ec6-affc-621a91fa983f}, !- Handle
  Surface 586,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {3c299b5c-1e29-4d6b-b2ed-07d32ab6602a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {37dc8fff-4432-49c2-9907-6a16b290b162}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.4072625, 16.63779375, 0,             !- X,Y,Z Vertex 1 {m}
  45.4072625, 5.3419375, 0,               !- X,Y,Z Vertex 2 {m}
  4.5037375, 5.3419375, 0,                !- X,Y,Z Vertex 3 {m}
  4.5037375, 16.63779375, 0,              !- X,Y,Z Vertex 4 {m}
  5.7229375, 16.63779375, 0,              !- X,Y,Z Vertex 5 {m}
  5.7229375, 6.5611375, 0,                !- X,Y,Z Vertex 6 {m}
  44.1880625, 6.5611375, 0,               !- X,Y,Z Vertex 7 {m}
  44.1880625, 16.63779375, 0;             !- X,Y,Z Vertex 8 {m}

OS:Surface,
  {955851d9-ee71-43cf-8ef6-c6104107ba9c}, !- Handle
  Surface 587,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3c299b5c-1e29-4d6b-b2ed-07d32ab6602a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {07626e3b-b4c6-4a86-ae2c-77fae2d38eb4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.7229375, 6.5611375, 2.7432,           !- X,Y,Z Vertex 1 {m}
  5.7229375, 6.5611375, 0,                !- X,Y,Z Vertex 2 {m}
  5.7229375, 16.63779375, 0,              !- X,Y,Z Vertex 3 {m}
  5.7229375, 16.63779375, 2.7432;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8274a349-2cb8-436c-8a39-9e486f8a3601}, !- Handle
  Surface 588,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {3c299b5c-1e29-4d6b-b2ed-07d32ab6602a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d2998121-9ea8-472f-a152-52df171d1f8b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.4072625, 5.3419375, 2.7432,          !- X,Y,Z Vertex 1 {m}
  45.4072625, 16.63779375, 2.7432,        !- X,Y,Z Vertex 2 {m}
  44.1880625, 16.63779375, 2.7432,        !- X,Y,Z Vertex 3 {m}
  44.1880625, 6.5611375, 2.7432,          !- X,Y,Z Vertex 4 {m}
  5.7229375, 6.5611375, 2.7432,           !- X,Y,Z Vertex 5 {m}
  5.7229375, 16.63779375, 2.7432,         !- X,Y,Z Vertex 6 {m}
  4.5037375, 16.63779375, 2.7432,         !- X,Y,Z Vertex 7 {m}
  4.5037375, 5.3419375, 2.7432;           !- X,Y,Z Vertex 8 {m}

OS:Surface,
  {abfff3db-2dd7-4744-b56f-2aee25096a00}, !- Handle
  Surface 589,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3c299b5c-1e29-4d6b-b2ed-07d32ab6602a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {daf90dda-bf36-4193-98b5-ad6666a02bc7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.7229375, 16.63779375, 2.7432,         !- X,Y,Z Vertex 1 {m}
  5.7229375, 16.63779375, 0,              !- X,Y,Z Vertex 2 {m}
  4.5037375, 16.63779375, 0,              !- X,Y,Z Vertex 3 {m}
  4.5037375, 16.63779375, 2.7432;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {76ab4cd6-e74e-41b1-8aab-56a049c46e6b}, !- Handle
  Surface 590,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3c299b5c-1e29-4d6b-b2ed-07d32ab6602a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b5367eb0-6fff-4776-82d7-ec7f50d745cb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.1880625, 6.5611375, 2.7432,          !- X,Y,Z Vertex 1 {m}
  44.1880625, 6.5611375, 0,               !- X,Y,Z Vertex 2 {m}
  33.6724625, 6.5611375, 0,               !- X,Y,Z Vertex 3 {m}
  33.6724625, 6.5611375, 2.7432;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cbd0a088-edb5-4279-b7b4-59635dd29e6b}, !- Handle
  Surface 591,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3c299b5c-1e29-4d6b-b2ed-07d32ab6602a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {47d1260f-bc81-409a-af87-e65a7a4cbcc3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.1880625, 16.63779375, 2.7432,        !- X,Y,Z Vertex 1 {m}
  44.1880625, 16.63779375, 0,             !- X,Y,Z Vertex 2 {m}
  44.1880625, 6.5611375, 0,               !- X,Y,Z Vertex 3 {m}
  44.1880625, 6.5611375, 2.7432;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {aea01a8d-5247-40cd-b5e8-3df2c9da7f1c}, !- Handle
  Surface 592,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3c299b5c-1e29-4d6b-b2ed-07d32ab6602a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7965761c-ebcf-4ded-aaf6-a86734b1ad81}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.4072625, 16.63779375, 2.7432,        !- X,Y,Z Vertex 1 {m}
  45.4072625, 16.63779375, 0,             !- X,Y,Z Vertex 2 {m}
  44.1880625, 16.63779375, 0,             !- X,Y,Z Vertex 3 {m}
  44.1880625, 16.63779375, 2.7432;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dae2ed93-f705-4edb-b01d-91af6dd58a20}, !- Handle
  Surface 593,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3c299b5c-1e29-4d6b-b2ed-07d32ab6602a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5e54d1de-060c-4e8c-949e-4dbb88ce2cd5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.4072625, 5.3419375, 2.7432,          !- X,Y,Z Vertex 1 {m}
  45.4072625, 5.3419375, 0,               !- X,Y,Z Vertex 2 {m}
  45.4072625, 16.63779375, 0,             !- X,Y,Z Vertex 3 {m}
  45.4072625, 16.63779375, 2.7432;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ecd25b38-69aa-4309-a58d-a2fea2676806}, !- Handle
  Surface 594,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3c299b5c-1e29-4d6b-b2ed-07d32ab6602a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {52e9d5da-0644-4492-b567-69362441a487}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.0692625, 5.3419375, 2.7432,           !- X,Y,Z Vertex 1 {m}
  8.0692625, 5.3419375, 0,                !- X,Y,Z Vertex 2 {m}
  16.5735, 5.3419375, 0,                  !- X,Y,Z Vertex 3 {m}
  16.5735, 5.3419375, 2.7432;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d41d2384-1794-4f1e-ba23-b5944afb6660}, !- Handle
  Surface 595,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3c299b5c-1e29-4d6b-b2ed-07d32ab6602a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9944ab9c-d147-4548-a446-9915276c205a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5037375, 16.63779375, 2.7432,         !- X,Y,Z Vertex 1 {m}
  4.5037375, 16.63779375, 0,              !- X,Y,Z Vertex 2 {m}
  4.5037375, 5.3419375, 0,                !- X,Y,Z Vertex 3 {m}
  4.5037375, 5.3419375, 2.7432;           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {2b598676-3558-42cf-ab42-7bf228720330}, !- Handle
  EnclosedOffice_Top_1,                   !- Name
  {6c28f6d8-bae0-4a5f-aa32-5201d91b27d3}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  5.77529135625809e-015,                  !- X Origin {m}
  7.21911419532262e-016,                  !- Y Origin {m}
  7.9248,                                 !- Z Origin {m}
  {34c2b3a4-b93e-443b-9867-ce24d7c61c21}, !- Building Story Name
  {3bc6f45b-7639-444c-8136-59a675b90ce3}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {e5cff3bd-7984-48bb-9c87-25c7da34938e}, !- Handle
  Surface 596,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2b598676-3558-42cf-ab42-7bf228720330}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3157b624-dcb4-4363-93bb-2269cc2e0a61}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5037375, 27.93365, 2.7432,            !- X,Y,Z Vertex 1 {m}
  4.5037375, 27.93365, 0,                 !- X,Y,Z Vertex 2 {m}
  4.5037375, 33.274, 0,                   !- X,Y,Z Vertex 3 {m}
  4.5037375, 33.274, 2.7432;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {baf4a3c5-dc75-420c-a394-3e2a8232c102}, !- Handle
  Surface 597,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2b598676-3558-42cf-ab42-7bf228720330}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {58a77044-64b8-41e3-8255-08e9e6b811f5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5037375, 16.63779375, 2.7432,         !- X,Y,Z Vertex 1 {m}
  4.5037375, 16.63779375, 0,              !- X,Y,Z Vertex 2 {m}
  4.5037375, 27.93365, 0,                 !- X,Y,Z Vertex 3 {m}
  4.5037375, 27.93365, 2.7432;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {80b07503-bf66-4da9-a8bf-da867c86459f}, !- Handle
  Surface 598,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {2b598676-3558-42cf-ab42-7bf228720330}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e56f7b18-4662-4dfa-ba78-158c92f5e944}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5037375, 33.274, 0,                   !- X,Y,Z Vertex 1 {m}
  4.5037375, 5.3419375, 0,                !- X,Y,Z Vertex 2 {m}
  0, 5.3419375, 0,                        !- X,Y,Z Vertex 3 {m}
  0, 33.274, 0;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a82b5eef-8de4-4fea-91f8-491f1cc825b3}, !- Handle
  Surface 599,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2b598676-3558-42cf-ab42-7bf228720330}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5f3a36b7-e112-476c-8554-929cc90085fa}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 5.3419375, 2.7432,                   !- X,Y,Z Vertex 1 {m}
  0, 5.3419375, 0,                        !- X,Y,Z Vertex 2 {m}
  4.5037375, 5.3419375, 0,                !- X,Y,Z Vertex 3 {m}
  4.5037375, 5.3419375, 2.7432;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9944ab9c-d147-4548-a446-9915276c205a}, !- Handle
  Surface 600,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2b598676-3558-42cf-ab42-7bf228720330}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d41d2384-1794-4f1e-ba23-b5944afb6660}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5037375, 5.3419375, 2.7432,           !- X,Y,Z Vertex 1 {m}
  4.5037375, 5.3419375, 0,                !- X,Y,Z Vertex 2 {m}
  4.5037375, 16.63779375, 0,              !- X,Y,Z Vertex 3 {m}
  4.5037375, 16.63779375, 2.7432;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fdfd425e-9e85-4d74-bc81-281d983f8a70}, !- Handle
  Surface 602,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2b598676-3558-42cf-ab42-7bf228720330}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 33.274, 2.7432,                      !- X,Y,Z Vertex 1 {m}
  0, 33.274, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 5.3419375, 0,                        !- X,Y,Z Vertex 3 {m}
  0, 5.3419375, 2.7432;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {118c98bd-4067-420a-ac41-04ba8ba22c6d}, !- Handle
  Surface 603,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {2b598676-3558-42cf-ab42-7bf228720330}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b578ad87-bf45-49d9-9648-3bd7978643f1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5037375, 5.3419375, 2.7432,           !- X,Y,Z Vertex 1 {m}
  4.5037375, 33.274, 2.7432,              !- X,Y,Z Vertex 2 {m}
  0, 33.274, 2.7432,                      !- X,Y,Z Vertex 3 {m}
  0, 5.3419375, 2.7432;                   !- X,Y,Z Vertex 4 {m}

OS:Space,
  {81d663af-05fb-46d2-8207-a345ceb974c3}, !- Handle
  ActiveStorage_Top_1,                    !- Name
  {60259066-d5cd-439f-950d-0796f476ff5e}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  5.77529135625809e-015,                  !- X Origin {m}
  7.21911419532262e-016,                  !- Y Origin {m}
  7.9248,                                 !- Z Origin {m}
  {34c2b3a4-b93e-443b-9867-ce24d7c61c21}, !- Building Story Name
  {31c52540-e09a-468e-9f4e-dcb83e24896d}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {43480694-90ca-49a9-aab0-cfb8694956fb}, !- Handle
  Surface 604,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {81d663af-05fb-46d2-8207-a345ceb974c3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a65e549c-7a92-482e-8d8f-adc73f9b5ddd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.4315, 11.0410625, 2.7432,            !- X,Y,Z Vertex 1 {m}
  23.4315, 11.0410625, 0,                 !- X,Y,Z Vertex 2 {m}
  18.0975, 11.0410625, 0,                 !- X,Y,Z Vertex 3 {m}
  18.0975, 11.0410625, 2.7432;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {878337ad-6cf9-45cf-9258-03d2a6b04d9f}, !- Handle
  Surface 605,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {81d663af-05fb-46d2-8207-a345ceb974c3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c0d5f4f9-17dc-41e0-9c18-c6c3d4ecde08}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.4315, 11.0410625, 0,                 !- X,Y,Z Vertex 1 {m}
  23.4315, 6.5611375, 0,                  !- X,Y,Z Vertex 2 {m}
  15.3543, 6.5611375, 0,                  !- X,Y,Z Vertex 3 {m}
  15.3543, 11.0410625, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ed47f1e0-2856-4a90-86c7-d62e029f0052}, !- Handle
  Surface 606,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {81d663af-05fb-46d2-8207-a345ceb974c3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0ead78fb-558d-4a7c-91e2-9f11f9fab7e9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.3543, 11.0410625, 2.7432,            !- X,Y,Z Vertex 1 {m}
  15.3543, 11.0410625, 0,                 !- X,Y,Z Vertex 2 {m}
  15.3543, 6.5611375, 0,                  !- X,Y,Z Vertex 3 {m}
  15.3543, 6.5611375, 2.7432;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a9d77a06-3c37-4aad-9d2a-4e714bb481a6}, !- Handle
  Surface 607,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {81d663af-05fb-46d2-8207-a345ceb974c3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {33fda864-ddd5-4e25-b45a-afde95fe562f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.3543, 6.5611375, 2.7432,             !- X,Y,Z Vertex 1 {m}
  15.3543, 6.5611375, 0,                  !- X,Y,Z Vertex 2 {m}
  23.4315, 6.5611375, 0,                  !- X,Y,Z Vertex 3 {m}
  23.4315, 6.5611375, 2.7432;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4535834d-83cb-4227-b478-ba8bd46752b6}, !- Handle
  Surface 608,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {81d663af-05fb-46d2-8207-a345ceb974c3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cefd0999-1c41-4340-9f9c-4cc0c6a3782f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.4315, 6.5611375, 2.7432,             !- X,Y,Z Vertex 1 {m}
  23.4315, 6.5611375, 0,                  !- X,Y,Z Vertex 2 {m}
  23.4315, 11.0410625, 0,                 !- X,Y,Z Vertex 3 {m}
  23.4315, 11.0410625, 2.7432;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3ffa9711-961b-4b71-a2ea-1e6c5fe14755}, !- Handle
  Surface 609,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {81d663af-05fb-46d2-8207-a345ceb974c3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b9109bbd-8886-4fa6-9d23-2d2fb43e5c2c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.4315, 6.5611375, 2.7432,             !- X,Y,Z Vertex 1 {m}
  23.4315, 11.0410625, 2.7432,            !- X,Y,Z Vertex 2 {m}
  15.3543, 11.0410625, 2.7432,            !- X,Y,Z Vertex 3 {m}
  15.3543, 6.5611375, 2.7432;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0491859b-308c-4553-8f17-116946fc4668}, !- Handle
  Surface 610,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {81d663af-05fb-46d2-8207-a345ceb974c3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1869b770-8ade-4539-8dc3-5f37d7ce1189}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.0975, 11.0410625, 2.7432,            !- X,Y,Z Vertex 1 {m}
  18.0975, 11.0410625, 0,                 !- X,Y,Z Vertex 2 {m}
  15.3543, 11.0410625, 0,                 !- X,Y,Z Vertex 3 {m}
  15.3543, 11.0410625, 2.7432;            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {680a1f37-2b9f-44fa-b9d1-5ca9ea50a35b}, !- Handle
  ConfRoom_Top_1,                         !- Name
  {6f3116e0-a595-48ab-a8e7-476ff64d83a6}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  5.77529135625809e-015,                  !- X Origin {m}
  7.21911419532262e-016,                  !- Y Origin {m}
  7.9248,                                 !- Z Origin {m}
  {34c2b3a4-b93e-443b-9867-ce24d7c61c21}, !- Building Story Name
  {18708c11-1f0a-4d8e-a462-5d3f4c4e529e}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {0da0da04-6579-4a9e-8569-c8b552e9e00b}, !- Handle
  Surface 611,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {680a1f37-2b9f-44fa-b9d1-5ca9ea50a35b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.7432,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  8.0692625, 0, 0,                        !- X,Y,Z Vertex 3 {m}
  8.0692625, 0, 2.7432;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4982263f-c322-4d19-842a-79ddff827e9c}, !- Handle
  Surface 612,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {680a1f37-2b9f-44fa-b9d1-5ca9ea50a35b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {95a87223-4f69-4b4d-b85c-db93b6d7f77c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.0692625, 5.3419375, 2.7432,           !- X,Y,Z Vertex 1 {m}
  8.0692625, 5.3419375, 0,                !- X,Y,Z Vertex 2 {m}
  4.5037375, 5.3419375, 0,                !- X,Y,Z Vertex 3 {m}
  4.5037375, 5.3419375, 2.7432;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6b9307b4-027d-44cf-afdc-0d03726a5264}, !- Handle
  Surface 613,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {680a1f37-2b9f-44fa-b9d1-5ca9ea50a35b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7649d764-c94e-46cc-b092-3f1b854be18b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.0692625, 0, 2.7432,                   !- X,Y,Z Vertex 1 {m}
  8.0692625, 5.3419375, 2.7432,           !- X,Y,Z Vertex 2 {m}
  0, 5.3419375, 2.7432,                   !- X,Y,Z Vertex 3 {m}
  0, 0, 2.7432;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c0b96d1c-3110-49c5-ae41-a8c0547b31d9}, !- Handle
  Surface 614,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {680a1f37-2b9f-44fa-b9d1-5ca9ea50a35b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {28e01bac-bd7b-4f2c-935e-94fc93aa20f5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.0692625, 0, 2.7432,                   !- X,Y,Z Vertex 1 {m}
  8.0692625, 0, 0,                        !- X,Y,Z Vertex 2 {m}
  8.0692625, 5.3419375, 0,                !- X,Y,Z Vertex 3 {m}
  8.0692625, 5.3419375, 2.7432;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {804b67bd-5780-4d6b-9472-6268e44431ac}, !- Handle
  Surface 615,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {680a1f37-2b9f-44fa-b9d1-5ca9ea50a35b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 5.3419375, 2.7432,                   !- X,Y,Z Vertex 1 {m}
  0, 5.3419375, 0,                        !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.7432;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5f3a36b7-e112-476c-8554-929cc90085fa}, !- Handle
  Surface 616,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {680a1f37-2b9f-44fa-b9d1-5ca9ea50a35b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a82b5eef-8de4-4fea-91f8-491f1cc825b3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5037375, 5.3419375, 2.7432,           !- X,Y,Z Vertex 1 {m}
  4.5037375, 5.3419375, 0,                !- X,Y,Z Vertex 2 {m}
  0, 5.3419375, 0,                        !- X,Y,Z Vertex 3 {m}
  0, 5.3419375, 2.7432;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8e5fa34c-2355-43d2-8003-21ab2f44f143}, !- Handle
  Surface 617,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {680a1f37-2b9f-44fa-b9d1-5ca9ea50a35b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {08999080-f73d-420c-817c-147b50cdad06}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.0692625, 5.3419375, 0,                !- X,Y,Z Vertex 1 {m}
  8.0692625, 0, 0,                        !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 5.3419375, 0;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bf77f057-3768-4b34-8c6f-b38f7a94b562}, !- Handle
  Surface 618,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {0db7eb19-b972-4a96-9e47-9b6aec24f2c2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ef24add5-7eb8-4f50-988f-153d04b09403}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.1880625, 6.5611375, 1.2192,          !- X,Y,Z Vertex 1 {m}
  44.1880625, 26.71445, 1.2192,           !- X,Y,Z Vertex 2 {m}
  33.6724625, 26.71445, 1.2192,           !- X,Y,Z Vertex 3 {m}
  33.6724625, 6.5611375, 1.2192;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {255e6293-0c97-4e6a-b3ed-fbed66d5aa1e}, !- Handle
  Surface 619,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {0db7eb19-b972-4a96-9e47-9b6aec24f2c2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {80135390-5964-49e2-a981-e3fe80ffac11}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.0975, 11.0410625, 1.2192,            !- X,Y,Z Vertex 1 {m}
  18.0975, 22.234525, 1.2192,             !- X,Y,Z Vertex 2 {m}
  15.3543, 22.234525, 1.2192,             !- X,Y,Z Vertex 3 {m}
  15.3543, 11.0410625, 1.2192;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d9d26bcd-6f00-4429-b945-2c9d363a5e2a}, !- Handle
  Surface 620,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {0db7eb19-b972-4a96-9e47-9b6aec24f2c2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e053199b-3a0f-4dae-ba0f-6041de0d5e81}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.4072625, 16.63779375, 1.2192,        !- X,Y,Z Vertex 1 {m}
  45.4072625, 27.93365, 1.2192,           !- X,Y,Z Vertex 2 {m}
  4.5037375, 27.93365, 1.2192,            !- X,Y,Z Vertex 3 {m}
  4.5037375, 16.63779375, 1.2192,         !- X,Y,Z Vertex 4 {m}
  5.7229375, 16.63779375, 1.2192,         !- X,Y,Z Vertex 5 {m}
  5.7229375, 26.71445, 1.2192,            !- X,Y,Z Vertex 6 {m}
  44.1880625, 26.71445, 1.2192,           !- X,Y,Z Vertex 7 {m}
  44.1880625, 16.63779375, 1.2192;        !- X,Y,Z Vertex 8 {m}

OS:Surface,
  {090702bd-5ece-4d62-bca4-bd91634b8059}, !- Handle
  Surface 621,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {0db7eb19-b972-4a96-9e47-9b6aec24f2c2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a329fab7-97e7-47d2-bdea-a72a6fde1768}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33.6724625, 6.5611375, 1.2192,          !- X,Y,Z Vertex 1 {m}
  33.6724625, 11.0410625, 1.2192,         !- X,Y,Z Vertex 2 {m}
  26.4795, 11.0410625, 1.2192,            !- X,Y,Z Vertex 3 {m}
  26.4795, 6.5611375, 1.2192;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {92962ce7-207c-4a9c-a8f6-6ed97415c6da}, !- Handle
  Surface 622,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {0db7eb19-b972-4a96-9e47-9b6aec24f2c2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {523b3e51-8238-4f2f-8392-f38cea440ed6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.4072625, 5.3419375, 1.2192,          !- X,Y,Z Vertex 1 {m}
  45.4072625, 16.63779375, 1.2192,        !- X,Y,Z Vertex 2 {m}
  44.1880625, 16.63779375, 1.2192,        !- X,Y,Z Vertex 3 {m}
  44.1880625, 6.5611375, 1.2192,          !- X,Y,Z Vertex 4 {m}
  5.7229375, 6.5611375, 1.2192,           !- X,Y,Z Vertex 5 {m}
  5.7229375, 16.63779375, 1.2192,         !- X,Y,Z Vertex 6 {m}
  4.5037375, 16.63779375, 1.2192,         !- X,Y,Z Vertex 7 {m}
  4.5037375, 5.3419375, 1.2192;           !- X,Y,Z Vertex 8 {m}

OS:Surface,
  {aa26130c-2a3f-4bdc-82a5-68078e97a011}, !- Handle
  Surface 623,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {0db7eb19-b972-4a96-9e47-9b6aec24f2c2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4b0fe52c-111e-4135-9180-48d3dad025ce}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.4315, 6.5611375, 1.2192,             !- X,Y,Z Vertex 1 {m}
  23.4315, 11.0410625, 1.2192,            !- X,Y,Z Vertex 2 {m}
  15.3543, 11.0410625, 1.2192,            !- X,Y,Z Vertex 3 {m}
  15.3543, 6.5611375, 1.2192;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {09cfb8ab-607d-417b-98dd-6d5db7d5c8d2}, !- Handle
  Surface 624,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {0db7eb19-b972-4a96-9e47-9b6aec24f2c2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {27843e1f-58bb-4a51-8234-a22b44da797b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33.6724625, 11.0410625, 1.2192,         !- X,Y,Z Vertex 1 {m}
  33.6724625, 22.234525, 1.2192,          !- X,Y,Z Vertex 2 {m}
  30.9292625, 22.234525, 1.2192,          !- X,Y,Z Vertex 3 {m}
  30.9292625, 11.0410625, 1.2192;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9a7d8440-b43d-4303-b12a-2ff9b088ae72}, !- Handle
  Surface 625,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {0db7eb19-b972-4a96-9e47-9b6aec24f2c2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c69a87ab-14f2-43fd-9ff6-1c6ab002ad97}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.3543, 6.5611375, 1.2192,             !- X,Y,Z Vertex 1 {m}
  15.3543, 26.71445, 1.2192,              !- X,Y,Z Vertex 2 {m}
  5.7229375, 26.71445, 1.2192,            !- X,Y,Z Vertex 3 {m}
  5.7229375, 6.5611375, 1.2192;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1ac23c69-201f-480c-b624-3a1fec897f76}, !- Handle
  Surface 626,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {0db7eb19-b972-4a96-9e47-9b6aec24f2c2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f2ae63c5-d9ad-4b5c-8bc6-8bfd3c517e86}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  41.8417375, 0, 1.2192,                  !- X,Y,Z Vertex 1 {m}
  41.8417375, 5.3419375, 1.2192,          !- X,Y,Z Vertex 2 {m}
  8.0692625, 5.3419375, 1.2192,           !- X,Y,Z Vertex 3 {m}
  8.0692625, 0, 1.2192;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f4b200d5-e029-4abb-bb7b-ac82ee7f5ca9}, !- Handle
  Surface 627,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {0db7eb19-b972-4a96-9e47-9b6aec24f2c2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {45cf57e1-806c-4a6c-9d4c-3976c988291f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.0692625, 0, 1.2192,                   !- X,Y,Z Vertex 1 {m}
  8.0692625, 5.3419375, 1.2192,           !- X,Y,Z Vertex 2 {m}
  0, 5.3419375, 1.2192,                   !- X,Y,Z Vertex 3 {m}
  0, 0, 1.2192;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5037d9cc-d55c-4885-a7ef-c0b3cde2a55e}, !- Handle
  Surface 628,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {0db7eb19-b972-4a96-9e47-9b6aec24f2c2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6fc0e25a-ef94-4068-b916-81f09e02966b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.9292625, 11.0410625, 1.2192,         !- X,Y,Z Vertex 1 {m}
  30.9292625, 22.234525, 1.2192,          !- X,Y,Z Vertex 2 {m}
  26.4795, 22.234525, 1.2192,             !- X,Y,Z Vertex 3 {m}
  26.4795, 11.0410625, 1.2192;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9c2f5683-fccb-4073-8e0f-757d2596088d}, !- Handle
  Surface 629,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {0db7eb19-b972-4a96-9e47-9b6aec24f2c2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f7d77da6-88c0-46db-92f1-2f81104dd262}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.392025, 27.93365, 1.2192,            !- X,Y,Z Vertex 1 {m}
  12.392025, 33.274, 1.2192,              !- X,Y,Z Vertex 2 {m}
  4.5037375, 33.274, 1.2192,              !- X,Y,Z Vertex 3 {m}
  4.5037375, 27.93365, 1.2192;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ed23d168-0b04-4a97-8880-05a5a51e3ad8}, !- Handle
  Surface 630,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {0db7eb19-b972-4a96-9e47-9b6aec24f2c2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ed1b2bc4-1d2a-4327-97df-49b494b81ae3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 0, 1.2192,                      !- X,Y,Z Vertex 1 {m}
  49.911, 5.3419375, 1.2192,              !- X,Y,Z Vertex 2 {m}
  41.8417375, 5.3419375, 1.2192,          !- X,Y,Z Vertex 3 {m}
  41.8417375, 0, 1.2192;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1209aeac-8dc1-4e78-859c-21058a213a0d}, !- Handle
  Surface 631,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {0db7eb19-b972-4a96-9e47-9b6aec24f2c2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5e554606-98a6-4c91-99fc-fd673f4051f1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 5.3419375, 1.2192,              !- X,Y,Z Vertex 1 {m}
  49.911, 33.274, 1.2192,                 !- X,Y,Z Vertex 2 {m}
  45.4072625, 33.274, 1.2192,             !- X,Y,Z Vertex 3 {m}
  45.4072625, 5.3419375, 1.2192;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1c604607-39d2-4b88-80ad-300e2a34e74d}, !- Handle
  Surface 632,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {0db7eb19-b972-4a96-9e47-9b6aec24f2c2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a04fe17f-54d2-46bc-b58e-9dc20320e537}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.4072625, 27.93365, 1.2192,           !- X,Y,Z Vertex 1 {m}
  45.4072625, 33.274, 1.2192,             !- X,Y,Z Vertex 2 {m}
  12.392025, 33.274, 1.2192,              !- X,Y,Z Vertex 3 {m}
  12.392025, 27.93365, 1.2192;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3e052829-749a-4062-b03c-d4374ccc1d05}, !- Handle
  Surface 633,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {0db7eb19-b972-4a96-9e47-9b6aec24f2c2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2ef10164-9b1d-4cdd-a29a-9a8871307619}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33.6724625, 22.234525, 1.2192,          !- X,Y,Z Vertex 1 {m}
  33.6724625, 26.71445, 1.2192,           !- X,Y,Z Vertex 2 {m}
  26.4795, 26.71445, 1.2192,              !- X,Y,Z Vertex 3 {m}
  26.4795, 22.234525, 1.2192;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {08999080-f73d-420c-817c-147b50cdad06}, !- Handle
  Surface 634,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {45fd3ae3-8f2f-44af-ad8a-4bacc76c87c7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8e5fa34c-2355-43d2-8003-21ab2f44f143}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.0692625, 0, 3.9624,                   !- X,Y,Z Vertex 1 {m}
  8.0692625, 5.3419375, 3.9624,           !- X,Y,Z Vertex 2 {m}
  0, 5.3419375, 3.9624,                   !- X,Y,Z Vertex 3 {m}
  0, 0, 3.9624;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {37dc8fff-4432-49c2-9907-6a16b290b162}, !- Handle
  Surface 635,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {45fd3ae3-8f2f-44af-ad8a-4bacc76c87c7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2034b553-7374-4ec6-affc-621a91fa983f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.4072625, 5.3419375, 3.9624,          !- X,Y,Z Vertex 1 {m}
  45.4072625, 16.63779375, 3.9624,        !- X,Y,Z Vertex 2 {m}
  44.1880625, 16.63779375, 3.9624,        !- X,Y,Z Vertex 3 {m}
  44.1880625, 6.5611375, 3.9624,          !- X,Y,Z Vertex 4 {m}
  5.7229375, 6.5611375, 3.9624,           !- X,Y,Z Vertex 5 {m}
  5.7229375, 16.63779375, 3.9624,         !- X,Y,Z Vertex 6 {m}
  4.5037375, 16.63779375, 3.9624,         !- X,Y,Z Vertex 7 {m}
  4.5037375, 5.3419375, 3.9624;           !- X,Y,Z Vertex 8 {m}

OS:Surface,
  {fe7c62c5-4ccd-45e1-84aa-cfcfeabcfd68}, !- Handle
  Surface 636,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {45fd3ae3-8f2f-44af-ad8a-4bacc76c87c7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4c8fd388-921d-4d35-a1f2-7c3caeb5cd57}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  41.8417375, 0, 3.9624,                  !- X,Y,Z Vertex 1 {m}
  41.8417375, 5.3419375, 3.9624,          !- X,Y,Z Vertex 2 {m}
  8.0692625, 5.3419375, 3.9624,           !- X,Y,Z Vertex 3 {m}
  8.0692625, 0, 3.9624;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a655bbc0-8f33-4fa8-b3a7-b7324a45d4c4}, !- Handle
  Surface 637,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {45fd3ae3-8f2f-44af-ad8a-4bacc76c87c7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {34443c0b-326e-4913-bcc5-e091e59f28ec}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.4072625, 16.63779375, 3.9624,        !- X,Y,Z Vertex 1 {m}
  45.4072625, 27.93365, 3.9624,           !- X,Y,Z Vertex 2 {m}
  4.5037375, 27.93365, 3.9624,            !- X,Y,Z Vertex 3 {m}
  4.5037375, 16.63779375, 3.9624,         !- X,Y,Z Vertex 4 {m}
  5.7229375, 16.63779375, 3.9624,         !- X,Y,Z Vertex 5 {m}
  5.7229375, 26.71445, 3.9624,            !- X,Y,Z Vertex 6 {m}
  44.1880625, 26.71445, 3.9624,           !- X,Y,Z Vertex 7 {m}
  44.1880625, 16.63779375, 3.9624;        !- X,Y,Z Vertex 8 {m}

OS:Surface,
  {a16f17d6-8fdc-4121-bd56-4726f5246c13}, !- Handle
  Surface 638,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {45fd3ae3-8f2f-44af-ad8a-4bacc76c87c7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9553c862-a57e-458a-be6f-f7a5c098dc65}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.310225, 22.234525, 3.9624,           !- X,Y,Z Vertex 1 {m}
  18.310225, 26.71445, 3.9624,            !- X,Y,Z Vertex 2 {m}
  15.3543, 26.71445, 3.9624,              !- X,Y,Z Vertex 3 {m}
  15.3543, 22.234525, 3.9624;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {aec3822b-8e65-42cf-9bf1-0b94efa9cd06}, !- Handle
  Surface 639,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {45fd3ae3-8f2f-44af-ad8a-4bacc76c87c7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2ee0a8f7-031b-4e64-9b0b-3548feac6365}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.4315, 22.234525, 3.9624,             !- X,Y,Z Vertex 1 {m}
  23.4315, 26.71445, 3.9624,              !- X,Y,Z Vertex 2 {m}
  18.310225, 26.71445, 3.9624,            !- X,Y,Z Vertex 3 {m}
  18.310225, 22.234525, 3.9624;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4300d475-eb99-4ba4-b94d-99b9227a9e34}, !- Handle
  Surface 640,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {45fd3ae3-8f2f-44af-ad8a-4bacc76c87c7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7a8d9e88-1668-44d7-9ef9-469bd5c5a14e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33.6724625, 22.234525, 3.9624,          !- X,Y,Z Vertex 1 {m}
  33.6724625, 26.71445, 3.9624,           !- X,Y,Z Vertex 2 {m}
  26.4795, 26.71445, 3.9624,              !- X,Y,Z Vertex 3 {m}
  26.4795, 22.234525, 3.9624;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d4c3f039-b20e-4ef8-b2df-064d4dbb85e3}, !- Handle
  Surface 641,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {45fd3ae3-8f2f-44af-ad8a-4bacc76c87c7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2f983573-ea91-4229-b74e-11c3b8114a9e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33.6724625, 11.0410625, 3.9624,         !- X,Y,Z Vertex 1 {m}
  33.6724625, 22.234525, 3.9624,          !- X,Y,Z Vertex 2 {m}
  30.9292625, 22.234525, 3.9624,          !- X,Y,Z Vertex 3 {m}
  30.9292625, 11.0410625, 3.9624;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dbe28d2f-afa0-4290-a0ac-6c7b16c8253c}, !- Handle
  Surface 642,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {45fd3ae3-8f2f-44af-ad8a-4bacc76c87c7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {21ba42ce-e881-499e-88e6-2ba41f0b436d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.392025, 27.93365, 3.9624,            !- X,Y,Z Vertex 1 {m}
  12.392025, 33.274, 3.9624,              !- X,Y,Z Vertex 2 {m}
  4.5037375, 33.274, 3.9624,              !- X,Y,Z Vertex 3 {m}
  4.5037375, 27.93365, 3.9624;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {270a4493-20cb-4188-b3a9-c6d1913624ad}, !- Handle
  Surface 643,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {45fd3ae3-8f2f-44af-ad8a-4bacc76c87c7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {26446060-329b-4523-9658-4e127a0bdcea}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.3543, 6.5611375, 3.9624,             !- X,Y,Z Vertex 1 {m}
  15.3543, 26.71445, 3.9624,              !- X,Y,Z Vertex 2 {m}
  5.7229375, 26.71445, 3.9624,            !- X,Y,Z Vertex 3 {m}
  5.7229375, 6.5611375, 3.9624;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {138a209e-3cba-4633-8e9a-96c77637194e}, !- Handle
  Surface 644,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {45fd3ae3-8f2f-44af-ad8a-4bacc76c87c7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {610a922f-0df1-41ce-a85d-9f7ca6402772}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.4072625, 27.93365, 3.9624,           !- X,Y,Z Vertex 1 {m}
  45.4072625, 33.274, 3.9624,             !- X,Y,Z Vertex 2 {m}
  12.392025, 33.274, 3.9624,              !- X,Y,Z Vertex 3 {m}
  12.392025, 27.93365, 3.9624;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4de35918-6944-4f52-bda7-b433e5391a6c}, !- Handle
  Surface 645,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {45fd3ae3-8f2f-44af-ad8a-4bacc76c87c7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c4234dbd-9126-4443-8a52-0694d7547d60}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.0975, 11.0410625, 3.9624,            !- X,Y,Z Vertex 1 {m}
  18.0975, 22.234525, 3.9624,             !- X,Y,Z Vertex 2 {m}
  15.3543, 22.234525, 3.9624,             !- X,Y,Z Vertex 3 {m}
  15.3543, 11.0410625, 3.9624;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e68f7529-b4e3-45cd-bc77-07f9ecbd1e94}, !- Handle
  Surface 646,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {45fd3ae3-8f2f-44af-ad8a-4bacc76c87c7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0c8a6f03-5551-45cc-a4ee-ef35a0936616}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.4315, 11.0410625, 3.9624,            !- X,Y,Z Vertex 1 {m}
  23.4315, 22.234525, 3.9624,             !- X,Y,Z Vertex 2 {m}
  18.0975, 22.234525, 3.9624,             !- X,Y,Z Vertex 3 {m}
  18.0975, 11.0410625, 3.9624;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {22d46c33-6c9b-45d3-9fab-9e701b4da87d}, !- Handle
  Surface 647,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {45fd3ae3-8f2f-44af-ad8a-4bacc76c87c7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {47b41bc0-745c-433e-bea4-6b2bff532f92}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.1880625, 6.5611375, 3.9624,          !- X,Y,Z Vertex 1 {m}
  44.1880625, 26.71445, 3.9624,           !- X,Y,Z Vertex 2 {m}
  33.6724625, 26.71445, 3.9624,           !- X,Y,Z Vertex 3 {m}
  33.6724625, 6.5611375, 3.9624;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c0d5f4f9-17dc-41e0-9c18-c6c3d4ecde08}, !- Handle
  Surface 648,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {45fd3ae3-8f2f-44af-ad8a-4bacc76c87c7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {878337ad-6cf9-45cf-9258-03d2a6b04d9f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.4315, 6.5611375, 3.9624,             !- X,Y,Z Vertex 1 {m}
  23.4315, 11.0410625, 3.9624,            !- X,Y,Z Vertex 2 {m}
  15.3543, 11.0410625, 3.9624,            !- X,Y,Z Vertex 3 {m}
  15.3543, 6.5611375, 3.9624;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {75f79cb6-4452-46e4-a7be-56f414f48c89}, !- Handle
  Surface 649,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {45fd3ae3-8f2f-44af-ad8a-4bacc76c87c7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {800f1369-839f-4fd9-83ea-6fbd969b7bce}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33.6724625, 6.5611375, 3.9624,          !- X,Y,Z Vertex 1 {m}
  33.6724625, 11.0410625, 3.9624,         !- X,Y,Z Vertex 2 {m}
  26.4795, 11.0410625, 3.9624,            !- X,Y,Z Vertex 3 {m}
  26.4795, 6.5611375, 3.9624;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {75dc7635-47ac-4038-9a40-e8f28a325e93}, !- Handle
  Surface 650,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {45fd3ae3-8f2f-44af-ad8a-4bacc76c87c7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3ae9a62b-b68c-433b-ab05-19521fab75c6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.9292625, 11.0410625, 3.9624,         !- X,Y,Z Vertex 1 {m}
  30.9292625, 22.234525, 3.9624,          !- X,Y,Z Vertex 2 {m}
  26.4795, 22.234525, 3.9624,             !- X,Y,Z Vertex 3 {m}
  26.4795, 11.0410625, 3.9624;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {521eaaa9-b63b-4e59-9c5a-5dd4807bf043}, !- Handle
  Surface 651,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {45fd3ae3-8f2f-44af-ad8a-4bacc76c87c7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a4a8ef25-0d55-4b9d-a5a6-4411a3d07617}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 5.3419375, 3.9624,              !- X,Y,Z Vertex 1 {m}
  49.911, 33.274, 3.9624,                 !- X,Y,Z Vertex 2 {m}
  45.4072625, 33.274, 3.9624,             !- X,Y,Z Vertex 3 {m}
  45.4072625, 5.3419375, 3.9624;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8977562c-488b-4c95-99be-3add660687a4}, !- Handle
  Surface 652,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {45fd3ae3-8f2f-44af-ad8a-4bacc76c87c7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7dc13738-a352-4962-b955-5f70acaf4d4f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.4795, 6.5611375, 3.9624,             !- X,Y,Z Vertex 1 {m}
  26.4795, 26.71445, 3.9624,              !- X,Y,Z Vertex 2 {m}
  23.4315, 26.71445, 3.9624,              !- X,Y,Z Vertex 3 {m}
  23.4315, 6.5611375, 3.9624;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {050cba94-a406-449d-b6fc-02f427df7233}, !- Handle
  Surface 653,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {45fd3ae3-8f2f-44af-ad8a-4bacc76c87c7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {90779e80-b6ad-4509-bed1-fa9f5df04a48}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 0, 3.9624,                      !- X,Y,Z Vertex 1 {m}
  49.911, 5.3419375, 3.9624,              !- X,Y,Z Vertex 2 {m}
  41.8417375, 5.3419375, 3.9624,          !- X,Y,Z Vertex 3 {m}
  41.8417375, 0, 3.9624;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f1a48f62-a034-4d14-91c4-9499fe4ab574}, !- Handle
  Surface 664,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a2f42132-0f39-42fb-a9bc-1b029ba5c56d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 5.3419375, 2.7432,                   !- X,Y,Z Vertex 1 {m}
  0, 5.3419375, 0,                        !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.7432;                           !- X,Y,Z Vertex 4 {m}

OS:Site,
  {cc23e407-2d98-4bec-922c-8841cd1962e5}, !- Handle
  Chicago Ohare Intl Ap_IL_USA,           !- Name
  41.98,                                  !- Latitude {deg}
  -87.92,                                 !- Longitude {deg}
  -6,                                     !- Time Zone {hr}
  201,                                    !- Elevation {m}
  City;                                   !- Terrain

OS:YearDescription,
  {57889cdb-f2eb-442c-89f1-ad4009948b89}, !- Handle
  ,                                       !- Calendar Year
  Sunday;                                 !- Day of Week for Start Day

OS:SimulationControl,
  {91d33cb0-c97a-44d2-8ba8-eb99401c7384}, !- Handle
  ,                                       !- Do Zone Sizing Calculation
  ,                                       !- Do System Sizing Calculation
  ,                                       !- Do Plant Sizing Calculation
  No,                                     !- Run Simulation for Sizing Periods
  Yes;                                    !- Run Simulation for Weather File Run Periods

OS:Timestep,
  {822f0b67-a539-49bf-99d2-de662bbc720d}, !- Handle
  6;                                      !- Number of Timesteps per Hour

OS:HeatBalanceAlgorithm,
  {bcf8f3a8-4ff1-40c7-a261-559fd5da78c2}, !- Handle
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit {C}

OS:RunPeriod,
  {65d8762d-306e-450d-b15d-36de2ec32b53}, !- Handle
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  12,                                     !- End Month
  31,                                     !- End Day of Month
  ,                                       !- Use Weather File Holidays and Special Days
  ,                                       !- Use Weather File Daylight Saving Period
  ,                                       !- Apply Weekend Holiday Rule
  ,                                       !- Use Weather File Rain Indicators
  ,                                       !- Use Weather File Snow Indicators
  ;                                       !- Number of Times Runperiod to be Repeated

OS:Surface,
  {6dc27b80-4c27-40c6-b73e-3cb23e75c3ed}, !- Handle
  Surface 686,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {0db7eb19-b972-4a96-9e47-9b6aec24f2c2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {af19bd74-c144-4dad-b003-5fed5c156bed}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.4315, 11.0410625, 1.2192,            !- X,Y,Z Vertex 1 {m}
  23.4315, 22.234525, 1.2192,             !- X,Y,Z Vertex 2 {m}
  18.0975, 22.234525, 1.2192,             !- X,Y,Z Vertex 3 {m}
  18.0975, 11.0410625, 1.2192;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {57711ff8-c713-4dfa-b70c-37c70ea1c477}, !- Handle
  Surface 685,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {0db7eb19-b972-4a96-9e47-9b6aec24f2c2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {989ea5b9-3f1f-4851-bb8f-858c98aca08c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.4795, 6.5611375, 1.2192,             !- X,Y,Z Vertex 1 {m}
  26.4795, 26.71445, 1.2192,              !- X,Y,Z Vertex 2 {m}
  23.4315, 26.71445, 1.2192,              !- X,Y,Z Vertex 3 {m}
  23.4315, 6.5611375, 1.2192;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {63d8ee76-703c-4f39-840a-d16b781cf42e}, !- Handle
  Surface 687,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {0db7eb19-b972-4a96-9e47-9b6aec24f2c2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b76dd97c-30bc-4841-b0f9-b618afb5d09a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.310225, 22.234525, 1.2192,           !- X,Y,Z Vertex 1 {m}
  18.310225, 26.71445, 1.2192,            !- X,Y,Z Vertex 2 {m}
  15.3543, 26.71445, 1.2192,              !- X,Y,Z Vertex 3 {m}
  15.3543, 22.234525, 1.2192;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0da17fee-e6ea-49e6-91fc-217835e5edcd}, !- Handle
  Surface 321,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {0db7eb19-b972-4a96-9e47-9b6aec24f2c2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ba9d2fce-bc21-4b7b-b29e-3d02ed301468}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.4315, 22.234525, 1.2192,             !- X,Y,Z Vertex 1 {m}
  23.4315, 26.71445, 1.2192,              !- X,Y,Z Vertex 2 {m}
  18.310225, 26.71445, 1.2192,            !- X,Y,Z Vertex 3 {m}
  18.310225, 22.234525, 1.2192;           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {79ab5ef1-6729-4240-b9f0-4a689066e545}, !- Handle
  TopFloor_Plenum,                        !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -1.02589783002182e-029,                 !- X Origin {m}
  1.44377485810546e-015,                  !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {34c2b3a4-b93e-443b-9867-ce24d7c61c21}, !- Building Story Name
  {64f0c666-3125-46df-be2a-f87dd8e41055}, !- Thermal Zone Name
  No,                                     !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {b578ad87-bf45-49d9-9648-3bd7978643f1}, !- Handle
  Surface 322,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {79ab5ef1-6729-4240-b9f0-4a689066e545}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {118c98bd-4067-420a-ac41-04ba8ba22c6d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.50373750000001, 33.274, 10.668,       !- X,Y,Z Vertex 1 {m}
  4.50373750000001, 5.3419375, 10.668,    !- X,Y,Z Vertex 2 {m}
  5.7752913562581e-015, 5.3419375, 10.668, !- X,Y,Z Vertex 3 {m}
  5.7752913562581e-015, 33.274, 10.668;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {923dc1a4-8e00-4bce-9f79-26158f6bc2ab}, !- Handle
  Surface 323,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {79ab5ef1-6729-4240-b9f0-4a689066e545}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.7752913562581e-015, 33.274, 11.8872,  !- X,Y,Z Vertex 1 {m}
  5.7752913562581e-015, 33.274, 10.668,   !- X,Y,Z Vertex 2 {m}
  5.7752913562581e-015, 7.21911419532262e-016, 10.668, !- X,Y,Z Vertex 3 {m}
  5.7752913562581e-015, 7.21911419532262e-016, 11.8872; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {28e11e15-0b2d-442e-bd9a-9bdfb193b283}, !- Handle
  Surface 324,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {79ab5ef1-6729-4240-b9f0-4a689066e545}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 7.21911419532262e-016, 11.8872, !- X,Y,Z Vertex 1 {m}
  49.911, 33.274, 11.8872,                !- X,Y,Z Vertex 2 {m}
  5.7752913562581e-015, 33.274, 11.8872,  !- X,Y,Z Vertex 3 {m}
  5.7752913562581e-015, 7.21911419532262e-016, 11.8872; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a7a0f2a7-8052-4615-8e5f-5758587d8464}, !- Handle
  Surface 325,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {79ab5ef1-6729-4240-b9f0-4a689066e545}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 33.274, 11.8872,                !- X,Y,Z Vertex 1 {m}
  49.911, 33.274, 10.668,                 !- X,Y,Z Vertex 2 {m}
  5.7752913562581e-015, 33.274, 10.668,   !- X,Y,Z Vertex 3 {m}
  5.7752913562581e-015, 33.274, 11.8872;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5765faec-c253-4987-87f7-ef507061a066}, !- Handle
  Surface 436,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {79ab5ef1-6729-4240-b9f0-4a689066e545}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 7.21911419532262e-016, 11.8872, !- X,Y,Z Vertex 1 {m}
  49.911, 7.21911419532262e-016, 10.668,  !- X,Y,Z Vertex 2 {m}
  49.911, 33.274, 10.668,                 !- X,Y,Z Vertex 3 {m}
  49.911, 33.274, 11.8872;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0b34d370-cc13-4ffa-968d-b1587c96b20b}, !- Handle
  Surface 437,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {79ab5ef1-6729-4240-b9f0-4a689066e545}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.7752913562581e-015, 7.21911419532262e-016, 11.8872, !- X,Y,Z Vertex 1 {m}
  5.7752913562581e-015, 7.21911419532262e-016, 10.668, !- X,Y,Z Vertex 2 {m}
  49.911, 7.21911419532262e-016, 10.668,  !- X,Y,Z Vertex 3 {m}
  49.911, 7.21911419532262e-016, 11.8872; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {539281e9-eb56-47d9-900b-5ec9fb197941}, !- Handle
  Surface 688,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {79ab5ef1-6729-4240-b9f0-4a689066e545}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f4044ebb-ceff-4513-b7b8-b00275cf59e0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 33.274, 10.668,                 !- X,Y,Z Vertex 1 {m}
  49.911, 5.3419375, 10.668,              !- X,Y,Z Vertex 2 {m}
  45.4072625, 5.3419375, 10.668,          !- X,Y,Z Vertex 3 {m}
  45.4072625, 33.274, 10.668;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d2998121-9ea8-472f-a152-52df171d1f8b}, !- Handle
  Surface 689,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {79ab5ef1-6729-4240-b9f0-4a689066e545}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8274a349-2cb8-436c-8a39-9e486f8a3601}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.4072625, 16.63779375, 10.668,        !- X,Y,Z Vertex 1 {m}
  45.4072625, 5.3419375, 10.668,          !- X,Y,Z Vertex 2 {m}
  4.50373750000001, 5.3419375, 10.668,    !- X,Y,Z Vertex 3 {m}
  4.50373750000001, 16.63779375, 10.668,  !- X,Y,Z Vertex 4 {m}
  5.72293750000001, 16.63779375, 10.668,  !- X,Y,Z Vertex 5 {m}
  5.72293750000001, 6.5611375, 10.668,    !- X,Y,Z Vertex 6 {m}
  44.1880625, 6.5611375, 10.668,          !- X,Y,Z Vertex 7 {m}
  44.1880625, 16.63779375, 10.668;        !- X,Y,Z Vertex 8 {m}

OS:Surface,
  {f4ae91de-00c1-47b5-b061-5be67b38514e}, !- Handle
  Surface 690,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {79ab5ef1-6729-4240-b9f0-4a689066e545}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {025468d1-0b2c-4c3a-928b-0dda2a075c3a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.4072625, 27.93365, 10.668,           !- X,Y,Z Vertex 1 {m}
  45.4072625, 16.63779375, 10.668,        !- X,Y,Z Vertex 2 {m}
  44.1880625, 16.63779375, 10.668,        !- X,Y,Z Vertex 3 {m}
  44.1880625, 26.71445, 10.668,           !- X,Y,Z Vertex 4 {m}
  5.72293750000001, 26.71445, 10.668,     !- X,Y,Z Vertex 5 {m}
  5.72293750000001, 16.63779375, 10.668,  !- X,Y,Z Vertex 6 {m}
  4.50373750000001, 16.63779375, 10.668,  !- X,Y,Z Vertex 7 {m}
  4.50373750000001, 27.93365, 10.668;     !- X,Y,Z Vertex 8 {m}

OS:Surface,
  {49c721cd-4cff-4df9-a06b-cce0bab554cf}, !- Handle
  Surface 691,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {79ab5ef1-6729-4240-b9f0-4a689066e545}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a3f8b734-371f-4eb6-8a87-563b5547a87b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.1880625, 26.71445, 10.668,           !- X,Y,Z Vertex 1 {m}
  44.1880625, 6.5611375, 10.668,          !- X,Y,Z Vertex 2 {m}
  33.6724625, 6.5611375, 10.668,          !- X,Y,Z Vertex 3 {m}
  33.6724625, 26.71445, 10.668;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c60fee28-a290-4e60-9b8f-280af482fc3d}, !- Handle
  Surface 692,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {79ab5ef1-6729-4240-b9f0-4a689066e545}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fbd39b0f-d023-4894-baf3-33a0db34e045}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.3543, 26.71445, 10.668,              !- X,Y,Z Vertex 1 {m}
  15.3543, 6.5611375, 10.668,             !- X,Y,Z Vertex 2 {m}
  5.72293750000001, 6.5611375, 10.668,    !- X,Y,Z Vertex 3 {m}
  5.72293750000001, 26.71445, 10.668;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f815fd67-2859-4728-9037-4d3d48c86e39}, !- Handle
  Surface 693,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {79ab5ef1-6729-4240-b9f0-4a689066e545}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8026faba-7f82-4141-9fee-7969c64fe35f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.0975, 22.234525, 10.668,             !- X,Y,Z Vertex 1 {m}
  18.0975, 11.0410625, 10.668,            !- X,Y,Z Vertex 2 {m}
  15.3543, 11.0410625, 10.668,            !- X,Y,Z Vertex 3 {m}
  15.3543, 22.234525, 10.668;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e12c9e45-1b62-4e7f-ada1-816a881a2e4e}, !- Handle
  Surface 694,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {79ab5ef1-6729-4240-b9f0-4a689066e545}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {627d1435-67c5-400e-aacc-ea0892a1edd7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.392025, 33.274, 10.668,              !- X,Y,Z Vertex 1 {m}
  12.392025, 27.93365, 10.668,            !- X,Y,Z Vertex 2 {m}
  4.50373750000001, 27.93365, 10.668,     !- X,Y,Z Vertex 3 {m}
  4.50373750000001, 33.274, 10.668;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {51492ad7-078f-47af-b886-80ecd32ed976}, !- Handle
  Surface 695,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {79ab5ef1-6729-4240-b9f0-4a689066e545}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d513d23b-d820-418d-b4ad-3007315a4207}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.4072625, 33.274, 10.668,             !- X,Y,Z Vertex 1 {m}
  45.4072625, 27.93365, 10.668,           !- X,Y,Z Vertex 2 {m}
  12.392025, 27.93365, 10.668,            !- X,Y,Z Vertex 3 {m}
  12.392025, 33.274, 10.668;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {75fb18c5-6c9a-47b1-96f6-b80e4946ba02}, !- Handle
  Surface 696,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {79ab5ef1-6729-4240-b9f0-4a689066e545}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e8fec8d9-a74a-4177-a1c2-a3c97d67bf03}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  41.8417375, 5.3419375, 10.668,          !- X,Y,Z Vertex 1 {m}
  41.8417375, 7.21911419532262e-016, 10.668, !- X,Y,Z Vertex 2 {m}
  8.06926250000001, 7.21911419532262e-016, 10.668, !- X,Y,Z Vertex 3 {m}
  8.06926250000001, 5.3419375, 10.668;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cbf443a5-8667-4610-aa5d-10192eeedb9e}, !- Handle
  Surface 697,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {79ab5ef1-6729-4240-b9f0-4a689066e545}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c4c3e5d5-3fe1-49f5-bed2-1d73531bf661}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.4795, 26.71445, 10.668,              !- X,Y,Z Vertex 1 {m}
  26.4795, 6.5611375, 10.668,             !- X,Y,Z Vertex 2 {m}
  23.4315, 6.5611375, 10.668,             !- X,Y,Z Vertex 3 {m}
  23.4315, 26.71445, 10.668;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0e4f053f-d77d-4053-ad85-bd16d0ebc430}, !- Handle
  Surface 698,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {79ab5ef1-6729-4240-b9f0-4a689066e545}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9507f26b-d73e-4583-bddd-201f0b648079}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 5.3419375, 10.668,              !- X,Y,Z Vertex 1 {m}
  49.911, 7.21911419532262e-016, 10.668,  !- X,Y,Z Vertex 2 {m}
  41.8417375, 7.21911419532262e-016, 10.668, !- X,Y,Z Vertex 3 {m}
  41.8417375, 5.3419375, 10.668;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7ef96b26-638a-4b45-aff1-a3498308b364}, !- Handle
  Surface 699,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {79ab5ef1-6729-4240-b9f0-4a689066e545}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6ce08d29-9d0e-48b5-ab65-63b63b5483f3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.310225, 26.71445, 10.668,            !- X,Y,Z Vertex 1 {m}
  18.310225, 22.234525, 10.668,           !- X,Y,Z Vertex 2 {m}
  15.3543, 22.234525, 10.668,             !- X,Y,Z Vertex 3 {m}
  15.3543, 26.71445, 10.668;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1d47453d-01d8-495e-8d0e-e8e3c7436933}, !- Handle
  Surface 700,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {79ab5ef1-6729-4240-b9f0-4a689066e545}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {50f108d8-f2a8-4793-980c-e1ff149e1d55}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33.6724625, 11.0410625, 10.668,         !- X,Y,Z Vertex 1 {m}
  33.6724625, 6.5611375, 10.668,          !- X,Y,Z Vertex 2 {m}
  26.4795, 6.5611375, 10.668,             !- X,Y,Z Vertex 3 {m}
  26.4795, 11.0410625, 10.668;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1b81c0ed-6983-48a9-b85d-59966dbd9456}, !- Handle
  Surface 701,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {79ab5ef1-6729-4240-b9f0-4a689066e545}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f3860240-9d00-49b3-8828-5ff508201c3f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.4315, 22.234525, 10.668,             !- X,Y,Z Vertex 1 {m}
  23.4315, 11.0410625, 10.668,            !- X,Y,Z Vertex 2 {m}
  18.0975, 11.0410625, 10.668,            !- X,Y,Z Vertex 3 {m}
  18.0975, 22.234525, 10.668;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {65258233-7b2b-4199-a722-9c16d79ec952}, !- Handle
  Surface 702,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {79ab5ef1-6729-4240-b9f0-4a689066e545}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {90cf54a6-2b82-4d57-b088-32a2d1bdc7cd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.9292625, 22.234525, 10.668,          !- X,Y,Z Vertex 1 {m}
  30.9292625, 11.0410625, 10.668,         !- X,Y,Z Vertex 2 {m}
  26.4795, 11.0410625, 10.668,            !- X,Y,Z Vertex 3 {m}
  26.4795, 22.234525, 10.668;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b9109bbd-8886-4fa6-9d23-2d2fb43e5c2c}, !- Handle
  Surface 703,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {79ab5ef1-6729-4240-b9f0-4a689066e545}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3ffa9711-961b-4b71-a2ea-1e6c5fe14755}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.4315, 11.0410625, 10.668,            !- X,Y,Z Vertex 1 {m}
  23.4315, 6.5611375, 10.668,             !- X,Y,Z Vertex 2 {m}
  15.3543, 6.5611375, 10.668,             !- X,Y,Z Vertex 3 {m}
  15.3543, 11.0410625, 10.668;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3346d3ca-f82e-4978-a5b4-df637aa8730b}, !- Handle
  Surface 704,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {79ab5ef1-6729-4240-b9f0-4a689066e545}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0b13002b-1ab4-44f9-9695-f3d57c1dc533}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.4315, 26.71445, 10.668,              !- X,Y,Z Vertex 1 {m}
  23.4315, 22.234525, 10.668,             !- X,Y,Z Vertex 2 {m}
  18.310225, 22.234525, 10.668,           !- X,Y,Z Vertex 3 {m}
  18.310225, 26.71445, 10.668;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {388c0b36-8cee-4be0-883a-4c9382f98460}, !- Handle
  Surface 705,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {79ab5ef1-6729-4240-b9f0-4a689066e545}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0d40073a-b648-4d72-ba4d-77f6df381666}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33.6724625, 26.71445, 10.668,           !- X,Y,Z Vertex 1 {m}
  33.6724625, 22.234525, 10.668,          !- X,Y,Z Vertex 2 {m}
  26.4795, 22.234525, 10.668,             !- X,Y,Z Vertex 3 {m}
  26.4795, 26.71445, 10.668;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1c3f7e13-f455-4836-bef5-93510e82bacc}, !- Handle
  Surface 706,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {79ab5ef1-6729-4240-b9f0-4a689066e545}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {29156c50-3095-4d02-8686-fb36c00ad6c7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33.6724625, 22.234525, 10.668,          !- X,Y,Z Vertex 1 {m}
  33.6724625, 11.0410625, 10.668,         !- X,Y,Z Vertex 2 {m}
  30.9292625, 11.0410625, 10.668,         !- X,Y,Z Vertex 3 {m}
  30.9292625, 22.234525, 10.668;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7649d764-c94e-46cc-b092-3f1b854be18b}, !- Handle
  Surface 438,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {79ab5ef1-6729-4240-b9f0-4a689066e545}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6b9307b4-027d-44cf-afdc-0d03726a5264}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.06926250000001, 5.3419375, 10.668,    !- X,Y,Z Vertex 1 {m}
  8.06926250000001, 7.21911419532262e-016, 10.668, !- X,Y,Z Vertex 2 {m}
  5.7752913562581e-015, 7.21911419532262e-016, 10.668, !- X,Y,Z Vertex 3 {m}
  5.7752913562581e-015, 5.3419375, 10.668; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bb2b7e0d-439e-42fd-8468-48a775da8188}, !- Handle
  Surface 298,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {97d239e3-2f93-4f66-88a2-7167dc152e5a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 0, 2.7432,                      !- X,Y,Z Vertex 1 {m}
  49.911, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  49.911, 5.3419375, 0,                   !- X,Y,Z Vertex 3 {m}
  49.911, 5.3419375, 2.7432;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7c5ce8a2-d811-4570-933e-3488543af5b1}, !- Handle
  Surface 300,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {97d239e3-2f93-4f66-88a2-7167dc152e5a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  41.8417375, 0, 2.7432,                  !- X,Y,Z Vertex 1 {m}
  41.8417375, 0, 0,                       !- X,Y,Z Vertex 2 {m}
  49.911, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  49.911, 0, 2.7432;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {aa7ae702-3c5f-4dcd-8834-a851262a154b}, !- Handle
  Surface 329,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5ce85006-2881-44f2-8075-2f399d15ba10}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 33.274, 2.7432,                 !- X,Y,Z Vertex 1 {m}
  49.911, 33.274, 0,                      !- X,Y,Z Vertex 2 {m}
  45.4072625, 33.274, 0,                  !- X,Y,Z Vertex 3 {m}
  45.4072625, 33.274, 2.7432;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {aa8ea45f-e806-442c-82c4-6fbcd8c01f9c}, !- Handle
  Surface 381,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5ce85006-2881-44f2-8075-2f399d15ba10}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 5.3419375, 2.7432,              !- X,Y,Z Vertex 1 {m}
  49.911, 5.3419375, 0,                   !- X,Y,Z Vertex 2 {m}
  49.911, 33.274, 0,                      !- X,Y,Z Vertex 3 {m}
  49.911, 33.274, 2.7432;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3ad91f30-1874-45bf-826f-4de126ebc76a}, !- Handle
  Surface 383,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {532a76a3-a007-4347-afed-4f4aa3e41419}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 0, 2.7432,                      !- X,Y,Z Vertex 1 {m}
  49.911, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  49.911, 5.3419375, 0,                   !- X,Y,Z Vertex 3 {m}
  49.911, 5.3419375, 2.7432;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {de02315f-5f2f-4d6f-bc9d-3c43a65f9775}, !- Handle
  Surface 415,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2b598676-3558-42cf-ab42-7bf228720330}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5037375, 33.274, 2.7432,              !- X,Y,Z Vertex 1 {m}
  4.5037375, 33.274, 0,                   !- X,Y,Z Vertex 2 {m}
  0, 33.274, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 33.274, 2.7432;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {94b17f05-9f1f-420d-94db-abda53a2e5e9}, !- Handle
  Surface 416,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {088fff13-3245-46c2-bd01-90dce95d2d32}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.392025, 33.274, 2.7432,              !- X,Y,Z Vertex 1 {m}
  12.392025, 33.274, 0,                   !- X,Y,Z Vertex 2 {m}
  4.5037375, 33.274, 0,                   !- X,Y,Z Vertex 3 {m}
  4.5037375, 33.274, 2.7432;              !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {dc9147cc-463a-468d-a031-6ca2c2913868}, !- Handle
  Sub Surface 1,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {ee216b85-e4fa-45dc-adf5-783ca88f1a36}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 2.33715021841837,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 1.0207625,                   !- X,Y,Z Vertex 2 {m}
  8.0438625, 0, 1.0207625,                !- X,Y,Z Vertex 3 {m}
  8.0438625, 0, 2.33715021841837;         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {bcf30908-6803-49f7-b237-1e69f1fb6d70}, !- Handle
  Sub Surface 2,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {cbd6def7-e055-4b6a-88bf-bbe3cb1b13da}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 5.3165375, 2.34142192620342,         !- X,Y,Z Vertex 1 {m}
  0, 5.3165375, 1.0207625,                !- X,Y,Z Vertex 2 {m}
  0, 0.0253999999999994, 1.0207625,       !- X,Y,Z Vertex 3 {m}
  0, 0.0253999999999994, 2.34142192620342; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c166dc1a-dbaa-46f0-92f1-f5616b1bc37f}, !- Handle
  Sub Surface 4,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {1c501ce7-9cbd-482b-9b37-9bdee8fb66d6}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  49.911, 0.0254, 2.34142192620342,       !- X,Y,Z Vertex 1 {m}
  49.911, 0.0254, 1.0207625,              !- X,Y,Z Vertex 2 {m}
  49.911, 5.3165375, 1.0207625,           !- X,Y,Z Vertex 3 {m}
  49.911, 5.3165375, 2.34142192620342;    !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a5834a56-649d-4555-b4f5-75ee0186f42f}, !- Handle
  Sub Surface 5,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {461fd235-e5a3-4976-a758-86cdaae6c00b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  8.0946625, 0, 2.33672379147132,         !- X,Y,Z Vertex 1 {m}
  8.0946625, 0, 1.0207625,                !- X,Y,Z Vertex 2 {m}
  16.5481, 0, 1.0207625,                  !- X,Y,Z Vertex 3 {m}
  16.5481, 0, 2.33672379147132;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {624079ad-085a-4aef-a887-454029ae125c}, !- Handle
  Sub Surface 6,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f3a3e826-998e-414f-b44e-d0d1c74c33ea}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  33.3629, 0, 2.33672379147132,           !- X,Y,Z Vertex 1 {m}
  33.3629, 0, 1.0207625,                  !- X,Y,Z Vertex 2 {m}
  41.8163375, 0, 1.0207625,               !- X,Y,Z Vertex 3 {m}
  41.8163375, 0, 2.33672379147132;        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f7ebe4e8-abf7-4452-be8a-5b0c9aadfc45}, !- Handle
  Sub Surface 7,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {cd903760-09fd-4136-8816-159cdd837f3e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  12.366625, 33.274, 2.337341580292,      !- X,Y,Z Vertex 1 {m}
  12.366625, 33.274, 1.0207625,           !- X,Y,Z Vertex 2 {m}
  4.5291375, 33.274, 1.0207625,           !- X,Y,Z Vertex 3 {m}
  4.5291375, 33.274, 2.337341580292;      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e7054e25-4a82-408a-ae8d-bf753e55ed7e}, !- Handle
  Sub Surface 8,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {cc4872fe-0abd-4224-bdcd-434ba9df8fa0}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  16.5989, 0, 2.3328388954772,            !- X,Y,Z Vertex 1 {m}
  16.5989, 0, 1.0207625,                  !- X,Y,Z Vertex 2 {m}
  33.3121, 0, 1.0207625,                  !- X,Y,Z Vertex 3 {m}
  33.3121, 0, 2.3328388954772;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {36748563-03df-4d5a-9056-d7a3743704cb}, !- Handle
  Sub Surface 9,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {e951ea82-4724-418a-9414-4abe1b5613cc}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  41.8671375, 0, 2.33715021841837,        !- X,Y,Z Vertex 1 {m}
  41.8671375, 0, 1.0207625,               !- X,Y,Z Vertex 2 {m}
  49.8856, 0, 1.0207625,                  !- X,Y,Z Vertex 3 {m}
  49.8856, 0, 2.33715021841837;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {99a87b34-6e7d-4450-8177-fa8e2b5d0ec8}, !- Handle
  Sub Surface 10,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f1f26603-9b76-4c89-8bd4-e59d6987d3c2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.4783375, 33.274, 2.34378597698995,    !- X,Y,Z Vertex 1 {m}
  4.4783375, 33.274, 1.0207625,           !- X,Y,Z Vertex 2 {m}
  0.0253999999999994, 33.274, 1.0207625,  !- X,Y,Z Vertex 3 {m}
  0.0253999999999994, 33.274, 2.34378597698995; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a11d76d6-8ee6-4155-964f-6302902c9fb1}, !- Handle
  Sub Surface 11,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {b04a2501-431a-4745-a51d-64230f66347d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 33.2486, 2.33124628127928,           !- X,Y,Z Vertex 1 {m}
  0, 33.2486, 1.0207625,                  !- X,Y,Z Vertex 2 {m}
  0, 5.3673375, 1.0207625,                !- X,Y,Z Vertex 3 {m}
  0, 5.3673375, 2.33124628127928;         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7be38074-a682-4d75-8ba6-a804199fbe3e}, !- Handle
  Sub Surface 13,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {b9ded477-a976-45fb-b9b9-9cb6c12d56b8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  49.911, 5.3673375, 2.33124628127928,    !- X,Y,Z Vertex 1 {m}
  49.911, 5.3673375, 1.0207625,           !- X,Y,Z Vertex 2 {m}
  49.911, 33.2486, 1.0207625,             !- X,Y,Z Vertex 3 {m}
  49.911, 33.2486, 2.33124628127928;      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {12d0740c-5b48-4e62-8885-083a2e9a82d8}, !- Handle
  Sub Surface 14,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {aa7ae702-3c5f-4dcd-8834-a851262a154b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  49.8856, 33.274, 2.34378597698995,      !- X,Y,Z Vertex 1 {m}
  49.8856, 33.274, 1.0207625,             !- X,Y,Z Vertex 2 {m}
  45.4326625, 33.274, 1.0207625,          !- X,Y,Z Vertex 3 {m}
  45.4326625, 33.274, 2.34378597698995;   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1010e28c-3bda-401a-abd7-866bf0019d4a}, !- Handle
  Sub Surface 15,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {49438c66-0fae-4b1f-8971-6c704cbb323e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  10.0568125, 33.274, 2.34088450691832,   !- X,Y,Z Vertex 1 {m}
  10.0568125, 33.274, 1.0207625,          !- X,Y,Z Vertex 2 {m}
  4.5291375, 33.274, 1.0207625,           !- X,Y,Z Vertex 3 {m}
  4.5291375, 33.274, 2.34088450691832;    !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {95f075b0-42f4-4ae1-8f76-487a02a173f2}, !- Handle
  Sub Surface 16,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {760b961f-fda9-4e5c-b46e-e95c97659ac9}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  45.3818625, 33.274, 2.33074675937051,   !- X,Y,Z Vertex 1 {m}
  45.3818625, 33.274, 1.0207625,          !- X,Y,Z Vertex 2 {m}
  10.1076125, 33.274, 1.0207625,          !- X,Y,Z Vertex 3 {m}
  10.1076125, 33.274, 2.33074675937051;   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {652993e4-f12e-4a8d-aee7-2522b5433cca}, !- Handle
  Sub Surface 17,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {aa741c95-947f-4828-a165-c636e6a497b8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.4783375, 33.274, 2.34378597698995,    !- X,Y,Z Vertex 1 {m}
  4.4783375, 33.274, 1.0207625,           !- X,Y,Z Vertex 2 {m}
  0.0253999999999994, 33.274, 1.0207625,  !- X,Y,Z Vertex 3 {m}
  0.0253999999999994, 33.274, 2.34378597698995; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {eabac292-ddbc-4e41-8607-48d5e2c89167}, !- Handle
  Sub Surface 18,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {85cefc1a-7279-4ed5-8774-e414b076b756}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  49.8856, 33.274, 2.34378597698995,      !- X,Y,Z Vertex 1 {m}
  49.8856, 33.274, 1.0207625,             !- X,Y,Z Vertex 2 {m}
  45.4326625, 33.274, 1.0207625,          !- X,Y,Z Vertex 3 {m}
  45.4326625, 33.274, 2.34378597698995;   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {33eb6ac2-8a86-4e50-879a-cc4f1dd0c45f}, !- Handle
  Sub Surface 19,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {1d081beb-e1b0-4f68-ae07-bf494d782507}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 33.2486, 2.33124628127928,           !- X,Y,Z Vertex 1 {m}
  0, 33.2486, 1.0207625,                  !- X,Y,Z Vertex 2 {m}
  0, 5.3673375, 1.0207625,                !- X,Y,Z Vertex 3 {m}
  0, 5.3673375, 2.33124628127928;         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {80d3875f-453d-467c-9940-ee008af38cd0}, !- Handle
  Sub Surface 24,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {3ad91f30-1874-45bf-826f-4de126ebc76a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  49.911, 0.0254, 2.34142192620342,       !- X,Y,Z Vertex 1 {m}
  49.911, 0.0254, 1.0207625,              !- X,Y,Z Vertex 2 {m}
  49.911, 5.3165375, 1.0207625,           !- X,Y,Z Vertex 3 {m}
  49.911, 5.3165375, 2.34142192620342;    !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0f5594c1-1f59-4710-a49e-f0f9670b5cef}, !- Handle
  Sub Surface 25,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {201a37ea-f8ed-42fb-9b65-f07245801d17}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  8.0946625, 0, 2.33083349358599,         !- X,Y,Z Vertex 1 {m}
  8.0946625, 0, 1.0207625,                !- X,Y,Z Vertex 2 {m}
  41.8163375, 0, 1.0207625,               !- X,Y,Z Vertex 3 {m}
  41.8163375, 0, 2.33083349358599;        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {be420674-5c69-4af5-8ced-cd3fd8fee490}, !- Handle
  Sub Surface 26,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {0a981bab-79b7-4a02-a06a-97a9181484e6}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 2.33715021841837,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 1.0207625,                   !- X,Y,Z Vertex 2 {m}
  8.0438625, 0, 1.0207625,                !- X,Y,Z Vertex 3 {m}
  8.0438625, 0, 2.33715021841837;         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1991bfd6-b1c0-488b-bd85-c95e55908628}, !- Handle
  Sub Surface 27,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {31aaa649-a714-467a-ad54-52a464a4091d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  45.3818625, 33.274, 2.33087876062609,   !- X,Y,Z Vertex 1 {m}
  45.3818625, 33.274, 1.0207625,          !- X,Y,Z Vertex 2 {m}
  12.417425, 33.274, 1.0207625,           !- X,Y,Z Vertex 3 {m}
  12.417425, 33.274, 2.33087876062609;    !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {63ccc8ea-3ba8-414c-ae32-095b3fe6fe17}, !- Handle
  Sub Surface 28,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {83ea213b-fb53-4b2a-96d3-537b60825b58}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  45.3818625, 33.274, 2.33087876062609,   !- X,Y,Z Vertex 1 {m}
  45.3818625, 33.274, 1.0207625,          !- X,Y,Z Vertex 2 {m}
  12.417425, 33.274, 1.0207625,           !- X,Y,Z Vertex 3 {m}
  12.417425, 33.274, 2.33087876062609;    !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {88f35a59-3820-42a9-ba09-8379983e1c61}, !- Handle
  Sub Surface 29,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f1a48f62-a034-4d14-91c4-9499fe4ab574}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 5.3165375, 2.34142192620342,         !- X,Y,Z Vertex 1 {m}
  0, 5.3165375, 1.0207625,                !- X,Y,Z Vertex 2 {m}
  0, 0.0253999999999994, 1.0207625,       !- X,Y,Z Vertex 3 {m}
  0, 0.0253999999999994, 2.34142192620342; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4652aaba-494d-4876-93eb-0eafc3ae8f0c}, !- Handle
  Sub Surface 31,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {d1927d2b-4630-48f8-8e2b-d3d427798232}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  8.0946625, 0, 2.33083349358599,         !- X,Y,Z Vertex 1 {m}
  8.0946625, 0, 1.0207625,                !- X,Y,Z Vertex 2 {m}
  41.8163375, 0, 1.0207625,               !- X,Y,Z Vertex 3 {m}
  41.8163375, 0, 2.33083349358599;        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {99cdf5d5-aa91-4bd4-98cb-fc69abeb5716}, !- Handle
  Sub Surface 34,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {b077d97e-9c8a-4261-9da8-c1a47d93f40a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  49.8856, 33.274, 2.34378597698995,      !- X,Y,Z Vertex 1 {m}
  49.8856, 33.274, 1.0207625,             !- X,Y,Z Vertex 2 {m}
  45.4326625, 33.274, 1.0207625,          !- X,Y,Z Vertex 3 {m}
  45.4326625, 33.274, 2.34378597698995;   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5551f593-09f5-4ab1-a1c8-2088453238c0}, !- Handle
  Sub Surface 36,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {92bd749b-a0f8-4c85-9dd8-2a3845c85a89}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  49.911, 5.3673375, 2.33124628127928,    !- X,Y,Z Vertex 1 {m}
  49.911, 5.3673375, 1.0207625,           !- X,Y,Z Vertex 2 {m}
  49.911, 33.2486, 1.0207625,             !- X,Y,Z Vertex 3 {m}
  49.911, 33.2486, 2.33124628127928;      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e789c599-617f-4144-afcb-2e8cabf2bf98}, !- Handle
  Sub Surface 37,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {7c5ce8a2-d811-4570-933e-3488543af5b1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  41.8671375, 0, 2.33715021841837,        !- X,Y,Z Vertex 1 {m}
  41.8671375, 0, 1.0207625,               !- X,Y,Z Vertex 2 {m}
  49.8856, 0, 1.0207625,                  !- X,Y,Z Vertex 3 {m}
  49.8856, 0, 2.33715021841837;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ae9e4d99-6706-40d2-a669-220e6f06e22b}, !- Handle
  Sub Surface 38,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {e4674b9e-70bf-41f9-828b-87c7a218e496}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  41.8671375, 0, 2.33715021841837,        !- X,Y,Z Vertex 1 {m}
  41.8671375, 0, 1.0207625,               !- X,Y,Z Vertex 2 {m}
  49.8856, 0, 1.0207625,                  !- X,Y,Z Vertex 3 {m}
  49.8856, 0, 2.33715021841837;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {777ce972-097b-405b-9c91-d6eaebb29745}, !- Handle
  Sub Surface 39,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {fdfd425e-9e85-4d74-bc81-281d983f8a70}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 33.2486, 2.33124628127928,           !- X,Y,Z Vertex 1 {m}
  0, 33.2486, 1.0207625,                  !- X,Y,Z Vertex 2 {m}
  0, 5.3673375, 1.0207625,                !- X,Y,Z Vertex 3 {m}
  0, 5.3673375, 2.33124628127928;         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0099c3ab-8de6-4454-a0c0-37d0988d6850}, !- Handle
  Sub Surface 40,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {0da0da04-6579-4a9e-8569-c8b552e9e00b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 2.33715021841837,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 1.0207625,                   !- X,Y,Z Vertex 2 {m}
  8.0438625, 0, 1.0207625,                !- X,Y,Z Vertex 3 {m}
  8.0438625, 0, 2.33715021841837;         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3d1d4243-7722-43d4-97d8-e77aa2c88afa}, !- Handle
  Sub Surface 41,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {804b67bd-5780-4d6b-9472-6268e44431ac}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 5.3165375, 2.34142192620342,         !- X,Y,Z Vertex 1 {m}
  0, 5.3165375, 1.0207625,                !- X,Y,Z Vertex 2 {m}
  0, 0.0253999999999994, 1.0207625,       !- X,Y,Z Vertex 3 {m}
  0, 0.0253999999999994, 2.34142192620342; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {dfddfcb9-4066-4dad-b85c-386cada1431c}, !- Handle
  Sub Surface 42,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {de02315f-5f2f-4d6f-bc9d-3c43a65f9775}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.4783375, 33.274, 2.34378597698995,    !- X,Y,Z Vertex 1 {m}
  4.4783375, 33.274, 1.0207625,           !- X,Y,Z Vertex 2 {m}
  0.0253999999999994, 33.274, 1.0207625,  !- X,Y,Z Vertex 3 {m}
  0.0253999999999994, 33.274, 2.34378597698995; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {840aa250-249c-4d77-a305-b6f274a3c103}, !- Handle
  Sub Surface 45,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {94b17f05-9f1f-420d-94db-abda53a2e5e9}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  12.366625, 33.274, 2.337341580292,      !- X,Y,Z Vertex 1 {m}
  12.366625, 33.274, 1.0207625,           !- X,Y,Z Vertex 2 {m}
  4.5291375, 33.274, 1.0207625,           !- X,Y,Z Vertex 3 {m}
  4.5291375, 33.274, 2.337341580292;      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {90dd8d52-9895-43f4-9db0-4d06ec965cc2}, !- Handle
  Sub Surface 46,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {bb2b7e0d-439e-42fd-8468-48a775da8188}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  49.911, 0.0254, 2.34142192620342,       !- X,Y,Z Vertex 1 {m}
  49.911, 0.0254, 1.0207625,              !- X,Y,Z Vertex 2 {m}
  49.911, 5.3165375, 1.0207625,           !- X,Y,Z Vertex 3 {m}
  49.911, 5.3165375, 2.34142192620342;    !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6c1fe987-f6c9-4438-9fb6-d520d5293f4a}, !- Handle
  Sub Surface 47,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {aa8ea45f-e806-442c-82c4-6fbcd8c01f9c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  49.911, 5.3673375, 2.33124628127928,    !- X,Y,Z Vertex 1 {m}
  49.911, 5.3673375, 1.0207625,           !- X,Y,Z Vertex 2 {m}
  49.911, 33.2486, 1.0207625,             !- X,Y,Z Vertex 3 {m}
  49.911, 33.2486, 2.33124628127928;      !- X,Y,Z Vertex 4 {m}

OS:Facility,
  {05664c6f-a9a8-49d2-8f53-4515d5b8d42a}; !- Handle

OS:BuildingStory,
  {6ae3b0c2-4c48-48f5-899c-4535e4abda9b}, !- Handle
  Building Story 1,                       !- Name
  0,                                      !- Nominal Z Coordinate {m}
  3.9624,                                 !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {833d7683-185c-4103-afd7-4440dd4fed02}, !- Group Rendering Name
  ;                                       !- Nominal Floor to Ceiling Height {m}

OS:BuildingStory,
  {78fc9da4-4d1f-40ea-abef-42e2fc17fcf7}, !- Handle
  Building Story 2,                       !- Name
  3.9624,                                 !- Nominal Z Coordinate {m}
  3.9624,                                 !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {171f3458-889e-419c-bb70-14358d6868f4}, !- Group Rendering Name
  ;                                       !- Nominal Floor to Ceiling Height {m}

OS:BuildingStory,
  {34c2b3a4-b93e-443b-9867-ce24d7c61c21}, !- Handle
  Building Story 3,                       !- Name
  7.9248,                                 !- Nominal Z Coordinate {m}
  3.9624,                                 !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {7303ce86-c8cd-4c68-965a-904588e68764}, !- Group Rendering Name
  ;                                       !- Nominal Floor to Ceiling Height {m}

OS:Rendering:Color,
  {833d7683-185c-4103-afd7-4440dd4fed02}, !- Handle
  Rendering Color 1,                      !- Name
  139,                                    !- Rendering Red Value
  69,                                     !- Rendering Green Value
  19;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {7303ce86-c8cd-4c68-965a-904588e68764}, !- Handle
  Rendering Color 2,                      !- Name
  255,                                    !- Rendering Red Value
  99,                                     !- Rendering Green Value
  71;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {171f3458-889e-419c-bb70-14358d6868f4}, !- Handle
  Rendering Color 3,                      !- Name
  64,                                     !- Rendering Red Value
  224,                                    !- Rendering Green Value
  208;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ae5204f5-b171-486f-a518-9571af04a695}, !- Handle
  Rendering Color 4,                      !- Name
  245,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  245;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {c50fd64f-82e7-48da-b472-d4256717d93f}, !- Handle
  Rendering Color 5,                      !- Name
  64,                                     !- Rendering Red Value
  224,                                    !- Rendering Green Value
  208;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d8007e06-d635-4aa2-ad51-58dd088127ef}, !- Handle
  Rendering Color 6,                      !- Name
  240,                                    !- Rendering Red Value
  248,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Building,
  {8ce3d32a-d3ae-476d-af4d-68f081d882ac}, !- Handle
  -MediumOfficeDetailed-ASHRAE 169-2006-5A created: 2020-03-26 09:35:23 -0700, !- Name
  ,                                       !- Building Sector Type
  ,                                       !- North Axis {deg}
  6.76791955811492e-017,                  !- Nominal Floor to Floor Height {m}
  ,                                       !- Space Type Name
  {b0c9956d-7307-4267-9d02-257af3e876cb}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  3,                                      !- Standards Number of Stories
  0,                                      !- Standards Number of Above Ground Stories
  ,                                       !- Standards Template
  MediumOfficeDetailed,                   !- Standards Building Type
  ,                                       !- Standards Number of Living Units
  ,                                       !- Relocatable
  ;                                       !- Nominal Floor to Ceiling Height {m}

OS:SpaceType,
  {72b2a8e7-bb9c-4cd6-821a-30d47968af0b}, !- Handle
  MediumOffice - OpenOffice,              !- Name
  ,                                       !- Default Construction Set Name
  {30426af5-97c3-4853-9557-5c012a6b8b84}, !- Default Schedule Set Name
  {90a49823-cd75-40df-99cb-4273c93cd251}, !- Group Rendering Name
  {52c0a60d-46dd-4e6b-b7b9-0c357d8dd73f}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Office,                                 !- Standards Building Type
  MediumOffice - OpenOffice;              !- Standards Space Type

OS:Rendering:Color,
  {eb522dc0-a29a-484b-bcb5-8ff1eef34cb0}, !- Handle
  Rendering Color 7,                      !- Name
  255,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:SpaceType,
  {6c28f6d8-bae0-4a5f-aa32-5201d91b27d3}, !- Handle
  MediumOffice - ClosedOffice,            !- Name
  ,                                       !- Default Construction Set Name
  {d749e60e-912d-4cb7-93e3-2271f3047e7c}, !- Default Schedule Set Name
  {9b65a9d1-18de-4780-b5ec-03a5b8bdcf42}, !- Group Rendering Name
  {97ffeb9f-0789-499d-90ff-c510d519e0e2}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Office,                                 !- Standards Building Type
  MediumOffice - ClosedOffice;            !- Standards Space Type

OS:Rendering:Color,
  {95b38b88-279a-4835-9d48-89da8042a72e}, !- Handle
  Rendering Color 8,                      !- Name
  216,                                    !- Rendering Red Value
  191,                                    !- Rendering Green Value
  216;                                    !- Rendering Blue Value

OS:SpaceType,
  {1ea2c9d7-dd9b-4360-9005-56be4b1e49ef}, !- Handle
  MediumOffice - Classroom,               !- Name
  ,                                       !- Default Construction Set Name
  {a5d2c351-3b5b-4a98-8136-0ce3d3861a08}, !- Default Schedule Set Name
  {9bec061e-626d-4172-a664-de3b828b10a5}, !- Group Rendering Name
  {c8df2cf7-a827-4056-9462-0a94e0b620ed}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Office,                                 !- Standards Building Type
  MediumOffice - Classroom;               !- Standards Space Type

OS:Rendering:Color,
  {687dbd99-171a-4640-8f08-41d2fb660847}, !- Handle
  Rendering Color 9,                      !- Name
  128,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:SpaceType,
  {6f3116e0-a595-48ab-a8e7-476ff64d83a6}, !- Handle
  MediumOffice - Conference,              !- Name
  ,                                       !- Default Construction Set Name
  {b4169ba4-c034-4b33-a1aa-b6358d90dc00}, !- Default Schedule Set Name
  {59c6aa12-6de1-40c6-bb51-2eacdf7edca5}, !- Group Rendering Name
  {15ec24f8-f416-4268-b8c4-bb8d3f03eb9e}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Office,                                 !- Standards Building Type
  MediumOffice - Conference;              !- Standards Space Type

OS:Rendering:Color,
  {af24da99-6231-473d-a4ee-98e18dec0b26}, !- Handle
  Rendering Color 10,                     !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  240;                                    !- Rendering Blue Value

OS:SpaceType,
  {60259066-d5cd-439f-950d-0796f476ff5e}, !- Handle
  MediumOffice - Storage,                 !- Name
  ,                                       !- Default Construction Set Name
  {4df6bdb1-e4fe-4738-aa4f-f65f369046ec}, !- Default Schedule Set Name
  {cbd5d4e1-40e9-4d4d-bc11-abc5725d44c3}, !- Group Rendering Name
  {f1c116d4-a30b-4f19-b7f3-ac2786457969}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Office,                                 !- Standards Building Type
  MediumOffice - Storage;                 !- Standards Space Type

OS:Rendering:Color,
  {b88bdaea-5220-4f5f-8918-1277d0cb2bef}, !- Handle
  Rendering Color 11,                     !- Name
  105,                                    !- Rendering Red Value
  105,                                    !- Rendering Green Value
  105;                                    !- Rendering Blue Value

OS:SpaceType,
  {db971b78-d6b8-4187-839a-7042e81ce3c1}, !- Handle
  MediumOffice - Corridor,                !- Name
  ,                                       !- Default Construction Set Name
  {5c9533e9-d98c-4b6f-b2ef-c7d0abab4535}, !- Default Schedule Set Name
  {5a838b33-a6d3-467c-8260-da36766d2459}, !- Group Rendering Name
  {2da3d83f-73a8-4cde-b21d-83ec514b843a}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Office,                                 !- Standards Building Type
  MediumOffice - Corridor;                !- Standards Space Type

OS:Rendering:Color,
  {b365ceb4-b39a-4c6e-be79-d8570755bc74}, !- Handle
  Rendering Color 12,                     !- Name
  250,                                    !- Rendering Red Value
  235,                                    !- Rendering Green Value
  215;                                    !- Rendering Blue Value

OS:SpaceType,
  {256c9cad-daaa-4fb5-9d39-61f912c08634}, !- Handle
  MediumOffice - Dining,                  !- Name
  ,                                       !- Default Construction Set Name
  {b6c2f988-e46f-4131-86c2-3fde64ec1a45}, !- Default Schedule Set Name
  {8b2c207f-bcf8-4867-b867-72da97447f67}, !- Group Rendering Name
  {427005e6-2623-4952-b1bb-e981152f475d}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Office,                                 !- Standards Building Type
  MediumOffice - Dining;                  !- Standards Space Type

OS:Rendering:Color,
  {b3caefa0-edb1-4409-bb19-0da21d57131f}, !- Handle
  Rendering Color 13,                     !- Name
  135,                                    !- Rendering Red Value
  206,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:SpaceType,
  {108b95fd-ec24-4315-a199-389de4c3c526}, !- Handle
  MediumOffice - Lobby,                   !- Name
  ,                                       !- Default Construction Set Name
  {cfb34427-d626-4569-ae45-30eea787f26a}, !- Default Schedule Set Name
  {f616ad45-0666-4ffb-ac91-06e6637da762}, !- Group Rendering Name
  {82e74bdf-bc69-48f5-941f-913ac67162bf}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Office,                                 !- Standards Building Type
  MediumOffice - Lobby;                   !- Standards Space Type

OS:Rendering:Color,
  {a733da76-dbef-4059-a66c-7a259eba3233}, !- Handle
  Rendering Color 14,                     !- Name
  255,                                    !- Rendering Red Value
  105,                                    !- Rendering Green Value
  180;                                    !- Rendering Blue Value

OS:SpaceType,
  {2a839b0f-287c-4438-b410-cd77abc651a9}, !- Handle
  MediumOffice - Elec/MechRoom,           !- Name
  ,                                       !- Default Construction Set Name
  {d0ebb105-0a2c-41f0-b770-927f02ae0eed}, !- Default Schedule Set Name
  {2ad17aa1-1548-4606-8867-572bd95dea9e}, !- Group Rendering Name
  {c741d3bb-b4c0-4682-916e-33f9a3bc992c}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Office,                                 !- Standards Building Type
  MediumOffice - Elec/MechRoom;           !- Standards Space Type

OS:Rendering:Color,
  {22c28617-85f5-4120-8ce3-46c49fba1406}, !- Handle
  Rendering Color 15,                     !- Name
  255,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:SpaceType,
  {14ba3815-c8d5-4d93-a84e-0286cfb77b39}, !- Handle
  MediumOffice - Stair,                   !- Name
  ,                                       !- Default Construction Set Name
  {a338b5e6-4148-479a-a538-e5b4f095e7e3}, !- Default Schedule Set Name
  {3013ce25-987e-4f95-aa4b-2fa358e15dd1}, !- Group Rendering Name
  {fa027dd1-6807-44ec-ad41-4ef55009bea9}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Office,                                 !- Standards Building Type
  MediumOffice - Stair;                   !- Standards Space Type

OS:Rendering:Color,
  {7c21f5c0-74ce-48f5-ac78-18545b8bd117}, !- Handle
  Rendering Color 16,                     !- Name
  128,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:SpaceType,
  {2ca2fafc-8d0e-448f-aaa5-3f9e0d17940e}, !- Handle
  MediumOffice - Restroom,                !- Name
  ,                                       !- Default Construction Set Name
  {2822b8b8-f3fe-4a12-b792-8c7f28e85620}, !- Default Schedule Set Name
  {f86f66f2-cc72-4084-8614-e2a71785efb9}, !- Group Rendering Name
  {1f04f901-4095-4351-bf4f-d083ea9fd055}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Office,                                 !- Standards Building Type
  MediumOffice - Restroom;                !- Standards Space Type

OS:Rendering:Color,
  {0aa78b18-9198-4ff7-ba83-ca611bc87c18}, !- Handle
  Rendering Color 17,                     !- Name
  105,                                    !- Rendering Red Value
  105,                                    !- Rendering Green Value
  105;                                    !- Rendering Blue Value

OS:ClimateZones,
  {9e5abd22-9814-4b72-88c5-64bf386e6e62}, !- Handle
  ,                                       !- Active Institution
  ,                                       !- Active Year
  ASHRAE,                                 !- Climate Zone Institution Name 1
  ANSI/ASHRAE Standard 169,               !- Climate Zone Document Name 1
  2006,                                   !- Climate Zone Document Year 1
  5A;                                     !- Climate Zone Value 1

OS:Sizing:Parameters,
  {a7378d36-c394-42c1-81b4-de286cbc4f47}, !- Handle
  1.25,                                   !- Heating Sizing Factor
  1.15;                                   !- Cooling Sizing Factor

OS:ShadowCalculation,
  {aa22ca1b-7e24-46ac-a27d-3d58bcb58088}, !- Handle
  20,                                     !- Calculation Frequency
  15000;                                  !- Maximum Figures in Shadow Overlap Calculations

OS:LifeCycleCost:Parameters,
  {ea16ad28-5df4-46c7-a49a-9d4fa847c0c4}, !- Handle
  ,                                       !- Analysis Type
  ,                                       !- Discounting Convention
  ,                                       !- Inflation Approach
  ,                                       !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  ,                                       !- Base Date Year
  ,                                       !- Service Date Month
  ,                                       !- Service Date Year
  ;                                       !- Length of Study Period in Years

OS:Rendering:Color,
  {9bec061e-626d-4172-a664-de3b828b10a5}, !- Handle
  MediumOffice - Classroom,               !- Name
  230,                                    !- Rendering Red Value
  196,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:People:Definition,
  {8b6859ba-8a17-46be-9803-5a43bb7563e8}, !- Handle
  MediumOffice - Classroom People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.37673686458484,                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {48daf4de-4c29-4804-8bad-e496048730c4}, !- Handle
  MediumOffice - Classroom People,        !- Name
  {8b6859ba-8a17-46be-9803-5a43bb7563e8}, !- People Definition Name
  {1ea2c9d7-dd9b-4360-9005-56be4b1e49ef}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {1937c75b-0c67-4024-8a23-70b72d79e3ae}, !- Work Efficiency Schedule Name
  {6f21f8fb-a255-40d1-b4ec-ac03399cc246}, !- Clothing Insulation Schedule Name
  {d1192e38-a5d2-410a-b565-e28b2831fa61}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {6f21f8fb-a255-40d1-b4ec-ac03399cc246}, !- Handle
  Clothing Schedule,                      !- Name
  {fbb139b7-b57f-4d04-a34b-9039fdf37144}, !- Schedule Type Limits Name
  {0b13eadb-2f9a-4368-8ca8-6273697b4c26}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0b13eadb-2f9a-4368-8ca8-6273697b4c26}, !- Handle
  Clothing Schedule Default Winter Clothes, !- Name
  {fbb139b7-b57f-4d04-a34b-9039fdf37144}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {9a5d8715-8908-4160-ab3c-97ab74e7e51e}, !- Handle
  Schedule Rule 1,                        !- Name
  {6f21f8fb-a255-40d1-b4ec-ac03399cc246}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {40baddef-cfbf-4d0a-9245-81ef82a38726}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {40baddef-cfbf-4d0a-9245-81ef82a38726}, !- Handle
  Clothing Schedule Summer Clothes,       !- Name
  {fbb139b7-b57f-4d04-a34b-9039fdf37144}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.5;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {fbb139b7-b57f-4d04-a34b-9039fdf37144}, !- Handle
  ClothingInsulation,                     !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ClothingInsulation;                     !- Unit Type

OS:Schedule:Ruleset,
  {d1192e38-a5d2-410a-b565-e28b2831fa61}, !- Handle
  Air Velocity Schedule,                  !- Name
  {f8b0f288-c929-4748-9ec6-98efd846043e}, !- Schedule Type Limits Name
  {f69826e5-84a5-4b5f-bbd1-93321253acab}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f69826e5-84a5-4b5f-bbd1-93321253acab}, !- Handle
  Air Velocity Schedule Default,          !- Name
  {f8b0f288-c929-4748-9ec6-98efd846043e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {f8b0f288-c929-4748-9ec6-98efd846043e}, !- Handle
  Velocity,                               !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Velocity;                               !- Unit Type

OS:Schedule:Ruleset,
  {1937c75b-0c67-4024-8a23-70b72d79e3ae}, !- Handle
  Work Efficiency Schedule,               !- Name
  {23a064f4-3e72-447d-b73a-a60dbe637d93}, !- Schedule Type Limits Name
  {c2a9c46a-7b18-4e6e-ab08-5b3f6ddc0725}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c2a9c46a-7b18-4e6e-ab08-5b3f6ddc0725}, !- Handle
  Work Efficiency Schedule Default,       !- Name
  {23a064f4-3e72-447d-b73a-a60dbe637d93}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:ScheduleTypeLimits,
  {23a064f4-3e72-447d-b73a-a60dbe637d93}, !- Handle
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:Lights:Definition,
  {531c9075-503d-4ac2-832d-fdddd76ddfce}, !- Handle
  MediumOffice - Classroom Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  13.3472489167201,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {2d2d1c2a-cb56-4b9c-9f5d-9126ea29dd34}, !- Handle
  MediumOffice - Classroom Lights,        !- Name
  {531c9075-503d-4ac2-832d-fdddd76ddfce}, !- Lights Definition Name
  {1ea2c9d7-dd9b-4360-9005-56be4b1e49ef}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  0,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
  {3a3d53b7-e140-461c-b16a-a5ae54226d85}, !- Handle
  {531c9075-503d-4ac2-832d-fdddd76ddfce}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:ElectricEquipment:Definition,
  {995a3ca0-2b69-4499-8259-0feec5089fd4}, !- Handle
  MediumOffice - Classroom Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  9.99967277712333,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {2e486aac-87df-4e96-8221-24694944075a}, !- Handle
  MediumOffice - Classroom Elec Equip,    !- Name
  {995a3ca0-2b69-4499-8259-0feec5089fd4}, !- Electric Equipment Definition Name
  {1ea2c9d7-dd9b-4360-9005-56be4b1e49ef}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {c8df2cf7-a827-4056-9462-0a94e0b620ed}, !- Handle
  MediumOffice - Classroom Ventilation,   !- Name
  Sum,                                    !- Outdoor Air Method
  0.004719474432,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.0006096,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {a5d2c351-3b5b-4a98-8136-0ce3d3861a08}, !- Handle
  MediumOffice - Classroom Schedule Set,  !- Name
  ,                                       !- Hours of Operation Schedule Name
  {7e2d9862-70d4-4978-932c-4b293f343ad8}, !- Number of People Schedule Name
  {98a1f09f-753b-48ba-9594-945872784dc4}, !- People Activity Level Schedule Name
  {484e38bc-1dfb-47f0-a7f9-d40adf5540a5}, !- Lighting Schedule Name
  {e77e7cdc-8105-46b8-8fc2-607d3ccee1ba}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {7d59e805-6dca-4505-a598-2e47512f4b79}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {7e2d9862-70d4-4978-932c-4b293f343ad8}, !- Handle
  OfficeMedium BLDG_OCC_SCH,              !- Name
  {23a064f4-3e72-447d-b73a-a60dbe637d93}, !- Schedule Type Limits Name
  {5905e990-e2fb-4c3d-9b26-cfa9a9a47bac}, !- Default Day Schedule Name
  {55f5007e-2854-456d-9b4c-7a072525c15e}, !- Summer Design Day Schedule Name
  {24623e67-5b25-413b-b3ff-88d52d187a64}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {5905e990-e2fb-4c3d-9b26-cfa9a9a47bac}, !- Handle
  OfficeMedium BLDG_OCC_SCH Default,      !- Name
  {23a064f4-3e72-447d-b73a-a60dbe637d93}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {a85a1101-7d62-42fe-af69-50f310f3c0be}, !- Handle
  Schedule Rule 2,                        !- Name
  {7e2d9862-70d4-4978-932c-4b293f343ad8}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {a8c31d42-095d-43e1-9fc4-f7e52af8896b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a8c31d42-095d-43e1-9fc4-f7e52af8896b}, !- Handle
  OfficeMedium BLDG_OCC_SCH Sat Day,      !- Name
  {23a064f4-3e72-447d-b73a-a60dbe637d93}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  0.3,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.1,                                    !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0.05,                                   !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0;                                      !- Value Until Time 6

OS:Schedule:Day,
  {80f448e4-1775-4c35-ae92-79f3ef90ad9e}, !- Handle
  Schedule Day 1,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {55f5007e-2854-456d-9b4c-7a072525c15e}, !- Handle
  OfficeMedium BLDG_OCC_SCH Summer Design Day, !- Name
  {23a064f4-3e72-447d-b73a-a60dbe637d93}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.05;                                   !- Value Until Time 3

OS:Schedule:Rule,
  {24c19b00-f239-4843-8cdb-115cfffe18db}, !- Handle
  Schedule Rule 3,                        !- Name
  {7e2d9862-70d4-4978-932c-4b293f343ad8}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {5eca61ab-169a-42b7-81d2-84b83d648fe5}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5eca61ab-169a-42b7-81d2-84b83d648fe5}, !- Handle
  OfficeMedium BLDG_OCC_SCH Wkdy Day,     !- Name
  {23a064f4-3e72-447d-b73a-a60dbe637d93}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.95,                                   !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.95,                                   !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.3,                                    !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  0.1,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.05;                                   !- Value Until Time 9

OS:Schedule:Day,
  {28a2eb8e-b440-48b3-b09f-32a4fc28a125}, !- Handle
  Schedule Day 2,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {24623e67-5b25-413b-b3ff-88d52d187a64}, !- Handle
  OfficeMedium BLDG_OCC_SCH Winter Design Day, !- Name
  {23a064f4-3e72-447d-b73a-a60dbe637d93}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {98a1f09f-753b-48ba-9594-945872784dc4}, !- Handle
  OfficeMedium ACTIVITY_SCH,              !- Name
  {909c2e1d-cc97-4ff0-9375-dbf1f8d4e479}, !- Schedule Type Limits Name
  {e7352f70-f10c-4099-92e9-c6954d5d7f73}, !- Default Day Schedule Name
  {6e0613f1-c902-492e-84a5-3731b4b1d962}, !- Summer Design Day Schedule Name
  {7d43a64d-e141-4154-a576-4065c985f2a4}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {e7352f70-f10c-4099-92e9-c6954d5d7f73}, !- Handle
  OfficeMedium ACTIVITY_SCH Default,      !- Name
  {909c2e1d-cc97-4ff0-9375-dbf1f8d4e479}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {411cf459-c48d-47c9-923d-65c8d6b1092e}, !- Handle
  Schedule Day 3,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {7d43a64d-e141-4154-a576-4065c985f2a4}, !- Handle
  OfficeMedium ACTIVITY_SCH Winter Design Day, !- Name
  {909c2e1d-cc97-4ff0-9375-dbf1f8d4e479}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {75044d1c-8154-4296-8264-db92f14f0f1e}, !- Handle
  Schedule Day 4,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {6e0613f1-c902-492e-84a5-3731b4b1d962}, !- Handle
  OfficeMedium ACTIVITY_SCH Summer Design Day, !- Name
  {909c2e1d-cc97-4ff0-9375-dbf1f8d4e479}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {909c2e1d-cc97-4ff0-9375-dbf1f8d4e479}, !- Handle
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:Schedule:Ruleset,
  {484e38bc-1dfb-47f0-a7f9-d40adf5540a5}, !- Handle
  OfficeMedium BLDG_LIGHT_SCH_2013,       !- Name
  {23a064f4-3e72-447d-b73a-a60dbe637d93}, !- Schedule Type Limits Name
  {7b974b1c-5b49-4451-94db-5a83d7eaad20}, !- Default Day Schedule Name
  {e95c5ce6-1e1c-4d1d-99b3-84dea09402cf}, !- Summer Design Day Schedule Name
  {973f45a6-3d54-43c7-ac7d-f303f8e2607b}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {7b974b1c-5b49-4451-94db-5a83d7eaad20}, !- Handle
  Schedule Day 5,                         !- Name
  {23a064f4-3e72-447d-b73a-a60dbe637d93}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {bfb345f5-45f8-43ea-a271-830ca9a0b834}, !- Handle
  Schedule Rule 4,                        !- Name
  {484e38bc-1dfb-47f0-a7f9-d40adf5540a5}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {529d6e92-2c16-4d99-a855-4586388c360d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {529d6e92-2c16-4d99-a855-4586388c360d}, !- Handle
  OfficeMedium BLDG_LIGHT_SCH_2013 Sat Day, !- Name
  {23a064f4-3e72-447d-b73a-a60dbe637d93}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.08623256,                             !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  0.25869768,                             !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.12934884,                             !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0.04311628,                             !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.05;                                   !- Value Until Time 6

OS:Schedule:Day,
  {0ed57f15-4918-486c-830f-b2332a43c3dd}, !- Handle
  Schedule Day 6,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e95c5ce6-1e1c-4d1d-99b3-84dea09402cf}, !- Handle
  OfficeMedium BLDG_LIGHT_SCH_2013 Summer Design Day, !- Name
  {23a064f4-3e72-447d-b73a-a60dbe637d93}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {d7740850-3a20-4e9f-a09d-ec2d27774202}, !- Handle
  Schedule Rule 5,                        !- Name
  {484e38bc-1dfb-47f0-a7f9-d40adf5540a5}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {047c05d2-aa17-4757-9471-3346222a338c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {047c05d2-aa17-4757-9471-3346222a338c}, !- Handle
  OfficeMedium BLDG_LIGHT_SCH_2013 Sun Day, !- Name
  {23a064f4-3e72-447d-b73a-a60dbe637d93}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.04311628,                             !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.05;                                   !- Value Until Time 3

OS:Schedule:Rule,
  {f6da84e5-8f51-45a3-92d0-31ff551b5ae0}, !- Handle
  Schedule Rule 6,                        !- Name
  {484e38bc-1dfb-47f0-a7f9-d40adf5540a5}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {7f18abda-171c-4752-91ab-88bfae03d710}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7f18abda-171c-4752-91ab-88bfae03d710}, !- Handle
  OfficeMedium BLDG_LIGHT_SCH_2013 Wkdy Day, !- Name
  {23a064f4-3e72-447d-b73a-a60dbe637d93}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.08623256,                             !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0.25869768,                             !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.77609304,                             !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.4311628,                              !- Value Until Time 6
  20,                                     !- Hour 7
  0,                                      !- Minute 7
  0.25869768,                             !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  0.17246512,                             !- Value Until Time 8
  23,                                     !- Hour 9
  0,                                      !- Minute 9
  0.08623256,                             !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0.04311628;                             !- Value Until Time 10

OS:Schedule:Day,
  {f64ab92e-68dd-4ec7-94fc-204ab4cde4b7}, !- Handle
  Schedule Day 7,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {973f45a6-3d54-43c7-ac7d-f303f8e2607b}, !- Handle
  OfficeMedium BLDG_LIGHT_SCH_2013 Winter Design Day, !- Name
  {23a064f4-3e72-447d-b73a-a60dbe637d93}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {e77e7cdc-8105-46b8-8fc2-607d3ccee1ba}, !- Handle
  OfficeMedium BLDG_EQUIP_SCH_2013,       !- Name
  {23a064f4-3e72-447d-b73a-a60dbe637d93}, !- Schedule Type Limits Name
  {79aae04d-063f-46f5-b3fe-ee6fa2215c8f}, !- Default Day Schedule Name
  {c12ec9c0-33a8-4472-8695-ea109bcee7f8}, !- Summer Design Day Schedule Name
  {4745491a-b43f-4a17-9d06-13d5dbb43c38}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {79aae04d-063f-46f5-b3fe-ee6fa2215c8f}, !- Handle
  Schedule Day 8,                         !- Name
  {23a064f4-3e72-447d-b73a-a60dbe637d93}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {864a4b64-15f1-4a84-8f85-f31ae170b546}, !- Handle
  Schedule Rule 7,                        !- Name
  {e77e7cdc-8105-46b8-8fc2-607d3ccee1ba}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {80adf5dc-90d8-46c0-9c94-529f50f464a9}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {80adf5dc-90d8-46c0-9c94-529f50f464a9}, !- Handle
  OfficeMedium BLDG_EQUIP_SCH_2013 Sat Day, !- Name
  {23a064f4-3e72-447d-b73a-a60dbe637d93}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2307553806,                           !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.381234796,                            !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  0.476543495,                            !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.3335804465,                           !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0.285926097,                            !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.2307553806;                           !- Value Until Time 6

OS:Schedule:Day,
  {27956bc1-aacd-4974-9f5a-7c8eb60f3c47}, !- Handle
  Schedule Day 9,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c12ec9c0-33a8-4472-8695-ea109bcee7f8}, !- Handle
  OfficeMedium BLDG_EQUIP_SCH_2013 Summer Design Day, !- Name
  {23a064f4-3e72-447d-b73a-a60dbe637d93}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {ffe190ec-6bdd-41e3-a1c3-f216b865ebd8}, !- Handle
  Schedule Rule 8,                        !- Name
  {e77e7cdc-8105-46b8-8fc2-607d3ccee1ba}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {79bdf5ec-37cf-4a1d-a17e-aa9e72748fec}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {79bdf5ec-37cf-4a1d-a17e-aa9e72748fec}, !- Handle
  OfficeMedium BLDG_EQUIP_SCH_2013 Sun Day, !- Name
  {23a064f4-3e72-447d-b73a-a60dbe637d93}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2307553806,                           !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.288107175,                            !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2307553806;                           !- Value Until Time 3

OS:Schedule:Rule,
  {15d86348-c0c6-401e-ae33-bfda39f28f91}, !- Handle
  Schedule Rule 9,                        !- Name
  {e77e7cdc-8105-46b8-8fc2-607d3ccee1ba}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {2176049f-349f-46d0-b18c-5307141820c3}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2176049f-349f-46d0-b18c-5307141820c3}, !- Handle
  OfficeMedium BLDG_EQUIP_SCH_2013 Wkdy Day, !- Name
  {23a064f4-3e72-447d-b73a-a60dbe637d93}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.3076738408,                           !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.381234796,                            !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  0.857778291,                            !- Value Until Time 3
  13,                                     !- Hour 4
  0,                                      !- Minute 4
  0.762469592,                            !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.857778291,                            !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.476543495,                            !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0.381234796;                            !- Value Until Time 7

OS:Schedule:Day,
  {c7121a19-c56d-4171-bd83-c4e07d8ac514}, !- Handle
  Schedule Day 10,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {4745491a-b43f-4a17-9d06-13d5dbb43c38}, !- Handle
  OfficeMedium BLDG_EQUIP_SCH_2013 Winter Design Day, !- Name
  {23a064f4-3e72-447d-b73a-a60dbe637d93}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {7d59e805-6dca-4505-a598-2e47512f4b79}, !- Handle
  OfficeMedium INFIL_SCH_PNNL,            !- Name
  {23a064f4-3e72-447d-b73a-a60dbe637d93}, !- Schedule Type Limits Name
  {591daf6d-e54c-4270-aad5-3b276de44995}, !- Default Day Schedule Name
  {c9fab2f3-2660-4425-854f-ce4817d0c718}, !- Summer Design Day Schedule Name
  {0d0db4eb-b865-415d-8f53-3728f2380e5e}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {591daf6d-e54c-4270-aad5-3b276de44995}, !- Handle
  OfficeMedium INFIL_SCH_PNNL Default,    !- Name
  {23a064f4-3e72-447d-b73a-a60dbe637d93}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {4baeb5e8-1671-48c3-996e-7217b34c0b4a}, !- Handle
  Schedule Day 11,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c9fab2f3-2660-4425-854f-ce4817d0c718}, !- Handle
  OfficeMedium INFIL_SCH_PNNL Summer Design Day, !- Name
  {23a064f4-3e72-447d-b73a-a60dbe637d93}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {33d93bf3-a08f-4620-9552-fe4c62e0b75e}, !- Handle
  Schedule Rule 10,                       !- Name
  {7d59e805-6dca-4505-a598-2e47512f4b79}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {014122ab-a79a-4fd1-966d-2947d2d1207a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {014122ab-a79a-4fd1-966d-2947d2d1207a}, !- Handle
  OfficeMedium INFIL_SCH_PNNL SmrDsn|Wkdy Day, !- Name
  {23a064f4-3e72-447d-b73a-a60dbe637d93}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {6ddfd5ae-400a-4f52-867e-6b885f6a565e}, !- Handle
  Schedule Day 12,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {0d0db4eb-b865-415d-8f53-3728f2380e5e}, !- Handle
  OfficeMedium INFIL_SCH_PNNL Winter Design Day, !- Name
  {23a064f4-3e72-447d-b73a-a60dbe637d93}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {cba34ad8-624e-4df4-b3eb-7b0ba2910750}, !- Handle
  Schedule Rule 11,                       !- Name
  {7d59e805-6dca-4505-a598-2e47512f4b79}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {d042d6e4-7657-4258-88c7-5925eafb218e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d042d6e4-7657-4258-88c7-5925eafb218e}, !- Handle
  OfficeMedium INFIL_SCH_PNNL WntrDsn|Sat Day, !- Name
  {23a064f4-3e72-447d-b73a-a60dbe637d93}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:ThermostatSetpoint:DualSetpoint,
  {384d0aed-afb6-4291-9232-0ea7a0679093}, !- Handle
  MediumOffice - Classroom Thermostat,    !- Name
  {b4d6b1ee-f8b1-4b56-944f-756ad2550e1d}, !- Heating Setpoint Temperature Schedule Name
  {2bcfb148-c306-4d4d-8605-cc63cb3e8d79}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {b4d6b1ee-f8b1-4b56-944f-756ad2550e1d}, !- Handle
  OfficeMedium HTGSETP_SCH_YES_OPTIMUM,   !- Name
  {1b29dc07-c07f-4eab-8a83-a4cff47de177}, !- Schedule Type Limits Name
  {8187979d-854f-4e8c-9d8d-b40ca5b4a0ee}, !- Default Day Schedule Name
  {c3a9d05d-f421-4a9c-8956-68bc2b17e2b8}, !- Summer Design Day Schedule Name
  {317e4df6-b433-477b-b8d1-2d2375929300}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {8187979d-854f-4e8c-9d8d-b40ca5b4a0ee}, !- Handle
  OfficeMedium HTGSETP_SCH_YES_OPTIMUM Default, !- Name
  {1b29dc07-c07f-4eab-8a83-a4cff47de177}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  15.6;                                   !- Value Until Time 1

OS:Schedule:Day,
  {26370d0f-ad1a-4cc4-887a-644130639bf6}, !- Handle
  Schedule Day 13,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c3a9d05d-f421-4a9c-8956-68bc2b17e2b8}, !- Handle
  OfficeMedium HTGSETP_SCH_YES_OPTIMUM Summer Design Day, !- Name
  {1b29dc07-c07f-4eab-8a83-a4cff47de177}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  15.6;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {8c9736f2-5e2c-4044-a699-fe366bde8754}, !- Handle
  Schedule Rule 12,                       !- Name
  {b4d6b1ee-f8b1-4b56-944f-756ad2550e1d}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {1e76d8e5-4473-492b-a122-a5ea9db6f606}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1e76d8e5-4473-492b-a122-a5ea9db6f606}, !- Handle
  OfficeMedium HTGSETP_SCH_YES_OPTIMUM Sat Day, !- Name
  {1b29dc07-c07f-4eab-8a83-a4cff47de177}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  15.6,                                   !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  17.8,                                   !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  20,                                     !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  21,                                     !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  15.6;                                   !- Value Until Time 5

OS:Schedule:Rule,
  {8799ecb7-5901-4ece-a781-7383f9aa3baa}, !- Handle
  Schedule Rule 13,                       !- Name
  {b4d6b1ee-f8b1-4b56-944f-756ad2550e1d}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {47307cff-4245-4145-b35b-4d14692f94b6}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {47307cff-4245-4145-b35b-4d14692f94b6}, !- Handle
  OfficeMedium HTGSETP_SCH_YES_OPTIMUM Wkdy Day, !- Name
  {1b29dc07-c07f-4eab-8a83-a4cff47de177}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  15.6,                                   !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  17.8,                                   !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  20,                                     !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  21,                                     !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  15.6;                                   !- Value Until Time 5

OS:Schedule:Day,
  {3dfa6e39-e8b3-43e9-b0ef-6bc6e3993645}, !- Handle
  Schedule Day 14,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {317e4df6-b433-477b-b8d1-2d2375929300}, !- Handle
  OfficeMedium HTGSETP_SCH_YES_OPTIMUM Winter Design Day, !- Name
  {1b29dc07-c07f-4eab-8a83-a4cff47de177}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  15.6,                                   !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  17.6,                                   !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  19.6,                                   !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  21,                                     !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  15.6;                                   !- Value Until Time 5

OS:ScheduleTypeLimits,
  {1b29dc07-c07f-4eab-8a83-a4cff47de177}, !- Handle
  Temperature,                            !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {2bcfb148-c306-4d4d-8605-cc63cb3e8d79}, !- Handle
  OfficeMedium CLGSETP_SCH_YES_OPTIMUM,   !- Name
  {1b29dc07-c07f-4eab-8a83-a4cff47de177}, !- Schedule Type Limits Name
  {52f025c8-1fec-4aa6-a9c6-08830d622bf0}, !- Default Day Schedule Name
  {b95cf75a-193e-4697-98fd-b34103adb46c}, !- Summer Design Day Schedule Name
  {7e9bd4de-dd8a-4c38-b79b-640cefe03c86}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {52f025c8-1fec-4aa6-a9c6-08830d622bf0}, !- Handle
  OfficeMedium CLGSETP_SCH_YES_OPTIMUM Default, !- Name
  {1b29dc07-c07f-4eab-8a83-a4cff47de177}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  26.7;                                   !- Value Until Time 1

OS:Schedule:Day,
  {f420f766-b10e-454a-a0af-1876dac72bf3}, !- Handle
  Schedule Day 15,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {7e9bd4de-dd8a-4c38-b79b-640cefe03c86}, !- Handle
  OfficeMedium CLGSETP_SCH_YES_OPTIMUM Winter Design Day, !- Name
  {1b29dc07-c07f-4eab-8a83-a4cff47de177}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  26.7;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {61929748-1c81-4750-92d5-085ba9954a1a}, !- Handle
  Schedule Rule 14,                       !- Name
  {2bcfb148-c306-4d4d-8605-cc63cb3e8d79}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {2a8c9d78-4403-4b5c-8dbd-59524c10c68a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2a8c9d78-4403-4b5c-8dbd-59524c10c68a}, !- Handle
  OfficeMedium CLGSETP_SCH_YES_OPTIMUM Sat Day, !- Name
  {1b29dc07-c07f-4eab-8a83-a4cff47de177}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  26.7,                                   !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  25.7,                                   !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  25,                                     !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  24,                                     !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  26.7;                                   !- Value Until Time 5

OS:Schedule:Day,
  {02869b3a-b040-4ef6-bdd0-922ebe54f9f8}, !- Handle
  Schedule Day 16,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {b95cf75a-193e-4697-98fd-b34103adb46c}, !- Handle
  OfficeMedium CLGSETP_SCH_YES_OPTIMUM Summer Design Day, !- Name
  {1b29dc07-c07f-4eab-8a83-a4cff47de177}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  26.7,                                   !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  25.7,                                   !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  25,                                     !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  24,                                     !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  26.7;                                   !- Value Until Time 5

OS:Schedule:Rule,
  {f6a674c3-7067-4dd5-bfce-cfdab2de45e2}, !- Handle
  Schedule Rule 15,                       !- Name
  {2bcfb148-c306-4d4d-8605-cc63cb3e8d79}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {4f09ae9d-742d-48a6-a5cb-2f00681fe3bb}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {4f09ae9d-742d-48a6-a5cb-2f00681fe3bb}, !- Handle
  OfficeMedium CLGSETP_SCH_YES_OPTIMUM Wkdy Day, !- Name
  {1b29dc07-c07f-4eab-8a83-a4cff47de177}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  26.7,                                   !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  25.6,                                   !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  25,                                     !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  24,                                     !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  26.7;                                   !- Value Until Time 5

OS:Rendering:Color,
  {9b65a9d1-18de-4780-b5ec-03a5b8bdcf42}, !- Handle
  MediumOffice - ClosedOffice,            !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:People:Definition,
  {b2ff31aa-4de6-4456-8f2c-9baf100a1dd0}, !- Handle
  MediumOffice - ClosedOffice People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0511285744793712,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {1bf35d21-b05f-4f64-8126-59ccfcb03b8b}, !- Handle
  MediumOffice - ClosedOffice People,     !- Name
  {b2ff31aa-4de6-4456-8f2c-9baf100a1dd0}, !- People Definition Name
  {6c28f6d8-bae0-4a5f-aa32-5201d91b27d3}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
