  {085361b4-520b-49c4-b552-e8b9d957ba10}, !- Handle
  {9fe62880-34da-46f4-8167-ef7cd24b7089}, !- Name
  {131859a5-6071-48a9-80d8-a91e186dd779}, !- HVAC Component
  {d9dc7dcf-0771-4186-b98e-6653967477c4}; !- Port 1

OS:PortList,
  {24fbd54c-5970-4174-aa5c-bea3f9bfb6db}, !- Handle
  {2dd44802-45a9-4e3a-9440-1125bd71b863}, !- Name
  {131859a5-6071-48a9-80d8-a91e186dd779}; !- HVAC Component

OS:PortList,
  {c85f5b6b-cf0c-4254-b193-01853542e399}, !- Handle
  {3b427f3d-daec-43ac-a779-d4f8fc88a8e7}, !- Name
  {131859a5-6071-48a9-80d8-a91e186dd779}, !- HVAC Component
  {58a5c8b4-a4bd-435c-8ad9-e498ba902db9}; !- Port 1

OS:Sizing:Zone,
  {75adcc15-f91f-4da0-a48a-4613b1ee7ffe}, !- Handle
  {131859a5-6071-48a9-80d8-a91e186dd779}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {4179a644-acf3-4ffb-9a16-5f4a26925215}, !- Handle
  Zone HVAC Equipment List 8,             !- Name
  {131859a5-6071-48a9-80d8-a91e186dd779}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {f14ff77a-3563-4e61-8b11-1ca52409c598}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {1b78c7a3-e8a2-4b02-81aa-b7a13d821c11}, !- Handle
  SmallOffice - ClosedOffice Thermostat 3, !- Name
  {8f968067-7755-4867-bc61-47e13b449a5d}, !- Heating Setpoint Temperature Schedule Name
  {d83bee55-c8b4-485e-a0af-077ac97cb651}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {42c9f8e1-bc2e-4c84-9829-bcae06d0be68}, !- Handle
  EnclosedOffice_4 ZN,                    !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {279adffc-4785-4229-9417-60c235f5663c}, !- Zone Air Inlet Port List
  {fc11c0c3-9a76-409d-a249-ae3a6e384334}, !- Zone Air Exhaust Port List
  {50e8ca60-dea6-47f3-b68c-20bd0de3f565}, !- Zone Air Node Name
  {47a5f8b6-a0d5-4f1c-b600-c23f69ee9319}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {54053b9e-697c-48f7-b059-5e22eac1a0d4}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {bb6b5510-122f-4d55-88b7-19645eb8288d}, !- Handle
  Node 9,                                 !- Name
  {50e8ca60-dea6-47f3-b68c-20bd0de3f565}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {50e8ca60-dea6-47f3-b68c-20bd0de3f565}, !- Handle
  {c145db8c-bd76-4da7-9a19-e4acd1c8c6c7}, !- Name
  {42c9f8e1-bc2e-4c84-9829-bcae06d0be68}, !- Source Object
  11,                                     !- Outlet Port
  {bb6b5510-122f-4d55-88b7-19645eb8288d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {279adffc-4785-4229-9417-60c235f5663c}, !- Handle
  {b0296e91-2593-439d-83d5-486af315dad6}, !- Name
  {42c9f8e1-bc2e-4c84-9829-bcae06d0be68}, !- HVAC Component
  {1cda1542-8d0f-478a-a19f-e735fec73814}; !- Port 1

OS:PortList,
  {fc11c0c3-9a76-409d-a249-ae3a6e384334}, !- Handle
  {253c9f67-7578-4345-80a5-ffe773daee5f}, !- Name
  {42c9f8e1-bc2e-4c84-9829-bcae06d0be68}; !- HVAC Component

OS:PortList,
  {47a5f8b6-a0d5-4f1c-b600-c23f69ee9319}, !- Handle
  {a858b998-c1c4-44d5-8231-642ce68c3f8f}, !- Name
  {42c9f8e1-bc2e-4c84-9829-bcae06d0be68}, !- HVAC Component
  {bb499c44-cef1-48e7-a49b-a41a178e9326}; !- Port 1

OS:Sizing:Zone,
  {ddbb389f-2041-4573-ba8a-f4ef820674a1}, !- Handle
  {42c9f8e1-bc2e-4c84-9829-bcae06d0be68}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {a860ee87-35f2-46d1-836d-ac287253df6a}, !- Handle
  Zone HVAC Equipment List 9,             !- Name
  {42c9f8e1-bc2e-4c84-9829-bcae06d0be68}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {56490c20-6aa1-4b0d-bf18-16ad8ca10f23}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {54053b9e-697c-48f7-b059-5e22eac1a0d4}, !- Handle
  SmallOffice - ClosedOffice Thermostat 4, !- Name
  {8f968067-7755-4867-bc61-47e13b449a5d}, !- Heating Setpoint Temperature Schedule Name
  {d83bee55-c8b4-485e-a0af-077ac97cb651}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {1f2ccb2b-2bf8-4ed5-883d-140c902c0399}, !- Handle
  EnclosedOffice_5 ZN,                    !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4e458982-9145-4d7e-94dc-1620a0286e12}, !- Zone Air Inlet Port List
  {ab7ef79a-db28-4129-bca8-65ae303c524f}, !- Zone Air Exhaust Port List
  {ec342476-b5c4-4738-8e77-9fc8eaf02f28}, !- Zone Air Node Name
  {9654ef9d-37f6-41a4-85ec-6853fadea98c}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {c976ce01-bb16-4220-831e-eeb63f4529ea}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e0f3c20d-d4b7-4690-a1a7-7d0a8ae9c277}, !- Handle
  Node 10,                                !- Name
  {ec342476-b5c4-4738-8e77-9fc8eaf02f28}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ec342476-b5c4-4738-8e77-9fc8eaf02f28}, !- Handle
  {481c0bd0-9f2b-441b-b058-4ee42a80cbd7}, !- Name
  {1f2ccb2b-2bf8-4ed5-883d-140c902c0399}, !- Source Object
  11,                                     !- Outlet Port
  {e0f3c20d-d4b7-4690-a1a7-7d0a8ae9c277}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4e458982-9145-4d7e-94dc-1620a0286e12}, !- Handle
  {bac4f98c-256c-4858-a69b-c51685fad71a}, !- Name
  {1f2ccb2b-2bf8-4ed5-883d-140c902c0399}, !- HVAC Component
  {97ee5657-e02e-43b8-b37f-dc519a360030}; !- Port 1

OS:PortList,
  {ab7ef79a-db28-4129-bca8-65ae303c524f}, !- Handle
  {90dad221-7bec-4552-9472-1acc1b4a8416}, !- Name
  {1f2ccb2b-2bf8-4ed5-883d-140c902c0399}; !- HVAC Component

OS:PortList,
  {9654ef9d-37f6-41a4-85ec-6853fadea98c}, !- Handle
  {2ad5da9a-dc07-4010-b7c5-49671728d69e}, !- Name
  {1f2ccb2b-2bf8-4ed5-883d-140c902c0399}, !- HVAC Component
  {5557a26b-c3fe-4a13-98db-959ee6535406}; !- Port 1

OS:Sizing:Zone,
  {f42c64f8-3005-43c0-999e-379c6fa2c3b8}, !- Handle
  {1f2ccb2b-2bf8-4ed5-883d-140c902c0399}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {840af06a-5bd1-49d6-bca6-f210c951d24e}, !- Handle
  Zone HVAC Equipment List 10,            !- Name
  {1f2ccb2b-2bf8-4ed5-883d-140c902c0399}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {886dadd4-7c08-4239-90f8-3a9108fcff2b}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {c976ce01-bb16-4220-831e-eeb63f4529ea}, !- Handle
  SmallOffice - ClosedOffice Thermostat 5, !- Name
  {8f968067-7755-4867-bc61-47e13b449a5d}, !- Heating Setpoint Temperature Schedule Name
  {d83bee55-c8b4-485e-a0af-077ac97cb651}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {a54e26a2-1efd-4f84-ba34-56529dee5e2e}, !- Handle
  EnclosedOffice_6 ZN,                    !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {207a81dc-c098-4f8b-a04e-95dbeb26b478}, !- Zone Air Inlet Port List
  {705311bf-8097-42ef-ab0e-a49b9e328413}, !- Zone Air Exhaust Port List
  {d64917d7-9d97-438c-9861-892b66ba45fa}, !- Zone Air Node Name
  {131d084f-b0d2-4f3b-811c-43c07cce4359}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {c5066fdc-cf36-4f02-a460-f4f1931e7c20}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {0a46f3f3-f4df-4e77-b3f5-f73823ef961b}, !- Handle
  Node 11,                                !- Name
  {d64917d7-9d97-438c-9861-892b66ba45fa}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d64917d7-9d97-438c-9861-892b66ba45fa}, !- Handle
  {5324b68d-60d5-475f-ba48-493afbe3aa03}, !- Name
  {a54e26a2-1efd-4f84-ba34-56529dee5e2e}, !- Source Object
  11,                                     !- Outlet Port
  {0a46f3f3-f4df-4e77-b3f5-f73823ef961b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {207a81dc-c098-4f8b-a04e-95dbeb26b478}, !- Handle
  {a5c01d15-ac4b-4997-af4c-c9b102a47968}, !- Name
  {a54e26a2-1efd-4f84-ba34-56529dee5e2e}, !- HVAC Component
  {5e6dbe39-3adf-453e-9cfd-2526aaa7b981}; !- Port 1

OS:PortList,
  {705311bf-8097-42ef-ab0e-a49b9e328413}, !- Handle
  {f1291394-7024-4c28-b1c4-8ab2a5f31258}, !- Name
  {a54e26a2-1efd-4f84-ba34-56529dee5e2e}; !- HVAC Component

OS:PortList,
  {131d084f-b0d2-4f3b-811c-43c07cce4359}, !- Handle
  {d867759c-fc19-4f1e-95d0-2ab79751b22b}, !- Name
  {a54e26a2-1efd-4f84-ba34-56529dee5e2e}, !- HVAC Component
  {4029cbfb-40f7-42cc-8502-ad52fc4fa8b5}; !- Port 1

OS:Sizing:Zone,
  {54342707-c091-4ca4-8d63-98cc16208a0f}, !- Handle
  {a54e26a2-1efd-4f84-ba34-56529dee5e2e}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {7a183d93-0754-46b8-8f49-6da9e66bc86e}, !- Handle
  Zone HVAC Equipment List 11,            !- Name
  {a54e26a2-1efd-4f84-ba34-56529dee5e2e}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {7905c707-06f5-47c2-8674-e50182bc1bb6}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {c5066fdc-cf36-4f02-a460-f4f1931e7c20}, !- Handle
  SmallOffice - ClosedOffice Thermostat 6, !- Name
  {8f968067-7755-4867-bc61-47e13b449a5d}, !- Heating Setpoint Temperature Schedule Name
  {d83bee55-c8b4-485e-a0af-077ac97cb651}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {700dcc44-4cdc-4110-9eda-445bb3797717}, !- Handle
  Lobby ZN,                               !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {08a53f58-0143-4781-b599-f08c84dadbbf}, !- Zone Air Inlet Port List
  {2b104355-7a8d-431b-be8f-10315d408bce}, !- Zone Air Exhaust Port List
  {2e10d59a-eb1e-4868-8ce3-70e078eb236f}, !- Zone Air Node Name
  {b3247921-a8f3-44d9-987c-ca1893c268a9}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {63c9b953-2f0a-4517-84d7-81a1d29007c3}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {097506c0-f720-4007-af22-a5b6b33fbd8c}, !- Handle
  Node 12,                                !- Name
  {2e10d59a-eb1e-4868-8ce3-70e078eb236f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2e10d59a-eb1e-4868-8ce3-70e078eb236f}, !- Handle
  {a5bdcd78-d183-4559-9833-bdfa92aef163}, !- Name
  {700dcc44-4cdc-4110-9eda-445bb3797717}, !- Source Object
  11,                                     !- Outlet Port
  {097506c0-f720-4007-af22-a5b6b33fbd8c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {08a53f58-0143-4781-b599-f08c84dadbbf}, !- Handle
  {dea209b6-d409-4e57-8f03-8317cc17c6ca}, !- Name
  {700dcc44-4cdc-4110-9eda-445bb3797717}, !- HVAC Component
  {0cd8f7bd-d750-4872-9c10-8631845392c2}; !- Port 1

OS:PortList,
  {2b104355-7a8d-431b-be8f-10315d408bce}, !- Handle
  {219eda96-cabe-4fe7-bac9-42cc2ff99bd5}, !- Name
  {700dcc44-4cdc-4110-9eda-445bb3797717}; !- HVAC Component

OS:PortList,
  {b3247921-a8f3-44d9-987c-ca1893c268a9}, !- Handle
  {ddd91d7e-66cc-4bbf-b1bf-c3e2780f5b91}, !- Name
  {700dcc44-4cdc-4110-9eda-445bb3797717}, !- HVAC Component
  {f5366c67-d5b6-4bf5-8879-a678177ffb22}; !- Port 1

OS:Sizing:Zone,
  {52c5ff08-572c-48ab-a838-3293e95a645f}, !- Handle
  {700dcc44-4cdc-4110-9eda-445bb3797717}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {b3211a8e-e240-4c21-9637-df3b8f748c63}, !- Handle
  Zone HVAC Equipment List 12,            !- Name
  {700dcc44-4cdc-4110-9eda-445bb3797717}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {1984b923-bf1f-464d-8806-2edd6630f84f}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {63c9b953-2f0a-4517-84d7-81a1d29007c3}, !- Handle
  SmallOffice - Lobby Thermostat 1,       !- Name
  {8f968067-7755-4867-bc61-47e13b449a5d}, !- Heating Setpoint Temperature Schedule Name
  {d83bee55-c8b4-485e-a0af-077ac97cb651}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {99c0f7ba-0a0b-48d2-8534-6f3cd9e0fd49}, !- Handle
  Mechanical ZN,                          !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {1deebdca-a5f6-4f1b-ada6-0abb8b1dc83a}, !- Zone Air Inlet Port List
  {4dcb9679-1cf9-493a-af86-5f2348e64034}, !- Zone Air Exhaust Port List
  {a422ff8a-e23a-4821-9bdf-349776c149d7}, !- Zone Air Node Name
  {655d0cd1-b424-4094-a6a3-8eecac7f6f13}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {721ac99a-3f7d-451a-99c3-3fd52d27f5dd}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {705de7b3-e0f6-46c3-b686-3fd6d032100e}, !- Handle
  Node 13,                                !- Name
  {a422ff8a-e23a-4821-9bdf-349776c149d7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a422ff8a-e23a-4821-9bdf-349776c149d7}, !- Handle
  {518a00e6-e01f-4964-baa3-ee625fb3746e}, !- Name
  {99c0f7ba-0a0b-48d2-8534-6f3cd9e0fd49}, !- Source Object
  11,                                     !- Outlet Port
  {705de7b3-e0f6-46c3-b686-3fd6d032100e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1deebdca-a5f6-4f1b-ada6-0abb8b1dc83a}, !- Handle
  {b8b54520-3f5c-4274-9ce4-8083cbc746bc}, !- Name
  {99c0f7ba-0a0b-48d2-8534-6f3cd9e0fd49}, !- HVAC Component
  {ae944e1b-88b8-48e7-bd45-59df559be70c}; !- Port 1

OS:PortList,
  {4dcb9679-1cf9-493a-af86-5f2348e64034}, !- Handle
  {7325a693-20ec-4f13-970e-9dda9730c127}, !- Name
  {99c0f7ba-0a0b-48d2-8534-6f3cd9e0fd49}; !- HVAC Component

OS:PortList,
  {655d0cd1-b424-4094-a6a3-8eecac7f6f13}, !- Handle
  {85f602f8-ebf4-4c7f-8366-f04862a2642e}, !- Name
  {99c0f7ba-0a0b-48d2-8534-6f3cd9e0fd49}, !- HVAC Component
  {26af0623-7195-44ed-bca3-7410a4af2562}; !- Port 1

OS:Sizing:Zone,
  {53a1a6f9-031e-4634-b376-71ebafa643b6}, !- Handle
  {99c0f7ba-0a0b-48d2-8534-6f3cd9e0fd49}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {c572f6d6-9c46-4996-bc37-f796bc011461}, !- Handle
  Zone HVAC Equipment List 13,            !- Name
  {99c0f7ba-0a0b-48d2-8534-6f3cd9e0fd49}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {9a167b33-dd39-407c-8c5d-62b6954703ad}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {721ac99a-3f7d-451a-99c3-3fd52d27f5dd}, !- Handle
  SmallOffice - Elec/MechRoom Thermostat 1, !- Name
  {8f968067-7755-4867-bc61-47e13b449a5d}, !- Heating Setpoint Temperature Schedule Name
  {d83bee55-c8b4-485e-a0af-077ac97cb651}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {5380f974-01c4-4f0f-a26e-f058cd6166d8}, !- Handle
  OpenOffice ZN,                          !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f54e2e6c-b721-4cbc-825a-53a6a1e9fb99}, !- Zone Air Inlet Port List
  {4dd3951a-459f-4ff4-87cb-44092c726b15}, !- Zone Air Exhaust Port List
  {b523ad64-76d2-4c0c-8af7-56fdb94759a5}, !- Zone Air Node Name
  {79b989d2-51b2-47db-88c0-3d64f060995c}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {28bd5c03-b48a-4eff-9e56-0b7469db2a24}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {5a30a127-1bec-4291-8c2b-6369cbe7f7ee}, !- Handle
  Node 14,                                !- Name
  {b523ad64-76d2-4c0c-8af7-56fdb94759a5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b523ad64-76d2-4c0c-8af7-56fdb94759a5}, !- Handle
  {08afdfcb-6b37-4dd5-a7f1-6140bc44d512}, !- Name
  {5380f974-01c4-4f0f-a26e-f058cd6166d8}, !- Source Object
  11,                                     !- Outlet Port
  {5a30a127-1bec-4291-8c2b-6369cbe7f7ee}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f54e2e6c-b721-4cbc-825a-53a6a1e9fb99}, !- Handle
  {63c1b65f-9046-4b31-b5b4-407ed1193274}, !- Name
  {5380f974-01c4-4f0f-a26e-f058cd6166d8}, !- HVAC Component
  {c0902946-817e-407a-b4ee-496b01f0ffcb}; !- Port 1

OS:PortList,
  {4dd3951a-459f-4ff4-87cb-44092c726b15}, !- Handle
  {db156acb-fc58-4712-846a-9fed6b2a2886}, !- Name
  {5380f974-01c4-4f0f-a26e-f058cd6166d8}; !- HVAC Component

OS:PortList,
  {79b989d2-51b2-47db-88c0-3d64f060995c}, !- Handle
  {85ca2ec8-2269-4f27-8497-936bd3c75f47}, !- Name
  {5380f974-01c4-4f0f-a26e-f058cd6166d8}, !- HVAC Component
  {82ab1ee5-0ea3-44e9-a99f-ad69ce391225}; !- Port 1

OS:Sizing:Zone,
  {decf3d3d-7f59-49e7-a4dd-f96da010320d}, !- Handle
  {5380f974-01c4-4f0f-a26e-f058cd6166d8}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {d5885fe5-930e-4d1a-9c96-07b6e746fc45}, !- Handle
  Zone HVAC Equipment List 14,            !- Name
  {5380f974-01c4-4f0f-a26e-f058cd6166d8}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {ccd19537-0d2f-4a6a-b569-b163cdef04a0}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {28bd5c03-b48a-4eff-9e56-0b7469db2a24}, !- Handle
  SmallOffice - OpenOffice Thermostat 1,  !- Name
  {8f968067-7755-4867-bc61-47e13b449a5d}, !- Heating Setpoint Temperature Schedule Name
  {d83bee55-c8b4-485e-a0af-077ac97cb651}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {f34fdc31-7af2-49d2-8bca-30aa019fe472}, !- Handle
  Restroom_1 ZN,                          !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a93afdc7-104e-415f-a801-2b8311634a8a}, !- Zone Air Inlet Port List
  {3d2d1890-a219-40e7-885f-7a03758bbf52}, !- Zone Air Exhaust Port List
  {18717cdc-a915-47c3-ba25-6319fac67ed6}, !- Zone Air Node Name
  {01a71573-afc9-4f35-870b-e7f53adc0838}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {c14f7733-92ae-4f4a-acf8-a522ae5cbe5e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {604d1bc6-f3a0-4c96-89f3-1d0a8bd36fcc}, !- Handle
  Node 15,                                !- Name
  {18717cdc-a915-47c3-ba25-6319fac67ed6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {18717cdc-a915-47c3-ba25-6319fac67ed6}, !- Handle
  {024278b4-62a1-4bd1-ab4f-5e2a22e19151}, !- Name
  {f34fdc31-7af2-49d2-8bca-30aa019fe472}, !- Source Object
  11,                                     !- Outlet Port
  {604d1bc6-f3a0-4c96-89f3-1d0a8bd36fcc}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a93afdc7-104e-415f-a801-2b8311634a8a}, !- Handle
  {030e7770-c272-4d97-8226-51c4c64f855f}, !- Name
  {f34fdc31-7af2-49d2-8bca-30aa019fe472}, !- HVAC Component
  {8449b936-bd89-458f-bf78-d50126e16cc2}; !- Port 1

OS:PortList,
  {3d2d1890-a219-40e7-885f-7a03758bbf52}, !- Handle
  {209f97b6-7f12-4429-93d0-9beb32a7e9f4}, !- Name
  {f34fdc31-7af2-49d2-8bca-30aa019fe472}; !- HVAC Component

OS:PortList,
  {01a71573-afc9-4f35-870b-e7f53adc0838}, !- Handle
  {e3da4503-0a76-4371-8bd6-16d2cf64cfca}, !- Name
  {f34fdc31-7af2-49d2-8bca-30aa019fe472}, !- HVAC Component
  {7da82614-5875-42d9-b3ad-c3cb6e7ea858}; !- Port 1

OS:Sizing:Zone,
  {9f7059f0-31ef-4b09-9513-66a43da43a69}, !- Handle
  {f34fdc31-7af2-49d2-8bca-30aa019fe472}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {44b1ddda-1d05-4e30-aea6-f22fe8e8d81d}, !- Handle
  Zone HVAC Equipment List 15,            !- Name
  {f34fdc31-7af2-49d2-8bca-30aa019fe472}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {8089b247-2793-4841-a241-7fcf05b318ad}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {c14f7733-92ae-4f4a-acf8-a522ae5cbe5e}, !- Handle
  SmallOffice - Restroom Thermostat 1,    !- Name
  {8f968067-7755-4867-bc61-47e13b449a5d}, !- Heating Setpoint Temperature Schedule Name
  {d83bee55-c8b4-485e-a0af-077ac97cb651}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {c1124df4-c064-4967-9afd-c681ad97bce6}, !- Handle
  Restroom_2 ZN,                          !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {99aaf883-ff5e-4a28-87f4-0340ce313313}, !- Zone Air Inlet Port List
  {35fb7e88-0566-4012-9098-215473435cef}, !- Zone Air Exhaust Port List
  {ef6286dc-9c8a-484d-9163-7210c92bb9a3}, !- Zone Air Node Name
  {cb642ca9-3b2b-40c7-8c13-7e6255e814aa}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {c422eb70-cd45-4b50-a0e9-35cca5bb683c}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {47da9536-c5c5-4d0b-9f14-8eed40fb3f26}, !- Handle
  Node 16,                                !- Name
  {ef6286dc-9c8a-484d-9163-7210c92bb9a3}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ef6286dc-9c8a-484d-9163-7210c92bb9a3}, !- Handle
  {103105a6-1311-465a-9c7d-d70fb8bb05ae}, !- Name
  {c1124df4-c064-4967-9afd-c681ad97bce6}, !- Source Object
  11,                                     !- Outlet Port
  {47da9536-c5c5-4d0b-9f14-8eed40fb3f26}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {99aaf883-ff5e-4a28-87f4-0340ce313313}, !- Handle
  {66ac2e1b-f8f1-410a-a7fb-db05fe267ca6}, !- Name
  {c1124df4-c064-4967-9afd-c681ad97bce6}, !- HVAC Component
  {5349448c-649d-4978-8dd2-79d36eedd28e}; !- Port 1

OS:PortList,
  {35fb7e88-0566-4012-9098-215473435cef}, !- Handle
  {2b9a7639-1cdd-4baa-b731-334cf188b7a5}, !- Name
  {c1124df4-c064-4967-9afd-c681ad97bce6}; !- HVAC Component

OS:PortList,
  {cb642ca9-3b2b-40c7-8c13-7e6255e814aa}, !- Handle
  {8a76f80f-4892-46d5-a569-a6e886294089}, !- Name
  {c1124df4-c064-4967-9afd-c681ad97bce6}, !- HVAC Component
  {b9a41e37-50fe-4ce8-82af-b8e4989bf6e2}; !- Port 1

OS:Sizing:Zone,
  {ef54ec98-bc33-473b-8537-5a4eb775fe33}, !- Handle
  {c1124df4-c064-4967-9afd-c681ad97bce6}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {f884cd17-9f14-4aef-aac3-513b03de3e25}, !- Handle
  Zone HVAC Equipment List 16,            !- Name
  {c1124df4-c064-4967-9afd-c681ad97bce6}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {c1f1c8d3-318e-47ff-bca2-6f1a2569b906}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {c422eb70-cd45-4b50-a0e9-35cca5bb683c}, !- Handle
  SmallOffice - Restroom Thermostat 2,    !- Name
  {8f968067-7755-4867-bc61-47e13b449a5d}, !- Heating Setpoint Temperature Schedule Name
  {d83bee55-c8b4-485e-a0af-077ac97cb651}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {48c699a4-7251-44ec-80aa-41f044e50d5e}, !- Handle
  Stair ZN,                               !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {671cadea-3173-4bdc-aa28-64fa748d810c}, !- Zone Air Inlet Port List
  {f3a3ad66-49df-44d9-886a-18192c08cefb}, !- Zone Air Exhaust Port List
  {5ac36b30-20f3-4ddb-bd3d-6fb9a2af6e1b}, !- Zone Air Node Name
  {0d3da735-bb8b-4446-8603-b000599e5c94}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {7b841442-e1c8-4cd6-a037-3a9beb69b622}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d986d63e-b60e-4162-ba68-6a1cc7b1b619}, !- Handle
  Node 17,                                !- Name
  {5ac36b30-20f3-4ddb-bd3d-6fb9a2af6e1b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5ac36b30-20f3-4ddb-bd3d-6fb9a2af6e1b}, !- Handle
  {e2deef34-0cdc-4076-89e4-a28211fbb452}, !- Name
  {48c699a4-7251-44ec-80aa-41f044e50d5e}, !- Source Object
  11,                                     !- Outlet Port
  {d986d63e-b60e-4162-ba68-6a1cc7b1b619}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {671cadea-3173-4bdc-aa28-64fa748d810c}, !- Handle
  {2b12f3d7-7a5c-440b-9abb-867e76964158}, !- Name
  {48c699a4-7251-44ec-80aa-41f044e50d5e}, !- HVAC Component
  {dde2a18d-7a11-4447-b724-20a9b30911b9}; !- Port 1

OS:PortList,
  {f3a3ad66-49df-44d9-886a-18192c08cefb}, !- Handle
  {5cf5dfea-7ac1-420f-8cf4-6254edc57bb1}, !- Name
  {48c699a4-7251-44ec-80aa-41f044e50d5e}; !- HVAC Component

OS:PortList,
  {0d3da735-bb8b-4446-8603-b000599e5c94}, !- Handle
  {beb324cb-a258-4f20-a7dc-0de425d20eb3}, !- Name
  {48c699a4-7251-44ec-80aa-41f044e50d5e}, !- HVAC Component
  {2f793758-7015-45a0-a40e-19bfe68451f1}; !- Port 1

OS:Sizing:Zone,
  {cbf553f8-d4eb-426f-acf3-aba0e84a2d73}, !- Handle
  {48c699a4-7251-44ec-80aa-41f044e50d5e}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {121a7f3e-f532-487b-b7f0-f66ac28e93bc}, !- Handle
  Zone HVAC Equipment List 17,            !- Name
  {48c699a4-7251-44ec-80aa-41f044e50d5e}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {89491a9f-03ca-4f76-859b-1af32a2bc04c}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {7b841442-e1c8-4cd6-a037-3a9beb69b622}, !- Handle
  SmallOffice - Stair Thermostat 1,       !- Name
  {8f968067-7755-4867-bc61-47e13b449a5d}, !- Heating Setpoint Temperature Schedule Name
  {d83bee55-c8b4-485e-a0af-077ac97cb651}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {58633c47-6990-4f59-bd49-2af0491acb7a}, !- Handle
  Storage ZN,                             !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {614200e5-c975-45de-864e-17a51c2b431d}, !- Zone Air Inlet Port List
  {12c1906a-fcab-410b-8d2d-e577431b2a7c}, !- Zone Air Exhaust Port List
  {4d4a93b4-7b07-4a94-932e-8fe047220b03}, !- Zone Air Node Name
  {e764dc33-c951-478f-a4cc-5c846ee92fe3}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {46c5ef4c-4e10-4c3b-9c3b-bbc55ea28eac}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {9e864b4e-8a3c-4455-adda-7e949ee625ba}, !- Handle
  Node 18,                                !- Name
  {4d4a93b4-7b07-4a94-932e-8fe047220b03}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4d4a93b4-7b07-4a94-932e-8fe047220b03}, !- Handle
  {9e5dfa3f-e1bb-43b0-b90b-a0b5e530e865}, !- Name
  {58633c47-6990-4f59-bd49-2af0491acb7a}, !- Source Object
  11,                                     !- Outlet Port
  {9e864b4e-8a3c-4455-adda-7e949ee625ba}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {614200e5-c975-45de-864e-17a51c2b431d}, !- Handle
  {83b56ebb-2832-4128-b67a-63dafef9198c}, !- Name
  {58633c47-6990-4f59-bd49-2af0491acb7a}, !- HVAC Component
  {6ee9b6df-022a-468d-99a3-d9d8b5ae66e1}; !- Port 1

OS:PortList,
  {12c1906a-fcab-410b-8d2d-e577431b2a7c}, !- Handle
  {b51c72e6-3dca-495d-8d4f-d0a923c0076d}, !- Name
  {58633c47-6990-4f59-bd49-2af0491acb7a}; !- HVAC Component

OS:PortList,
  {e764dc33-c951-478f-a4cc-5c846ee92fe3}, !- Handle
  {a39c1814-afe0-4413-b527-d1fbbfc397ee}, !- Name
  {58633c47-6990-4f59-bd49-2af0491acb7a}, !- HVAC Component
  {6e52e1a8-4b26-4727-a9da-1d6fb390c97a}; !- Port 1

OS:Sizing:Zone,
  {61a77f52-2529-4053-8f9f-d93c9f3d4810}, !- Handle
  {58633c47-6990-4f59-bd49-2af0491acb7a}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {575baf72-7f23-47a8-8c9f-f63af633b4ef}, !- Handle
  Zone HVAC Equipment List 18,            !- Name
  {58633c47-6990-4f59-bd49-2af0491acb7a}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {631e0c68-5821-4212-af62-c17419a70d48}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {46c5ef4c-4e10-4c3b-9c3b-bbc55ea28eac}, !- Handle
  SmallOffice - Storage Thermostat 1,     !- Name
  {8f968067-7755-4867-bc61-47e13b449a5d}, !- Heating Setpoint Temperature Schedule Name
  {d83bee55-c8b4-485e-a0af-077ac97cb651}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {99427e66-1d64-4081-b438-07be188acb89}, !- Handle
  OfficeSmall HVACOperationSchd,          !- Name
  {b603d7f2-0e5b-4c51-8283-a557cff3ff69}, !- Schedule Type Limits Name
  {6927c11b-ba2e-466a-a3d3-55c9391b1e20}, !- Default Day Schedule Name
  {f01a73f4-6f5c-4e86-b966-72baf9efbf94}, !- Summer Design Day Schedule Name
  {74d990a5-39ea-4fa5-b1ce-c0a49070295e}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {6927c11b-ba2e-466a-a3d3-55c9391b1e20}, !- Handle
  OfficeSmall HVACOperationSchd Default,  !- Name
  {b603d7f2-0e5b-4c51-8283-a557cff3ff69}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {8f31da38-4559-4651-8843-518951b7a572}, !- Handle
  Schedule Day 15,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {74d990a5-39ea-4fa5-b1ce-c0a49070295e}, !- Handle
  OfficeSmall HVACOperationSchd Winter Design Day, !- Name
  {b603d7f2-0e5b-4c51-8283-a557cff3ff69}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ab6188de-4ed8-481e-bf88-fa4915ec5976}, !- Handle
  Schedule Day 16,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f01a73f4-6f5c-4e86-b966-72baf9efbf94}, !- Handle
  OfficeSmall HVACOperationSchd Summer Design Day, !- Name
  {b603d7f2-0e5b-4c51-8283-a557cff3ff69}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {1bfa9802-dec1-473d-83fd-f8079e5cb44f}, !- Handle
  Schedule Rule 11,                       !- Name
  {99427e66-1d64-4081-b438-07be188acb89}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {c4c56889-e6b4-40d9-8422-fd3bb88f94c1}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c4c56889-e6b4-40d9-8422-fd3bb88f94c1}, !- Handle
  OfficeSmall HVACOperationSchd SmrDsn|Wkdy Day, !- Name
  {b603d7f2-0e5b-4c51-8283-a557cff3ff69}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {9fb285c6-9008-4eb4-8948-a8e152b3920e}, !- Handle
  OfficeSmall MinOA_Sched,                !- Name
  {55c44e2f-3c81-40b0-84f7-9b6efa1c1036}, !- Schedule Type Limits Name
  {06aa91ff-ffe2-488b-a2cc-b8c71b56a784}, !- Default Day Schedule Name
  {454e30ab-4997-4405-8f8e-499ee939f912}, !- Summer Design Day Schedule Name
  {ede868db-2505-40cd-86e9-b13749651259}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {06aa91ff-ffe2-488b-a2cc-b8c71b56a784}, !- Handle
  OfficeSmall MinOA_Sched Default,        !- Name
  {55c44e2f-3c81-40b0-84f7-9b6efa1c1036}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e89cdfd1-0713-4ae6-bf74-cf312934c775}, !- Handle
  Schedule Day 17,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ede868db-2505-40cd-86e9-b13749651259}, !- Handle
  OfficeSmall MinOA_Sched Winter Design Day, !- Name
  {55c44e2f-3c81-40b0-84f7-9b6efa1c1036}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d99c1edd-ff25-4236-ad2a-78f6143e91d5}, !- Handle
  Schedule Day 18,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {454e30ab-4997-4405-8f8e-499ee939f912}, !- Handle
  OfficeSmall MinOA_Sched Summer Design Day, !- Name
  {55c44e2f-3c81-40b0-84f7-9b6efa1c1036}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AirLoopHVAC,
  {12f2ea6d-b10d-4498-91d0-d2ae451b3c37}, !- Handle
  ConfRoom_1 ZN PSZ-AC-1,                 !- Name
  ,                                       !- Controller List Name
  {99427e66-1d64-4081-b438-07be188acb89}, !- Availability Schedule
  {c174af7b-a049-4fac-8f9b-6913f3f4b20a}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {61834ab8-08ec-463a-9d67-2a63ca94dd3c}, !- Supply Side Inlet Node Name
  {c34ac13a-84b8-48f2-9322-24e4bd28c3e1}, !- Demand Side Outlet Node Name
  {24d0abd2-4eb1-4e22-93f8-29771ab986da}, !- Demand Side Inlet Node A
  {439da911-951a-46a3-8baa-197a649c96b2}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {d8347204-d30d-4330-bdf0-c8e103c04fe3}, !- Demand Mixer Name
  {b9333718-f0a0-47af-b495-9ff6d338c9e3}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {5c36cd22-9d5a-449d-8c38-61b9ce370e5f}, !- Handle
  Node 19,                                !- Name
  {61834ab8-08ec-463a-9d67-2a63ca94dd3c}, !- Inlet Port
  {810196bf-2707-4a5c-9652-d9f16a18f272}; !- Outlet Port

OS:Node,
  {02f29e11-cc28-4460-9766-046f6946e4e4}, !- Handle
  Node 20,                                !- Name
  {edb9c58a-6197-4ce5-8e00-1a497d8d1198}, !- Inlet Port
  {439da911-951a-46a3-8baa-197a649c96b2}; !- Outlet Port

OS:Connection,
  {61834ab8-08ec-463a-9d67-2a63ca94dd3c}, !- Handle
  {a4ef340b-9ac8-48fc-9520-18563f63f7a7}, !- Name
  {12f2ea6d-b10d-4498-91d0-d2ae451b3c37}, !- Source Object
  8,                                      !- Outlet Port
  {5c36cd22-9d5a-449d-8c38-61b9ce370e5f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {439da911-951a-46a3-8baa-197a649c96b2}, !- Handle
  {70b04809-4d9f-4732-83fc-82181d51191a}, !- Name
  {02f29e11-cc28-4460-9766-046f6946e4e4}, !- Source Object
  3,                                      !- Outlet Port
  {12f2ea6d-b10d-4498-91d0-d2ae451b3c37}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {17714812-b33b-4942-818e-60a7643068dd}, !- Handle
  Node 21,                                !- Name
  {24d0abd2-4eb1-4e22-93f8-29771ab986da}, !- Inlet Port
  {77be0ebc-d9d0-48ad-b31e-426bb8646f36}; !- Outlet Port

OS:Node,
  {d0c00c3c-84c4-4382-a963-ff16b9ed53ed}, !- Handle
  Node 22,                                !- Name
  {6daee31b-b6ce-4e2d-8fcd-49dcb7ad0c7b}, !- Inlet Port
  {c34ac13a-84b8-48f2-9322-24e4bd28c3e1}; !- Outlet Port

OS:Node,
  {92b898ac-feb1-4f05-b5f6-d14dc72f19f6}, !- Handle
  Node 23,                                !- Name
  {245a584a-531a-45e3-8793-6a18d0ef6735}, !- Inlet Port
  {68d3eb8e-a8e2-4ed9-a3a2-5e2d6b39b6dc}; !- Outlet Port

OS:Connection,
  {24d0abd2-4eb1-4e22-93f8-29771ab986da}, !- Handle
  {22fae206-29ea-4e81-8204-414b73d9025b}, !- Name
  {12f2ea6d-b10d-4498-91d0-d2ae451b3c37}, !- Source Object
  10,                                     !- Outlet Port
  {17714812-b33b-4942-818e-60a7643068dd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c34ac13a-84b8-48f2-9322-24e4bd28c3e1}, !- Handle
  {0f7d6e0e-d2d1-4303-bdc4-d74f887723d7}, !- Name
  {d0c00c3c-84c4-4382-a963-ff16b9ed53ed}, !- Source Object
  3,                                      !- Outlet Port
  {12f2ea6d-b10d-4498-91d0-d2ae451b3c37}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {b9333718-f0a0-47af-b495-9ff6d338c9e3}, !- Handle
  Air Loop HVAC Zone Splitter 1,          !- Name
  {77be0ebc-d9d0-48ad-b31e-426bb8646f36}, !- Inlet Node Name
  {49be6fdd-9ebe-494a-b54f-0ac9bc40aa6c}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {d8347204-d30d-4330-bdf0-c8e103c04fe3}, !- Handle
  Air Loop HVAC Zone Mixer 1,             !- Name
  {6daee31b-b6ce-4e2d-8fcd-49dcb7ad0c7b}, !- Outlet Node Name
  {a7453a36-73e4-4333-8fc2-fea2bd03cf2e}; !- Inlet Node Name 1

OS:Connection,
  {77be0ebc-d9d0-48ad-b31e-426bb8646f36}, !- Handle
  {2d34c493-6d07-4ee3-8630-8c2af7458e4f}, !- Name
  {17714812-b33b-4942-818e-60a7643068dd}, !- Source Object
  3,                                      !- Outlet Port
  {b9333718-f0a0-47af-b495-9ff6d338c9e3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6daee31b-b6ce-4e2d-8fcd-49dcb7ad0c7b}, !- Handle
  {7d67e3f6-a71c-4f26-89c6-215a6ff4d988}, !- Name
  {d8347204-d30d-4330-bdf0-c8e103c04fe3}, !- Source Object
  2,                                      !- Outlet Port
  {d0c00c3c-84c4-4382-a963-ff16b9ed53ed}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {a5f5eca8-52be-4636-b011-398d11caa9f5}, !- Handle
  {12f2ea6d-b10d-4498-91d0-d2ae451b3c37}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {c174af7b-a049-4fac-8f9b-6913f3f4b20a}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList, !- Name
  {fe631542-201f-488b-98e3-4a6b9a0d7131}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {029fecbd-27e5-43dd-9afe-8ab1126bebf1}, !- Handle
  ConfRoom_1 ZN Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {628210f1-12c6-42aa-9bd9-1f2116f1a147}, !- Control Zone Name
  {02f29e11-cc28-4460-9766-046f6946e4e4}; !- Setpoint Node or NodeList Name

OS:Fan:OnOff,
  {183f2efb-5f90-46a5-b382-36bc21d16d17}, !- Handle
  ConfRoom_1 ZN PSZ-AC-1 Fan,             !- Name
  {99427e66-1d64-4081-b438-07be188acb89}, !- Availability Schedule Name
  0.54,                                   !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {46734204-4a39-48de-aac8-b074177eb548}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {fc08bd3f-f93a-46b6-9182-b754c08288d0}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {46734204-4a39-48de-aac8-b074177eb548}, !- Handle
  Fan On Off Power Curve,                 !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {fc08bd3f-f93a-46b6-9182-b754c08288d0}, !- Handle
  Fan On Off Efficiency Curve,            !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ScheduleTypeLimits,
  {b603d7f2-0e5b-4c51-8283-a557cff3ff69}, !- Handle
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Coil:Heating:DX:SingleSpeed,
  {4975a2cc-39ed-47a0-b144-6323e34ebb29}, !- Handle
  ConfRoom_1 ZN HP Htg Coil,              !- Name
  {3a074741-2f04-4f2e-bc8d-a7f4b9526e21}, !- Availability Schedule Name
  Autosize,                               !- Rated Total Heating Capacity {W}
  3.3,                                    !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {e1fadb93-8b02-410b-913b-29b5915588f6}, !- Total Heating Capacity Function of Temperature Curve Name
  {c7516536-6918-47d9-b878-c585aaae7026}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {14c7ff97-9eb5-472e-94ba-7ca2df96b6a2}, !- Energy Input Ratio Function of Temperature Curve Name
  {a5a5a504-d63b-4497-aa4e-19ae738b1a1f}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {bd5f3859-7395-48b2-95d5-bf34db8241f3}, !- Part Load Fraction Correlation Curve Name
  {c057c77a-57f9-48b1-8205-d72a5fb46503}, !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -12.2,                                  !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  1.67,                                   !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  50,                                     !- Crankcase Heater Capacity {W}
  4.4,                                    !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ReverseCycle,                           !- Defrost Strategy
  OnDemand,                               !- Defrost Control
  ,                                       !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Curve:Cubic,
  {6467c7f1-bdf2-4392-8647-c20a4e6c9028}, !- Handle
  Curve Cubic 1,                          !- Name
  0.758746,                               !- Coefficient1 Constant
  0.027626,                               !- Coefficient2 x
  0.000148716,                            !- Coefficient3 x**2
  3.4992e-006,                            !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {6186495f-e4ce-4227-842d-154ad9a3fdbd}, !- Handle
  Curve Cubic 2,                          !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {dcf50201-d7ec-45f6-aec6-233a82378c8e}, !- Handle
  Curve Cubic 3,                          !- Name
  1.19248,                                !- Coefficient1 Constant
  -0.0300438,                             !- Coefficient2 x
  0.00103745,                             !- Coefficient3 x**2
  -2.3328e-005,                           !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {1d678fbc-ee7d-426b-9f9e-d41417c11634}, !- Handle
  Curve Quadratic 1,                      !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Quadratic,
  {41a74670-f800-46f7-b57a-480a15c00989}, !- Handle
  Curve Quadratic 2,                      !- Name
  0.75,                                   !- Coefficient1 Constant
  0.25,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {e1fadb93-8b02-410b-913b-29b5915588f6}, !- Handle
  ConfRoom_1 ZN HP Htg Coil Htg Cap Func of Temp Curve, !- Name
  0.758746,                               !- Coefficient1 Constant
  0.027626,                               !- Coefficient2 x
  0.000148716,                            !- Coefficient3 x**2
  3.4992e-006,                            !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {c7516536-6918-47d9-b878-c585aaae7026}, !- Handle
  ConfRoom_1 ZN HP Htg Coil Htg Cap Func of Flow Frac Curve, !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {14c7ff97-9eb5-472e-94ba-7ca2df96b6a2}, !- Handle
  ConfRoom_1 ZN HP Htg Coil EIR Func of Temp Curve, !- Name
  1.19248,                                !- Coefficient1 Constant
  -0.0300438,                             !- Coefficient2 x
  0.00103745,                             !- Coefficient3 x**2
  -2.3328e-005,                           !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {a5a5a504-d63b-4497-aa4e-19ae738b1a1f}, !- Handle
  ConfRoom_1 ZN HP Htg Coil EIR Func of Flow Frac Curve, !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Quadratic,
  {bd5f3859-7395-48b2-95d5-bf34db8241f3}, !- Handle
  ConfRoom_1 ZN HP Htg Coil PLR Correlation Curve, !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {54039cee-830e-47af-8b9d-b612ffd5dc02}, !- Handle
  ConfRoom_1 ZN HP Htg Coil Defrost EIR Func of Temp Curve, !- Name
  0.297145,                               !- Coefficient1 Constant
  0.0430933,                              !- Coefficient2 x
  -0.000748766,                           !- Coefficient3 x**2
  0.00597727,                             !- Coefficient4 y
  0.000482112,                            !- Coefficient5 y**2
  -0.000956448,                           !- Coefficient6 x*y
  -23.33333,                              !- Minimum Value of x
  29.44444,                               !- Maximum Value of x
  -23.33333,                              !- Minimum Value of y
  29.44444;                               !- Maximum Value of y

OS:Curve:Biquadratic,
  {c057c77a-57f9-48b1-8205-d72a5fb46503}, !- Handle
  ConfRoom_1 ZN HP Htg Coil Defrost EIR Func of Temp Curve 1, !- Name
  0.297145,                               !- Coefficient1 Constant
  0.0430933,                              !- Coefficient2 x
  -0.000748766,                           !- Coefficient3 x**2
  0.00597727,                             !- Coefficient4 y
  0.000482112,                            !- Coefficient5 y**2
  -0.000956448,                           !- Coefficient6 x*y
  -23.33333,                              !- Minimum Value of x
  29.44444,                               !- Maximum Value of x
  -23.33333,                              !- Minimum Value of y
  29.44444;                               !- Maximum Value of y

OS:Coil:Heating:Gas,
  {61fd267f-3d59-4bb7-a3f4-d1f74a948446}, !- Handle
  ConfRoom_1 ZN PSZ-AC-1 Gas Backup Htg Coil, !- Name
  {3a074741-2f04-4f2e-bc8d-a7f4b9526e21}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {d7112d88-e6f0-426a-91ff-b0e2a01acd52}, !- Handle
  ConfRoom_1 ZN PSZ-AC-1 1spd DX HP Clg Coil, !- Name
  {3a074741-2f04-4f2e-bc8d-a7f4b9526e21}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {1cf424b8-f3ff-4481-984e-37e92f34ba25}, !- Total Cooling Capacity Function of Temperature Curve Name
  {4137030b-eeeb-41b2-b0b9-97eda94ef9e8}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {65a41dea-caa0-4fd1-9b47-6c235a43284c}, !- Energy Input Ratio Function of Temperature Curve Name
  {397e0cf9-0daf-4b4d-aca0-d7b786e2f8ad}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {5abc647d-bb57-4ad7-b745-b3f6c03b21e9}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {4df1290b-6c0c-42ea-94d8-730dadb723f1}, !- Handle
  Curve Biquadratic 1,                    !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-006,                             !- Coefficient5 y**2
  -9.72e-006,                             !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {c5c30cc6-3f2b-4b47-909d-556f0a3c6802}, !- Handle
  Curve Quadratic 3,                      !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {d6e3293e-a0dd-4ad6-a7f2-50b65fc53fc5}, !- Handle
  Curve Biquadratic 2,                    !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {85986299-7ea9-4264-826b-7716af13c625}, !- Handle
  Curve Quadratic 4,                      !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {c43f63e0-aa49-462c-9cad-c7c0c1897e0f}, !- Handle
  Curve Quadratic 5,                      !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {1cf424b8-f3ff-4481-984e-37e92f34ba25}, !- Handle
  Curve Biquadratic 3,                    !- Name
  0.766956,                               !- Coefficient1 Constant
  0.0107756,                              !- Coefficient2 x
  -4.14703e-005,                          !- Coefficient3 x**2
  0.00134961,                             !- Coefficient4 y
  -0.000261144,                           !- Coefficient5 y**2
  0.000457488,                            !- Coefficient6 x*y
  12.78,                                  !- Minimum Value of x
  23.89,                                  !- Maximum Value of x
  21.1,                                   !- Minimum Value of y
  46.1;                                   !- Maximum Value of y

OS:Curve:Quadratic,
  {4137030b-eeeb-41b2-b0b9-97eda94ef9e8}, !- Handle
  Curve Quadratic 6,                      !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {65a41dea-caa0-4fd1-9b47-6c235a43284c}, !- Handle
  Curve Biquadratic 4,                    !- Name
  0.297145,                               !- Coefficient1 Constant
  0.0430933,                              !- Coefficient2 x
  -0.000748766,                           !- Coefficient3 x**2
  0.00597727,                             !- Coefficient4 y
  0.000482112,                            !- Coefficient5 y**2
  -0.000956448,                           !- Coefficient6 x*y
  12.78,                                  !- Minimum Value of x
  23.89,                                  !- Maximum Value of x
  21.1,                                   !- Minimum Value of y
  46.1;                                   !- Maximum Value of y

OS:Curve:Quadratic,
  {397e0cf9-0daf-4b4d-aca0-d7b786e2f8ad}, !- Handle
  Curve Quadratic 7,                      !- Name
  1.156,                                  !- Coefficient1 Constant
  -0.1816,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {5abc647d-bb57-4ad7-b745-b3f6c03b21e9}, !- Handle
  Curve Quadratic 8,                      !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitaryHeatPump:AirToAir,
  {cbadb6ed-74a6-48e2-bba3-17be79b2d243}, !- Handle
  ConfRoom_1 ZN PSZ-AC-1 Unitary HP,      !- Name
  {3a074741-2f04-4f2e-bc8d-a7f4b9526e21}, !- Availability Schedule Name
  {cc278110-fbc8-4585-b83f-87297b239afd}, !- Air Inlet Node Name
  {edb9c58a-6197-4ce5-8e00-1a497d8d1198}, !- Air Outlet Node Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {628210f1-12c6-42aa-9bd9-1f2116f1a147}, !- Controlling Zone or Thermostat Location
  {183f2efb-5f90-46a5-b382-36bc21d16d17}, !- Supply Air Fan Name
  {4975a2cc-39ed-47a0-b144-6323e34ebb29}, !- Heating Coil Name
  {d7112d88-e6f0-426a-91ff-b0e2a01acd52}, !- Cooling Coil Name
  {61fd267f-3d59-4bb7-a3f4-d1f74a948446}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  4.44444444444446,                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  BlowThrough,                            !- Fan Placement
  {99427e66-1d64-4081-b438-07be188acb89}; !- Supply Air Fan Operating Mode Schedule Name

OS:Connection,
  {edb9c58a-6197-4ce5-8e00-1a497d8d1198}, !- Handle
  {000af230-d3d2-40ed-a419-d7e37a5f491e}, !- Name
  {cbadb6ed-74a6-48e2-bba3-17be79b2d243}, !- Source Object
  4,                                      !- Outlet Port
  {02f29e11-cc28-4460-9766-046f6946e4e4}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {81899105-6aca-4a6a-ad81-0431a3fd0b3c}, !- Handle
  ConfRoom_1 ZN PSZ-AC-1 OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {9fb285c6-9008-4eb4-8948-a8e152b3920e}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {97b548ba-6786-437f-b2bb-f546bdda922f}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {97b548ba-6786-437f-b2bb-f546bdda922f}, !- Handle
  Controller Mechanical Ventilation 1,    !- Name
  {3a074741-2f04-4f2e-bc8d-a7f4b9526e21}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {748b2400-1eb0-4fe9-b5c2-addf1408d8af}, !- Handle
  ConfRoom_1 ZN PSZ-AC-1 OA System,       !- Name
  {81899105-6aca-4a6a-ad81-0431a3fd0b3c}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {b6cfa4df-a8c7-4a61-9469-ff97f14e3e47}, !- Mixed Air Node Name
  {fcfaa6b1-350e-4079-ba88-cbb920d44f28}, !- Outdoor Air Stream Node Name
  {688604fb-8025-493d-9b88-8a9b610d9b41}, !- Relief Air Stream Node Name
  {810196bf-2707-4a5c-9652-d9f16a18f272}; !- Return Air Stream Node Name

OS:Node,
  {58d954a1-df39-4f14-8da4-3e36e53f636f}, !- Handle
  Node 24,                                !- Name
  ,                                       !- Inlet Port
  {fcfaa6b1-350e-4079-ba88-cbb920d44f28}; !- Outlet Port

OS:Connection,
  {fcfaa6b1-350e-4079-ba88-cbb920d44f28}, !- Handle
  {a74c779e-dd09-4677-b8da-d87490b1152c}, !- Name
  {58d954a1-df39-4f14-8da4-3e36e53f636f}, !- Source Object
  3,                                      !- Outlet Port
  {748b2400-1eb0-4fe9-b5c2-addf1408d8af}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {4e4b4d82-7c1c-43e8-becf-c43a8cab0f92}, !- Handle
  Node 25,                                !- Name
  {688604fb-8025-493d-9b88-8a9b610d9b41}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {688604fb-8025-493d-9b88-8a9b610d9b41}, !- Handle
  {147fb5f6-4825-410b-a5f3-6905f48d0344}, !- Name
  {748b2400-1eb0-4fe9-b5c2-addf1408d8af}, !- Source Object
  7,                                      !- Outlet Port
  {4e4b4d82-7c1c-43e8-becf-c43a8cab0f92}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c1f9a52c-a4fc-4c3b-a612-c7cc5e480c2e}, !- Handle
  Node 26,                                !- Name
  {b6cfa4df-a8c7-4a61-9469-ff97f14e3e47}, !- Inlet Port
  {cc278110-fbc8-4585-b83f-87297b239afd}; !- Outlet Port

OS:Connection,
  {810196bf-2707-4a5c-9652-d9f16a18f272}, !- Handle
  {ffdda96e-de01-4cfa-b2ae-18092b92b8c4}, !- Name
  {5c36cd22-9d5a-449d-8c38-61b9ce370e5f}, !- Source Object
  3,                                      !- Outlet Port
  {748b2400-1eb0-4fe9-b5c2-addf1408d8af}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {b6cfa4df-a8c7-4a61-9469-ff97f14e3e47}, !- Handle
  {9adaff65-cfca-4dc1-a188-40195c2a71c7}, !- Name
  {748b2400-1eb0-4fe9-b5c2-addf1408d8af}, !- Source Object
  5,                                      !- Outlet Port
  {c1f9a52c-a4fc-4c3b-a612-c7cc5e480c2e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cc278110-fbc8-4585-b83f-87297b239afd}, !- Handle
  {0b64f643-4865-4f43-b2ed-2253b571097c}, !- Name
  {c1f9a52c-a4fc-4c3b-a612-c7cc5e480c2e}, !- Source Object
  3,                                      !- Outlet Port
  {cbadb6ed-74a6-48e2-bba3-17be79b2d243}, !- Target Object
  3;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {fe631542-201f-488b-98e3-4a6b9a0d7131}, !- Handle
  Availability Manager Night Cycle 1,     !- Name
  {3a074741-2f04-4f2e-bc8d-a7f4b9526e21}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {2c39bef6-cf25-4f32-81db-0048043a6491}, !- Control Zone or Zone List Name
  {fe1efcd3-a984-44d2-bfd5-e60abecdc63e}, !- Cooling Control Zone or Zone List Name
  {d03576e1-61d5-467d-9239-bc44e80ac3fc}, !- Heating Control Zone or Zone List Name
  {248a38b1-368c-42a5-bdf7-c3d0af086ddb}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {2c39bef6-cf25-4f32-81db-0048043a6491}, !- Handle
  Availability Manager Night Cycle 1 Control Zone List; !- Name

OS:ModelObjectList,
  {fe1efcd3-a984-44d2-bfd5-e60abecdc63e}, !- Handle
  Availability Manager Night Cycle 1 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {d03576e1-61d5-467d-9239-bc44e80ac3fc}, !- Handle
  Availability Manager Night Cycle 1 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {248a38b1-368c-42a5-bdf7-c3d0af086ddb}, !- Handle
  Availability Manager Night Cycle 1 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {84716eb5-f913-4abd-84ac-70f38a3cc6ca}, !- Handle
  ConfRoom_1 ZN PSZ-AC-1 Diffuser,        !- Name
  {3a074741-2f04-4f2e-bc8d-a7f4b9526e21}, !- Availability Schedule Name
  {1520e035-2142-4d9c-ba77-2bd1fabb27d8}, !- Air Inlet Node Name
  {245a584a-531a-45e3-8793-6a18d0ef6735}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {e6a95df5-8bf5-4652-a90c-44deb01eb30d}, !- Handle
  Node 27,                                !- Name
  {9b52c322-35cd-47ef-9da1-8d33983a8bed}, !- Inlet Port
  {a7453a36-73e4-4333-8fc2-fea2bd03cf2e}; !- Outlet Port

OS:Connection,
  {68d3eb8e-a8e2-4ed9-a3a2-5e2d6b39b6dc}, !- Handle
  {ef47dde0-bf37-4804-8f8e-7e1c8b886363}, !- Name
  {92b898ac-feb1-4f05-b5f6-d14dc72f19f6}, !- Source Object
  3,                                      !- Outlet Port
  {0aa899b1-3038-4e29-bee6-cbd8db9e9bbe}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9b52c322-35cd-47ef-9da1-8d33983a8bed}, !- Handle
  {0ac557d5-48a6-4828-ae2a-163eeca6a504}, !- Name
  {edef78a1-4e0e-4d31-b711-e34d2660c2f6}, !- Source Object
  3,                                      !- Outlet Port
  {e6a95df5-8bf5-4652-a90c-44deb01eb30d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a7453a36-73e4-4333-8fc2-fea2bd03cf2e}, !- Handle
  {cf4f3608-79bc-49e6-857d-f5e7b11ccc71}, !- Name
  {e6a95df5-8bf5-4652-a90c-44deb01eb30d}, !- Source Object
  3,                                      !- Outlet Port
  {d8347204-d30d-4330-bdf0-c8e103c04fe3}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {60cac009-abfa-4c65-b7ec-27bdd14a52c0}, !- Handle
  Node 28,                                !- Name
  {49be6fdd-9ebe-494a-b54f-0ac9bc40aa6c}, !- Inlet Port
  {1520e035-2142-4d9c-ba77-2bd1fabb27d8}; !- Outlet Port

OS:Connection,
  {49be6fdd-9ebe-494a-b54f-0ac9bc40aa6c}, !- Handle
  {9f710c28-d4e6-467f-aeee-493c4d922f36}, !- Name
  {b9333718-f0a0-47af-b495-9ff6d338c9e3}, !- Source Object
  3,                                      !- Outlet Port
  {60cac009-abfa-4c65-b7ec-27bdd14a52c0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1520e035-2142-4d9c-ba77-2bd1fabb27d8}, !- Handle
  {b85cf2b1-a5bd-4f15-bbc2-815c3e8efb37}, !- Name
  {60cac009-abfa-4c65-b7ec-27bdd14a52c0}, !- Source Object
  3,                                      !- Outlet Port
  {84716eb5-f913-4abd-84ac-70f38a3cc6ca}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {245a584a-531a-45e3-8793-6a18d0ef6735}, !- Handle
  {e1a898f5-49a1-448d-a57b-79879a2f5346}, !- Name
  {84716eb5-f913-4abd-84ac-70f38a3cc6ca}, !- Source Object
  4,                                      !- Outlet Port
  {92b898ac-feb1-4f05-b5f6-d14dc72f19f6}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {a6fabfdc-7af1-464c-ab61-733921da9fb8}, !- Handle
  ConfRoom_2 ZN PSZ-AC-2,                 !- Name
  ,                                       !- Controller List Name
  {99427e66-1d64-4081-b438-07be188acb89}, !- Availability Schedule
  {f5e9a430-9dec-4543-b097-7a9ffaa1335c}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {9783d166-554b-4a12-9552-5d9ab4a2bf56}, !- Supply Side Inlet Node Name
  {93689753-53c7-4aad-bd1f-3c2d2d803493}, !- Demand Side Outlet Node Name
  {ad491d01-6bda-43aa-be97-f1067dc7fff6}, !- Demand Side Inlet Node A
  {a5652c96-5b5f-4af8-b93f-fd8ea64a6e3b}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {084326d7-6d12-4c83-ba78-b978e817bb26}, !- Demand Mixer Name
  {b79deedd-0444-40e8-ab7b-562fea24e23c}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {535ee3ca-4093-40fe-bc0a-bad48c08cd22}, !- Handle
  Node 29,                                !- Name
  {9783d166-554b-4a12-9552-5d9ab4a2bf56}, !- Inlet Port
  {8a623121-0b6e-4846-8a94-1e234577d551}; !- Outlet Port

OS:Node,
  {05db56ec-068b-4687-8f41-be070d436af3}, !- Handle
  Node 30,                                !- Name
  {147ba308-ba81-40f2-aa51-129ba6bf6df9}, !- Inlet Port
  {a5652c96-5b5f-4af8-b93f-fd8ea64a6e3b}; !- Outlet Port

OS:Connection,
  {9783d166-554b-4a12-9552-5d9ab4a2bf56}, !- Handle
  {782306d6-1656-4cde-a326-f1c84aae324c}, !- Name
  {a6fabfdc-7af1-464c-ab61-733921da9fb8}, !- Source Object
  8,                                      !- Outlet Port
  {535ee3ca-4093-40fe-bc0a-bad48c08cd22}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a5652c96-5b5f-4af8-b93f-fd8ea64a6e3b}, !- Handle
  {a594e7d3-d72d-4a32-b3b7-8215bc928bcc}, !- Name
  {05db56ec-068b-4687-8f41-be070d436af3}, !- Source Object
  3,                                      !- Outlet Port
  {a6fabfdc-7af1-464c-ab61-733921da9fb8}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {a7b1040a-cc5b-4bf6-9014-f76dafbc8c46}, !- Handle
  Node 31,                                !- Name
  {ad491d01-6bda-43aa-be97-f1067dc7fff6}, !- Inlet Port
  {1150bfd2-7da0-4160-ae9d-68d82c9e2833}; !- Outlet Port

OS:Node,
  {21fea36e-5389-46a2-866c-bd883e4f02b0}, !- Handle
  Node 32,                                !- Name
  {74bc0fe2-a8b8-4d00-82a0-e15bc1b8f166}, !- Inlet Port
  {93689753-53c7-4aad-bd1f-3c2d2d803493}; !- Outlet Port

OS:Node,
  {637a94bd-fe53-4981-b6ad-5adfe7326c90}, !- Handle
  Node 33,                                !- Name
  {8cbf542b-18bf-4e00-baed-c096faa47af5}, !- Inlet Port
  {f79a2014-2396-41dd-b751-04f148c3960f}; !- Outlet Port

OS:Connection,
  {ad491d01-6bda-43aa-be97-f1067dc7fff6}, !- Handle
  {2399e126-7abe-4174-aafe-b9f0e8aab309}, !- Name
  {a6fabfdc-7af1-464c-ab61-733921da9fb8}, !- Source Object
  10,                                     !- Outlet Port
  {a7b1040a-cc5b-4bf6-9014-f76dafbc8c46}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {93689753-53c7-4aad-bd1f-3c2d2d803493}, !- Handle
  {64864c95-e806-4689-9fe8-7bf1c94a87d3}, !- Name
  {21fea36e-5389-46a2-866c-bd883e4f02b0}, !- Source Object
  3,                                      !- Outlet Port
  {a6fabfdc-7af1-464c-ab61-733921da9fb8}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {b79deedd-0444-40e8-ab7b-562fea24e23c}, !- Handle
  Air Loop HVAC Zone Splitter 2,          !- Name
  {1150bfd2-7da0-4160-ae9d-68d82c9e2833}, !- Inlet Node Name
  {bbeabda9-7a18-4d30-ab22-fc0dcdba0dae}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {084326d7-6d12-4c83-ba78-b978e817bb26}, !- Handle
  Air Loop HVAC Zone Mixer 2,             !- Name
  {74bc0fe2-a8b8-4d00-82a0-e15bc1b8f166}, !- Outlet Node Name
  {170301cb-3a46-48c6-973e-43d8fc7d1bf5}; !- Inlet Node Name 1

OS:Connection,
  {1150bfd2-7da0-4160-ae9d-68d82c9e2833}, !- Handle
  {f3d6bfb5-8c3b-41ef-8758-8baf55f91002}, !- Name
  {a7b1040a-cc5b-4bf6-9014-f76dafbc8c46}, !- Source Object
  3,                                      !- Outlet Port
  {b79deedd-0444-40e8-ab7b-562fea24e23c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {74bc0fe2-a8b8-4d00-82a0-e15bc1b8f166}, !- Handle
  {dccebd78-017f-412e-96fa-bd398c03c495}, !- Name
  {084326d7-6d12-4c83-ba78-b978e817bb26}, !- Source Object
  2,                                      !- Outlet Port
  {21fea36e-5389-46a2-866c-bd883e4f02b0}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {62c33df5-6381-4517-8c17-b21bad143945}, !- Handle
  {a6fabfdc-7af1-464c-ab61-733921da9fb8}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {f5e9a430-9dec-4543-b097-7a9ffaa1335c}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 1, !- Name
  {789f6917-8311-4ae3-9929-c8e3e468e334}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {83882f38-6117-4c0c-86cd-8001a18d925e}, !- Handle
  ConfRoom_2 ZN Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {35e7b542-6255-42c7-a69f-a4a1e72e4167}, !- Control Zone Name
  {05db56ec-068b-4687-8f41-be070d436af3}; !- Setpoint Node or NodeList Name

OS:Fan:OnOff,
  {5bbc7a99-4a10-4cba-8a39-6691a54f6b68}, !- Handle
  ConfRoom_2 ZN PSZ-AC-2 Fan,             !- Name
  {99427e66-1d64-4081-b438-07be188acb89}, !- Availability Schedule Name
  0.54,                                   !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {cd5556bf-5df7-4cfc-bb78-8567d6ab2dec}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {60dd57d3-3488-4ae1-8f35-aee2e2fd0e85}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {cd5556bf-5df7-4cfc-bb78-8567d6ab2dec}, !- Handle
  Fan On Off Power Curve 1,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {60dd57d3-3488-4ae1-8f35-aee2e2fd0e85}, !- Handle
  Fan On Off Efficiency Curve 1,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:DX:SingleSpeed,
  {7436f91e-f379-48a6-9a12-7c7627e9e018}, !- Handle
  ConfRoom_2 ZN HP Htg Coil,              !- Name
  {3a074741-2f04-4f2e-bc8d-a7f4b9526e21}, !- Availability Schedule Name
  Autosize,                               !- Rated Total Heating Capacity {W}
  3.3,                                    !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {3ebe8c2a-ef12-4e09-ba46-0829e4396689}, !- Total Heating Capacity Function of Temperature Curve Name
  {104daf45-a104-460d-bd02-128e9d51a5c3}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {b67936ca-8405-4c39-90ad-68fefbbe5ee1}, !- Energy Input Ratio Function of Temperature Curve Name
  {7f413386-255d-4d57-a163-114821160bd8}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {cc2b43fb-b146-4a71-9ed6-9b74bf5070dd}, !- Part Load Fraction Correlation Curve Name
  {d70dfba0-7569-4496-8941-b028f6e432fe}, !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -12.2,                                  !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  1.67,                                   !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  50,                                     !- Crankcase Heater Capacity {W}
  4.4,                                    !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ReverseCycle,                           !- Defrost Strategy
  OnDemand,                               !- Defrost Control
  ,                                       !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Curve:Cubic,
  {4cd94b0d-7a66-4a36-b915-cf3fb47736ea}, !- Handle
  Curve Cubic 4,                          !- Name
  0.758746,                               !- Coefficient1 Constant
  0.027626,                               !- Coefficient2 x
  0.000148716,                            !- Coefficient3 x**2
  3.4992e-006,                            !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {a52443de-e294-443d-a605-c53006760750}, !- Handle
  Curve Cubic 5,                          !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {8d5cd169-87b1-4260-90c9-b7f50f060690}, !- Handle
  Curve Cubic 6,                          !- Name
  1.19248,                                !- Coefficient1 Constant
  -0.0300438,                             !- Coefficient2 x
  0.00103745,                             !- Coefficient3 x**2
  -2.3328e-005,                           !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {1628af6a-86ce-44d7-8a6a-3f07c4b2a038}, !- Handle
  Curve Quadratic 9,                      !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Quadratic,
  {bcc6e81f-dd8e-42cd-a557-dce4e219453d}, !- Handle
  Curve Quadratic 10,                     !- Name
  0.75,                                   !- Coefficient1 Constant
  0.25,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {3ebe8c2a-ef12-4e09-ba46-0829e4396689}, !- Handle
  ConfRoom_2 ZN HP Htg Coil Htg Cap Func of Temp Curve, !- Name
  0.758746,                               !- Coefficient1 Constant
  0.027626,                               !- Coefficient2 x
  0.000148716,                            !- Coefficient3 x**2
  3.4992e-006,                            !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {104daf45-a104-460d-bd02-128e9d51a5c3}, !- Handle
  ConfRoom_2 ZN HP Htg Coil Htg Cap Func of Flow Frac Curve, !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {b67936ca-8405-4c39-90ad-68fefbbe5ee1}, !- Handle
  ConfRoom_2 ZN HP Htg Coil EIR Func of Temp Curve, !- Name
  1.19248,                                !- Coefficient1 Constant
  -0.0300438,                             !- Coefficient2 x
  0.00103745,                             !- Coefficient3 x**2
  -2.3328e-005,                           !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {7f413386-255d-4d57-a163-114821160bd8}, !- Handle
  ConfRoom_2 ZN HP Htg Coil EIR Func of Flow Frac Curve, !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Quadratic,
  {cc2b43fb-b146-4a71-9ed6-9b74bf5070dd}, !- Handle
  ConfRoom_2 ZN HP Htg Coil PLR Correlation Curve, !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {130c7d4c-e92b-4cfe-933f-922046666d02}, !- Handle
  ConfRoom_2 ZN HP Htg Coil Defrost EIR Func of Temp Curve, !- Name
  0.297145,                               !- Coefficient1 Constant
  0.0430933,                              !- Coefficient2 x
  -0.000748766,                           !- Coefficient3 x**2
  0.00597727,                             !- Coefficient4 y
  0.000482112,                            !- Coefficient5 y**2
  -0.000956448,                           !- Coefficient6 x*y
  -23.33333,                              !- Minimum Value of x
  29.44444,                               !- Maximum Value of x
  -23.33333,                              !- Minimum Value of y
  29.44444;                               !- Maximum Value of y

OS:Curve:Biquadratic,
  {d70dfba0-7569-4496-8941-b028f6e432fe}, !- Handle
  ConfRoom_2 ZN HP Htg Coil Defrost EIR Func of Temp Curve 1, !- Name
  0.297145,                               !- Coefficient1 Constant
  0.0430933,                              !- Coefficient2 x
  -0.000748766,                           !- Coefficient3 x**2
  0.00597727,                             !- Coefficient4 y
  0.000482112,                            !- Coefficient5 y**2
  -0.000956448,                           !- Coefficient6 x*y
  -23.33333,                              !- Minimum Value of x
  29.44444,                               !- Maximum Value of x
  -23.33333,                              !- Minimum Value of y
  29.44444;                               !- Maximum Value of y

OS:Coil:Heating:Gas,
  {7f0c99d8-9856-492d-a0bc-96864a394a04}, !- Handle
  ConfRoom_2 ZN PSZ-AC-2 Gas Backup Htg Coil, !- Name
  {3a074741-2f04-4f2e-bc8d-a7f4b9526e21}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {2cb865cf-78c9-4376-8858-932a5d055e90}, !- Handle
  ConfRoom_2 ZN PSZ-AC-2 1spd DX HP Clg Coil, !- Name
  {3a074741-2f04-4f2e-bc8d-a7f4b9526e21}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {ec119a5d-260a-4fbe-9bb7-e0bb230bb0b7}, !- Total Cooling Capacity Function of Temperature Curve Name
  {50f7538a-2a9f-439d-a164-21b4399b7b2c}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {179baf7b-d66b-4a2c-b158-7da05d15bd40}, !- Energy Input Ratio Function of Temperature Curve Name
  {d0b99a2a-a181-4b0e-8a68-8513dd59b9ca}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {1ff839be-0ab9-4af0-9f74-c9b9e95b41ca}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {68f2f1c8-4107-4ffa-bf31-235d7c10dcc2}, !- Handle
  Curve Biquadratic 5,                    !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-006,                             !- Coefficient5 y**2
  -9.72e-006,                             !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {f93bb225-49bf-4535-9d3d-1e1b1055a83a}, !- Handle
  Curve Quadratic 11,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {4c021eaa-a60f-456a-ac59-3b87d3ab7982}, !- Handle
  Curve Biquadratic 6,                    !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {28453aa6-829b-4e1b-b9e6-500530f3cff3}, !- Handle
  Curve Quadratic 12,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {e0c5f24a-3778-4a62-9567-5262a7055670}, !- Handle
  Curve Quadratic 13,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {ec119a5d-260a-4fbe-9bb7-e0bb230bb0b7}, !- Handle
  Curve Biquadratic 7,                    !- Name
  0.766956,                               !- Coefficient1 Constant
  0.0107756,                              !- Coefficient2 x
  -4.14703e-005,                          !- Coefficient3 x**2
  0.00134961,                             !- Coefficient4 y
  -0.000261144,                           !- Coefficient5 y**2
  0.000457488,                            !- Coefficient6 x*y
  12.78,                                  !- Minimum Value of x
  23.89,                                  !- Maximum Value of x
  21.1,                                   !- Minimum Value of y
  46.1;                                   !- Maximum Value of y

OS:Curve:Quadratic,
  {50f7538a-2a9f-439d-a164-21b4399b7b2c}, !- Handle
  Curve Quadratic 14,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {179baf7b-d66b-4a2c-b158-7da05d15bd40}, !- Handle
  Curve Biquadratic 8,                    !- Name
  0.297145,                               !- Coefficient1 Constant
  0.0430933,                              !- Coefficient2 x
  -0.000748766,                           !- Coefficient3 x**2
  0.00597727,                             !- Coefficient4 y
  0.000482112,                            !- Coefficient5 y**2
  -0.000956448,                           !- Coefficient6 x*y
  12.78,                                  !- Minimum Value of x
  23.89,                                  !- Maximum Value of x
  21.1,                                   !- Minimum Value of y
  46.1;                                   !- Maximum Value of y

OS:Curve:Quadratic,
  {d0b99a2a-a181-4b0e-8a68-8513dd59b9ca}, !- Handle
  Curve Quadratic 15,                     !- Name
  1.156,                                  !- Coefficient1 Constant
  -0.1816,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {1ff839be-0ab9-4af0-9f74-c9b9e95b41ca}, !- Handle
  Curve Quadratic 16,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitaryHeatPump:AirToAir,
  {015109d9-e245-403e-a039-156efa4e8373}, !- Handle
  ConfRoom_2 ZN PSZ-AC-2 Unitary HP,      !- Name
  {3a074741-2f04-4f2e-bc8d-a7f4b9526e21}, !- Availability Schedule Name
  {0f7738e7-db3f-4764-950c-e477ef0bc05f}, !- Air Inlet Node Name
  {147ba308-ba81-40f2-aa51-129ba6bf6df9}, !- Air Outlet Node Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {35e7b542-6255-42c7-a69f-a4a1e72e4167}, !- Controlling Zone or Thermostat Location
  {5bbc7a99-4a10-4cba-8a39-6691a54f6b68}, !- Supply Air Fan Name
  {7436f91e-f379-48a6-9a12-7c7627e9e018}, !- Heating Coil Name
  {2cb865cf-78c9-4376-8858-932a5d055e90}, !- Cooling Coil Name
  {7f0c99d8-9856-492d-a0bc-96864a394a04}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  4.44444444444446,                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  BlowThrough,                            !- Fan Placement
  {99427e66-1d64-4081-b438-07be188acb89}; !- Supply Air Fan Operating Mode Schedule Name

OS:Connection,
  {147ba308-ba81-40f2-aa51-129ba6bf6df9}, !- Handle
  {7eb4d520-1e92-4f85-acca-13bb07180954}, !- Name
  {015109d9-e245-403e-a039-156efa4e8373}, !- Source Object
  4,                                      !- Outlet Port
  {05db56ec-068b-4687-8f41-be070d436af3}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {b97356b4-62f1-4e34-84ad-838a88f4a54c}, !- Handle
  ConfRoom_2 ZN PSZ-AC-2 OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {9fb285c6-9008-4eb4-8948-a8e152b3920e}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {133d92f6-e6a2-4ce4-9c3d-4188e72f9ab3}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {133d92f6-e6a2-4ce4-9c3d-4188e72f9ab3}, !- Handle
  Controller Mechanical Ventilation 2,    !- Name
  {3a074741-2f04-4f2e-bc8d-a7f4b9526e21}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {ba3ea8f4-3a62-457c-8e2e-c345925472f2}, !- Handle
  ConfRoom_2 ZN PSZ-AC-2 OA System,       !- Name
  {b97356b4-62f1-4e34-84ad-838a88f4a54c}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {8fc60966-b466-496f-be63-89ca30142d9d}, !- Mixed Air Node Name
  {ae0ddbc5-0a9c-4974-856e-c7e24238b6e8}, !- Outdoor Air Stream Node Name
  {84677232-4297-4e66-91e7-f4c27e05c217}, !- Relief Air Stream Node Name
  {8a623121-0b6e-4846-8a94-1e234577d551}; !- Return Air Stream Node Name

OS:Node,
  {7ec7a46e-0d4a-457f-b147-6e0d9ad0e203}, !- Handle
  Node 34,                                !- Name
  ,                                       !- Inlet Port
  {ae0ddbc5-0a9c-4974-856e-c7e24238b6e8}; !- Outlet Port

OS:Connection,
  {ae0ddbc5-0a9c-4974-856e-c7e24238b6e8}, !- Handle
  {4e9400e4-36c4-485b-9d4c-1f31e9259b12}, !- Name
  {7ec7a46e-0d4a-457f-b147-6e0d9ad0e203}, !- Source Object
  3,                                      !- Outlet Port
  {ba3ea8f4-3a62-457c-8e2e-c345925472f2}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {e87a8551-bf94-415f-bbdf-4e0c73aab068}, !- Handle
  Node 35,                                !- Name
  {84677232-4297-4e66-91e7-f4c27e05c217}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {84677232-4297-4e66-91e7-f4c27e05c217}, !- Handle
  {2292cd87-1ca1-4908-a3ff-a268d80b0cec}, !- Name
  {ba3ea8f4-3a62-457c-8e2e-c345925472f2}, !- Source Object
  7,                                      !- Outlet Port
  {e87a8551-bf94-415f-bbdf-4e0c73aab068}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {65f627e3-45e5-4b7d-902a-46cd824b7b43}, !- Handle
  Node 36,                                !- Name
  {8fc60966-b466-496f-be63-89ca30142d9d}, !- Inlet Port
  {0f7738e7-db3f-4764-950c-e477ef0bc05f}; !- Outlet Port

OS:Connection,
  {8a623121-0b6e-4846-8a94-1e234577d551}, !- Handle
  {af808939-4404-46ce-b05a-e56fd03976fe}, !- Name
  {535ee3ca-4093-40fe-bc0a-bad48c08cd22}, !- Source Object
  3,                                      !- Outlet Port
  {ba3ea8f4-3a62-457c-8e2e-c345925472f2}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {8fc60966-b466-496f-be63-89ca30142d9d}, !- Handle
  {3d0bbc21-5d12-4bd6-be90-282b6050c4e6}, !- Name
  {ba3ea8f4-3a62-457c-8e2e-c345925472f2}, !- Source Object
  5,                                      !- Outlet Port
  {65f627e3-45e5-4b7d-902a-46cd824b7b43}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0f7738e7-db3f-4764-950c-e477ef0bc05f}, !- Handle
  {9eaa98d3-a0a6-44e3-951c-12ed2e66ad33}, !- Name
  {65f627e3-45e5-4b7d-902a-46cd824b7b43}, !- Source Object
  3,                                      !- Outlet Port
  {015109d9-e245-403e-a039-156efa4e8373}, !- Target Object
  3;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {789f6917-8311-4ae3-9929-c8e3e468e334}, !- Handle
  Availability Manager Night Cycle 2,     !- Name
  {3a074741-2f04-4f2e-bc8d-a7f4b9526e21}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {448a0f26-aadb-40e9-aae6-60d9868424fa}, !- Control Zone or Zone List Name
  {23e77a94-45e2-46f0-b6e7-c393d3905a6d}, !- Cooling Control Zone or Zone List Name
  {05e3d507-85f4-4b5b-b8a6-ad2e122f78e6}, !- Heating Control Zone or Zone List Name
  {d3a504c2-77a6-4840-8120-0c8b75a4faa2}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {448a0f26-aadb-40e9-aae6-60d9868424fa}, !- Handle
  Availability Manager Night Cycle 2 Control Zone List; !- Name

OS:ModelObjectList,
  {23e77a94-45e2-46f0-b6e7-c393d3905a6d}, !- Handle
  Availability Manager Night Cycle 2 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {05e3d507-85f4-4b5b-b8a6-ad2e122f78e6}, !- Handle
  Availability Manager Night Cycle 2 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {d3a504c2-77a6-4840-8120-0c8b75a4faa2}, !- Handle
  Availability Manager Night Cycle 2 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {020cf393-e97b-48b7-9540-c5ad9df3405b}, !- Handle
  ConfRoom_2 ZN PSZ-AC-2 Diffuser,        !- Name
  {3a074741-2f04-4f2e-bc8d-a7f4b9526e21}, !- Availability Schedule Name
  {c3e84611-66e3-4994-b8b5-3aaefce299dc}, !- Air Inlet Node Name
  {8cbf542b-18bf-4e00-baed-c096faa47af5}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {b23fe1c0-7234-46bd-8cb8-8643bc36b826}, !- Handle
  Node 37,                                !- Name
  {c30d4942-1811-433b-86dc-5ce01218fa8a}, !- Inlet Port
  {170301cb-3a46-48c6-973e-43d8fc7d1bf5}; !- Outlet Port

OS:Connection,
  {f79a2014-2396-41dd-b751-04f148c3960f}, !- Handle
  {7c2a9de2-8945-4a05-a630-fbc4570cee32}, !- Name
  {637a94bd-fe53-4981-b6ad-5adfe7326c90}, !- Source Object
  3,                                      !- Outlet Port
  {6e46a47c-7055-4cff-b514-f68295820b64}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c30d4942-1811-433b-86dc-5ce01218fa8a}, !- Handle
  {5d2bb3e7-17de-4300-a1ca-2e6ccfecedce}, !- Name
  {ed819306-3b88-4acc-a3bb-01cae0db53ab}, !- Source Object
  3,                                      !- Outlet Port
  {b23fe1c0-7234-46bd-8cb8-8643bc36b826}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {170301cb-3a46-48c6-973e-43d8fc7d1bf5}, !- Handle
  {d7b0b8b4-867f-463e-86b5-0576d9b7c8b3}, !- Name
  {b23fe1c0-7234-46bd-8cb8-8643bc36b826}, !- Source Object
  3,                                      !- Outlet Port
  {084326d7-6d12-4c83-ba78-b978e817bb26}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {91fc421c-02bf-4186-b513-3b07f6076cd0}, !- Handle
  Node 38,                                !- Name
  {bbeabda9-7a18-4d30-ab22-fc0dcdba0dae}, !- Inlet Port
  {c3e84611-66e3-4994-b8b5-3aaefce299dc}; !- Outlet Port

OS:Connection,
  {bbeabda9-7a18-4d30-ab22-fc0dcdba0dae}, !- Handle
  {dc5f69dd-fdaa-4af9-8f0d-a4bf4809cbcf}, !- Name
  {b79deedd-0444-40e8-ab7b-562fea24e23c}, !- Source Object
  3,                                      !- Outlet Port
  {91fc421c-02bf-4186-b513-3b07f6076cd0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c3e84611-66e3-4994-b8b5-3aaefce299dc}, !- Handle
  {00bf5285-bb14-4980-b316-a111a46dc288}, !- Name
  {91fc421c-02bf-4186-b513-3b07f6076cd0}, !- Source Object
  3,                                      !- Outlet Port
  {020cf393-e97b-48b7-9540-c5ad9df3405b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8cbf542b-18bf-4e00-baed-c096faa47af5}, !- Handle
  {fb1a47ce-fc71-4dea-8654-f98970004803}, !- Name
  {020cf393-e97b-48b7-9540-c5ad9df3405b}, !- Source Object
  4,                                      !- Outlet Port
  {637a94bd-fe53-4981-b6ad-5adfe7326c90}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {2ad08b43-d889-4a0d-8544-5d1c3e4a5000}, !- Handle
  Corridor_1 ZN PSZ-AC-3,                 !- Name
  ,                                       !- Controller List Name
  {99427e66-1d64-4081-b438-07be188acb89}, !- Availability Schedule
  {18dd7ffc-f434-44bf-a3c2-865ccfe48ac3}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {4da63443-40df-43ed-ac7d-fadcba9a027a}, !- Supply Side Inlet Node Name
  {ca292bd1-c53d-4752-add6-a8c5dba89aad}, !- Demand Side Outlet Node Name
  {43f52ae9-7901-457d-b0be-cb61f78f07b6}, !- Demand Side Inlet Node A
  {80281c40-b17c-468e-8d19-83673d69dcac}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {9bd8e777-6a7a-4c0b-afda-cdb59960921a}, !- Demand Mixer Name
  {72691158-951f-4fae-920b-01896ee17ef7}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {19dd6f24-6098-4e2f-9fe3-e8193bfe7686}, !- Handle
  Node 39,                                !- Name
  {4da63443-40df-43ed-ac7d-fadcba9a027a}, !- Inlet Port
  {c5c49298-c281-49d2-bee0-fef8895e6352}; !- Outlet Port

OS:Node,
  {b047c70d-51e0-473b-93cf-a1280893e62f}, !- Handle
  Node 40,                                !- Name
  {ecc63c79-c8cf-474b-a4e8-941c2df98eda}, !- Inlet Port
  {80281c40-b17c-468e-8d19-83673d69dcac}; !- Outlet Port

OS:Connection,
  {4da63443-40df-43ed-ac7d-fadcba9a027a}, !- Handle
  {d988a01e-a4dc-4a08-9aa2-b0a79158eb57}, !- Name
  {2ad08b43-d889-4a0d-8544-5d1c3e4a5000}, !- Source Object
  8,                                      !- Outlet Port
  {19dd6f24-6098-4e2f-9fe3-e8193bfe7686}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {80281c40-b17c-468e-8d19-83673d69dcac}, !- Handle
  {085b0215-a0ab-4711-9d3e-c121fa9154e7}, !- Name
  {b047c70d-51e0-473b-93cf-a1280893e62f}, !- Source Object
  3,                                      !- Outlet Port
  {2ad08b43-d889-4a0d-8544-5d1c3e4a5000}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {0e560bbe-ab67-468c-8627-e68b67439aa6}, !- Handle
  Node 41,                                !- Name
  {43f52ae9-7901-457d-b0be-cb61f78f07b6}, !- Inlet Port
  {36e06c63-4f2c-4848-8d90-443ce4deff79}; !- Outlet Port

OS:Node,
  {f31e94c7-433d-4fbb-82a6-8d5dc2c44c8b}, !- Handle
  Node 42,                                !- Name
  {2ed1a84b-21e8-4fb7-b66d-b1c289c094d6}, !- Inlet Port
  {ca292bd1-c53d-4752-add6-a8c5dba89aad}; !- Outlet Port

OS:Node,
  {8817a705-bf71-41c2-aa85-1fea1852cc93}, !- Handle
  Node 43,                                !- Name
  {bbe636b9-df68-46e3-acaa-131b68b90eac}, !- Inlet Port
  {2235dcd1-87f0-469b-8c44-780033b516c3}; !- Outlet Port

OS:Connection,
  {43f52ae9-7901-457d-b0be-cb61f78f07b6}, !- Handle
  {0527d01d-95c0-4cb4-85a5-8d4cbe225364}, !- Name
  {2ad08b43-d889-4a0d-8544-5d1c3e4a5000}, !- Source Object
  10,                                     !- Outlet Port
  {0e560bbe-ab67-468c-8627-e68b67439aa6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ca292bd1-c53d-4752-add6-a8c5dba89aad}, !- Handle
  {978e726f-c49d-4774-8821-f5a82aed6a64}, !- Name
  {f31e94c7-433d-4fbb-82a6-8d5dc2c44c8b}, !- Source Object
  3,                                      !- Outlet Port
  {2ad08b43-d889-4a0d-8544-5d1c3e4a5000}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {72691158-951f-4fae-920b-01896ee17ef7}, !- Handle
  Air Loop HVAC Zone Splitter 3,          !- Name
  {36e06c63-4f2c-4848-8d90-443ce4deff79}, !- Inlet Node Name
  {a5e8d4f8-24b0-4121-8577-ab557bc5cd3f}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {9bd8e777-6a7a-4c0b-afda-cdb59960921a}, !- Handle
  Air Loop HVAC Zone Mixer 3,             !- Name
  {2ed1a84b-21e8-4fb7-b66d-b1c289c094d6}, !- Outlet Node Name
  {a2aa7041-166f-4bd7-99b2-838f4684d3ae}; !- Inlet Node Name 1

OS:Connection,
  {36e06c63-4f2c-4848-8d90-443ce4deff79}, !- Handle
  {791cebdb-6893-476c-8c39-781822e86e04}, !- Name
  {0e560bbe-ab67-468c-8627-e68b67439aa6}, !- Source Object
  3,                                      !- Outlet Port
  {72691158-951f-4fae-920b-01896ee17ef7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2ed1a84b-21e8-4fb7-b66d-b1c289c094d6}, !- Handle
  {7de3660c-1412-4089-a0fc-c89ca1b2bbef}, !- Name
  {9bd8e777-6a7a-4c0b-afda-cdb59960921a}, !- Source Object
  2,                                      !- Outlet Port
  {f31e94c7-433d-4fbb-82a6-8d5dc2c44c8b}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {08637d36-21ab-4d80-9fed-9190ddd888eb}, !- Handle
  {2ad08b43-d889-4a0d-8544-5d1c3e4a5000}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {18dd7ffc-f434-44bf-a3c2-865ccfe48ac3}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 2, !- Name
  {20dfa5c8-a545-4fb9-bea0-f28aaaeab528}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {23556d41-d7aa-4f5d-96fc-3b1e5afcda3c}, !- Handle
  Corridor_1 ZN Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {feaf43b9-5287-4a63-b03f-6aa7867c396d}, !- Control Zone Name
  {b047c70d-51e0-473b-93cf-a1280893e62f}; !- Setpoint Node or NodeList Name

OS:Fan:OnOff,
  {f3a08d22-2d09-473f-ac06-8092e47c598e}, !- Handle
  Corridor_1 ZN PSZ-AC-3 Fan,             !- Name
  {99427e66-1d64-4081-b438-07be188acb89}, !- Availability Schedule Name
  0.54,                                   !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {8d93aaab-e88c-4f9e-9488-d09282552703}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {7e9849f3-4a4d-4bda-bacc-e69a8053687a}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {8d93aaab-e88c-4f9e-9488-d09282552703}, !- Handle
  Fan On Off Power Curve 2,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {7e9849f3-4a4d-4bda-bacc-e69a8053687a}, !- Handle
  Fan On Off Efficiency Curve 2,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:DX:SingleSpeed,
  {c441c425-a1ee-4151-9690-20fb77956b32}, !- Handle
  Corridor_1 ZN HP Htg Coil,              !- Name
  {3a074741-2f04-4f2e-bc8d-a7f4b9526e21}, !- Availability Schedule Name
  Autosize,                               !- Rated Total Heating Capacity {W}
  3.3,                                    !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {8d843b72-2b3f-404c-9606-61644bc16243}, !- Total Heating Capacity Function of Temperature Curve Name
  {e0fcaf4c-b877-4d30-8f4e-31569aa73a8b}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {8ddd847d-70ba-4f3f-8f93-4b0320378b79}, !- Energy Input Ratio Function of Temperature Curve Name
  {9cae1639-759f-43d2-a1b0-18760e809c83}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {c87ad85d-6459-4d0a-aa09-96d21f4f7b7e}, !- Part Load Fraction Correlation Curve Name
  {eb881a2a-29b6-4a66-b3ee-db1fc02abec1}, !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -12.2,                                  !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  1.67,                                   !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  50,                                     !- Crankcase Heater Capacity {W}
  4.4,                                    !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ReverseCycle,                           !- Defrost Strategy
  OnDemand,                               !- Defrost Control
  ,                                       !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Curve:Cubic,
  {f7651490-c10b-4fd2-bdc2-dd565c3fb218}, !- Handle
  Curve Cubic 7,                          !- Name
  0.758746,                               !- Coefficient1 Constant
  0.027626,                               !- Coefficient2 x
  0.000148716,                            !- Coefficient3 x**2
  3.4992e-006,                            !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {62f98d73-735f-49e8-b817-966b15c2bb10}, !- Handle
  Curve Cubic 8,                          !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {3a3af703-be02-4c1d-998a-7a4a2e878118}, !- Handle
  Curve Cubic 9,                          !- Name
  1.19248,                                !- Coefficient1 Constant
  -0.0300438,                             !- Coefficient2 x
  0.00103745,                             !- Coefficient3 x**2
  -2.3328e-005,                           !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {4d205ca7-1d6a-4f62-b80a-0ac11bca1663}, !- Handle
  Curve Quadratic 17,                     !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Quadratic,
  {6681528b-8591-40ad-8db0-1dfe70471e07}, !- Handle
  Curve Quadratic 18,                     !- Name
  0.75,                                   !- Coefficient1 Constant
  0.25,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {8d843b72-2b3f-404c-9606-61644bc16243}, !- Handle
  Corridor_1 ZN HP Htg Coil Htg Cap Func of Temp Curve, !- Name
  0.758746,                               !- Coefficient1 Constant
  0.027626,                               !- Coefficient2 x
  0.000148716,                            !- Coefficient3 x**2
  3.4992e-006,                            !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {e0fcaf4c-b877-4d30-8f4e-31569aa73a8b}, !- Handle
  Corridor_1 ZN HP Htg Coil Htg Cap Func of Flow Frac Curve, !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {8ddd847d-70ba-4f3f-8f93-4b0320378b79}, !- Handle
  Corridor_1 ZN HP Htg Coil EIR Func of Temp Curve, !- Name
  1.19248,                                !- Coefficient1 Constant
  -0.0300438,                             !- Coefficient2 x
  0.00103745,                             !- Coefficient3 x**2
  -2.3328e-005,                           !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {9cae1639-759f-43d2-a1b0-18760e809c83}, !- Handle
  Corridor_1 ZN HP Htg Coil EIR Func of Flow Frac Curve, !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Quadratic,
  {c87ad85d-6459-4d0a-aa09-96d21f4f7b7e}, !- Handle
  Corridor_1 ZN HP Htg Coil PLR Correlation Curve, !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {d6c895e8-07e9-44d1-8873-1d60e293dbc3}, !- Handle
  Corridor_1 ZN HP Htg Coil Defrost EIR Func of Temp Curve, !- Name
  0.297145,                               !- Coefficient1 Constant
  0.0430933,                              !- Coefficient2 x
  -0.000748766,                           !- Coefficient3 x**2
  0.00597727,                             !- Coefficient4 y
  0.000482112,                            !- Coefficient5 y**2
  -0.000956448,                           !- Coefficient6 x*y
  -23.33333,                              !- Minimum Value of x
  29.44444,                               !- Maximum Value of x
  -23.33333,                              !- Minimum Value of y
  29.44444;                               !- Maximum Value of y

OS:Curve:Biquadratic,
  {eb881a2a-29b6-4a66-b3ee-db1fc02abec1}, !- Handle
  Corridor_1 ZN HP Htg Coil Defrost EIR Func of Temp Curve 1, !- Name
  0.297145,                               !- Coefficient1 Constant
  0.0430933,                              !- Coefficient2 x
  -0.000748766,                           !- Coefficient3 x**2
  0.00597727,                             !- Coefficient4 y
  0.000482112,                            !- Coefficient5 y**2
  -0.000956448,                           !- Coefficient6 x*y
  -23.33333,                              !- Minimum Value of x
  29.44444,                               !- Maximum Value of x
  -23.33333,                              !- Minimum Value of y
  29.44444;                               !- Maximum Value of y

OS:Coil:Heating:Gas,
  {9c8dda41-7b32-4544-ae9d-a4a7dfd9621c}, !- Handle
  Corridor_1 ZN PSZ-AC-3 Gas Backup Htg Coil, !- Name
  {3a074741-2f04-4f2e-bc8d-a7f4b9526e21}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {bfa321c9-50d6-429e-9a73-e960a045fbdf}, !- Handle
  Corridor_1 ZN PSZ-AC-3 1spd DX HP Clg Coil, !- Name
  {3a074741-2f04-4f2e-bc8d-a7f4b9526e21}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {f60f94e4-82f1-47c2-bc2b-2d1cba031d3b}, !- Total Cooling Capacity Function of Temperature Curve Name
  {9fdf0ffd-62cc-493f-9552-a17f9e2ab1ec}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {61488e84-a13a-4942-a181-09a48ea810a3}, !- Energy Input Ratio Function of Temperature Curve Name
  {33fadc85-d515-4ef4-860a-d55ab439c2c1}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {529670a1-0bc3-412e-90b5-7877c2fba174}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {bc0bc497-f68b-47b5-8f64-826cb62964e2}, !- Handle
  Curve Biquadratic 9,                    !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-006,                             !- Coefficient5 y**2
  -9.72e-006,                             !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {27e1b064-6cfd-4c00-988c-d311f991029e}, !- Handle
  Curve Quadratic 19,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {11931c26-20bc-4705-ab5f-f90d470c37df}, !- Handle
  Curve Biquadratic 10,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {7f19a26d-0d2d-4896-b06d-e3be7e187179}, !- Handle
  Curve Quadratic 20,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {074beef0-00d4-4f74-bb60-027ccc60d161}, !- Handle
  Curve Quadratic 21,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {f60f94e4-82f1-47c2-bc2b-2d1cba031d3b}, !- Handle
  Curve Biquadratic 11,                   !- Name
  0.766956,                               !- Coefficient1 Constant
  0.0107756,                              !- Coefficient2 x
  -4.14703e-005,                          !- Coefficient3 x**2
  0.00134961,                             !- Coefficient4 y
  -0.000261144,                           !- Coefficient5 y**2
  0.000457488,                            !- Coefficient6 x*y
  12.78,                                  !- Minimum Value of x
  23.89,                                  !- Maximum Value of x
  21.1,                                   !- Minimum Value of y
  46.1;                                   !- Maximum Value of y

OS:Curve:Quadratic,
  {9fdf0ffd-62cc-493f-9552-a17f9e2ab1ec}, !- Handle
  Curve Quadratic 22,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {61488e84-a13a-4942-a181-09a48ea810a3}, !- Handle
  Curve Biquadratic 12,                   !- Name
  0.297145,                               !- Coefficient1 Constant
  0.0430933,                              !- Coefficient2 x
  -0.000748766,                           !- Coefficient3 x**2
  0.00597727,                             !- Coefficient4 y
  0.000482112,                            !- Coefficient5 y**2
  -0.000956448,                           !- Coefficient6 x*y
  12.78,                                  !- Minimum Value of x
  23.89,                                  !- Maximum Value of x
  21.1,                                   !- Minimum Value of y
  46.1;                                   !- Maximum Value of y

OS:Curve:Quadratic,
  {33fadc85-d515-4ef4-860a-d55ab439c2c1}, !- Handle
  Curve Quadratic 23,                     !- Name
  1.156,                                  !- Coefficient1 Constant
  -0.1816,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {529670a1-0bc3-412e-90b5-7877c2fba174}, !- Handle
  Curve Quadratic 24,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitaryHeatPump:AirToAir,
  {eb36a613-f666-420a-a4c8-9d091dda4ee1}, !- Handle
  Corridor_1 ZN PSZ-AC-3 Unitary HP,      !- Name
  {3a074741-2f04-4f2e-bc8d-a7f4b9526e21}, !- Availability Schedule Name
  {7502590e-a4e4-4e1a-9634-3b2df561b973}, !- Air Inlet Node Name
  {ecc63c79-c8cf-474b-a4e8-941c2df98eda}, !- Air Outlet Node Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {feaf43b9-5287-4a63-b03f-6aa7867c396d}, !- Controlling Zone or Thermostat Location
  {f3a08d22-2d09-473f-ac06-8092e47c598e}, !- Supply Air Fan Name
  {c441c425-a1ee-4151-9690-20fb77956b32}, !- Heating Coil Name
  {bfa321c9-50d6-429e-9a73-e960a045fbdf}, !- Cooling Coil Name
  {9c8dda41-7b32-4544-ae9d-a4a7dfd9621c}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  4.44444444444446,                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  BlowThrough,                            !- Fan Placement
  {99427e66-1d64-4081-b438-07be188acb89}; !- Supply Air Fan Operating Mode Schedule Name

OS:Connection,
  {ecc63c79-c8cf-474b-a4e8-941c2df98eda}, !- Handle
  {dd9c2b84-a072-4234-bf03-34bba1da8975}, !- Name
  {eb36a613-f666-420a-a4c8-9d091dda4ee1}, !- Source Object
  4,                                      !- Outlet Port
  {b047c70d-51e0-473b-93cf-a1280893e62f}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {c08b2290-03df-4501-9636-4feb12b72552}, !- Handle
  Corridor_1 ZN PSZ-AC-3 OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {9fb285c6-9008-4eb4-8948-a8e152b3920e}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {42c3e962-4e44-4634-9dfb-b3b166d5fc01}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {42c3e962-4e44-4634-9dfb-b3b166d5fc01}, !- Handle
  Controller Mechanical Ventilation 3,    !- Name
  {3a074741-2f04-4f2e-bc8d-a7f4b9526e21}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {51b1f3cb-3619-46aa-8a2a-687c3e94e29c}, !- Handle
  Corridor_1 ZN PSZ-AC-3 OA System,       !- Name
  {c08b2290-03df-4501-9636-4feb12b72552}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {8bdd863a-fcff-438a-9d77-20937007e714}, !- Mixed Air Node Name
  {08eed59f-e4d1-42ad-b946-3012369a9173}, !- Outdoor Air Stream Node Name
  {3ff01dd7-2822-4819-bd8c-e9bebfc0ea71}, !- Relief Air Stream Node Name
  {c5c49298-c281-49d2-bee0-fef8895e6352}; !- Return Air Stream Node Name

OS:Node,
  {29a5c11b-455a-4e56-9394-83ddae50f5c1}, !- Handle
  Node 44,                                !- Name
  ,                                       !- Inlet Port
  {08eed59f-e4d1-42ad-b946-3012369a9173}; !- Outlet Port

OS:Connection,
  {08eed59f-e4d1-42ad-b946-3012369a9173}, !- Handle
  {fc375ae7-7ea6-4dc7-a860-00415ececa86}, !- Name
  {29a5c11b-455a-4e56-9394-83ddae50f5c1}, !- Source Object
  3,                                      !- Outlet Port
  {51b1f3cb-3619-46aa-8a2a-687c3e94e29c}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {31381cdc-e23f-46dc-8170-6560776e18c3}, !- Handle
  Node 45,                                !- Name
  {3ff01dd7-2822-4819-bd8c-e9bebfc0ea71}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3ff01dd7-2822-4819-bd8c-e9bebfc0ea71}, !- Handle
  {dedfd2b1-91bc-495f-8a82-1f79d922b61f}, !- Name
  {51b1f3cb-3619-46aa-8a2a-687c3e94e29c}, !- Source Object
  7,                                      !- Outlet Port
  {31381cdc-e23f-46dc-8170-6560776e18c3}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d6d90706-542d-465d-950f-4f1dcece874a}, !- Handle
  Node 46,                                !- Name
  {8bdd863a-fcff-438a-9d77-20937007e714}, !- Inlet Port
  {7502590e-a4e4-4e1a-9634-3b2df561b973}; !- Outlet Port

OS:Connection,
  {c5c49298-c281-49d2-bee0-fef8895e6352}, !- Handle
  {e3546de4-2df2-4d2b-b4a7-479463464567}, !- Name
  {19dd6f24-6098-4e2f-9fe3-e8193bfe7686}, !- Source Object
  3,                                      !- Outlet Port
  {51b1f3cb-3619-46aa-8a2a-687c3e94e29c}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {8bdd863a-fcff-438a-9d77-20937007e714}, !- Handle
  {102b6a76-b47a-4b41-a79e-15129a421a09}, !- Name
  {51b1f3cb-3619-46aa-8a2a-687c3e94e29c}, !- Source Object
  5,                                      !- Outlet Port
  {d6d90706-542d-465d-950f-4f1dcece874a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7502590e-a4e4-4e1a-9634-3b2df561b973}, !- Handle
  {a7b20121-d676-4050-84d6-1ad9168a77e1}, !- Name
  {d6d90706-542d-465d-950f-4f1dcece874a}, !- Source Object
  3,                                      !- Outlet Port
  {eb36a613-f666-420a-a4c8-9d091dda4ee1}, !- Target Object
  3;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {20dfa5c8-a545-4fb9-bea0-f28aaaeab528}, !- Handle
  Availability Manager Night Cycle 3,     !- Name
  {3a074741-2f04-4f2e-bc8d-a7f4b9526e21}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {43005388-2440-4fb9-aa6c-bd97ab7871d0}, !- Control Zone or Zone List Name
  {74fdfba8-51dd-4d44-bb8b-58a4986506a3}, !- Cooling Control Zone or Zone List Name
  {f69720d0-02b3-469a-8add-63ca904f8959}, !- Heating Control Zone or Zone List Name
  {5e3bd541-7fb0-4075-8dda-ac9ce4eb9f1f}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {43005388-2440-4fb9-aa6c-bd97ab7871d0}, !- Handle
  Availability Manager Night Cycle 3 Control Zone List; !- Name

OS:ModelObjectList,
  {74fdfba8-51dd-4d44-bb8b-58a4986506a3}, !- Handle
  Availability Manager Night Cycle 3 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {f69720d0-02b3-469a-8add-63ca904f8959}, !- Handle
  Availability Manager Night Cycle 3 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {5e3bd541-7fb0-4075-8dda-ac9ce4eb9f1f}, !- Handle
  Availability Manager Night Cycle 3 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {3b981ae9-6c57-44aa-9707-c3eea735bd1a}, !- Handle
  Corridor_1 ZN PSZ-AC-3 Diffuser,        !- Name
  {3a074741-2f04-4f2e-bc8d-a7f4b9526e21}, !- Availability Schedule Name
  {0093166b-7743-4445-8664-6fadaf73c0f9}, !- Air Inlet Node Name
  {bbe636b9-df68-46e3-acaa-131b68b90eac}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {633b3661-264d-4b2e-8f49-7f6a4a6f6ef2}, !- Handle
  Node 47,                                !- Name
  {e5717f53-4221-4ab7-bb68-beacbad67410}, !- Inlet Port
  {a2aa7041-166f-4bd7-99b2-838f4684d3ae}; !- Outlet Port

OS:Connection,
  {2235dcd1-87f0-469b-8c44-780033b516c3}, !- Handle
  {b321e909-5a54-460d-937e-bf9c589f9ff0}, !- Name
  {8817a705-bf71-41c2-aa85-1fea1852cc93}, !- Source Object
  3,                                      !- Outlet Port
  {07a1c31a-ea27-4875-88ba-dd8dd3a10787}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e5717f53-4221-4ab7-bb68-beacbad67410}, !- Handle
  {b0b0c55d-92a3-4f8c-b1c6-38b67b0b9855}, !- Name
  {f1a5cbaa-c502-42e1-ad3a-0c44cac237d4}, !- Source Object
  3,                                      !- Outlet Port
  {633b3661-264d-4b2e-8f49-7f6a4a6f6ef2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a2aa7041-166f-4bd7-99b2-838f4684d3ae}, !- Handle
  {c462fb35-1757-45d6-98c6-b8d5e0fe7b0c}, !- Name
  {633b3661-264d-4b2e-8f49-7f6a4a6f6ef2}, !- Source Object
  3,                                      !- Outlet Port
  {9bd8e777-6a7a-4c0b-afda-cdb59960921a}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {31ce803d-53b0-4c13-8714-209f202051b0}, !- Handle
  Node 48,                                !- Name
  {a5e8d4f8-24b0-4121-8577-ab557bc5cd3f}, !- Inlet Port
  {0093166b-7743-4445-8664-6fadaf73c0f9}; !- Outlet Port

OS:Connection,
  {a5e8d4f8-24b0-4121-8577-ab557bc5cd3f}, !- Handle
  {7a4be693-579a-4c65-97e4-3a42922a41be}, !- Name
  {72691158-951f-4fae-920b-01896ee17ef7}, !- Source Object
  3,                                      !- Outlet Port
  {31ce803d-53b0-4c13-8714-209f202051b0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0093166b-7743-4445-8664-6fadaf73c0f9}, !- Handle
  {be0f7aea-a3d3-4c2a-a215-22385759fe4a}, !- Name
  {31ce803d-53b0-4c13-8714-209f202051b0}, !- Source Object
  3,                                      !- Outlet Port
  {3b981ae9-6c57-44aa-9707-c3eea735bd1a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {bbe636b9-df68-46e3-acaa-131b68b90eac}, !- Handle
  {d86bc212-0279-4435-ba66-de6362b2fe59}, !- Name
  {3b981ae9-6c57-44aa-9707-c3eea735bd1a}, !- Source Object
  4,                                      !- Outlet Port
  {8817a705-bf71-41c2-aa85-1fea1852cc93}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {7e6747a7-a785-45f5-8a5c-dc428307fa82}, !- Handle
  Corridor_2 ZN PSZ-AC-4,                 !- Name
  ,                                       !- Controller List Name
  {99427e66-1d64-4081-b438-07be188acb89}, !- Availability Schedule
  {098da71a-2581-4658-9586-2329e5146465}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {ea45283e-1fef-41fb-a926-49f549a4a264}, !- Supply Side Inlet Node Name
  {df739415-b3d5-4c6f-b7b1-45246b5872ca}, !- Demand Side Outlet Node Name
  {22092c1e-ac97-4026-b834-3560b9b63916}, !- Demand Side Inlet Node A
  {bc608844-d45c-45f6-9d18-1546aa6ceea0}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {d06807f3-d182-44e5-9a0d-1bd2b48eafb1}, !- Demand Mixer Name
  {c44a443b-bd9d-4970-9e04-d06ea2571e40}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {4b06d8de-d0a1-46d3-a707-858f3336dc39}, !- Handle
  Node 49,                                !- Name
  {ea45283e-1fef-41fb-a926-49f549a4a264}, !- Inlet Port
  {30b35d43-598a-474e-95d1-3b477fe0a803}; !- Outlet Port

OS:Node,
  {156f5b3d-74d1-44a3-8ed3-29d203aa46db}, !- Handle
  Node 50,                                !- Name
  {0acdbda0-de4c-4926-9756-8f13a51daf0b}, !- Inlet Port
  {bc608844-d45c-45f6-9d18-1546aa6ceea0}; !- Outlet Port

OS:Connection,
  {ea45283e-1fef-41fb-a926-49f549a4a264}, !- Handle
  {ff08a734-18f6-4a6f-b1e9-404ec158556a}, !- Name
  {7e6747a7-a785-45f5-8a5c-dc428307fa82}, !- Source Object
  8,                                      !- Outlet Port
  {4b06d8de-d0a1-46d3-a707-858f3336dc39}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bc608844-d45c-45f6-9d18-1546aa6ceea0}, !- Handle
  {fef07ad2-f044-4abb-b247-9498c256c6bd}, !- Name
  {156f5b3d-74d1-44a3-8ed3-29d203aa46db}, !- Source Object
  3,                                      !- Outlet Port
  {7e6747a7-a785-45f5-8a5c-dc428307fa82}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {27169253-8fc1-491f-95f3-1cde1920149a}, !- Handle
  Node 51,                                !- Name
  {22092c1e-ac97-4026-b834-3560b9b63916}, !- Inlet Port
  {7567c80c-8632-4bed-a386-05d29490cf6f}; !- Outlet Port

OS:Node,
  {075b95bd-b4fc-4564-bf77-cae4fb021180}, !- Handle
  Node 52,                                !- Name
  {34aa55dd-da75-4d5c-aa4e-ad57ebe671ae}, !- Inlet Port
  {df739415-b3d5-4c6f-b7b1-45246b5872ca}; !- Outlet Port

OS:Node,
  {030bdde6-28eb-4b10-b356-8bfc8c64ec91}, !- Handle
  Node 53,                                !- Name
  {c7334b0b-0096-4378-b54e-b1075b4639cd}, !- Inlet Port
  {7cdb53a4-da3b-487a-967f-2de04b7a55ba}; !- Outlet Port

OS:Connection,
  {22092c1e-ac97-4026-b834-3560b9b63916}, !- Handle
  {2cf4a706-6cdb-446b-ab61-facc054b44b9}, !- Name
  {7e6747a7-a785-45f5-8a5c-dc428307fa82}, !- Source Object
  10,                                     !- Outlet Port
  {27169253-8fc1-491f-95f3-1cde1920149a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {df739415-b3d5-4c6f-b7b1-45246b5872ca}, !- Handle
  {5f9a5188-1036-4512-8890-e6398cdace98}, !- Name
  {075b95bd-b4fc-4564-bf77-cae4fb021180}, !- Source Object
  3,                                      !- Outlet Port
  {7e6747a7-a785-45f5-8a5c-dc428307fa82}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {c44a443b-bd9d-4970-9e04-d06ea2571e40}, !- Handle
  Air Loop HVAC Zone Splitter 4,          !- Name
  {7567c80c-8632-4bed-a386-05d29490cf6f}, !- Inlet Node Name
  {3b76ce7e-9832-4d59-99be-864613bd0203}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {d06807f3-d182-44e5-9a0d-1bd2b48eafb1}, !- Handle
  Air Loop HVAC Zone Mixer 4,             !- Name
  {34aa55dd-da75-4d5c-aa4e-ad57ebe671ae}, !- Outlet Node Name
  {fb1fcb2a-af76-4271-adbd-19474105731c}; !- Inlet Node Name 1

OS:Connection,
  {7567c80c-8632-4bed-a386-05d29490cf6f}, !- Handle
  {1d8dccd2-04b9-4d85-b39f-f54622d7705e}, !- Name
  {27169253-8fc1-491f-95f3-1cde1920149a}, !- Source Object
  3,                                      !- Outlet Port
  {c44a443b-bd9d-4970-9e04-d06ea2571e40}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {34aa55dd-da75-4d5c-aa4e-ad57ebe671ae}, !- Handle
  {0331123d-2e36-40bb-b03d-de05f0c6385b}, !- Name
  {d06807f3-d182-44e5-9a0d-1bd2b48eafb1}, !- Source Object
  2,                                      !- Outlet Port
  {075b95bd-b4fc-4564-bf77-cae4fb021180}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {bbd0a9ad-e861-4c95-a7c0-094c3d23888e}, !- Handle
  {7e6747a7-a785-45f5-8a5c-dc428307fa82}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {098da71a-2581-4658-9586-2329e5146465}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 3, !- Name
  {98343495-fdce-4ffe-b5a5-700a04361781}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {c2e4196f-4f2b-4c01-b5cc-555ed4581b2b}, !- Handle
  Corridor_2 ZN Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {dd6db96a-8191-4170-865d-203358421ddf}, !- Control Zone Name
  {156f5b3d-74d1-44a3-8ed3-29d203aa46db}; !- Setpoint Node or NodeList Name

OS:Fan:OnOff,
  {d4873d0c-ec1f-45ee-9025-309bf3ff63ca}, !- Handle
  Corridor_2 ZN PSZ-AC-4 Fan,             !- Name
  {99427e66-1d64-4081-b438-07be188acb89}, !- Availability Schedule Name
  0.54,                                   !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {30357d1f-aae2-414b-8334-769e115c698f}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {014a33a4-3a5c-4690-9ce0-d1cfd461545c}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {30357d1f-aae2-414b-8334-769e115c698f}, !- Handle
  Fan On Off Power Curve 3,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {014a33a4-3a5c-4690-9ce0-d1cfd461545c}, !- Handle
  Fan On Off Efficiency Curve 3,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:DX:SingleSpeed,
  {ef4215c1-95d4-4ab6-b5e5-594fe37f7a97}, !- Handle
  Corridor_2 ZN HP Htg Coil,              !- Name
  {3a074741-2f04-4f2e-bc8d-a7f4b9526e21}, !- Availability Schedule Name
  Autosize,                               !- Rated Total Heating Capacity {W}
  3.3,                                    !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {0084bbdf-80c4-4d92-830c-a1ade2d771c9}, !- Total Heating Capacity Function of Temperature Curve Name
  {46942146-1b83-403c-9774-bfdd2a65aeee}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {de6f9a7e-516c-4f96-942d-8a498bfa7d09}, !- Energy Input Ratio Function of Temperature Curve Name
  {36231d5f-1cd8-4476-8553-5ff559946718}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {832ffaab-480d-4c87-b79a-abae31562ffb}, !- Part Load Fraction Correlation Curve Name
  {c0c6ca57-9adf-4110-93c4-419b304c5ba3}, !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -12.2,                                  !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  1.67,                                   !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  50,                                     !- Crankcase Heater Capacity {W}
  4.4,                                    !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ReverseCycle,                           !- Defrost Strategy
  OnDemand,                               !- Defrost Control
  ,                                       !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Curve:Cubic,
  {fe746893-80a3-41e5-a87d-3eec64627457}, !- Handle
  Curve Cubic 10,                         !- Name
  0.758746,                               !- Coefficient1 Constant
  0.027626,                               !- Coefficient2 x
  0.000148716,                            !- Coefficient3 x**2
  3.4992e-006,                            !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {fed6ad9e-4539-478f-88d7-f1c93703a4cf}, !- Handle
  Curve Cubic 11,                         !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {d01004ae-e68e-42c8-8c29-3e2b09663380}, !- Handle
  Curve Cubic 12,                         !- Name
  1.19248,                                !- Coefficient1 Constant
  -0.0300438,                             !- Coefficient2 x
  0.00103745,                             !- Coefficient3 x**2
  -2.3328e-005,                           !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {142626c9-0332-490a-84f5-f7e337479944}, !- Handle
  Curve Quadratic 25,                     !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Quadratic,
  {c94207e7-8aaf-4572-bb69-855e516e0e1c}, !- Handle
  Curve Quadratic 26,                     !- Name
  0.75,                                   !- Coefficient1 Constant
  0.25,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {0084bbdf-80c4-4d92-830c-a1ade2d771c9}, !- Handle
  Corridor_2 ZN HP Htg Coil Htg Cap Func of Temp Curve, !- Name
  0.758746,                               !- Coefficient1 Constant
  0.027626,                               !- Coefficient2 x
  0.000148716,                            !- Coefficient3 x**2
  3.4992e-006,                            !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {46942146-1b83-403c-9774-bfdd2a65aeee}, !- Handle
  Corridor_2 ZN HP Htg Coil Htg Cap Func of Flow Frac Curve, !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {de6f9a7e-516c-4f96-942d-8a498bfa7d09}, !- Handle
  Corridor_2 ZN HP Htg Coil EIR Func of Temp Curve, !- Name
  1.19248,                                !- Coefficient1 Constant
  -0.0300438,                             !- Coefficient2 x
  0.00103745,                             !- Coefficient3 x**2
  -2.3328e-005,                           !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {36231d5f-1cd8-4476-8553-5ff559946718}, !- Handle
  Corridor_2 ZN HP Htg Coil EIR Func of Flow Frac Curve, !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Quadratic,
  {832ffaab-480d-4c87-b79a-abae31562ffb}, !- Handle
  Corridor_2 ZN HP Htg Coil PLR Correlation Curve, !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {f99d518c-c063-46e1-a13a-f4a5bbf4cb75}, !- Handle
  Corridor_2 ZN HP Htg Coil Defrost EIR Func of Temp Curve, !- Name
  0.297145,                               !- Coefficient1 Constant
  0.0430933,                              !- Coefficient2 x
  -0.000748766,                           !- Coefficient3 x**2
  0.00597727,                             !- Coefficient4 y
  0.000482112,                            !- Coefficient5 y**2
  -0.000956448,                           !- Coefficient6 x*y
  -23.33333,                              !- Minimum Value of x
  29.44444,                               !- Maximum Value of x
  -23.33333,                              !- Minimum Value of y
  29.44444;                               !- Maximum Value of y

OS:Curve:Biquadratic,
  {c0c6ca57-9adf-4110-93c4-419b304c5ba3}, !- Handle
  Corridor_2 ZN HP Htg Coil Defrost EIR Func of Temp Curve 1, !- Name
  0.297145,                               !- Coefficient1 Constant
  0.0430933,                              !- Coefficient2 x
  -0.000748766,                           !- Coefficient3 x**2
  0.00597727,                             !- Coefficient4 y
  0.000482112,                            !- Coefficient5 y**2
  -0.000956448,                           !- Coefficient6 x*y
  -23.33333,                              !- Minimum Value of x
  29.44444,                               !- Maximum Value of x
  -23.33333,                              !- Minimum Value of y
  29.44444;                               !- Maximum Value of y

OS:Coil:Heating:Gas,
  {70d6c718-9602-423d-b4cf-0c85915b5fdf}, !- Handle
  Corridor_2 ZN PSZ-AC-4 Gas Backup Htg Coil, !- Name
  {3a074741-2f04-4f2e-bc8d-a7f4b9526e21}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {30f3770a-667b-4d88-8c12-c1cad8f11d02}, !- Handle
  Corridor_2 ZN PSZ-AC-4 1spd DX HP Clg Coil, !- Name
  {3a074741-2f04-4f2e-bc8d-a7f4b9526e21}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {b6598578-4887-4bdb-9484-29961ed03a20}, !- Total Cooling Capacity Function of Temperature Curve Name
  {aa7c6c04-d33a-472e-a3ad-ff91ba7554df}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {f225e4d8-1138-4e6f-b819-46a1ee2e71e8}, !- Energy Input Ratio Function of Temperature Curve Name
  {b3eb73ac-be41-4371-a829-3f66503c5277}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {a75e6ca1-dd4e-43ad-b421-e617a8073e4d}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {738002e3-be66-4aaa-b599-0f94acd081dd}, !- Handle
  Curve Biquadratic 13,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-006,                             !- Coefficient5 y**2
  -9.72e-006,                             !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {4a908a7d-bbac-4524-b084-432524689ca9}, !- Handle
  Curve Quadratic 27,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {62170009-d521-4bdc-b735-91293341665f}, !- Handle
  Curve Biquadratic 14,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {c9287032-4686-4d69-bca0-e5fdfc5b877d}, !- Handle
  Curve Quadratic 28,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {fbc83d1f-e414-4a27-a81d-330cc8e0b1ee}, !- Handle
  Curve Quadratic 29,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {b6598578-4887-4bdb-9484-29961ed03a20}, !- Handle
  Curve Biquadratic 15,                   !- Name
  0.766956,                               !- Coefficient1 Constant
  0.0107756,                              !- Coefficient2 x
  -4.14703e-005,                          !- Coefficient3 x**2
  0.00134961,                             !- Coefficient4 y
  -0.000261144,                           !- Coefficient5 y**2
  0.000457488,                            !- Coefficient6 x*y
  12.78,                                  !- Minimum Value of x
  23.89,                                  !- Maximum Value of x
  21.1,                                   !- Minimum Value of y
  46.1;                                   !- Maximum Value of y

OS:Curve:Quadratic,
  {aa7c6c04-d33a-472e-a3ad-ff91ba7554df}, !- Handle
  Curve Quadratic 30,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {f225e4d8-1138-4e6f-b819-46a1ee2e71e8}, !- Handle
  Curve Biquadratic 16,                   !- Name
  0.297145,                               !- Coefficient1 Constant
  0.0430933,                              !- Coefficient2 x
  -0.000748766,                           !- Coefficient3 x**2
  0.00597727,                             !- Coefficient4 y
  0.000482112,                            !- Coefficient5 y**2
  -0.000956448,                           !- Coefficient6 x*y
  12.78,                                  !- Minimum Value of x
  23.89,                                  !- Maximum Value of x
  21.1,                                   !- Minimum Value of y
  46.1;                                   !- Maximum Value of y

OS:Curve:Quadratic,
  {b3eb73ac-be41-4371-a829-3f66503c5277}, !- Handle
  Curve Quadratic 31,                     !- Name
  1.156,                                  !- Coefficient1 Constant
  -0.1816,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {a75e6ca1-dd4e-43ad-b421-e617a8073e4d}, !- Handle
  Curve Quadratic 32,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitaryHeatPump:AirToAir,
  {9ac59f31-288a-4c50-8cb1-dd5cf77bc084}, !- Handle
  Corridor_2 ZN PSZ-AC-4 Unitary HP,      !- Name
  {3a074741-2f04-4f2e-bc8d-a7f4b9526e21}, !- Availability Schedule Name
  {36f5361f-4eb3-4ee6-b4f6-a3bc92773f39}, !- Air Inlet Node Name
  {0acdbda0-de4c-4926-9756-8f13a51daf0b}, !- Air Outlet Node Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {dd6db96a-8191-4170-865d-203358421ddf}, !- Controlling Zone or Thermostat Location
  {d4873d0c-ec1f-45ee-9025-309bf3ff63ca}, !- Supply Air Fan Name
  {ef4215c1-95d4-4ab6-b5e5-594fe37f7a97}, !- Heating Coil Name
  {30f3770a-667b-4d88-8c12-c1cad8f11d02}, !- Cooling Coil Name
  {70d6c718-9602-423d-b4cf-0c85915b5fdf}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  4.44444444444446,                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  BlowThrough,                            !- Fan Placement
  {99427e66-1d64-4081-b438-07be188acb89}; !- Supply Air Fan Operating Mode Schedule Name

OS:Connection,
  {0acdbda0-de4c-4926-9756-8f13a51daf0b}, !- Handle
  {3606969a-5bee-4ef4-9e9c-e3ab6f145366}, !- Name
  {9ac59f31-288a-4c50-8cb1-dd5cf77bc084}, !- Source Object
  4,                                      !- Outlet Port
  {156f5b3d-74d1-44a3-8ed3-29d203aa46db}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {0d765b1a-0238-4829-aa09-3bc8f06cb3c6}, !- Handle
  Corridor_2 ZN PSZ-AC-4 OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {9fb285c6-9008-4eb4-8948-a8e152b3920e}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {950003c5-2e1d-422a-9f37-bff06666dd07}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {950003c5-2e1d-422a-9f37-bff06666dd07}, !- Handle
  Controller Mechanical Ventilation 4,    !- Name
  {3a074741-2f04-4f2e-bc8d-a7f4b9526e21}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {2f2f5359-2220-44d8-808e-f23ba52f0197}, !- Handle
  Corridor_2 ZN PSZ-AC-4 OA System,       !- Name
  {0d765b1a-0238-4829-aa09-3bc8f06cb3c6}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {873d8da6-bad9-41e6-ac14-4b60e0855360}, !- Mixed Air Node Name
  {d3a14bf0-cafd-4f3b-bc06-0bf615346c6f}, !- Outdoor Air Stream Node Name
  {e0402202-0331-4cde-9abf-969e896eb5db}, !- Relief Air Stream Node Name
  {30b35d43-598a-474e-95d1-3b477fe0a803}; !- Return Air Stream Node Name

OS:Node,
  {403387d6-37a2-4721-9b32-e60418084f9a}, !- Handle
  Node 54,                                !- Name
  ,                                       !- Inlet Port
  {d3a14bf0-cafd-4f3b-bc06-0bf615346c6f}; !- Outlet Port

OS:Connection,
  {d3a14bf0-cafd-4f3b-bc06-0bf615346c6f}, !- Handle
  {77410c2c-4f11-4e92-a5da-4075611d1520}, !- Name
  {403387d6-37a2-4721-9b32-e60418084f9a}, !- Source Object
  3,                                      !- Outlet Port
  {2f2f5359-2220-44d8-808e-f23ba52f0197}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {28f6b628-941e-4de5-8756-6510cb0fae1f}, !- Handle
  Node 55,                                !- Name
  {e0402202-0331-4cde-9abf-969e896eb5db}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e0402202-0331-4cde-9abf-969e896eb5db}, !- Handle
  {69e9ef31-67de-4642-863d-5a864ce87daa}, !- Name
  {2f2f5359-2220-44d8-808e-f23ba52f0197}, !- Source Object
  7,                                      !- Outlet Port
  {28f6b628-941e-4de5-8756-6510cb0fae1f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {bba42b5f-efc9-4260-a92d-ce296aa8b296}, !- Handle
  Node 56,                                !- Name
  {873d8da6-bad9-41e6-ac14-4b60e0855360}, !- Inlet Port
  {36f5361f-4eb3-4ee6-b4f6-a3bc92773f39}; !- Outlet Port

OS:Connection,
  {30b35d43-598a-474e-95d1-3b477fe0a803}, !- Handle
  {9e0bdc01-a982-4809-8639-50af0261a0f1}, !- Name
  {4b06d8de-d0a1-46d3-a707-858f3336dc39}, !- Source Object
  3,                                      !- Outlet Port
  {2f2f5359-2220-44d8-808e-f23ba52f0197}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {873d8da6-bad9-41e6-ac14-4b60e0855360}, !- Handle
  {df11e400-e1f3-4cc6-86a4-e6d16898d192}, !- Name
  {2f2f5359-2220-44d8-808e-f23ba52f0197}, !- Source Object
  5,                                      !- Outlet Port
  {bba42b5f-efc9-4260-a92d-ce296aa8b296}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {36f5361f-4eb3-4ee6-b4f6-a3bc92773f39}, !- Handle
  {68305c5f-b6f0-4fe1-a873-711959e33361}, !- Name
  {bba42b5f-efc9-4260-a92d-ce296aa8b296}, !- Source Object
  3,                                      !- Outlet Port
  {9ac59f31-288a-4c50-8cb1-dd5cf77bc084}, !- Target Object
  3;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {98343495-fdce-4ffe-b5a5-700a04361781}, !- Handle
  Availability Manager Night Cycle 4,     !- Name
  {3a074741-2f04-4f2e-bc8d-a7f4b9526e21}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {fea7aea3-bdca-4250-a86e-b4c16583461e}, !- Control Zone or Zone List Name
  {ced97c18-0b96-4d06-a24d-152d656079fe}, !- Cooling Control Zone or Zone List Name
  {c6454920-e729-4070-be50-cd53473b9025}, !- Heating Control Zone or Zone List Name
  {50abdcf9-4482-4de3-ba7d-5a062b8aaeff}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {fea7aea3-bdca-4250-a86e-b4c16583461e}, !- Handle
  Availability Manager Night Cycle 4 Control Zone List; !- Name

OS:ModelObjectList,
  {ced97c18-0b96-4d06-a24d-152d656079fe}, !- Handle
  Availability Manager Night Cycle 4 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {c6454920-e729-4070-be50-cd53473b9025}, !- Handle
  Availability Manager Night Cycle 4 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {50abdcf9-4482-4de3-ba7d-5a062b8aaeff}, !- Handle
  Availability Manager Night Cycle 4 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {f92efca8-abbb-4667-9e15-bca514a446f2}, !- Handle
  Corridor_2 ZN PSZ-AC-4 Diffuser,        !- Name
  {3a074741-2f04-4f2e-bc8d-a7f4b9526e21}, !- Availability Schedule Name
  {88f83d8d-ce34-4c95-8597-7201eb1e192c}, !- Air Inlet Node Name
  {c7334b0b-0096-4378-b54e-b1075b4639cd}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {173565f0-fbba-4523-b500-94640a09c476}, !- Handle
  Node 57,                                !- Name
  {786b9a84-05f5-49e2-8f40-9e05f9e0042f}, !- Inlet Port
  {fb1fcb2a-af76-4271-adbd-19474105731c}; !- Outlet Port

OS:Connection,
  {7cdb53a4-da3b-487a-967f-2de04b7a55ba}, !- Handle
  {2f8589f0-e3be-4af1-8a84-b828a5f395ab}, !- Name
  {030bdde6-28eb-4b10-b356-8bfc8c64ec91}, !- Source Object
  3,                                      !- Outlet Port
  {029b368f-a46c-4c05-82e4-db4ecef5a05d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {786b9a84-05f5-49e2-8f40-9e05f9e0042f}, !- Handle
  {443691ea-f68b-4cbc-8183-9e63580cefaa}, !- Name
  {a7eb6c35-9b05-4703-9fde-3296450af674}, !- Source Object
  3,                                      !- Outlet Port
  {173565f0-fbba-4523-b500-94640a09c476}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fb1fcb2a-af76-4271-adbd-19474105731c}, !- Handle
  {c2ee60b9-5ed2-4b0c-ba4f-abc2e4e0f536}, !- Name
  {173565f0-fbba-4523-b500-94640a09c476}, !- Source Object
  3,                                      !- Outlet Port
  {d06807f3-d182-44e5-9a0d-1bd2b48eafb1}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {5ce3b786-5f95-4099-b9c9-0fdd1ea6033c}, !- Handle
  Node 58,                                !- Name
  {3b76ce7e-9832-4d59-99be-864613bd0203}, !- Inlet Port
  {88f83d8d-ce34-4c95-8597-7201eb1e192c}; !- Outlet Port

OS:Connection,
  {3b76ce7e-9832-4d59-99be-864613bd0203}, !- Handle
  {6c10fe1f-b51a-4d73-8a02-d7943bf2b733}, !- Name
  {c44a443b-bd9d-4970-9e04-d06ea2571e40}, !- Source Object
  3,                                      !- Outlet Port
  {5ce3b786-5f95-4099-b9c9-0fdd1ea6033c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {88f83d8d-ce34-4c95-8597-7201eb1e192c}, !- Handle
  {e18d0eba-4a30-4f5b-aece-decea160690c}, !- Name
  {5ce3b786-5f95-4099-b9c9-0fdd1ea6033c}, !- Source Object
  3,                                      !- Outlet Port
  {f92efca8-abbb-4667-9e15-bca514a446f2}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c7334b0b-0096-4378-b54e-b1075b4639cd}, !- Handle
  {4dad79ec-a6bc-4351-b869-50b735c02472}, !- Name
  {f92efca8-abbb-4667-9e15-bca514a446f2}, !- Source Object
  4,                                      !- Outlet Port
  {030bdde6-28eb-4b10-b356-8bfc8c64ec91}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {8e9111c1-8041-42c1-905a-adf1c96c72ce}, !- Handle
  EnclosedOffice_1 ZN PSZ-AC-5,           !- Name
  ,                                       !- Controller List Name
  {99427e66-1d64-4081-b438-07be188acb89}, !- Availability Schedule
  {986f69c5-9228-4cf9-bd0a-ddf468186fcb}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {fcfe6aef-02e3-412e-8258-0e9553b6061b}, !- Supply Side Inlet Node Name
  {8223aed3-7406-4a00-badc-20b94efd0734}, !- Demand Side Outlet Node Name
  {d05a7aed-f268-4fa0-ba93-92f3738945c8}, !- Demand Side Inlet Node A
  {833ed78b-79c4-4b17-8d91-961b0c59ff81}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {086e3cfa-2ea9-4af2-96e5-807c2b3b404a}, !- Demand Mixer Name
  {82869f9c-7a79-4753-b654-cc67205280d0}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {1ea33833-2893-42f8-a945-dc13c9c719f2}, !- Handle
  Node 59,                                !- Name
  {fcfe6aef-02e3-412e-8258-0e9553b6061b}, !- Inlet Port
  {1af0629e-59fb-4efb-b6dd-39ee803c415f}; !- Outlet Port

OS:Node,
  {baf03174-a13c-4a4d-a32e-7542ccb77f27}, !- Handle
  Node 60,                                !- Name
  {1c0a83ce-f795-4b7e-8422-b65572ebd13d}, !- Inlet Port
  {833ed78b-79c4-4b17-8d91-961b0c59ff81}; !- Outlet Port

OS:Connection,
  {fcfe6aef-02e3-412e-8258-0e9553b6061b}, !- Handle
  {c4f22701-daab-4369-9017-286807a5abfa}, !- Name
  {8e9111c1-8041-42c1-905a-adf1c96c72ce}, !- Source Object
  8,                                      !- Outlet Port
  {1ea33833-2893-42f8-a945-dc13c9c719f2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {833ed78b-79c4-4b17-8d91-961b0c59ff81}, !- Handle
  {244170e4-031f-480f-87f5-aac88dca4f25}, !- Name
  {baf03174-a13c-4a4d-a32e-7542ccb77f27}, !- Source Object
  3,                                      !- Outlet Port
  {8e9111c1-8041-42c1-905a-adf1c96c72ce}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {f3bbc4ff-2732-4d8b-a1ba-e195df390ec2}, !- Handle
  Node 61,                                !- Name
  {d05a7aed-f268-4fa0-ba93-92f3738945c8}, !- Inlet Port
  {1a06e504-2fd0-415f-8cd1-8a5dfa5f817e}; !- Outlet Port

OS:Node,
  {03ff0f26-830c-4f63-9228-f77d8e6d6e81}, !- Handle
  Node 62,                                !- Name
  {63910f52-a8c9-43c9-8fb9-db21b2022ea5}, !- Inlet Port
  {8223aed3-7406-4a00-badc-20b94efd0734}; !- Outlet Port

OS:Node,
  {7824da9b-e0e8-4a28-8127-3ed36d320ee7}, !- Handle
  Node 63,                                !- Name
  {14b4b5d2-f1bc-408d-b917-cf7fb8fc2865}, !- Inlet Port
  {6217751b-77a3-4e44-bac1-b10ff7cd7c4c}; !- Outlet Port

OS:Connection,
  {d05a7aed-f268-4fa0-ba93-92f3738945c8}, !- Handle
  {ef9c4ecf-1ff0-4eed-bd63-342be82043ee}, !- Name
  {8e9111c1-8041-42c1-905a-adf1c96c72ce}, !- Source Object
  10,                                     !- Outlet Port
  {f3bbc4ff-2732-4d8b-a1ba-e195df390ec2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8223aed3-7406-4a00-badc-20b94efd0734}, !- Handle
  {4f0077f9-d8f9-4506-85f3-c6610faf546c}, !- Name
  {03ff0f26-830c-4f63-9228-f77d8e6d6e81}, !- Source Object
  3,                                      !- Outlet Port
  {8e9111c1-8041-42c1-905a-adf1c96c72ce}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {82869f9c-7a79-4753-b654-cc67205280d0}, !- Handle
  Air Loop HVAC Zone Splitter 5,          !- Name
  {1a06e504-2fd0-415f-8cd1-8a5dfa5f817e}, !- Inlet Node Name
  {1325d611-2c57-490b-82c9-49ca216acddf}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {086e3cfa-2ea9-4af2-96e5-807c2b3b404a}, !- Handle
  Air Loop HVAC Zone Mixer 5,             !- Name
  {63910f52-a8c9-43c9-8fb9-db21b2022ea5}, !- Outlet Node Name
  {497035c0-90df-4bc8-afb6-203aa7dd27ce}; !- Inlet Node Name 1

OS:Connection,
  {1a06e504-2fd0-415f-8cd1-8a5dfa5f817e}, !- Handle
  {076cea58-56d9-4a90-a165-23b8c791891a}, !- Name
  {f3bbc4ff-2732-4d8b-a1ba-e195df390ec2}, !- Source Object
  3,                                      !- Outlet Port
  {82869f9c-7a79-4753-b654-cc67205280d0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {63910f52-a8c9-43c9-8fb9-db21b2022ea5}, !- Handle
  {ff51b4d2-c15d-473a-bd2e-ae34fb950bd6}, !- Name
  {086e3cfa-2ea9-4af2-96e5-807c2b3b404a}, !- Source Object
  2,                                      !- Outlet Port
  {03ff0f26-830c-4f63-9228-f77d8e6d6e81}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {8647ad8e-fc11-4042-9544-b37204cdcf9f}, !- Handle
  {8e9111c1-8041-42c1-905a-adf1c96c72ce}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {986f69c5-9228-4cf9-bd0a-ddf468186fcb}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 4, !- Name
  {eaceca4c-972f-4071-b90f-1a44e1f5e945}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {cbc33df9-ccea-4cdf-bbaa-2c2fdfbedfda}, !- Handle
  EnclosedOffice_1 ZN Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {33561e5b-3538-4136-acbb-e45000527ce3}, !- Control Zone Name
  {baf03174-a13c-4a4d-a32e-7542ccb77f27}; !- Setpoint Node or NodeList Name

OS:Fan:OnOff,
  {c33060c7-9bbf-4812-8976-6d65f58fbc7d}, !- Handle
  EnclosedOffice_1 ZN PSZ-AC-5 Fan,       !- Name
  {99427e66-1d64-4081-b438-07be188acb89}, !- Availability Schedule Name
  0.54,                                   !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {30cbd386-cac2-43f3-8d6c-21223161b10b}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {621c0496-0a1f-46f1-a2d1-4e012226bf3e}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {30cbd386-cac2-43f3-8d6c-21223161b10b}, !- Handle
  Fan On Off Power Curve 4,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {621c0496-0a1f-46f1-a2d1-4e012226bf3e}, !- Handle
  Fan On Off Efficiency Curve 4,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:DX:SingleSpeed,
  {9ce3cd68-21ab-4d70-a9f7-3e8f97368a29}, !- Handle
  EnclosedOffice_1 ZN HP Htg Coil,        !- Name
  {3a074741-2f04-4f2e-bc8d-a7f4b9526e21}, !- Availability Schedule Name
  Autosize,                               !- Rated Total Heating Capacity {W}
  3.3,                                    !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {6eddfcbf-3b6d-4390-9c43-319df5dba8c0}, !- Total Heating Capacity Function of Temperature Curve Name
  {54620db9-94fe-4100-9c02-3fdca514d111}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {39cb4553-efd8-4cd9-802e-0d0a5bc0e84e}, !- Energy Input Ratio Function of Temperature Curve Name
  {8257150d-a157-4c20-a16b-8a7b1129fc9b}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {70d407af-91e1-4feb-ac90-aab5863ea82d}, !- Part Load Fraction Correlation Curve Name
  {76da8213-791a-4bdc-a382-2a95da1dbc2d}, !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -12.2,                                  !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  1.67,                                   !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  50,                                     !- Crankcase Heater Capacity {W}
  4.4,                                    !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ReverseCycle,                           !- Defrost Strategy
  OnDemand,                               !- Defrost Control
  ,                                       !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Curve:Cubic,
  {b30bfe36-280a-4507-b57a-659bd43d4724}, !- Handle
  Curve Cubic 13,                         !- Name
  0.758746,                               !- Coefficient1 Constant
  0.027626,                               !- Coefficient2 x
  0.000148716,                            !- Coefficient3 x**2
  3.4992e-006,                            !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {50ee2e75-a854-47c8-95dd-83eeed5289b3}, !- Handle
  Curve Cubic 14,                         !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {cc7a96d4-7fc0-48fa-bddf-fd4fc94d31c8}, !- Handle
  Curve Cubic 15,                         !- Name
  1.19248,                                !- Coefficient1 Constant
  -0.0300438,                             !- Coefficient2 x
  0.00103745,                             !- Coefficient3 x**2
  -2.3328e-005,                           !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {4952ce38-e05b-42c6-a649-93e0e00ef967}, !- Handle
  Curve Quadratic 33,                     !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Quadratic,
  {a86fdac6-8055-428c-a7f3-5b63bd13454c}, !- Handle
  Curve Quadratic 34,                     !- Name
  0.75,                                   !- Coefficient1 Constant
  0.25,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {6eddfcbf-3b6d-4390-9c43-319df5dba8c0}, !- Handle
  EnclosedOffice_1 ZN HP Htg Coil Htg Cap Func of Temp Curve, !- Name
  0.758746,                               !- Coefficient1 Constant
  0.027626,                               !- Coefficient2 x
  0.000148716,                            !- Coefficient3 x**2
  3.4992e-006,                            !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {54620db9-94fe-4100-9c02-3fdca514d111}, !- Handle
  EnclosedOffice_1 ZN HP Htg Coil Htg Cap Func of Flow Frac Curve, !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {39cb4553-efd8-4cd9-802e-0d0a5bc0e84e}, !- Handle
  EnclosedOffice_1 ZN HP Htg Coil EIR Func of Temp Curve, !- Name
  1.19248,                                !- Coefficient1 Constant
  -0.0300438,                             !- Coefficient2 x
  0.00103745,                             !- Coefficient3 x**2
  -2.3328e-005,                           !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {8257150d-a157-4c20-a16b-8a7b1129fc9b}, !- Handle
  EnclosedOffice_1 ZN HP Htg Coil EIR Func of Flow Frac Curve, !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Quadratic,
  {70d407af-91e1-4feb-ac90-aab5863ea82d}, !- Handle
  EnclosedOffice_1 ZN HP Htg Coil PLR Correlation Curve, !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {9487d970-f6f6-4bf5-b5cc-551be200bf3a}, !- Handle
  EnclosedOffice_1 ZN HP Htg Coil Defrost EIR Func of Temp Curve, !- Name
  0.297145,                               !- Coefficient1 Constant
  0.0430933,                              !- Coefficient2 x
  -0.000748766,                           !- Coefficient3 x**2
  0.00597727,                             !- Coefficient4 y
  0.000482112,                            !- Coefficient5 y**2
  -0.000956448,                           !- Coefficient6 x*y
  -23.33333,                              !- Minimum Value of x
  29.44444,                               !- Maximum Value of x
  -23.33333,                              !- Minimum Value of y
  29.44444;                               !- Maximum Value of y

OS:Curve:Biquadratic,
  {76da8213-791a-4bdc-a382-2a95da1dbc2d}, !- Handle
  EnclosedOffice_1 ZN HP Htg Coil Defrost EIR Func of Temp Curve 1, !- Name
  0.297145,                               !- Coefficient1 Constant
  0.0430933,                              !- Coefficient2 x
  -0.000748766,                           !- Coefficient3 x**2
  0.00597727,                             !- Coefficient4 y
  0.000482112,                            !- Coefficient5 y**2
  -0.000956448,                           !- Coefficient6 x*y
  -23.33333,                              !- Minimum Value of x
  29.44444,                               !- Maximum Value of x
  -23.33333,                              !- Minimum Value of y
  29.44444;                               !- Maximum Value of y

OS:Coil:Heating:Gas,
  {41f5a04b-e191-4b11-ab9b-e7729386b2d8}, !- Handle
  EnclosedOffice_1 ZN PSZ-AC-5 Gas Backup Htg Coil, !- Name
  {3a074741-2f04-4f2e-bc8d-a7f4b9526e21}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {b4ec6574-ea64-4232-a3d7-33ff2e78d1c6}, !- Handle
  EnclosedOffice_1 ZN PSZ-AC-5 1spd DX HP Clg Coil, !- Name
  {3a074741-2f04-4f2e-bc8d-a7f4b9526e21}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {4f625493-8cb9-4a39-8d33-c6100b0eb810}, !- Total Cooling Capacity Function of Temperature Curve Name
  {a8240d3d-0ce4-4a90-9e26-ed764dcc02db}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {59d371be-d829-4faf-811e-e46e6613994b}, !- Energy Input Ratio Function of Temperature Curve Name
  {d97edce6-5337-417d-99cb-7728e7c8f596}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {73377646-8a6c-4a08-9d1a-49dfa0ebd0c9}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {2100945d-89c6-496b-a260-9de4256c450a}, !- Handle
  Curve Biquadratic 17,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-006,                             !- Coefficient5 y**2
  -9.72e-006,                             !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {2ae62b1c-009f-4763-b460-02aceecbb7a7}, !- Handle
  Curve Quadratic 35,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {deb81b6a-2c1c-48ca-b3fb-06a0a1fa97fa}, !- Handle
  Curve Biquadratic 18,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {7ff8d563-4a89-4019-a5ef-28b2d3db145f}, !- Handle
  Curve Quadratic 36,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {9753d130-811b-4241-9981-8fcdfb73c37b}, !- Handle
  Curve Quadratic 37,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {4f625493-8cb9-4a39-8d33-c6100b0eb810}, !- Handle
  Curve Biquadratic 19,                   !- Name
  0.766956,                               !- Coefficient1 Constant
  0.0107756,                              !- Coefficient2 x
  -4.14703e-005,                          !- Coefficient3 x**2
  0.00134961,                             !- Coefficient4 y
  -0.000261144,                           !- Coefficient5 y**2
  0.000457488,                            !- Coefficient6 x*y
  12.78,                                  !- Minimum Value of x
  23.89,                                  !- Maximum Value of x
  21.1,                                   !- Minimum Value of y
  46.1;                                   !- Maximum Value of y

OS:Curve:Quadratic,
  {a8240d3d-0ce4-4a90-9e26-ed764dcc02db}, !- Handle
  Curve Quadratic 38,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {59d371be-d829-4faf-811e-e46e6613994b}, !- Handle
  Curve Biquadratic 20,                   !- Name
  0.297145,                               !- Coefficient1 Constant
  0.0430933,                              !- Coefficient2 x
  -0.000748766,                           !- Coefficient3 x**2
  0.00597727,                             !- Coefficient4 y
  0.000482112,                            !- Coefficient5 y**2
  -0.000956448,                           !- Coefficient6 x*y
  12.78,                                  !- Minimum Value of x
  23.89,                                  !- Maximum Value of x
  21.1,                                   !- Minimum Value of y
  46.1;                                   !- Maximum Value of y

OS:Curve:Quadratic,
  {d97edce6-5337-417d-99cb-7728e7c8f596}, !- Handle
  Curve Quadratic 39,                     !- Name
  1.156,                                  !- Coefficient1 Constant
  -0.1816,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {73377646-8a6c-4a08-9d1a-49dfa0ebd0c9}, !- Handle
  Curve Quadratic 40,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitaryHeatPump:AirToAir,
  {5b9945d4-260a-40e0-b03e-26b2220097be}, !- Handle
  EnclosedOffice_1 ZN PSZ-AC-5 Unitary HP, !- Name
  {3a074741-2f04-4f2e-bc8d-a7f4b9526e21}, !- Availability Schedule Name
  {19e0d33f-4add-4088-8c7f-998cebf1cb9c}, !- Air Inlet Node Name
  {1c0a83ce-f795-4b7e-8422-b65572ebd13d}, !- Air Outlet Node Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {33561e5b-3538-4136-acbb-e45000527ce3}, !- Controlling Zone or Thermostat Location
  {c33060c7-9bbf-4812-8976-6d65f58fbc7d}, !- Supply Air Fan Name
  {9ce3cd68-21ab-4d70-a9f7-3e8f97368a29}, !- Heating Coil Name
  {b4ec6574-ea64-4232-a3d7-33ff2e78d1c6}, !- Cooling Coil Name
  {41f5a04b-e191-4b11-ab9b-e7729386b2d8}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  4.44444444444446,                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  BlowThrough,                            !- Fan Placement
  {99427e66-1d64-4081-b438-07be188acb89}; !- Supply Air Fan Operating Mode Schedule Name

OS:Connection,
  {1c0a83ce-f795-4b7e-8422-b65572ebd13d}, !- Handle
  {2458080b-3c67-4fd9-bf14-570d3aaecb5e}, !- Name
  {5b9945d4-260a-40e0-b03e-26b2220097be}, !- Source Object
  4,                                      !- Outlet Port
  {baf03174-a13c-4a4d-a32e-7542ccb77f27}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {1671576b-fb81-4b60-8bc1-c5b95f7cb97f}, !- Handle
  EnclosedOffice_1 ZN PSZ-AC-5 OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {9fb285c6-9008-4eb4-8948-a8e152b3920e}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {90a3ecee-dea3-44a7-8c23-e765179e99c2}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {90a3ecee-dea3-44a7-8c23-e765179e99c2}, !- Handle
  Controller Mechanical Ventilation 5,    !- Name
  {3a074741-2f04-4f2e-bc8d-a7f4b9526e21}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {26c75098-9acd-4ed4-ad99-9dedee5ce7b2}, !- Handle
  EnclosedOffice_1 ZN PSZ-AC-5 OA System, !- Name
  {1671576b-fb81-4b60-8bc1-c5b95f7cb97f}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {d7f00223-d9d6-4131-a9a8-ab3c206d3db4}, !- Mixed Air Node Name
  {ad306ac6-684e-487e-90f1-070b30501d95}, !- Outdoor Air Stream Node Name
  {eaa7809b-6b97-4585-95b1-88f08dfada18}, !- Relief Air Stream Node Name
  {1af0629e-59fb-4efb-b6dd-39ee803c415f}; !- Return Air Stream Node Name

OS:Node,
  {f64bc287-6dfd-4c66-9941-69645a96876f}, !- Handle
  Node 64,                                !- Name
  ,                                       !- Inlet Port
  {ad306ac6-684e-487e-90f1-070b30501d95}; !- Outlet Port

OS:Connection,
  {ad306ac6-684e-487e-90f1-070b30501d95}, !- Handle
  {5b62bb9a-0917-4fb2-aadc-d4138a69f230}, !- Name
  {f64bc287-6dfd-4c66-9941-69645a96876f}, !- Source Object
  3,                                      !- Outlet Port
  {26c75098-9acd-4ed4-ad99-9dedee5ce7b2}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {845c3a4d-fbbe-4dd0-b0cb-ccbe9a0cdc09}, !- Handle
  Node 65,                                !- Name
  {eaa7809b-6b97-4585-95b1-88f08dfada18}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {eaa7809b-6b97-4585-95b1-88f08dfada18}, !- Handle
  {5113e086-d119-4605-9099-054996d53c69}, !- Name
  {26c75098-9acd-4ed4-ad99-9dedee5ce7b2}, !- Source Object
  7,                                      !- Outlet Port
  {845c3a4d-fbbe-4dd0-b0cb-ccbe9a0cdc09}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {705dca1e-9522-4bb3-bb9e-3967a2631a12}, !- Handle
  Node 66,                                !- Name
  {d7f00223-d9d6-4131-a9a8-ab3c206d3db4}, !- Inlet Port
  {19e0d33f-4add-4088-8c7f-998cebf1cb9c}; !- Outlet Port

OS:Connection,
  {1af0629e-59fb-4efb-b6dd-39ee803c415f}, !- Handle
  {aa31f952-699a-4384-99c6-0df82b337626}, !- Name
  {1ea33833-2893-42f8-a945-dc13c9c719f2}, !- Source Object
  3,                                      !- Outlet Port
  {26c75098-9acd-4ed4-ad99-9dedee5ce7b2}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {d7f00223-d9d6-4131-a9a8-ab3c206d3db4}, !- Handle
  {e7a5c799-d67d-45b0-926c-d82f3ffa19a1}, !- Name
  {26c75098-9acd-4ed4-ad99-9dedee5ce7b2}, !- Source Object
  5,                                      !- Outlet Port
  {705dca1e-9522-4bb3-bb9e-3967a2631a12}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {19e0d33f-4add-4088-8c7f-998cebf1cb9c}, !- Handle
  {c7ebec71-6561-4af9-b40f-39c5a429adaf}, !- Name
  {705dca1e-9522-4bb3-bb9e-3967a2631a12}, !- Source Object
  3,                                      !- Outlet Port
  {5b9945d4-260a-40e0-b03e-26b2220097be}, !- Target Object
  3;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {eaceca4c-972f-4071-b90f-1a44e1f5e945}, !- Handle
  Availability Manager Night Cycle 5,     !- Name
  {3a074741-2f04-4f2e-bc8d-a7f4b9526e21}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {e9b7cb9f-06a7-4fe6-a31b-7459811da106}, !- Control Zone or Zone List Name
  {39bd2a74-583b-4cd8-b736-4fb4e783276f}, !- Cooling Control Zone or Zone List Name
  {b3fec41c-a445-4412-a9f3-88f1d8981c6f}, !- Heating Control Zone or Zone List Name
  {a54b5dd1-d423-478b-8b3d-b6f695cacd6d}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {e9b7cb9f-06a7-4fe6-a31b-7459811da106}, !- Handle
  Availability Manager Night Cycle 5 Control Zone List; !- Name

OS:ModelObjectList,
  {39bd2a74-583b-4cd8-b736-4fb4e783276f}, !- Handle
  Availability Manager Night Cycle 5 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {b3fec41c-a445-4412-a9f3-88f1d8981c6f}, !- Handle
  Availability Manager Night Cycle 5 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {a54b5dd1-d423-478b-8b3d-b6f695cacd6d}, !- Handle
  Availability Manager Night Cycle 5 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {085f952e-49b6-4788-a47f-2b2b5fb0e25b}, !- Handle
  EnclosedOffice_1 ZN PSZ-AC-5 Diffuser,  !- Name
  {3a074741-2f04-4f2e-bc8d-a7f4b9526e21}, !- Availability Schedule Name
  {228e2a18-75b6-442d-a9cf-75cbdf3a43aa}, !- Air Inlet Node Name
  {14b4b5d2-f1bc-408d-b917-cf7fb8fc2865}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {273310ae-0c9b-48b9-988d-fe0254355364}, !- Handle
  Node 67,                                !- Name
  {339db586-0537-4cfc-9cdd-1d57965dc90f}, !- Inlet Port
  {497035c0-90df-4bc8-afb6-203aa7dd27ce}; !- Outlet Port

OS:Connection,
  {6217751b-77a3-4e44-bac1-b10ff7cd7c4c}, !- Handle
  {7a7db279-9baa-4570-90fa-2be5bd09d4c1}, !- Name
  {7824da9b-e0e8-4a28-8127-3ed36d320ee7}, !- Source Object
  3,                                      !- Outlet Port
  {ad085abd-edb2-483a-8382-eb7e1b5d5904}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {339db586-0537-4cfc-9cdd-1d57965dc90f}, !- Handle
  {6e7675d4-e27c-461e-9675-510eefc97a5d}, !- Name
  {56179c5f-3f8c-49dd-8892-4373432105ac}, !- Source Object
  3,                                      !- Outlet Port
  {273310ae-0c9b-48b9-988d-fe0254355364}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {497035c0-90df-4bc8-afb6-203aa7dd27ce}, !- Handle
  {57600561-814f-4fee-97c5-acbdffed03f4}, !- Name
  {273310ae-0c9b-48b9-988d-fe0254355364}, !- Source Object
  3,                                      !- Outlet Port
  {086e3cfa-2ea9-4af2-96e5-807c2b3b404a}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {98235d1e-91e3-4b0a-a1ac-65008e17c240}, !- Handle
  Node 68,                                !- Name
  {1325d611-2c57-490b-82c9-49ca216acddf}, !- Inlet Port
  {228e2a18-75b6-442d-a9cf-75cbdf3a43aa}; !- Outlet Port

OS:Connection,
  {1325d611-2c57-490b-82c9-49ca216acddf}, !- Handle
  {08619ce6-1445-4093-b6ab-c3587578cfb6}, !- Name
  {82869f9c-7a79-4753-b654-cc67205280d0}, !- Source Object
  3,                                      !- Outlet Port
  {98235d1e-91e3-4b0a-a1ac-65008e17c240}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {228e2a18-75b6-442d-a9cf-75cbdf3a43aa}, !- Handle
  {98ed831c-ee77-4fa8-875d-b222c4339227}, !- Name
  {98235d1e-91e3-4b0a-a1ac-65008e17c240}, !- Source Object
  3,                                      !- Outlet Port
  {085f952e-49b6-4788-a47f-2b2b5fb0e25b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {14b4b5d2-f1bc-408d-b917-cf7fb8fc2865}, !- Handle
  {33c01bb0-fdd7-489f-bb13-f44be419968a}, !- Name
  {085f952e-49b6-4788-a47f-2b2b5fb0e25b}, !- Source Object
  4,                                      !- Outlet Port
  {7824da9b-e0e8-4a28-8127-3ed36d320ee7}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {eefb0320-25f2-404b-baf6-23606488babf}, !- Handle
  EnclosedOffice_2 ZN PSZ-AC-6,           !- Name
  ,                                       !- Controller List Name
  {99427e66-1d64-4081-b438-07be188acb89}, !- Availability Schedule
  {38456903-0f87-4623-9537-b82e652a366f}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {3102606f-161b-4c3e-a7d3-f4d56b9ae0af}, !- Supply Side Inlet Node Name
  {663bc0c1-43d9-4aee-a053-ea5fdc2c220c}, !- Demand Side Outlet Node Name
  {8ff60b0f-55c9-43bd-bd01-0e3e78228571}, !- Demand Side Inlet Node A
  {e9ff8253-c56f-4cd1-84a9-271eb1230a7c}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {69034312-09a7-404c-9c32-d1db372ee1d3}, !- Demand Mixer Name
  {55e2eb89-43db-44a4-a8c7-7fd968b5ef4c}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {5dd80948-02bc-4bc6-b84a-db3de5c8f47a}, !- Handle
  Node 69,                                !- Name
  {3102606f-161b-4c3e-a7d3-f4d56b9ae0af}, !- Inlet Port
  {06a7fb3b-a373-4ca8-964e-176db0485fea}; !- Outlet Port

OS:Node,
  {d9d17fc8-f5ed-4bbe-9a0c-c85dc9358fba}, !- Handle
  Node 70,                                !- Name
  {c1180b39-a055-4e73-8ae2-c51c9dacef07}, !- Inlet Port
  {e9ff8253-c56f-4cd1-84a9-271eb1230a7c}; !- Outlet Port

OS:Connection,
  {3102606f-161b-4c3e-a7d3-f4d56b9ae0af}, !- Handle
  {7a7281a4-13c7-4559-a537-2badff3e7256}, !- Name
  {eefb0320-25f2-404b-baf6-23606488babf}, !- Source Object
  8,                                      !- Outlet Port
  {5dd80948-02bc-4bc6-b84a-db3de5c8f47a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e9ff8253-c56f-4cd1-84a9-271eb1230a7c}, !- Handle
  {2e37c7b7-ccf1-4b4b-868f-d5c37429c4f2}, !- Name
  {d9d17fc8-f5ed-4bbe-9a0c-c85dc9358fba}, !- Source Object
  3,                                      !- Outlet Port
  {eefb0320-25f2-404b-baf6-23606488babf}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {5b0cfdb2-821d-4c54-9c81-09656f9bea2b}, !- Handle
  Node 71,                                !- Name
  {8ff60b0f-55c9-43bd-bd01-0e3e78228571}, !- Inlet Port
  {5dcec118-70cc-4f47-9e72-76d4d0d8a8e5}; !- Outlet Port

OS:Node,
  {11aa5123-c6f1-4065-b76a-6d831ec46e6e}, !- Handle
  Node 72,                                !- Name
  {bdcd31f3-fb16-4499-9958-ef758c682da2}, !- Inlet Port
  {663bc0c1-43d9-4aee-a053-ea5fdc2c220c}; !- Outlet Port

OS:Node,
  {6861d53c-9085-4d6f-942b-d19c0eba8757}, !- Handle
  Node 73,                                !- Name
  {10f4b981-6a99-4c00-b9b5-682ee4267efa}, !- Inlet Port
  {29808df6-eb86-4800-a270-900ed0450119}; !- Outlet Port

OS:Connection,
  {8ff60b0f-55c9-43bd-bd01-0e3e78228571}, !- Handle
  {d20b0254-c738-47e5-92a9-8f3481179c97}, !- Name
  {eefb0320-25f2-404b-baf6-23606488babf}, !- Source Object
  10,                                     !- Outlet Port
  {5b0cfdb2-821d-4c54-9c81-09656f9bea2b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {663bc0c1-43d9-4aee-a053-ea5fdc2c220c}, !- Handle
  {55656633-d9d1-4427-b5f7-e97cdc26b764}, !- Name
  {11aa5123-c6f1-4065-b76a-6d831ec46e6e}, !- Source Object
  3,                                      !- Outlet Port
  {eefb0320-25f2-404b-baf6-23606488babf}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {55e2eb89-43db-44a4-a8c7-7fd968b5ef4c}, !- Handle
  Air Loop HVAC Zone Splitter 6,          !- Name
  {5dcec118-70cc-4f47-9e72-76d4d0d8a8e5}, !- Inlet Node Name
  {f289745e-c1b0-41c3-916d-a9734b26f6cb}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {69034312-09a7-404c-9c32-d1db372ee1d3}, !- Handle
  Air Loop HVAC Zone Mixer 6,             !- Name
  {bdcd31f3-fb16-4499-9958-ef758c682da2}, !- Outlet Node Name
  {2c701d9d-0b00-4b84-9fa2-1036f37434eb}; !- Inlet Node Name 1

OS:Connection,
  {5dcec118-70cc-4f47-9e72-76d4d0d8a8e5}, !- Handle
  {6655d1c0-31cf-4af9-80cd-a673435d6bb5}, !- Name
  {5b0cfdb2-821d-4c54-9c81-09656f9bea2b}, !- Source Object
  3,                                      !- Outlet Port
  {55e2eb89-43db-44a4-a8c7-7fd968b5ef4c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bdcd31f3-fb16-4499-9958-ef758c682da2}, !- Handle
  {c7e9a970-4fde-48dd-adca-267ae2bb04d7}, !- Name
  {69034312-09a7-404c-9c32-d1db372ee1d3}, !- Source Object
  2,                                      !- Outlet Port
  {11aa5123-c6f1-4065-b76a-6d831ec46e6e}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {c795289b-43b3-4815-ad7c-1014308c468a}, !- Handle
  {eefb0320-25f2-404b-baf6-23606488babf}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {38456903-0f87-4623-9537-b82e652a366f}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 5, !- Name
  {77705b50-a1c7-4ce9-8b03-b69812c5146b}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {1b10ec6e-166d-4d81-a487-3ef8868021c3}, !- Handle
  EnclosedOffice_2 ZN Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {0071bcce-4e0c-4983-8bab-aab0884ce568}, !- Control Zone Name
  {d9d17fc8-f5ed-4bbe-9a0c-c85dc9358fba}; !- Setpoint Node or NodeList Name

OS:Fan:OnOff,
  {242d1ada-e910-4fbf-bc8f-8879510ea567}, !- Handle
  EnclosedOffice_2 ZN PSZ-AC-6 Fan,       !- Name
  {99427e66-1d64-4081-b438-07be188acb89}, !- Availability Schedule Name
  0.54,                                   !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {13a1de50-77e6-4611-a3e6-f94bf2ec3290}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {86c0213a-2d07-485e-af4e-ec776b05d2b5}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {13a1de50-77e6-4611-a3e6-f94bf2ec3290}, !- Handle
  Fan On Off Power Curve 5,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {86c0213a-2d07-485e-af4e-ec776b05d2b5}, !- Handle
  Fan On Off Efficiency Curve 5,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:DX:SingleSpeed,
  {6c0b5307-2bf1-4613-828f-49b82bb03de3}, !- Handle
  EnclosedOffice_2 ZN HP Htg Coil,        !- Name
  {3a074741-2f04-4f2e-bc8d-a7f4b9526e21}, !- Availability Schedule Name
  Autosize,                               !- Rated Total Heating Capacity {W}
  3.3,                                    !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {9d3e3e1f-4275-4f1d-ae9e-a6f5ea41992d}, !- Total Heating Capacity Function of Temperature Curve Name
  {dcc8c231-1c54-4d0f-bbe9-75c11a978313}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {656b8f0d-5168-45d7-a18a-9c98cadd3e0b}, !- Energy Input Ratio Function of Temperature Curve Name
  {3b900572-a0fa-437f-ab36-8f3034317dc6}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {52e179eb-b750-45ac-bd76-18c1ded0b40e}, !- Part Load Fraction Correlation Curve Name
  {99370086-6103-46b1-a3f3-c703ef6150b4}, !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -12.2,                                  !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  1.67,                                   !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  50,                                     !- Crankcase Heater Capacity {W}
  4.4,                                    !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ReverseCycle,                           !- Defrost Strategy
  OnDemand,                               !- Defrost Control
  ,                                       !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Curve:Cubic,
  {efea04d4-7ac8-44eb-9f81-6009c015f447}, !- Handle
  Curve Cubic 16,                         !- Name
  0.758746,                               !- Coefficient1 Constant
  0.027626,                               !- Coefficient2 x
  0.000148716,                            !- Coefficient3 x**2
  3.4992e-006,                            !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {18293f4a-91f9-4afc-a93a-1ed106c7514b}, !- Handle
  Curve Cubic 17,                         !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {e2d9d918-5414-41c1-8a68-e831943d7395}, !- Handle
  Curve Cubic 18,                         !- Name
  1.19248,                                !- Coefficient1 Constant
  -0.0300438,                             !- Coefficient2 x
  0.00103745,                             !- Coefficient3 x**2
  -2.3328e-005,                           !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {2c7c03df-9974-4f6b-80d7-239260654716}, !- Handle
  Curve Quadratic 41,                     !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Quadratic,
  {cc1aedd9-68b0-4511-9c00-8a2a59ad570a}, !- Handle
  Curve Quadratic 42,                     !- Name
  0.75,                                   !- Coefficient1 Constant
  0.25,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {9d3e3e1f-4275-4f1d-ae9e-a6f5ea41992d}, !- Handle
  EnclosedOffice_2 ZN HP Htg Coil Htg Cap Func of Temp Curve, !- Name
  0.758746,                               !- Coefficient1 Constant
  0.027626,                               !- Coefficient2 x
  0.000148716,                            !- Coefficient3 x**2
  3.4992e-006,                            !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {dcc8c231-1c54-4d0f-bbe9-75c11a978313}, !- Handle
  EnclosedOffice_2 ZN HP Htg Coil Htg Cap Func of Flow Frac Curve, !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {656b8f0d-5168-45d7-a18a-9c98cadd3e0b}, !- Handle
  EnclosedOffice_2 ZN HP Htg Coil EIR Func of Temp Curve, !- Name
  1.19248,                                !- Coefficient1 Constant
  -0.0300438,                             !- Coefficient2 x
  0.00103745,                             !- Coefficient3 x**2
  -2.3328e-005,                           !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {3b900572-a0fa-437f-ab36-8f3034317dc6}, !- Handle
  EnclosedOffice_2 ZN HP Htg Coil EIR Func of Flow Frac Curve, !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Quadratic,
  {52e179eb-b750-45ac-bd76-18c1ded0b40e}, !- Handle
  EnclosedOffice_2 ZN HP Htg Coil PLR Correlation Curve, !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {44961667-7356-4bb1-968b-895d4646e9dc}, !- Handle
  EnclosedOffice_2 ZN HP Htg Coil Defrost EIR Func of Temp Curve, !- Name
  0.297145,                               !- Coefficient1 Constant
  0.0430933,                              !- Coefficient2 x
  -0.000748766,                           !- Coefficient3 x**2
  0.00597727,                             !- Coefficient4 y
  0.000482112,                            !- Coefficient5 y**2
  -0.000956448,                           !- Coefficient6 x*y
  -23.33333,                              !- Minimum Value of x
  29.44444,                               !- Maximum Value of x
  -23.33333,                              !- Minimum Value of y
  29.44444;                               !- Maximum Value of y

OS:Curve:Biquadratic,
  {99370086-6103-46b1-a3f3-c703ef6150b4}, !- Handle
  EnclosedOffice_2 ZN HP Htg Coil Defrost EIR Func of Temp Curve 1, !- Name
  0.297145,                               !- Coefficient1 Constant
  0.0430933,                              !- Coefficient2 x
  -0.000748766,                           !- Coefficient3 x**2
  0.00597727,                             !- Coefficient4 y
  0.000482112,                            !- Coefficient5 y**2
  -0.000956448,                           !- Coefficient6 x*y
  -23.33333,                              !- Minimum Value of x
  29.44444,                               !- Maximum Value of x
  -23.33333,                              !- Minimum Value of y
  29.44444;                               !- Maximum Value of y

OS:Coil:Heating:Gas,
  {63d17b7c-0d50-483e-9bb8-df4af35d4998}, !- Handle
  EnclosedOffice_2 ZN PSZ-AC-6 Gas Backup Htg Coil, !- Name
  {3a074741-2f04-4f2e-bc8d-a7f4b9526e21}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {bfae409d-2c0b-4712-8baa-3d3c41eb62ed}, !- Handle
  EnclosedOffice_2 ZN PSZ-AC-6 1spd DX HP Clg Coil, !- Name
  {3a074741-2f04-4f2e-bc8d-a7f4b9526e21}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {2aa1133f-9d7c-4051-92fb-96abc4fe240e}, !- Total Cooling Capacity Function of Temperature Curve Name
  {7078afe1-64de-4f2c-8834-2be4e6dcc00a}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {4afd4a04-720a-4963-a455-b1954201164f}, !- Energy Input Ratio Function of Temperature Curve Name
  {78fce856-8e3c-46e0-a647-285afe9c4ce0}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {945c80cd-7640-4819-923b-52ab6034cf02}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {fcc2deb6-790b-4354-a144-8fab2c53368a}, !- Handle
  Curve Biquadratic 21,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-006,                             !- Coefficient5 y**2
  -9.72e-006,                             !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {c9cb0fd9-76fa-426c-9bc4-ae0d2dc49971}, !- Handle
  Curve Quadratic 43,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {fabe51b4-a6a1-4a09-9210-99889b94eb01}, !- Handle
  Curve Biquadratic 22,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {0f13e864-2374-4353-a184-8b8774ffe1ec}, !- Handle
  Curve Quadratic 44,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {bb3fd4c9-8939-4f34-9e1e-b9deb4afa379}, !- Handle
  Curve Quadratic 45,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {2aa1133f-9d7c-4051-92fb-96abc4fe240e}, !- Handle
  Curve Biquadratic 23,                   !- Name
  0.766956,                               !- Coefficient1 Constant
  0.0107756,                              !- Coefficient2 x
  -4.14703e-005,                          !- Coefficient3 x**2
  0.00134961,                             !- Coefficient4 y
  -0.000261144,                           !- Coefficient5 y**2
  0.000457488,                            !- Coefficient6 x*y
  12.78,                                  !- Minimum Value of x
  23.89,                                  !- Maximum Value of x
  21.1,                                   !- Minimum Value of y
  46.1;                                   !- Maximum Value of y

OS:Curve:Quadratic,
  {7078afe1-64de-4f2c-8834-2be4e6dcc00a}, !- Handle
  Curve Quadratic 46,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {4afd4a04-720a-4963-a455-b1954201164f}, !- Handle
  Curve Biquadratic 24,                   !- Name
  0.297145,                               !- Coefficient1 Constant
  0.0430933,                              !- Coefficient2 x
  -0.000748766,                           !- Coefficient3 x**2
  0.00597727,                             !- Coefficient4 y
  0.000482112,                            !- Coefficient5 y**2
  -0.000956448,                           !- Coefficient6 x*y
  12.78,                                  !- Minimum Value of x
  23.89,                                  !- Maximum Value of x
  21.1,                                   !- Minimum Value of y
  46.1;                                   !- Maximum Value of y

OS:Curve:Quadratic,
  {78fce856-8e3c-46e0-a647-285afe9c4ce0}, !- Handle
  Curve Quadratic 47,                     !- Name
  1.156,                                  !- Coefficient1 Constant
  -0.1816,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {945c80cd-7640-4819-923b-52ab6034cf02}, !- Handle
  Curve Quadratic 48,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitaryHeatPump:AirToAir,
  {aaf01cb1-c7c6-4e61-b232-ec641480d6d5}, !- Handle
  EnclosedOffice_2 ZN PSZ-AC-6 Unitary HP, !- Name
  {3a074741-2f04-4f2e-bc8d-a7f4b9526e21}, !- Availability Schedule Name
  {3181f239-0c88-405e-bcd9-be501a2d062b}, !- Air Inlet Node Name
  {c1180b39-a055-4e73-8ae2-c51c9dacef07}, !- Air Outlet Node Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {0071bcce-4e0c-4983-8bab-aab0884ce568}, !- Controlling Zone or Thermostat Location
  {242d1ada-e910-4fbf-bc8f-8879510ea567}, !- Supply Air Fan Name
  {6c0b5307-2bf1-4613-828f-49b82bb03de3}, !- Heating Coil Name
  {bfae409d-2c0b-4712-8baa-3d3c41eb62ed}, !- Cooling Coil Name
  {63d17b7c-0d50-483e-9bb8-df4af35d4998}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  4.44444444444446,                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  BlowThrough,                            !- Fan Placement
  {99427e66-1d64-4081-b438-07be188acb89}; !- Supply Air Fan Operating Mode Schedule Name

OS:Connection,
  {c1180b39-a055-4e73-8ae2-c51c9dacef07}, !- Handle
  {9beed628-4e3f-41d8-9338-e54218fb8a8e}, !- Name
  {aaf01cb1-c7c6-4e61-b232-ec641480d6d5}, !- Source Object
  4,                                      !- Outlet Port
  {d9d17fc8-f5ed-4bbe-9a0c-c85dc9358fba}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {f5f74588-484b-4b0f-91bc-d1a1054e76fd}, !- Handle
  EnclosedOffice_2 ZN PSZ-AC-6 OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {9fb285c6-9008-4eb4-8948-a8e152b3920e}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {91a8e3be-5230-431b-a236-2fcd22df43ac}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {91a8e3be-5230-431b-a236-2fcd22df43ac}, !- Handle
  Controller Mechanical Ventilation 6,    !- Name
  {3a074741-2f04-4f2e-bc8d-a7f4b9526e21}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {6e8676d0-2bd2-486d-9a0d-690a3692bed6}, !- Handle
  EnclosedOffice_2 ZN PSZ-AC-6 OA System, !- Name
  {f5f74588-484b-4b0f-91bc-d1a1054e76fd}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {48a86884-27da-47d0-87c4-0715567d5443}, !- Mixed Air Node Name
  {7e3947bd-85cc-464a-bcaf-b842d1618b96}, !- Outdoor Air Stream Node Name
  {9b889d54-177e-456e-9f53-e98fc264d06b}, !- Relief Air Stream Node Name
  {06a7fb3b-a373-4ca8-964e-176db0485fea}; !- Return Air Stream Node Name

OS:Node,
  {499fd241-fdf9-42ba-aba2-04048222b49f}, !- Handle
  Node 74,                                !- Name
  ,                                       !- Inlet Port
  {7e3947bd-85cc-464a-bcaf-b842d1618b96}; !- Outlet Port

OS:Connection,
  {7e3947bd-85cc-464a-bcaf-b842d1618b96}, !- Handle
  {80764bb6-c305-479b-b04f-3ac6c1a09b97}, !- Name
  {499fd241-fdf9-42ba-aba2-04048222b49f}, !- Source Object
  3,                                      !- Outlet Port
  {6e8676d0-2bd2-486d-9a0d-690a3692bed6}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {7ef909bd-849d-4c25-a0a8-71bff8ed3bfe}, !- Handle
  Node 75,                                !- Name
  {9b889d54-177e-456e-9f53-e98fc264d06b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9b889d54-177e-456e-9f53-e98fc264d06b}, !- Handle
  {34014582-8e08-4cfd-a10b-c73216c0748e}, !- Name
  {6e8676d0-2bd2-486d-9a0d-690a3692bed6}, !- Source Object
  7,                                      !- Outlet Port
  {7ef909bd-849d-4c25-a0a8-71bff8ed3bfe}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ab51eaaf-2f29-46f0-aee6-936ff3077ea1}, !- Handle
  Node 76,                                !- Name
  {48a86884-27da-47d0-87c4-0715567d5443}, !- Inlet Port
  {3181f239-0c88-405e-bcd9-be501a2d062b}; !- Outlet Port

OS:Connection,
  {06a7fb3b-a373-4ca8-964e-176db0485fea}, !- Handle
  {c7a7f8cb-a18f-44ae-987b-50c1b53f84d7}, !- Name
  {5dd80948-02bc-4bc6-b84a-db3de5c8f47a}, !- Source Object
  3,                                      !- Outlet Port
  {6e8676d0-2bd2-486d-9a0d-690a3692bed6}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {48a86884-27da-47d0-87c4-0715567d5443}, !- Handle
  {857282a8-01c3-477c-b8d1-a6653a7ac418}, !- Name
  {6e8676d0-2bd2-486d-9a0d-690a3692bed6}, !- Source Object
  5,                                      !- Outlet Port
  {ab51eaaf-2f29-46f0-aee6-936ff3077ea1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3181f239-0c88-405e-bcd9-be501a2d062b}, !- Handle
  {cbc1c66a-6cdc-4748-88e8-38b32d0c7ee6}, !- Name
  {ab51eaaf-2f29-46f0-aee6-936ff3077ea1}, !- Source Object
  3,                                      !- Outlet Port
  {aaf01cb1-c7c6-4e61-b232-ec641480d6d5}, !- Target Object
  3;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {77705b50-a1c7-4ce9-8b03-b69812c5146b}, !- Handle
  Availability Manager Night Cycle 6,     !- Name
  {3a074741-2f04-4f2e-bc8d-a7f4b9526e21}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {5c6fca54-6f29-487f-8656-ab044ba28da1}, !- Control Zone or Zone List Name
  {a9586bb0-fc44-44e8-bea1-fceab175699a}, !- Cooling Control Zone or Zone List Name
  {e81bc08f-cbcc-4d49-9138-b03009761bc2}, !- Heating Control Zone or Zone List Name
  {657b8b74-bcab-4c2d-a72f-6b2466ca0946}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {5c6fca54-6f29-487f-8656-ab044ba28da1}, !- Handle
  Availability Manager Night Cycle 6 Control Zone List; !- Name

OS:ModelObjectList,
  {a9586bb0-fc44-44e8-bea1-fceab175699a}, !- Handle
  Availability Manager Night Cycle 6 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {e81bc08f-cbcc-4d49-9138-b03009761bc2}, !- Handle
  Availability Manager Night Cycle 6 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {657b8b74-bcab-4c2d-a72f-6b2466ca0946}, !- Handle
  Availability Manager Night Cycle 6 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {30b62609-e42d-4b7b-8c3d-5a14bda49d40}, !- Handle
  EnclosedOffice_2 ZN PSZ-AC-6 Diffuser,  !- Name
  {3a074741-2f04-4f2e-bc8d-a7f4b9526e21}, !- Availability Schedule Name
  {3836c7e0-c75d-4497-ad50-1d2577b7f38a}, !- Air Inlet Node Name
  {10f4b981-6a99-4c00-b9b5-682ee4267efa}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {384bac9c-80bf-4d70-9398-c7801852394f}, !- Handle
  Node 77,                                !- Name
  {e2fd4d1e-d20d-4f3f-8bdf-8e93d01033da}, !- Inlet Port
  {2c701d9d-0b00-4b84-9fa2-1036f37434eb}; !- Outlet Port

OS:Connection,
  {29808df6-eb86-4800-a270-900ed0450119}, !- Handle
  {ccc00272-2907-460e-86bf-5e6cea79736c}, !- Name
  {6861d53c-9085-4d6f-942b-d19c0eba8757}, !- Source Object
  3,                                      !- Outlet Port
  {c3cfe5d2-d03d-48a1-97a5-64c8463e664e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e2fd4d1e-d20d-4f3f-8bdf-8e93d01033da}, !- Handle
  {2b509cd5-b509-4f4e-97c9-8dd518450a7b}, !- Name
  {487b6b6f-6d7a-4e64-b978-21daeb632103}, !- Source Object
  3,                                      !- Outlet Port
  {384bac9c-80bf-4d70-9398-c7801852394f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2c701d9d-0b00-4b84-9fa2-1036f37434eb}, !- Handle
  {3a38096a-7174-48df-9268-83684df27b37}, !- Name
  {384bac9c-80bf-4d70-9398-c7801852394f}, !- Source Object
  3,                                      !- Outlet Port
  {69034312-09a7-404c-9c32-d1db372ee1d3}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {1baa6ff9-df11-4aea-950a-fe57c7ee913a}, !- Handle
  Node 78,                                !- Name
  {f289745e-c1b0-41c3-916d-a9734b26f6cb}, !- Inlet Port
  {3836c7e0-c75d-4497-ad50-1d2577b7f38a}; !- Outlet Port

OS:Connection,
  {f289745e-c1b0-41c3-916d-a9734b26f6cb}, !- Handle
  {1c6f4d64-66c3-40fb-9dbd-ae36fa7ffa95}, !- Name
  {55e2eb89-43db-44a4-a8c7-7fd968b5ef4c}, !- Source Object
  3,                                      !- Outlet Port
  {1baa6ff9-df11-4aea-950a-fe57c7ee913a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3836c7e0-c75d-4497-ad50-1d2577b7f38a}, !- Handle
  {473f142f-d0bd-4735-93dd-0bc6b51a5e79}, !- Name
  {1baa6ff9-df11-4aea-950a-fe57c7ee913a}, !- Source Object
  3,                                      !- Outlet Port
  {30b62609-e42d-4b7b-8c3d-5a14bda49d40}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {10f4b981-6a99-4c00-b9b5-682ee4267efa}, !- Handle
  {135344ee-f288-4962-97b4-6264c8e369c9}, !- Name
  {30b62609-e42d-4b7b-8c3d-5a14bda49d40}, !- Source Object
  4,                                      !- Outlet Port
  {6861d53c-9085-4d6f-942b-d19c0eba8757}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {e35d374b-5e5c-4a88-aa99-f1299e4ce86a}, !- Handle
  EnclosedOffice_3 ZN PSZ-AC-7,           !- Name
  ,                                       !- Controller List Name
  {99427e66-1d64-4081-b438-07be188acb89}, !- Availability Schedule
  {dcfa40ad-bb24-4e94-b85e-52ad893dfdb2}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {b98e5e38-b487-4d71-b05d-3ff8a1563e93}, !- Supply Side Inlet Node Name
  {36b8ac50-d0a0-413d-a8a4-90f85f40322a}, !- Demand Side Outlet Node Name
  {672b4520-c3e4-4617-89ab-bc48d22b8d8d}, !- Demand Side Inlet Node A
  {2abf795c-0a55-42be-ac2a-970908d75a67}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {6c1f8058-5b0b-44e5-85f0-8984b3b20369}, !- Demand Mixer Name
  {540d1fd5-fd2c-4c97-b801-4104cd68aa71}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {6ff2e87b-5909-4271-a437-4137ec301dbc}, !- Handle
  Node 79,                                !- Name
  {b98e5e38-b487-4d71-b05d-3ff8a1563e93}, !- Inlet Port
  {d63639b6-81b7-4265-b10b-e9b80fcb248e}; !- Outlet Port

OS:Node,
  {9d042bc4-f265-40a7-8139-a077451d57d8}, !- Handle
  Node 80,                                !- Name
  {c97bf9bd-05cf-4fb6-b3f8-64ee3fa8a48c}, !- Inlet Port
  {2abf795c-0a55-42be-ac2a-970908d75a67}; !- Outlet Port

OS:Connection,
  {b98e5e38-b487-4d71-b05d-3ff8a1563e93}, !- Handle
  {7f1222c6-c50c-4120-a023-4f2b785b2630}, !- Name
  {e35d374b-5e5c-4a88-aa99-f1299e4ce86a}, !- Source Object
  8,                                      !- Outlet Port
  {6ff2e87b-5909-4271-a437-4137ec301dbc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2abf795c-0a55-42be-ac2a-970908d75a67}, !- Handle
  {5ae431a2-bb44-4af7-95f5-5b7eab2e5465}, !- Name
  {9d042bc4-f265-40a7-8139-a077451d57d8}, !- Source Object
  3,                                      !- Outlet Port
  {e35d374b-5e5c-4a88-aa99-f1299e4ce86a}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {d4ae19ba-58c5-4f67-9045-c299ac648371}, !- Handle
  Node 81,                                !- Name
  {672b4520-c3e4-4617-89ab-bc48d22b8d8d}, !- Inlet Port
  {2e763bad-adb9-46d0-848c-cdb247e4aeb0}; !- Outlet Port

OS:Node,
  {004ab1f0-cacf-46f5-a046-c6d76c9c974d}, !- Handle
  Node 82,                                !- Name
  {857db125-257a-47e1-a341-3b7ac44ff37b}, !- Inlet Port
  {36b8ac50-d0a0-413d-a8a4-90f85f40322a}; !- Outlet Port

OS:Node,
  {e056d610-7d85-4b04-aab9-b5e4bf8ff265}, !- Handle
  Node 83,                                !- Name
  {b064c090-0606-4859-96f2-497666dbea5c}, !- Inlet Port
  {d9dc7dcf-0771-4186-b98e-6653967477c4}; !- Outlet Port

OS:Connection,
  {672b4520-c3e4-4617-89ab-bc48d22b8d8d}, !- Handle
  {78648d78-124a-4162-b718-e7988494a013}, !- Name
  {e35d374b-5e5c-4a88-aa99-f1299e4ce86a}, !- Source Object
  10,                                     !- Outlet Port
  {d4ae19ba-58c5-4f67-9045-c299ac648371}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {36b8ac50-d0a0-413d-a8a4-90f85f40322a}, !- Handle
  {4de9ab40-55a2-469f-8e36-fb2546fab0d9}, !- Name
  {004ab1f0-cacf-46f5-a046-c6d76c9c974d}, !- Source Object
  3,                                      !- Outlet Port
  {e35d374b-5e5c-4a88-aa99-f1299e4ce86a}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {540d1fd5-fd2c-4c97-b801-4104cd68aa71}, !- Handle
  Air Loop HVAC Zone Splitter 7,          !- Name
  {2e763bad-adb9-46d0-848c-cdb247e4aeb0}, !- Inlet Node Name
  {5e2e3754-01a5-4f94-be50-ae6fa54c96bd}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {6c1f8058-5b0b-44e5-85f0-8984b3b20369}, !- Handle
  Air Loop HVAC Zone Mixer 7,             !- Name
  {857db125-257a-47e1-a341-3b7ac44ff37b}, !- Outlet Node Name
  {61c8a6eb-a017-4409-a4e4-a25f7fb20deb}; !- Inlet Node Name 1

OS:Connection,
  {2e763bad-adb9-46d0-848c-cdb247e4aeb0}, !- Handle
  {9d779b3a-9b60-4028-8a00-a0fcdd86c4a9}, !- Name
  {d4ae19ba-58c5-4f67-9045-c299ac648371}, !- Source Object
  3,                                      !- Outlet Port
  {540d1fd5-fd2c-4c97-b801-4104cd68aa71}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {857db125-257a-47e1-a341-3b7ac44ff37b}, !- Handle
  {e02921c4-a457-49cd-b138-50725e00679b}, !- Name
  {6c1f8058-5b0b-44e5-85f0-8984b3b20369}, !- Source Object
  2,                                      !- Outlet Port
  {004ab1f0-cacf-46f5-a046-c6d76c9c974d}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {25749466-e170-41ab-a9b6-54e980f3cbcc}, !- Handle
  {e35d374b-5e5c-4a88-aa99-f1299e4ce86a}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {dcfa40ad-bb24-4e94-b85e-52ad893dfdb2}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 6, !- Name
  {507e696b-6731-4746-ae4d-638d433b70bf}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {8da35fe4-37d1-4b8b-8625-cafe86143913}, !- Handle
  EnclosedOffice_3 ZN Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {131859a5-6071-48a9-80d8-a91e186dd779}, !- Control Zone Name
  {9d042bc4-f265-40a7-8139-a077451d57d8}; !- Setpoint Node or NodeList Name

OS:Fan:OnOff,
  {43dfcd50-a840-4647-9950-9f2417aafdb2}, !- Handle
  EnclosedOffice_3 ZN PSZ-AC-7 Fan,       !- Name
  {99427e66-1d64-4081-b438-07be188acb89}, !- Availability Schedule Name
  0.54,                                   !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {ccb89abd-19ad-4415-a1d9-298e2f380ab7}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {7209f601-b587-44bf-ac0b-808fe9d55cf3}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {ccb89abd-19ad-4415-a1d9-298e2f380ab7}, !- Handle
  Fan On Off Power Curve 6,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {7209f601-b587-44bf-ac0b-808fe9d55cf3}, !- Handle
  Fan On Off Efficiency Curve 6,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:DX:SingleSpeed,
  {e0e43441-68c6-49b7-b656-bee89b6408f1}, !- Handle
  EnclosedOffice_3 ZN HP Htg Coil,        !- Name
  {3a074741-2f04-4f2e-bc8d-a7f4b9526e21}, !- Availability Schedule Name
  Autosize,                               !- Rated Total Heating Capacity {W}
  3.3,                                    !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {fb1c1871-d594-4925-b329-8ae0bf5248c9}, !- Total Heating Capacity Function of Temperature Curve Name
  {a1a8a13f-ea9c-46e8-893f-585e31862ca8}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {d298112a-9ebc-4f9b-a2ef-e0f85fd80b57}, !- Energy Input Ratio Function of Temperature Curve Name
  {71cc1142-43b7-4e24-98f2-760646be0461}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {1abda5d9-c48f-4e32-b298-0c1f48378749}, !- Part Load Fraction Correlation Curve Name
  {6982df87-99bf-4c30-a1ae-ace56896dd7e}, !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -12.2,                                  !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  1.67,                                   !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  50,                                     !- Crankcase Heater Capacity {W}
  4.4,                                    !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ReverseCycle,                           !- Defrost Strategy
  OnDemand,                               !- Defrost Control
  ,                                       !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Curve:Cubic,
  {2d8283b5-e1d6-4d83-99ca-0bc3fd4578f7}, !- Handle
  Curve Cubic 19,                         !- Name
  0.758746,                               !- Coefficient1 Constant
  0.027626,                               !- Coefficient2 x
  0.000148716,                            !- Coefficient3 x**2
  3.4992e-006,                            !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {606ffee6-6c68-48a8-8e7d-4a6bfe22aa74}, !- Handle
  Curve Cubic 20,                         !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {9e961780-0890-4af8-8230-8d5cd958d070}, !- Handle
  Curve Cubic 21,                         !- Name
  1.19248,                                !- Coefficient1 Constant
  -0.0300438,                             !- Coefficient2 x
  0.00103745,                             !- Coefficient3 x**2
  -2.3328e-005,                           !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {d54f63c7-c4d7-423b-b465-09f577e03193}, !- Handle
  Curve Quadratic 49,                     !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Quadratic,
  {397ead36-abeb-49b9-b8df-edb8cf471bf9}, !- Handle
  Curve Quadratic 50,                     !- Name
  0.75,                                   !- Coefficient1 Constant
  0.25,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {fb1c1871-d594-4925-b329-8ae0bf5248c9}, !- Handle
  EnclosedOffice_3 ZN HP Htg Coil Htg Cap Func of Temp Curve, !- Name
  0.758746,                               !- Coefficient1 Constant
  0.027626,                               !- Coefficient2 x
  0.000148716,                            !- Coefficient3 x**2
  3.4992e-006,                            !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {a1a8a13f-ea9c-46e8-893f-585e31862ca8}, !- Handle
  EnclosedOffice_3 ZN HP Htg Coil Htg Cap Func of Flow Frac Curve, !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {d298112a-9ebc-4f9b-a2ef-e0f85fd80b57}, !- Handle
  EnclosedOffice_3 ZN HP Htg Coil EIR Func of Temp Curve, !- Name
  1.19248,                                !- Coefficient1 Constant
  -0.0300438,                             !- Coefficient2 x
  0.00103745,                             !- Coefficient3 x**2
  -2.3328e-005,                           !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {71cc1142-43b7-4e24-98f2-760646be0461}, !- Handle
  EnclosedOffice_3 ZN HP Htg Coil EIR Func of Flow Frac Curve, !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Quadratic,
  {1abda5d9-c48f-4e32-b298-0c1f48378749}, !- Handle
  EnclosedOffice_3 ZN HP Htg Coil PLR Correlation Curve, !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {910d1edd-dccd-4156-8196-3d038d6f1170}, !- Handle
  EnclosedOffice_3 ZN HP Htg Coil Defrost EIR Func of Temp Curve, !- Name
  0.297145,                               !- Coefficient1 Constant
  0.0430933,                              !- Coefficient2 x
  -0.000748766,                           !- Coefficient3 x**2
  0.00597727,                             !- Coefficient4 y
  0.000482112,                            !- Coefficient5 y**2
  -0.000956448,                           !- Coefficient6 x*y
  -23.33333,                              !- Minimum Value of x
  29.44444,                               !- Maximum Value of x
  -23.33333,                              !- Minimum Value of y
  29.44444;                               !- Maximum Value of y

OS:Curve:Biquadratic,
  {6982df87-99bf-4c30-a1ae-ace56896dd7e}, !- Handle
  EnclosedOffice_3 ZN HP Htg Coil Defrost EIR Func of Temp Curve 1, !- Name
  0.297145,                               !- Coefficient1 Constant
  0.0430933,                              !- Coefficient2 x
  -0.000748766,                           !- Coefficient3 x**2
  0.00597727,                             !- Coefficient4 y
  0.000482112,                            !- Coefficient5 y**2
  -0.000956448,                           !- Coefficient6 x*y
  -23.33333,                              !- Minimum Value of x
  29.44444,                               !- Maximum Value of x
  -23.33333,                              !- Minimum Value of y
  29.44444;                               !- Maximum Value of y

OS:Coil:Heating:Gas,
  {48343ea9-83e6-4fb0-b3ca-467ec4f4dbf5}, !- Handle
  EnclosedOffice_3 ZN PSZ-AC-7 Gas Backup Htg Coil, !- Name
  {3a074741-2f04-4f2e-bc8d-a7f4b9526e21}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {db450333-9ad3-420d-9972-ed0abddf0829}, !- Handle
  EnclosedOffice_3 ZN PSZ-AC-7 1spd DX HP Clg Coil, !- Name
  {3a074741-2f04-4f2e-bc8d-a7f4b9526e21}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {1d83cb95-9ef4-4df0-a7a9-7b84aaaa4597}, !- Total Cooling Capacity Function of Temperature Curve Name
  {3f27c16b-5592-43d5-b7f1-3bd96cf5eee8}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {1e4fe30f-2f59-4fd2-affb-014f2c0ff9e2}, !- Energy Input Ratio Function of Temperature Curve Name
  {ba99af85-5913-417d-9ef2-f4244b71d5de}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {500c8317-e112-4692-aedc-40427bf082a7}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {8f4c55b1-b145-48bb-b4de-7f3de01f31f4}, !- Handle
  Curve Biquadratic 25,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-006,                             !- Coefficient5 y**2
  -9.72e-006,                             !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {4dedd3d2-38e5-4cba-b167-ba8310fca915}, !- Handle
  Curve Quadratic 51,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {214de383-bf8c-4bb8-94ec-55bfd6b713c5}, !- Handle
  Curve Biquadratic 26,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {25fdf6ee-c71a-4878-97ce-27f16e2e2df3}, !- Handle
  Curve Quadratic 52,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {cbe362a5-e5d4-46b0-86be-1150d8e98a61}, !- Handle
  Curve Quadratic 53,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {1d83cb95-9ef4-4df0-a7a9-7b84aaaa4597}, !- Handle
  Curve Biquadratic 27,                   !- Name
  0.766956,                               !- Coefficient1 Constant
  0.0107756,                              !- Coefficient2 x
  -4.14703e-005,                          !- Coefficient3 x**2
  0.00134961,                             !- Coefficient4 y
  -0.000261144,                           !- Coefficient5 y**2
  0.000457488,                            !- Coefficient6 x*y
  12.78,                                  !- Minimum Value of x
  23.89,                                  !- Maximum Value of x
  21.1,                                   !- Minimum Value of y
  46.1;                                   !- Maximum Value of y

OS:Curve:Quadratic,
  {3f27c16b-5592-43d5-b7f1-3bd96cf5eee8}, !- Handle
  Curve Quadratic 54,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {1e4fe30f-2f59-4fd2-affb-014f2c0ff9e2}, !- Handle
  Curve Biquadratic 28,                   !- Name
  0.297145,                               !- Coefficient1 Constant
  0.0430933,                              !- Coefficient2 x
  -0.000748766,                           !- Coefficient3 x**2
  0.00597727,                             !- Coefficient4 y
  0.000482112,                            !- Coefficient5 y**2
  -0.000956448,                           !- Coefficient6 x*y
  12.78,                                  !- Minimum Value of x
  23.89,                                  !- Maximum Value of x
  21.1,                                   !- Minimum Value of y
  46.1;                                   !- Maximum Value of y

OS:Curve:Quadratic,
  {ba99af85-5913-417d-9ef2-f4244b71d5de}, !- Handle
  Curve Quadratic 55,                     !- Name
  1.156,                                  !- Coefficient1 Constant
  -0.1816,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {500c8317-e112-4692-aedc-40427bf082a7}, !- Handle
  Curve Quadratic 56,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitaryHeatPump:AirToAir,
  {e373bbb3-a451-4df3-b475-d300a7cf500f}, !- Handle
  EnclosedOffice_3 ZN PSZ-AC-7 Unitary HP, !- Name
  {3a074741-2f04-4f2e-bc8d-a7f4b9526e21}, !- Availability Schedule Name
  {8c74a979-16d5-4314-8d68-479fd7c4db66}, !- Air Inlet Node Name
  {c97bf9bd-05cf-4fb6-b3f8-64ee3fa8a48c}, !- Air Outlet Node Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {131859a5-6071-48a9-80d8-a91e186dd779}, !- Controlling Zone or Thermostat Location
  {43dfcd50-a840-4647-9950-9f2417aafdb2}, !- Supply Air Fan Name
  {e0e43441-68c6-49b7-b656-bee89b6408f1}, !- Heating Coil Name
  {db450333-9ad3-420d-9972-ed0abddf0829}, !- Cooling Coil Name
  {48343ea9-83e6-4fb0-b3ca-467ec4f4dbf5}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  4.44444444444446,                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  BlowThrough,                            !- Fan Placement
  {99427e66-1d64-4081-b438-07be188acb89}; !- Supply Air Fan Operating Mode Schedule Name

OS:Connection,
  {c97bf9bd-05cf-4fb6-b3f8-64ee3fa8a48c}, !- Handle
  {1a638985-b9bf-42c9-8a00-e38ac808d696}, !- Name
  {e373bbb3-a451-4df3-b475-d300a7cf500f}, !- Source Object
  4,                                      !- Outlet Port
  {9d042bc4-f265-40a7-8139-a077451d57d8}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {8b3b8b02-bf2a-4b5d-b2af-26eb35775eef}, !- Handle
  EnclosedOffice_3 ZN PSZ-AC-7 OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {9fb285c6-9008-4eb4-8948-a8e152b3920e}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {7ccb48fe-c70b-4f24-a3d6-73c239fe5b8a}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {7ccb48fe-c70b-4f24-a3d6-73c239fe5b8a}, !- Handle
  Controller Mechanical Ventilation 7,    !- Name
  {3a074741-2f04-4f2e-bc8d-a7f4b9526e21}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {3246b909-4c76-45f0-90d8-a0cada212790}, !- Handle
  EnclosedOffice_3 ZN PSZ-AC-7 OA System, !- Name
  {8b3b8b02-bf2a-4b5d-b2af-26eb35775eef}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {898bef6a-18c4-48f1-8396-7fd73f0efaa2}, !- Mixed Air Node Name
  {f63f5335-45f4-4961-85bd-671769b7e3dc}, !- Outdoor Air Stream Node Name
  {7b19b880-8348-4aaf-8aa9-6c46fcdb0278}, !- Relief Air Stream Node Name
  {d63639b6-81b7-4265-b10b-e9b80fcb248e}; !- Return Air Stream Node Name

OS:Node,
  {6aab7de8-2d49-43e6-b606-15cfda943e98}, !- Handle
  Node 84,                                !- Name
  ,                                       !- Inlet Port
  {f63f5335-45f4-4961-85bd-671769b7e3dc}; !- Outlet Port

OS:Connection,
  {f63f5335-45f4-4961-85bd-671769b7e3dc}, !- Handle
  {dedf0b37-4115-449c-938b-fd9e7e23f3cc}, !- Name
  {6aab7de8-2d49-43e6-b606-15cfda943e98}, !- Source Object
  3,                                      !- Outlet Port
  {3246b909-4c76-45f0-90d8-a0cada212790}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {71f1f155-546c-4a3f-8d9a-5e2fd08d3631}, !- Handle
  Node 85,                                !- Name
  {7b19b880-8348-4aaf-8aa9-6c46fcdb0278}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7b19b880-8348-4aaf-8aa9-6c46fcdb0278}, !- Handle
  {cea5edd3-a946-4671-9e6a-a11b7be95072}, !- Name
  {3246b909-4c76-45f0-90d8-a0cada212790}, !- Source Object
  7,                                      !- Outlet Port
  {71f1f155-546c-4a3f-8d9a-5e2fd08d3631}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {fef40b1d-76a9-404a-8176-6ec66851a1fa}, !- Handle
  Node 86,                                !- Name
  {898bef6a-18c4-48f1-8396-7fd73f0efaa2}, !- Inlet Port
  {8c74a979-16d5-4314-8d68-479fd7c4db66}; !- Outlet Port

OS:Connection,
  {d63639b6-81b7-4265-b10b-e9b80fcb248e}, !- Handle
  {087840d3-642c-4f8f-a208-a4b9559abd0f}, !- Name
  {6ff2e87b-5909-4271-a437-4137ec301dbc}, !- Source Object
  3,                                      !- Outlet Port
  {3246b909-4c76-45f0-90d8-a0cada212790}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {898bef6a-18c4-48f1-8396-7fd73f0efaa2}, !- Handle
  {e7cb6ed7-0d35-4982-81ea-cd566c94a2a2}, !- Name
  {3246b909-4c76-45f0-90d8-a0cada212790}, !- Source Object
  5,                                      !- Outlet Port
  {fef40b1d-76a9-404a-8176-6ec66851a1fa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8c74a979-16d5-4314-8d68-479fd7c4db66}, !- Handle
  {a4fa7a6a-d921-4e2b-b9f8-e60c1c3ca9d8}, !- Name
  {fef40b1d-76a9-404a-8176-6ec66851a1fa}, !- Source Object
  3,                                      !- Outlet Port
  {e373bbb3-a451-4df3-b475-d300a7cf500f}, !- Target Object
  3;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {507e696b-6731-4746-ae4d-638d433b70bf}, !- Handle
  Availability Manager Night Cycle 7,     !- Name
  {3a074741-2f04-4f2e-bc8d-a7f4b9526e21}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {7415e13c-daa4-4a7e-a3ee-e994aef44f1b}, !- Control Zone or Zone List Name
  {1055c74f-c1f2-42c1-8e98-1de79914632f}, !- Cooling Control Zone or Zone List Name
  {b5b4882c-0e02-4432-8fef-b77a8f890cee}, !- Heating Control Zone or Zone List Name
  {08084bb0-8926-4232-8369-330d6b96a045}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {7415e13c-daa4-4a7e-a3ee-e994aef44f1b}, !- Handle
  Availability Manager Night Cycle 7 Control Zone List; !- Name

OS:ModelObjectList,
  {1055c74f-c1f2-42c1-8e98-1de79914632f}, !- Handle
  Availability Manager Night Cycle 7 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {b5b4882c-0e02-4432-8fef-b77a8f890cee}, !- Handle
  Availability Manager Night Cycle 7 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {08084bb0-8926-4232-8369-330d6b96a045}, !- Handle
  Availability Manager Night Cycle 7 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {f14ff77a-3563-4e61-8b11-1ca52409c598}, !- Handle
  EnclosedOffice_3 ZN PSZ-AC-7 Diffuser,  !- Name
  {3a074741-2f04-4f2e-bc8d-a7f4b9526e21}, !- Availability Schedule Name
  {f6d711d5-292f-43b8-b032-6537f4f44933}, !- Air Inlet Node Name
  {b064c090-0606-4859-96f2-497666dbea5c}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {6511cf5c-dc6b-464f-ac0b-0af96a5b5b99}, !- Handle
  Node 87,                                !- Name
  {58a5c8b4-a4bd-435c-8ad9-e498ba902db9}, !- Inlet Port
  {61c8a6eb-a017-4409-a4e4-a25f7fb20deb}; !- Outlet Port

OS:Connection,
  {d9dc7dcf-0771-4186-b98e-6653967477c4}, !- Handle
  {761172eb-94e3-4c48-8896-784432cbd972}, !- Name
  {e056d610-7d85-4b04-aab9-b5e4bf8ff265}, !- Source Object
  3,                                      !- Outlet Port
  {085361b4-520b-49c4-b552-e8b9d957ba10}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {58a5c8b4-a4bd-435c-8ad9-e498ba902db9}, !- Handle
  {ddd2bac9-6128-49c9-8657-ebd2830649f6}, !- Name
  {c85f5b6b-cf0c-4254-b193-01853542e399}, !- Source Object
  3,                                      !- Outlet Port
  {6511cf5c-dc6b-464f-ac0b-0af96a5b5b99}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {61c8a6eb-a017-4409-a4e4-a25f7fb20deb}, !- Handle
  {6f26f792-7253-4ff8-a4c8-3ec2bdb3c892}, !- Name
  {6511cf5c-dc6b-464f-ac0b-0af96a5b5b99}, !- Source Object
  3,                                      !- Outlet Port
  {6c1f8058-5b0b-44e5-85f0-8984b3b20369}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {2b6c13b1-985a-4da5-93ab-2307b630851f}, !- Handle
  Node 88,                                !- Name
  {5e2e3754-01a5-4f94-be50-ae6fa54c96bd}, !- Inlet Port
  {f6d711d5-292f-43b8-b032-6537f4f44933}; !- Outlet Port

OS:Connection,
  {5e2e3754-01a5-4f94-be50-ae6fa54c96bd}, !- Handle
  {12aa7003-58c6-4a9d-b8ed-e6c9bf34649e}, !- Name
  {540d1fd5-fd2c-4c97-b801-4104cd68aa71}, !- Source Object
  3,                                      !- Outlet Port
  {2b6c13b1-985a-4da5-93ab-2307b630851f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f6d711d5-292f-43b8-b032-6537f4f44933}, !- Handle
  {dfe349c4-e3ac-464f-b9ba-a33bb26b5e7e}, !- Name
  {2b6c13b1-985a-4da5-93ab-2307b630851f}, !- Source Object
  3,                                      !- Outlet Port
  {f14ff77a-3563-4e61-8b11-1ca52409c598}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b064c090-0606-4859-96f2-497666dbea5c}, !- Handle
  {e50aa984-604e-4f74-89b9-521be4b58df7}, !- Name
  {f14ff77a-3563-4e61-8b11-1ca52409c598}, !- Source Object
  4,                                      !- Outlet Port
  {e056d610-7d85-4b04-aab9-b5e4bf8ff265}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {60c6cd1a-579f-4917-ad89-ce88e0453210}, !- Handle
  EnclosedOffice_4 ZN PSZ-AC-8,           !- Name
  ,                                       !- Controller List Name
  {99427e66-1d64-4081-b438-07be188acb89}, !- Availability Schedule
  {ec4d2996-8acd-4578-b979-907bb9597945}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {0a95f01e-b5d5-497a-8cfd-e51ce3e39bce}, !- Supply Side Inlet Node Name
  {3f4e4ba4-0eb1-4701-9abc-ffefb03119ef}, !- Demand Side Outlet Node Name
  {683b1518-ca34-4954-9f9e-34de86efed9e}, !- Demand Side Inlet Node A
  {5bd18c2a-67c7-4e5b-ba45-22d78f793cb6}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {7fd3ceaf-9a31-42b0-b3d4-efca3fa074e2}, !- Demand Mixer Name
  {024cfac5-df0b-455f-bcd5-49e62b1d9e08}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {456d75ed-80d1-4b89-afe9-ebbdae60a8f1}, !- Handle
  Node 89,                                !- Name
  {0a95f01e-b5d5-497a-8cfd-e51ce3e39bce}, !- Inlet Port
  {cd82abe0-38c8-4cb5-8c0b-d75beb8bf84c}; !- Outlet Port

OS:Node,
  {1405745c-5ba9-4189-9d8f-c22a942b39e9}, !- Handle
  Node 90,                                !- Name
  {6547d16f-efe0-40fe-ba87-bdd4a542ec01}, !- Inlet Port
  {5bd18c2a-67c7-4e5b-ba45-22d78f793cb6}; !- Outlet Port

OS:Connection,
  {0a95f01e-b5d5-497a-8cfd-e51ce3e39bce}, !- Handle
  {b2f532fb-9c39-43c3-97f7-9a352e287eba}, !- Name
  {60c6cd1a-579f-4917-ad89-ce88e0453210}, !- Source Object
  8,                                      !- Outlet Port
  {456d75ed-80d1-4b89-afe9-ebbdae60a8f1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5bd18c2a-67c7-4e5b-ba45-22d78f793cb6}, !- Handle
  {71d68010-3c6d-41f6-aec0-67b1930195f8}, !- Name
  {1405745c-5ba9-4189-9d8f-c22a942b39e9}, !- Source Object
  3,                                      !- Outlet Port
  {60c6cd1a-579f-4917-ad89-ce88e0453210}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {90e0ae8f-2edb-4c3c-9c72-689258515814}, !- Handle
  Node 91,                                !- Name
  {683b1518-ca34-4954-9f9e-34de86efed9e}, !- Inlet Port
  {b5c17c20-f7ce-4de3-86fa-2f6ec7377456}; !- Outlet Port

OS:Node,
  {a076017a-7cbc-49d4-bedd-29c6a1a95c9d}, !- Handle
  Node 92,                                !- Name
  {46704f8c-c975-476f-966c-e9f136e16aa9}, !- Inlet Port
  {3f4e4ba4-0eb1-4701-9abc-ffefb03119ef}; !- Outlet Port

OS:Node,
  {55a44403-d31e-4eec-b2db-d10fa29c629c}, !- Handle
  Node 93,                                !- Name
  {4ee4eec8-ee16-423c-9e0e-aad0f864646c}, !- Inlet Port
  {1cda1542-8d0f-478a-a19f-e735fec73814}; !- Outlet Port

OS:Connection,
  {683b1518-ca34-4954-9f9e-34de86efed9e}, !- Handle
  {9847d991-c903-4c9f-b073-581ac96eed65}, !- Name
  {60c6cd1a-579f-4917-ad89-ce88e0453210}, !- Source Object
  10,                                     !- Outlet Port
  {90e0ae8f-2edb-4c3c-9c72-689258515814}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3f4e4ba4-0eb1-4701-9abc-ffefb03119ef}, !- Handle
  {40356b11-aa8b-4921-8323-d96f4d7ba104}, !- Name
  {a076017a-7cbc-49d4-bedd-29c6a1a95c9d}, !- Source Object
  3,                                      !- Outlet Port
  {60c6cd1a-579f-4917-ad89-ce88e0453210}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {024cfac5-df0b-455f-bcd5-49e62b1d9e08}, !- Handle
  Air Loop HVAC Zone Splitter 8,          !- Name
  {b5c17c20-f7ce-4de3-86fa-2f6ec7377456}, !- Inlet Node Name
  {6a6ab472-32b5-437a-a090-249ca84f797d}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {7fd3ceaf-9a31-42b0-b3d4-efca3fa074e2}, !- Handle
  Air Loop HVAC Zone Mixer 8,             !- Name
  {46704f8c-c975-476f-966c-e9f136e16aa9}, !- Outlet Node Name
  {3c9fbdc6-39f7-494c-b2c1-33b5127d13b7}; !- Inlet Node Name 1

OS:Connection,
  {b5c17c20-f7ce-4de3-86fa-2f6ec7377456}, !- Handle
  {b6b39913-395a-4016-80ba-7113b444f57e}, !- Name
  {90e0ae8f-2edb-4c3c-9c72-689258515814}, !- Source Object
  3,                                      !- Outlet Port
  {024cfac5-df0b-455f-bcd5-49e62b1d9e08}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {46704f8c-c975-476f-966c-e9f136e16aa9}, !- Handle
  {24c3e685-5adf-417d-8a68-b173bccb6523}, !- Name
  {7fd3ceaf-9a31-42b0-b3d4-efca3fa074e2}, !- Source Object
  2,                                      !- Outlet Port
  {a076017a-7cbc-49d4-bedd-29c6a1a95c9d}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {0c3760e6-8092-4f1d-9890-68b822d3a8c5}, !- Handle
  {60c6cd1a-579f-4917-ad89-ce88e0453210}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {ec4d2996-8acd-4578-b979-907bb9597945}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 7, !- Name
  {f44bcda1-1062-40bb-bebb-f7fda723b6e9}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {a35d0693-9e81-4dcc-8106-1b4c918abea2}, !- Handle
  EnclosedOffice_4 ZN Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {42c9f8e1-bc2e-4c84-9829-bcae06d0be68}, !- Control Zone Name
  {1405745c-5ba9-4189-9d8f-c22a942b39e9}; !- Setpoint Node or NodeList Name

OS:Fan:OnOff,
  {840d2ca3-bd9b-499f-a3ed-32f9b6a1f10d}, !- Handle
  EnclosedOffice_4 ZN PSZ-AC-8 Fan,       !- Name
  {99427e66-1d64-4081-b438-07be188acb89}, !- Availability Schedule Name
  0.54,                                   !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {e5eb0b4e-2d1a-4c6d-bbf1-b97e3a0b315c}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {c931e113-6cc5-4915-ae36-da0fa601e560}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {e5eb0b4e-2d1a-4c6d-bbf1-b97e3a0b315c}, !- Handle
  Fan On Off Power Curve 7,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {c931e113-6cc5-4915-ae36-da0fa601e560}, !- Handle
  Fan On Off Efficiency Curve 7,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:DX:SingleSpeed,
  {6241eccf-856a-4fbc-87d0-1302b5f3ab2a}, !- Handle
  EnclosedOffice_4 ZN HP Htg Coil,        !- Name
  {3a074741-2f04-4f2e-bc8d-a7f4b9526e21}, !- Availability Schedule Name
  Autosize,                               !- Rated Total Heating Capacity {W}
  3.3,                                    !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {38a4d6ff-baf8-4e37-ae9b-2a923912e93a}, !- Total Heating Capacity Function of Temperature Curve Name
  {48517793-6efe-46c8-9485-f8c41cec7123}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {a129bf84-57bc-4fe6-a6be-02622c2ed249}, !- Energy Input Ratio Function of Temperature Curve Name
  {03b7dc85-056c-4c8f-a9e0-0656fb8d3b05}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {eb3a193c-c2bc-4f5d-be72-6f84dcc1edbf}, !- Part Load Fraction Correlation Curve Name
  {55583107-4971-4e8a-a9a5-2189022e75d0}, !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -12.2,                                  !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  1.67,                                   !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  50,                                     !- Crankcase Heater Capacity {W}
  4.4,                                    !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ReverseCycle,                           !- Defrost Strategy
  OnDemand,                               !- Defrost Control
  ,                                       !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Curve:Cubic,
  {e33a6611-e4da-403b-9320-1c86ba125922}, !- Handle
  Curve Cubic 22,                         !- Name
  0.758746,                               !- Coefficient1 Constant
  0.027626,                               !- Coefficient2 x
  0.000148716,                            !- Coefficient3 x**2
  3.4992e-006,                            !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {a6e779d5-cbe5-4b56-9d03-e094d63dbfa9}, !- Handle
  Curve Cubic 23,                         !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {7aa09ac4-9585-426b-be40-c0ed86b27900}, !- Handle
  Curve Cubic 24,                         !- Name
  1.19248,                                !- Coefficient1 Constant
  -0.0300438,                             !- Coefficient2 x
  0.00103745,                             !- Coefficient3 x**2
  -2.3328e-005,                           !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {1640becb-4c64-4583-8ff5-be31f1f8f57a}, !- Handle
  Curve Quadratic 57,                     !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Quadratic,
  {b04e2f61-5c55-4570-83b2-86959632e0c8}, !- Handle
  Curve Quadratic 58,                     !- Name
  0.75,                                   !- Coefficient1 Constant
  0.25,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {38a4d6ff-baf8-4e37-ae9b-2a923912e93a}, !- Handle
  EnclosedOffice_4 ZN HP Htg Coil Htg Cap Func of Temp Curve, !- Name
  0.758746,                               !- Coefficient1 Constant
  0.027626,                               !- Coefficient2 x
  0.000148716,                            !- Coefficient3 x**2
  3.4992e-006,                            !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {48517793-6efe-46c8-9485-f8c41cec7123}, !- Handle
  EnclosedOffice_4 ZN HP Htg Coil Htg Cap Func of Flow Frac Curve, !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {a129bf84-57bc-4fe6-a6be-02622c2ed249}, !- Handle
  EnclosedOffice_4 ZN HP Htg Coil EIR Func of Temp Curve, !- Name
  1.19248,                                !- Coefficient1 Constant
  -0.0300438,                             !- Coefficient2 x
  0.00103745,                             !- Coefficient3 x**2
  -2.3328e-005,                           !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {03b7dc85-056c-4c8f-a9e0-0656fb8d3b05}, !- Handle
  EnclosedOffice_4 ZN HP Htg Coil EIR Func of Flow Frac Curve, !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Quadratic,
  {eb3a193c-c2bc-4f5d-be72-6f84dcc1edbf}, !- Handle
  EnclosedOffice_4 ZN HP Htg Coil PLR Correlation Curve, !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {4e4a2c42-c4a1-4cf4-b85c-ea2911502084}, !- Handle
  EnclosedOffice_4 ZN HP Htg Coil Defrost EIR Func of Temp Curve, !- Name
  0.297145,                               !- Coefficient1 Constant
  0.0430933,                              !- Coefficient2 x
  -0.000748766,                           !- Coefficient3 x**2
  0.00597727,                             !- Coefficient4 y
  0.000482112,                            !- Coefficient5 y**2
  -0.000956448,                           !- Coefficient6 x*y
  -23.33333,                              !- Minimum Value of x
  29.44444,                               !- Maximum Value of x
  -23.33333,                              !- Minimum Value of y
  29.44444;                               !- Maximum Value of y

OS:Curve:Biquadratic,
  {55583107-4971-4e8a-a9a5-2189022e75d0}, !- Handle
  EnclosedOffice_4 ZN HP Htg Coil Defrost EIR Func of Temp Curve 1, !- Name
  0.297145,                               !- Coefficient1 Constant
  0.0430933,                              !- Coefficient2 x
  -0.000748766,                           !- Coefficient3 x**2
  0.00597727,                             !- Coefficient4 y
  0.000482112,                            !- Coefficient5 y**2
  -0.000956448,                           !- Coefficient6 x*y
  -23.33333,                              !- Minimum Value of x
  29.44444,                               !- Maximum Value of x
  -23.33333,                              !- Minimum Value of y
  29.44444;                               !- Maximum Value of y

OS:Coil:Heating:Gas,
  {251310d7-166a-4219-ab06-4de555dd3767}, !- Handle
  EnclosedOffice_4 ZN PSZ-AC-8 Gas Backup Htg Coil, !- Name
  {3a074741-2f04-4f2e-bc8d-a7f4b9526e21}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {dfb59c0a-aeb2-4d6b-98f7-f26bbebeea41}, !- Handle
  EnclosedOffice_4 ZN PSZ-AC-8 1spd DX HP Clg Coil, !- Name
  {3a074741-2f04-4f2e-bc8d-a7f4b9526e21}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {22692044-4a76-4085-b091-ff78e5f715e4}, !- Total Cooling Capacity Function of Temperature Curve Name
  {215673d5-d26c-40c3-a770-74de4ba23974}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {80defa4c-0b97-44c2-bbad-64d35c87f0f1}, !- Energy Input Ratio Function of Temperature Curve Name
  {58e02379-569d-4dbf-bbc3-2251f6c68ff4}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {7434c96f-281e-495e-9f35-416229baf544}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {645b1662-2a67-4571-90f0-9d63fe19494e}, !- Handle
  Curve Biquadratic 29,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-006,                             !- Coefficient5 y**2
  -9.72e-006,                             !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {abe18d4c-af1d-4a01-aff5-de08c8c6cad7}, !- Handle
  Curve Quadratic 59,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {90420c0a-fab0-4901-9156-67f77117ba26}, !- Handle
  Curve Biquadratic 30,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {cf8e35cd-0c65-42d4-bd2d-992b619cb778}, !- Handle
  Curve Quadratic 60,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {e0ba7242-c338-4560-a389-97b708df5396}, !- Handle
  Curve Quadratic 61,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {22692044-4a76-4085-b091-ff78e5f715e4}, !- Handle
  Curve Biquadratic 31,                   !- Name
  0.766956,                               !- Coefficient1 Constant
  0.0107756,                              !- Coefficient2 x
  -4.14703e-005,                          !- Coefficient3 x**2
  0.00134961,                             !- Coefficient4 y
  -0.000261144,                           !- Coefficient5 y**2
  0.000457488,                            !- Coefficient6 x*y
  12.78,                                  !- Minimum Value of x
  23.89,                                  !- Maximum Value of x
  21.1,                                   !- Minimum Value of y
  46.1;                                   !- Maximum Value of y

OS:Curve:Quadratic,
  {215673d5-d26c-40c3-a770-74de4ba23974}, !- Handle
  Curve Quadratic 62,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {80defa4c-0b97-44c2-bbad-64d35c87f0f1}, !- Handle
  Curve Biquadratic 32,                   !- Name
  0.297145,                               !- Coefficient1 Constant
  0.0430933,                              !- Coefficient2 x
  -0.000748766,                           !- Coefficient3 x**2
  0.00597727,                             !- Coefficient4 y
  0.000482112,                            !- Coefficient5 y**2
  -0.000956448,                           !- Coefficient6 x*y
  12.78,                                  !- Minimum Value of x
  23.89,                                  !- Maximum Value of x
  21.1,                                   !- Minimum Value of y
  46.1;                                   !- Maximum Value of y

OS:Curve:Quadratic,
  {58e02379-569d-4dbf-bbc3-2251f6c68ff4}, !- Handle
  Curve Quadratic 63,                     !- Name
  1.156,                                  !- Coefficient1 Constant
  -0.1816,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {7434c96f-281e-495e-9f35-416229baf544}, !- Handle
  Curve Quadratic 64,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitaryHeatPump:AirToAir,
  {c16cfab2-53ce-4851-b210-b38c3843fef5}, !- Handle
  EnclosedOffice_4 ZN PSZ-AC-8 Unitary HP, !- Name
  {3a074741-2f04-4f2e-bc8d-a7f4b9526e21}, !- Availability Schedule Name
  {8d7873c7-590b-415f-a7c6-385166f47540}, !- Air Inlet Node Name
  {6547d16f-efe0-40fe-ba87-bdd4a542ec01}, !- Air Outlet Node Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {42c9f8e1-bc2e-4c84-9829-bcae06d0be68}, !- Controlling Zone or Thermostat Location
  {840d2ca3-bd9b-499f-a3ed-32f9b6a1f10d}, !- Supply Air Fan Name
  {6241eccf-856a-4fbc-87d0-1302b5f3ab2a}, !- Heating Coil Name
  {dfb59c0a-aeb2-4d6b-98f7-f26bbebeea41}, !- Cooling Coil Name
  {251310d7-166a-4219-ab06-4de555dd3767}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  4.44444444444446,                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  BlowThrough,                            !- Fan Placement
  {99427e66-1d64-4081-b438-07be188acb89}; !- Supply Air Fan Operating Mode Schedule Name

OS:Connection,
  {6547d16f-efe0-40fe-ba87-bdd4a542ec01}, !- Handle
  {72227ca5-d397-4a04-b46f-2766a83aec71}, !- Name
  {c16cfab2-53ce-4851-b210-b38c3843fef5}, !- Source Object
  4,                                      !- Outlet Port
  {1405745c-5ba9-4189-9d8f-c22a942b39e9}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {4302183a-5ef6-476f-a43f-b5687f88d9e8}, !- Handle
  EnclosedOffice_4 ZN PSZ-AC-8 OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {9fb285c6-9008-4eb4-8948-a8e152b3920e}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {e40101b8-07d9-4d09-aa81-a40ad46ea5bb}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {e40101b8-07d9-4d09-aa81-a40ad46ea5bb}, !- Handle
  Controller Mechanical Ventilation 8,    !- Name
  {3a074741-2f04-4f2e-bc8d-a7f4b9526e21}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {56c3ca30-1ea3-4645-8838-c7cd60bc251d}, !- Handle
  EnclosedOffice_4 ZN PSZ-AC-8 OA System, !- Name
  {4302183a-5ef6-476f-a43f-b5687f88d9e8}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {ca2df1fa-1108-4656-9ccf-4887a63e1ff1}, !- Mixed Air Node Name
  {37d6d6b8-a6dc-47fa-900d-5c9efe7b8aa0}, !- Outdoor Air Stream Node Name
  {7606cceb-03c1-41d9-ae35-9bbbb844c93f}, !- Relief Air Stream Node Name
  {cd82abe0-38c8-4cb5-8c0b-d75beb8bf84c}; !- Return Air Stream Node Name

OS:Node,
  {ffdf65d9-6613-4e87-9601-16e1382f6c26}, !- Handle
  Node 94,                                !- Name
  ,                                       !- Inlet Port
  {37d6d6b8-a6dc-47fa-900d-5c9efe7b8aa0}; !- Outlet Port

OS:Connection,
  {37d6d6b8-a6dc-47fa-900d-5c9efe7b8aa0}, !- Handle
  {2d0ea297-9b79-479f-98aa-fbc37a30e323}, !- Name
  {ffdf65d9-6613-4e87-9601-16e1382f6c26}, !- Source Object
  3,                                      !- Outlet Port
  {56c3ca30-1ea3-4645-8838-c7cd60bc251d}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {b1398ab1-aabf-4004-91e9-beab7470b0c1}, !- Handle
  Node 95,                                !- Name
  {7606cceb-03c1-41d9-ae35-9bbbb844c93f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7606cceb-03c1-41d9-ae35-9bbbb844c93f}, !- Handle
  {bacf2bb1-56e7-4d2a-8c57-cd51f9323035}, !- Name
  {56c3ca30-1ea3-4645-8838-c7cd60bc251d}, !- Source Object
  7,                                      !- Outlet Port
  {b1398ab1-aabf-4004-91e9-beab7470b0c1}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ad6fdb8a-38dd-40cd-96f7-8bddb190a9a8}, !- Handle
  Node 96,                                !- Name
  {ca2df1fa-1108-4656-9ccf-4887a63e1ff1}, !- Inlet Port
  {8d7873c7-590b-415f-a7c6-385166f47540}; !- Outlet Port

OS:Connection,
  {cd82abe0-38c8-4cb5-8c0b-d75beb8bf84c}, !- Handle
  {2ad0a90b-1341-4349-a19b-c385447b2c35}, !- Name
  {456d75ed-80d1-4b89-afe9-ebbdae60a8f1}, !- Source Object
  3,                                      !- Outlet Port
  {56c3ca30-1ea3-4645-8838-c7cd60bc251d}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {ca2df1fa-1108-4656-9ccf-4887a63e1ff1}, !- Handle
  {1bbe4f7f-ebb7-4c89-8ae9-45494c1f1d20}, !- Name
  {56c3ca30-1ea3-4645-8838-c7cd60bc251d}, !- Source Object
  5,                                      !- Outlet Port
  {ad6fdb8a-38dd-40cd-96f7-8bddb190a9a8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8d7873c7-590b-415f-a7c6-385166f47540}, !- Handle
  {de0df610-54ee-40b3-a009-8c17115e1691}, !- Name
  {ad6fdb8a-38dd-40cd-96f7-8bddb190a9a8}, !- Source Object
  3,                                      !- Outlet Port
  {c16cfab2-53ce-4851-b210-b38c3843fef5}, !- Target Object
  3;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {f44bcda1-1062-40bb-bebb-f7fda723b6e9}, !- Handle
  Availability Manager Night Cycle 8,     !- Name
  {3a074741-2f04-4f2e-bc8d-a7f4b9526e21}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {69d50fea-0de5-4e51-82b0-62c06baadfec}, !- Control Zone or Zone List Name
  {42521e89-4dfa-48d2-a593-4e677e3affef}, !- Cooling Control Zone or Zone List Name
  {65276ae8-6b1f-47c2-8bc7-b8a1a74d07c5}, !- Heating Control Zone or Zone List Name
  {49777ce1-55cd-4706-b9bc-df06f5b395c5}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {69d50fea-0de5-4e51-82b0-62c06baadfec}, !- Handle
  Availability Manager Night Cycle 8 Control Zone List; !- Name

OS:ModelObjectList,
  {42521e89-4dfa-48d2-a593-4e677e3affef}, !- Handle
  Availability Manager Night Cycle 8 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {65276ae8-6b1f-47c2-8bc7-b8a1a74d07c5}, !- Handle
  Availability Manager Night Cycle 8 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {49777ce1-55cd-4706-b9bc-df06f5b395c5}, !- Handle
  Availability Manager Night Cycle 8 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {56490c20-6aa1-4b0d-bf18-16ad8ca10f23}, !- Handle
  EnclosedOffice_4 ZN PSZ-AC-8 Diffuser,  !- Name
  {3a074741-2f04-4f2e-bc8d-a7f4b9526e21}, !- Availability Schedule Name
  {5a39e6ab-8711-4e85-8fc4-c28d29ea2af8}, !- Air Inlet Node Name
  {4ee4eec8-ee16-423c-9e0e-aad0f864646c}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {57c526db-875f-4c41-8195-0fc4c16703bf}, !- Handle
  Node 97,                                !- Name
  {bb499c44-cef1-48e7-a49b-a41a178e9326}, !- Inlet Port
  {3c9fbdc6-39f7-494c-b2c1-33b5127d13b7}; !- Outlet Port

OS:Connection,
  {1cda1542-8d0f-478a-a19f-e735fec73814}, !- Handle
  {a434d39d-792e-459d-8fc2-f841ae341020}, !- Name
  {55a44403-d31e-4eec-b2db-d10fa29c629c}, !- Source Object
  3,                                      !- Outlet Port
  {279adffc-4785-4229-9417-60c235f5663c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {bb499c44-cef1-48e7-a49b-a41a178e9326}, !- Handle
  {85dcf972-610a-4537-b37e-5af7db6816bc}, !- Name
  {47a5f8b6-a0d5-4f1c-b600-c23f69ee9319}, !- Source Object
  3,                                      !- Outlet Port
  {57c526db-875f-4c41-8195-0fc4c16703bf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3c9fbdc6-39f7-494c-b2c1-33b5127d13b7}, !- Handle
  {dcb0272a-9f8e-4c2e-ac18-db8feca057aa}, !- Name
  {57c526db-875f-4c41-8195-0fc4c16703bf}, !- Source Object
  3,                                      !- Outlet Port
  {7fd3ceaf-9a31-42b0-b3d4-efca3fa074e2}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {01a4e8dc-9e54-4a1b-ab02-e23bcd77058c}, !- Handle
  Node 98,                                !- Name
  {6a6ab472-32b5-437a-a090-249ca84f797d}, !- Inlet Port
  {5a39e6ab-8711-4e85-8fc4-c28d29ea2af8}; !- Outlet Port

OS:Connection,
  {6a6ab472-32b5-437a-a090-249ca84f797d}, !- Handle
  {eed39c8a-eeb5-4da6-8a2d-722135dc4b1a}, !- Name
  {024cfac5-df0b-455f-bcd5-49e62b1d9e08}, !- Source Object
  3,                                      !- Outlet Port
  {01a4e8dc-9e54-4a1b-ab02-e23bcd77058c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5a39e6ab-8711-4e85-8fc4-c28d29ea2af8}, !- Handle
  {699387ed-4d0a-438c-a2f9-e9c26b0857be}, !- Name
  {01a4e8dc-9e54-4a1b-ab02-e23bcd77058c}, !- Source Object
  3,                                      !- Outlet Port
  {56490c20-6aa1-4b0d-bf18-16ad8ca10f23}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4ee4eec8-ee16-423c-9e0e-aad0f864646c}, !- Handle
  {55b3d239-aa9e-4fc2-8b95-61664f337cf4}, !- Name
  {56490c20-6aa1-4b0d-bf18-16ad8ca10f23}, !- Source Object
  4,                                      !- Outlet Port
  {55a44403-d31e-4eec-b2db-d10fa29c629c}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {8bcb97a0-72e9-4f1f-9e91-b8b40a237a07}, !- Handle
  EnclosedOffice_5 ZN PSZ-AC-9,           !- Name
  ,                                       !- Controller List Name
  {99427e66-1d64-4081-b438-07be188acb89}, !- Availability Schedule
  {87a4a9e3-f283-4201-9a84-2a41dd4d0b62}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {6791ada7-4229-42e4-90cf-96304b803051}, !- Supply Side Inlet Node Name
  {01288aef-bdb3-451f-8f50-453409947101}, !- Demand Side Outlet Node Name
  {591d64c6-0cc8-4c4c-b38f-9068224d06d7}, !- Demand Side Inlet Node A
  {3eed7cef-0c82-44ae-a325-c4d897e393dc}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {8936e88b-5780-46a1-bba9-e8d8c2cb96a9}, !- Demand Mixer Name
  {21232ee0-5da4-4155-9c4a-ec88f05d26a4}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {7fdf211e-c04a-4f93-8644-7be8956ae073}, !- Handle
  Node 99,                                !- Name
  {6791ada7-4229-42e4-90cf-96304b803051}, !- Inlet Port
  {add7d993-480b-4550-8526-9db465ace7d1}; !- Outlet Port

OS:Node,
  {8ac8ba00-d5a2-4777-9b2a-03878b5bd0c1}, !- Handle
  Node 100,                               !- Name
  {253a99b6-d1a5-4c62-bb41-811885e85477}, !- Inlet Port
  {3eed7cef-0c82-44ae-a325-c4d897e393dc}; !- Outlet Port

OS:Connection,
  {6791ada7-4229-42e4-90cf-96304b803051}, !- Handle
  {931b6407-e235-4fc5-a9c2-814fe501f4db}, !- Name
  {8bcb97a0-72e9-4f1f-9e91-b8b40a237a07}, !- Source Object
  8,                                      !- Outlet Port
  {7fdf211e-c04a-4f93-8644-7be8956ae073}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3eed7cef-0c82-44ae-a325-c4d897e393dc}, !- Handle
  {94f798d7-a851-46d0-8cc5-e94d5cea1c98}, !- Name
  {8ac8ba00-d5a2-4777-9b2a-03878b5bd0c1}, !- Source Object
  3,                                      !- Outlet Port
  {8bcb97a0-72e9-4f1f-9e91-b8b40a237a07}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {9048834c-d0a5-4681-9537-08b2a759a850}, !- Handle
  Node 101,                               !- Name
  {591d64c6-0cc8-4c4c-b38f-9068224d06d7}, !- Inlet Port
  {cd9b26bd-9b45-400b-b1c3-8879c4a15123}; !- Outlet Port

OS:Node,
  {357ce70b-84a0-4a58-93c7-7b7c633795bf}, !- Handle
  Node 102,                               !- Name
  {cba8194e-c3a1-49e0-8fb8-4f21a8c4536b}, !- Inlet Port
  {01288aef-bdb3-451f-8f50-453409947101}; !- Outlet Port

OS:Node,
  {60fca78a-aa08-46da-ba4f-52dc0247d474}, !- Handle
  Node 103,                               !- Name
  {bb3e959e-82a3-41e5-a8ea-f163e4eac9a9}, !- Inlet Port
  {97ee5657-e02e-43b8-b37f-dc519a360030}; !- Outlet Port

OS:Connection,
  {591d64c6-0cc8-4c4c-b38f-9068224d06d7}, !- Handle
  {ec8858cc-d857-4f79-8e96-f29e5ad48a1b}, !- Name
  {8bcb97a0-72e9-4f1f-9e91-b8b40a237a07}, !- Source Object
  10,                                     !- Outlet Port
  {9048834c-d0a5-4681-9537-08b2a759a850}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {01288aef-bdb3-451f-8f50-453409947101}, !- Handle
  {414d5a69-16a0-433d-bd9a-ecf3c9c3d00a}, !- Name
  {357ce70b-84a0-4a58-93c7-7b7c633795bf}, !- Source Object
  3,                                      !- Outlet Port
