  {8bcb97a0-72e9-4f1f-9e91-b8b40a237a07}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {21232ee0-5da4-4155-9c4a-ec88f05d26a4}, !- Handle
  Air Loop HVAC Zone Splitter 9,          !- Name
  {cd9b26bd-9b45-400b-b1c3-8879c4a15123}, !- Inlet Node Name
  {2761d8c1-fa3a-4267-a0ec-c188a89e294d}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {8936e88b-5780-46a1-bba9-e8d8c2cb96a9}, !- Handle
  Air Loop HVAC Zone Mixer 9,             !- Name
  {cba8194e-c3a1-49e0-8fb8-4f21a8c4536b}, !- Outlet Node Name
  {328094ee-6516-4416-9c5a-0c6d0eb1bc4c}; !- Inlet Node Name 1

OS:Connection,
  {cd9b26bd-9b45-400b-b1c3-8879c4a15123}, !- Handle
  {3f32bb59-81fb-4ea2-bf4e-8014d52514b0}, !- Name
  {9048834c-d0a5-4681-9537-08b2a759a850}, !- Source Object
  3,                                      !- Outlet Port
  {21232ee0-5da4-4155-9c4a-ec88f05d26a4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cba8194e-c3a1-49e0-8fb8-4f21a8c4536b}, !- Handle
  {dd5abaee-6fd5-4283-84b1-9411dd75f721}, !- Name
  {8936e88b-5780-46a1-bba9-e8d8c2cb96a9}, !- Source Object
  2,                                      !- Outlet Port
  {357ce70b-84a0-4a58-93c7-7b7c633795bf}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {9fa5ab84-57cf-470a-bba1-56097ef34768}, !- Handle
  {8bcb97a0-72e9-4f1f-9e91-b8b40a237a07}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {87a4a9e3-f283-4201-9a84-2a41dd4d0b62}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 8, !- Name
  {7eefc690-60ca-43dd-9021-27f6803269d8}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {7f39c4a0-0909-4b05-9f59-160d7c6a210d}, !- Handle
  EnclosedOffice_5 ZN Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {1f2ccb2b-2bf8-4ed5-883d-140c902c0399}, !- Control Zone Name
  {8ac8ba00-d5a2-4777-9b2a-03878b5bd0c1}; !- Setpoint Node or NodeList Name

OS:Fan:OnOff,
  {155757a4-78ec-421d-990d-d2d1d4ffc46a}, !- Handle
  EnclosedOffice_5 ZN PSZ-AC-9 Fan,       !- Name
  {99427e66-1d64-4081-b438-07be188acb89}, !- Availability Schedule Name
  0.54,                                   !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {28a3e94e-6ebc-4f22-aed0-41114cfbc175}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {328b8164-7a06-4f9c-9fcc-efe9352540a7}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {28a3e94e-6ebc-4f22-aed0-41114cfbc175}, !- Handle
  Fan On Off Power Curve 8,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {328b8164-7a06-4f9c-9fcc-efe9352540a7}, !- Handle
  Fan On Off Efficiency Curve 8,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:DX:SingleSpeed,
  {0059a7ce-48f9-47ec-b25f-8000815699f2}, !- Handle
  EnclosedOffice_5 ZN HP Htg Coil,        !- Name
  {3a074741-2f04-4f2e-bc8d-a7f4b9526e21}, !- Availability Schedule Name
  Autosize,                               !- Rated Total Heating Capacity {W}
  3.3,                                    !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {a78ca545-c90b-4969-8636-eea80fbcb86f}, !- Total Heating Capacity Function of Temperature Curve Name
  {2cb970b8-a5c2-400c-bc5c-71fa75e1cb7a}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {4d073f2c-2da5-4692-bd5f-d95606558645}, !- Energy Input Ratio Function of Temperature Curve Name
  {43765aaf-4c7d-4684-ba06-72f045fc727b}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {27ba1f57-a4b3-4d5c-90d0-e23507a096be}, !- Part Load Fraction Correlation Curve Name
  {7198ee08-aab6-4888-9464-8dd6f4973e4e}, !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -12.2,                                  !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  1.67,                                   !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  50,                                     !- Crankcase Heater Capacity {W}
  4.4,                                    !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ReverseCycle,                           !- Defrost Strategy
  OnDemand,                               !- Defrost Control
  ,                                       !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Curve:Cubic,
  {50b4d6b2-927b-4c8d-b07b-6078f64b7d0d}, !- Handle
  Curve Cubic 25,                         !- Name
  0.758746,                               !- Coefficient1 Constant
  0.027626,                               !- Coefficient2 x
  0.000148716,                            !- Coefficient3 x**2
  3.4992e-006,                            !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {e1a979ab-5903-41dd-9cee-21d87ab2268b}, !- Handle
  Curve Cubic 26,                         !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {8a084c60-5acc-4786-9a93-d3e0d48e1dee}, !- Handle
  Curve Cubic 27,                         !- Name
  1.19248,                                !- Coefficient1 Constant
  -0.0300438,                             !- Coefficient2 x
  0.00103745,                             !- Coefficient3 x**2
  -2.3328e-005,                           !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {8d315e6b-799f-4c7f-a1da-da5cb5611558}, !- Handle
  Curve Quadratic 65,                     !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Quadratic,
  {3021fdf6-6cb6-4873-b2a8-809066a74f19}, !- Handle
  Curve Quadratic 66,                     !- Name
  0.75,                                   !- Coefficient1 Constant
  0.25,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {a78ca545-c90b-4969-8636-eea80fbcb86f}, !- Handle
  EnclosedOffice_5 ZN HP Htg Coil Htg Cap Func of Temp Curve, !- Name
  0.758746,                               !- Coefficient1 Constant
  0.027626,                               !- Coefficient2 x
  0.000148716,                            !- Coefficient3 x**2
  3.4992e-006,                            !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {2cb970b8-a5c2-400c-bc5c-71fa75e1cb7a}, !- Handle
  EnclosedOffice_5 ZN HP Htg Coil Htg Cap Func of Flow Frac Curve, !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {4d073f2c-2da5-4692-bd5f-d95606558645}, !- Handle
  EnclosedOffice_5 ZN HP Htg Coil EIR Func of Temp Curve, !- Name
  1.19248,                                !- Coefficient1 Constant
  -0.0300438,                             !- Coefficient2 x
  0.00103745,                             !- Coefficient3 x**2
  -2.3328e-005,                           !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {43765aaf-4c7d-4684-ba06-72f045fc727b}, !- Handle
  EnclosedOffice_5 ZN HP Htg Coil EIR Func of Flow Frac Curve, !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Quadratic,
  {27ba1f57-a4b3-4d5c-90d0-e23507a096be}, !- Handle
  EnclosedOffice_5 ZN HP Htg Coil PLR Correlation Curve, !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {6604af0d-5ba9-452e-9209-4931ff615863}, !- Handle
  EnclosedOffice_5 ZN HP Htg Coil Defrost EIR Func of Temp Curve, !- Name
  0.297145,                               !- Coefficient1 Constant
  0.0430933,                              !- Coefficient2 x
  -0.000748766,                           !- Coefficient3 x**2
  0.00597727,                             !- Coefficient4 y
  0.000482112,                            !- Coefficient5 y**2
  -0.000956448,                           !- Coefficient6 x*y
  -23.33333,                              !- Minimum Value of x
  29.44444,                               !- Maximum Value of x
  -23.33333,                              !- Minimum Value of y
  29.44444;                               !- Maximum Value of y

OS:Curve:Biquadratic,
  {7198ee08-aab6-4888-9464-8dd6f4973e4e}, !- Handle
  EnclosedOffice_5 ZN HP Htg Coil Defrost EIR Func of Temp Curve 1, !- Name
  0.297145,                               !- Coefficient1 Constant
  0.0430933,                              !- Coefficient2 x
  -0.000748766,                           !- Coefficient3 x**2
  0.00597727,                             !- Coefficient4 y
  0.000482112,                            !- Coefficient5 y**2
  -0.000956448,                           !- Coefficient6 x*y
  -23.33333,                              !- Minimum Value of x
  29.44444,                               !- Maximum Value of x
  -23.33333,                              !- Minimum Value of y
  29.44444;                               !- Maximum Value of y

OS:Coil:Heating:Gas,
  {13572cfc-95a4-42be-91f4-4e2897d2fb52}, !- Handle
  EnclosedOffice_5 ZN PSZ-AC-9 Gas Backup Htg Coil, !- Name
  {3a074741-2f04-4f2e-bc8d-a7f4b9526e21}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {f7834093-3ac4-4d23-a5c0-a70625312504}, !- Handle
  EnclosedOffice_5 ZN PSZ-AC-9 1spd DX HP Clg Coil, !- Name
  {3a074741-2f04-4f2e-bc8d-a7f4b9526e21}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {db209674-ba20-4e63-b793-3e810beee72c}, !- Total Cooling Capacity Function of Temperature Curve Name
  {3ad7edd2-ba74-4a2d-9459-d0f6b8ed3256}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {56722f89-3cd8-4c3c-8f60-e68f24f380c5}, !- Energy Input Ratio Function of Temperature Curve Name
  {f164f83a-7012-4af9-8b12-e9a4fd47f577}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {011cf8ec-d867-4dac-8c12-a6d2a358d4e6}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {1441e1c3-819f-4503-9149-21e9ee9d8100}, !- Handle
  Curve Biquadratic 33,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-006,                             !- Coefficient5 y**2
  -9.72e-006,                             !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {36721b8c-cd20-43c4-8d92-cabf3c3d80d6}, !- Handle
  Curve Quadratic 67,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {e7c68ff1-0bc4-47a6-86fc-a0038b6c1855}, !- Handle
  Curve Biquadratic 34,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {ff1bd3d5-f9f7-4cf2-b189-2b5dfdfd96fb}, !- Handle
  Curve Quadratic 68,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {b8be53c4-1877-457d-ae76-fa2e32ea8c0b}, !- Handle
  Curve Quadratic 69,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {db209674-ba20-4e63-b793-3e810beee72c}, !- Handle
  Curve Biquadratic 35,                   !- Name
  0.766956,                               !- Coefficient1 Constant
  0.0107756,                              !- Coefficient2 x
  -4.14703e-005,                          !- Coefficient3 x**2
  0.00134961,                             !- Coefficient4 y
  -0.000261144,                           !- Coefficient5 y**2
  0.000457488,                            !- Coefficient6 x*y
  12.78,                                  !- Minimum Value of x
  23.89,                                  !- Maximum Value of x
  21.1,                                   !- Minimum Value of y
  46.1;                                   !- Maximum Value of y

OS:Curve:Quadratic,
  {3ad7edd2-ba74-4a2d-9459-d0f6b8ed3256}, !- Handle
  Curve Quadratic 70,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {56722f89-3cd8-4c3c-8f60-e68f24f380c5}, !- Handle
  Curve Biquadratic 36,                   !- Name
  0.297145,                               !- Coefficient1 Constant
  0.0430933,                              !- Coefficient2 x
  -0.000748766,                           !- Coefficient3 x**2
  0.00597727,                             !- Coefficient4 y
  0.000482112,                            !- Coefficient5 y**2
  -0.000956448,                           !- Coefficient6 x*y
  12.78,                                  !- Minimum Value of x
  23.89,                                  !- Maximum Value of x
  21.1,                                   !- Minimum Value of y
  46.1;                                   !- Maximum Value of y

OS:Curve:Quadratic,
  {f164f83a-7012-4af9-8b12-e9a4fd47f577}, !- Handle
  Curve Quadratic 71,                     !- Name
  1.156,                                  !- Coefficient1 Constant
  -0.1816,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {011cf8ec-d867-4dac-8c12-a6d2a358d4e6}, !- Handle
  Curve Quadratic 72,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitaryHeatPump:AirToAir,
  {540a439d-1969-43d6-a809-5eb82bb0dd28}, !- Handle
  EnclosedOffice_5 ZN PSZ-AC-9 Unitary HP, !- Name
  {3a074741-2f04-4f2e-bc8d-a7f4b9526e21}, !- Availability Schedule Name
  {101303a5-8df1-4782-ad74-76f5c3d7697c}, !- Air Inlet Node Name
  {253a99b6-d1a5-4c62-bb41-811885e85477}, !- Air Outlet Node Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {1f2ccb2b-2bf8-4ed5-883d-140c902c0399}, !- Controlling Zone or Thermostat Location
  {155757a4-78ec-421d-990d-d2d1d4ffc46a}, !- Supply Air Fan Name
  {0059a7ce-48f9-47ec-b25f-8000815699f2}, !- Heating Coil Name
  {f7834093-3ac4-4d23-a5c0-a70625312504}, !- Cooling Coil Name
  {13572cfc-95a4-42be-91f4-4e2897d2fb52}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  4.44444444444446,                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  BlowThrough,                            !- Fan Placement
  {99427e66-1d64-4081-b438-07be188acb89}; !- Supply Air Fan Operating Mode Schedule Name

OS:Connection,
  {253a99b6-d1a5-4c62-bb41-811885e85477}, !- Handle
  {a5f3a695-4f71-4bb8-a91b-81e5dc4d0adb}, !- Name
  {540a439d-1969-43d6-a809-5eb82bb0dd28}, !- Source Object
  4,                                      !- Outlet Port
  {8ac8ba00-d5a2-4777-9b2a-03878b5bd0c1}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {94c1067a-8814-432c-a60e-0a81598d7640}, !- Handle
  EnclosedOffice_5 ZN PSZ-AC-9 OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {9fb285c6-9008-4eb4-8948-a8e152b3920e}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {fa35390d-1b14-4fdf-8e66-79b3e99971fe}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {fa35390d-1b14-4fdf-8e66-79b3e99971fe}, !- Handle
  Controller Mechanical Ventilation 9,    !- Name
  {3a074741-2f04-4f2e-bc8d-a7f4b9526e21}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {252d7f10-4198-4711-b566-b43c41686400}, !- Handle
  EnclosedOffice_5 ZN PSZ-AC-9 OA System, !- Name
  {94c1067a-8814-432c-a60e-0a81598d7640}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {917f999f-6323-4a23-99d1-d5b50faf435d}, !- Mixed Air Node Name
  {722a51a8-59db-403d-9d98-87b3f83f8c73}, !- Outdoor Air Stream Node Name
  {dd4000e0-e4dd-42c9-8e1c-7c9a7c61d63c}, !- Relief Air Stream Node Name
  {add7d993-480b-4550-8526-9db465ace7d1}; !- Return Air Stream Node Name

OS:Node,
  {14d34f8d-6526-49c8-aaaf-cca92b3f1ff2}, !- Handle
  Node 104,                               !- Name
  ,                                       !- Inlet Port
  {722a51a8-59db-403d-9d98-87b3f83f8c73}; !- Outlet Port

OS:Connection,
  {722a51a8-59db-403d-9d98-87b3f83f8c73}, !- Handle
  {a723a867-f6be-4fce-b9d1-c044dfd56c15}, !- Name
  {14d34f8d-6526-49c8-aaaf-cca92b3f1ff2}, !- Source Object
  3,                                      !- Outlet Port
  {252d7f10-4198-4711-b566-b43c41686400}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {2c0379ea-1193-4f09-bf95-7cda249092ef}, !- Handle
  Node 105,                               !- Name
  {dd4000e0-e4dd-42c9-8e1c-7c9a7c61d63c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {dd4000e0-e4dd-42c9-8e1c-7c9a7c61d63c}, !- Handle
  {eb765e64-7f97-494f-a203-96240a53d937}, !- Name
  {252d7f10-4198-4711-b566-b43c41686400}, !- Source Object
  7,                                      !- Outlet Port
  {2c0379ea-1193-4f09-bf95-7cda249092ef}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d97d2b42-fe5f-4c25-88e1-4a1f05f3ceb8}, !- Handle
  Node 106,                               !- Name
  {917f999f-6323-4a23-99d1-d5b50faf435d}, !- Inlet Port
  {101303a5-8df1-4782-ad74-76f5c3d7697c}; !- Outlet Port

OS:Connection,
  {add7d993-480b-4550-8526-9db465ace7d1}, !- Handle
  {a1bd0e79-25f9-4038-9c13-a18cd37dd66c}, !- Name
  {7fdf211e-c04a-4f93-8644-7be8956ae073}, !- Source Object
  3,                                      !- Outlet Port
  {252d7f10-4198-4711-b566-b43c41686400}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {917f999f-6323-4a23-99d1-d5b50faf435d}, !- Handle
  {a54b7493-bc99-46f3-b674-2aef3a8b2cf6}, !- Name
  {252d7f10-4198-4711-b566-b43c41686400}, !- Source Object
  5,                                      !- Outlet Port
  {d97d2b42-fe5f-4c25-88e1-4a1f05f3ceb8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {101303a5-8df1-4782-ad74-76f5c3d7697c}, !- Handle
  {a814fcbf-2add-4dcb-a602-831605774d59}, !- Name
  {d97d2b42-fe5f-4c25-88e1-4a1f05f3ceb8}, !- Source Object
  3,                                      !- Outlet Port
  {540a439d-1969-43d6-a809-5eb82bb0dd28}, !- Target Object
  3;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {7eefc690-60ca-43dd-9021-27f6803269d8}, !- Handle
  Availability Manager Night Cycle 9,     !- Name
  {3a074741-2f04-4f2e-bc8d-a7f4b9526e21}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {6d069d1a-dad1-4e61-b24b-446d42e5c186}, !- Control Zone or Zone List Name
  {254ca167-b4d1-4ab9-84c0-c9b399bf8e35}, !- Cooling Control Zone or Zone List Name
  {b5b56fb7-0060-4549-9b6b-673abcb85c52}, !- Heating Control Zone or Zone List Name
  {1e972e29-15bf-4cf0-bba8-e7aa19506188}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {6d069d1a-dad1-4e61-b24b-446d42e5c186}, !- Handle
  Availability Manager Night Cycle 9 Control Zone List; !- Name

OS:ModelObjectList,
  {254ca167-b4d1-4ab9-84c0-c9b399bf8e35}, !- Handle
  Availability Manager Night Cycle 9 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {b5b56fb7-0060-4549-9b6b-673abcb85c52}, !- Handle
  Availability Manager Night Cycle 9 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {1e972e29-15bf-4cf0-bba8-e7aa19506188}, !- Handle
  Availability Manager Night Cycle 9 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {886dadd4-7c08-4239-90f8-3a9108fcff2b}, !- Handle
  EnclosedOffice_5 ZN PSZ-AC-9 Diffuser,  !- Name
  {3a074741-2f04-4f2e-bc8d-a7f4b9526e21}, !- Availability Schedule Name
  {9ec75cfd-7c1d-4284-826e-667e6ca6d046}, !- Air Inlet Node Name
  {bb3e959e-82a3-41e5-a8ea-f163e4eac9a9}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {2e5a486f-4bd6-45f9-aedf-717d8debacbc}, !- Handle
  Node 107,                               !- Name
  {5557a26b-c3fe-4a13-98db-959ee6535406}, !- Inlet Port
  {328094ee-6516-4416-9c5a-0c6d0eb1bc4c}; !- Outlet Port

OS:Connection,
  {97ee5657-e02e-43b8-b37f-dc519a360030}, !- Handle
  {f0bdcb39-f124-412f-a51b-6aa7d4783008}, !- Name
  {60fca78a-aa08-46da-ba4f-52dc0247d474}, !- Source Object
  3,                                      !- Outlet Port
  {4e458982-9145-4d7e-94dc-1620a0286e12}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5557a26b-c3fe-4a13-98db-959ee6535406}, !- Handle
  {3b49bda8-4dd2-4dd9-bba5-13dbfc26871e}, !- Name
  {9654ef9d-37f6-41a4-85ec-6853fadea98c}, !- Source Object
  3,                                      !- Outlet Port
  {2e5a486f-4bd6-45f9-aedf-717d8debacbc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {328094ee-6516-4416-9c5a-0c6d0eb1bc4c}, !- Handle
  {c242d0bb-d9e8-4da7-9a63-23fbd2b54ac6}, !- Name
  {2e5a486f-4bd6-45f9-aedf-717d8debacbc}, !- Source Object
  3,                                      !- Outlet Port
  {8936e88b-5780-46a1-bba9-e8d8c2cb96a9}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {659ddd2b-a575-47e8-a0b0-9fb74437325f}, !- Handle
  Node 108,                               !- Name
  {2761d8c1-fa3a-4267-a0ec-c188a89e294d}, !- Inlet Port
  {9ec75cfd-7c1d-4284-826e-667e6ca6d046}; !- Outlet Port

OS:Connection,
  {2761d8c1-fa3a-4267-a0ec-c188a89e294d}, !- Handle
  {51e153d8-cdbb-413e-8d33-5e0a5e65df67}, !- Name
  {21232ee0-5da4-4155-9c4a-ec88f05d26a4}, !- Source Object
  3,                                      !- Outlet Port
  {659ddd2b-a575-47e8-a0b0-9fb74437325f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9ec75cfd-7c1d-4284-826e-667e6ca6d046}, !- Handle
  {9307e055-54b5-4280-8447-ce28222ae9b8}, !- Name
  {659ddd2b-a575-47e8-a0b0-9fb74437325f}, !- Source Object
  3,                                      !- Outlet Port
  {886dadd4-7c08-4239-90f8-3a9108fcff2b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {bb3e959e-82a3-41e5-a8ea-f163e4eac9a9}, !- Handle
  {cc7fa006-0531-4c59-bd94-a17a5a07d010}, !- Name
  {886dadd4-7c08-4239-90f8-3a9108fcff2b}, !- Source Object
  4,                                      !- Outlet Port
  {60fca78a-aa08-46da-ba4f-52dc0247d474}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {45022d24-139e-47b2-b0c3-293908687ce5}, !- Handle
  EnclosedOffice_6 ZN PSZ-AC-10,          !- Name
  ,                                       !- Controller List Name
  {99427e66-1d64-4081-b438-07be188acb89}, !- Availability Schedule
  {5766cdfa-c4a0-419b-956a-4344f0b54231}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {e72a4dec-3be6-4f9c-8899-e41437dcbe7d}, !- Supply Side Inlet Node Name
  {6bbc4698-f2ea-447c-8c82-96709b1842e7}, !- Demand Side Outlet Node Name
  {4420042c-f283-4feb-b029-a2a07466f312}, !- Demand Side Inlet Node A
  {e1dc577f-5dce-48c6-b9bb-32d151a2ca50}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {bcee7249-e1ab-4789-baf7-bbe01f46db1b}, !- Demand Mixer Name
  {1fe3dc52-f358-4a80-814a-2a4443ac5a53}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {765a734a-bac8-492a-af33-ffa620993bc3}, !- Handle
  Node 109,                               !- Name
  {e72a4dec-3be6-4f9c-8899-e41437dcbe7d}, !- Inlet Port
  {7ec45c3b-13d2-4784-bd46-9c0930d1e629}; !- Outlet Port

OS:Node,
  {d9c7d509-b706-4ca8-906c-40417a46fe7d}, !- Handle
  Node 110,                               !- Name
  {b9d95bfb-d3ae-45ca-9375-797d64c42caf}, !- Inlet Port
  {e1dc577f-5dce-48c6-b9bb-32d151a2ca50}; !- Outlet Port

OS:Connection,
  {e72a4dec-3be6-4f9c-8899-e41437dcbe7d}, !- Handle
  {a8febb75-5ffd-41b6-9e4a-c125dfd977a5}, !- Name
  {45022d24-139e-47b2-b0c3-293908687ce5}, !- Source Object
  8,                                      !- Outlet Port
  {765a734a-bac8-492a-af33-ffa620993bc3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e1dc577f-5dce-48c6-b9bb-32d151a2ca50}, !- Handle
  {a36b1cd3-7391-49c8-a31a-42ab2d5ffc5a}, !- Name
  {d9c7d509-b706-4ca8-906c-40417a46fe7d}, !- Source Object
  3,                                      !- Outlet Port
  {45022d24-139e-47b2-b0c3-293908687ce5}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {249d7772-5666-4a63-913d-7b145ba3f204}, !- Handle
  Node 111,                               !- Name
  {4420042c-f283-4feb-b029-a2a07466f312}, !- Inlet Port
  {26ba061e-c164-4f56-9ae4-c1774a20d342}; !- Outlet Port

OS:Node,
  {2d475c1e-8f9c-44e3-b83a-7f03a4b474c6}, !- Handle
  Node 112,                               !- Name
  {86426f04-7fce-4745-9b5e-e53b8b527a89}, !- Inlet Port
  {6bbc4698-f2ea-447c-8c82-96709b1842e7}; !- Outlet Port

OS:Node,
  {97895dde-5b13-45dc-ab40-3e71dfeb1906}, !- Handle
  Node 113,                               !- Name
  {5c9570c1-1483-4a70-b10a-586adf7b2dba}, !- Inlet Port
  {5e6dbe39-3adf-453e-9cfd-2526aaa7b981}; !- Outlet Port

OS:Connection,
  {4420042c-f283-4feb-b029-a2a07466f312}, !- Handle
  {f8bf05db-a13f-4bc0-8844-a3fb379b69a3}, !- Name
  {45022d24-139e-47b2-b0c3-293908687ce5}, !- Source Object
  10,                                     !- Outlet Port
  {249d7772-5666-4a63-913d-7b145ba3f204}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6bbc4698-f2ea-447c-8c82-96709b1842e7}, !- Handle
  {fe94f488-c3c2-41f5-a2cb-14ca66d51533}, !- Name
  {2d475c1e-8f9c-44e3-b83a-7f03a4b474c6}, !- Source Object
  3,                                      !- Outlet Port
  {45022d24-139e-47b2-b0c3-293908687ce5}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {1fe3dc52-f358-4a80-814a-2a4443ac5a53}, !- Handle
  Air Loop HVAC Zone Splitter 10,         !- Name
  {26ba061e-c164-4f56-9ae4-c1774a20d342}, !- Inlet Node Name
  {19bea12a-c524-4c66-be3d-7fc23c286d37}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {bcee7249-e1ab-4789-baf7-bbe01f46db1b}, !- Handle
  Air Loop HVAC Zone Mixer 10,            !- Name
  {86426f04-7fce-4745-9b5e-e53b8b527a89}, !- Outlet Node Name
  {9c2e6da7-7ee5-4b89-9c13-0badd144f390}; !- Inlet Node Name 1

OS:Connection,
  {26ba061e-c164-4f56-9ae4-c1774a20d342}, !- Handle
  {e3ab8961-369c-4ea7-8969-ea1015f451a9}, !- Name
  {249d7772-5666-4a63-913d-7b145ba3f204}, !- Source Object
  3,                                      !- Outlet Port
  {1fe3dc52-f358-4a80-814a-2a4443ac5a53}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {86426f04-7fce-4745-9b5e-e53b8b527a89}, !- Handle
  {5908ea00-623f-42a8-a258-a71d6007c32f}, !- Name
  {bcee7249-e1ab-4789-baf7-bbe01f46db1b}, !- Source Object
  2,                                      !- Outlet Port
  {2d475c1e-8f9c-44e3-b83a-7f03a4b474c6}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {964ee0ac-1426-4d64-8c05-58f1981d009d}, !- Handle
  {45022d24-139e-47b2-b0c3-293908687ce5}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {5766cdfa-c4a0-419b-956a-4344f0b54231}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 9, !- Name
  {1031a5cd-1bfe-41b5-9c3c-85b2e653a752}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {a4fe5ea0-c265-4f79-b541-b40a5e331e6f}, !- Handle
  EnclosedOffice_6 ZN Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {a54e26a2-1efd-4f84-ba34-56529dee5e2e}, !- Control Zone Name
  {d9c7d509-b706-4ca8-906c-40417a46fe7d}; !- Setpoint Node or NodeList Name

OS:Fan:OnOff,
  {9084aa1a-c959-4441-89bd-5364d4e8f323}, !- Handle
  EnclosedOffice_6 ZN PSZ-AC-10 Fan,      !- Name
  {99427e66-1d64-4081-b438-07be188acb89}, !- Availability Schedule Name
  0.54,                                   !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {943424d3-1d1f-4566-872e-b03792dca90d}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {394ff2f4-6fe9-4a33-b772-f0cc74b948d8}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {943424d3-1d1f-4566-872e-b03792dca90d}, !- Handle
  Fan On Off Power Curve 9,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {394ff2f4-6fe9-4a33-b772-f0cc74b948d8}, !- Handle
  Fan On Off Efficiency Curve 9,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:DX:SingleSpeed,
  {6c33ecdb-8737-4a3f-a3c6-00f24b254cb3}, !- Handle
  EnclosedOffice_6 ZN HP Htg Coil,        !- Name
  {3a074741-2f04-4f2e-bc8d-a7f4b9526e21}, !- Availability Schedule Name
  Autosize,                               !- Rated Total Heating Capacity {W}
  3.3,                                    !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {be5b0776-843c-4e6b-be79-8355e7f1aa76}, !- Total Heating Capacity Function of Temperature Curve Name
  {d2a6e739-fb42-4d00-8467-4dbedf928a85}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {b1245cd4-9d6c-482f-adf4-2c27e348d8a7}, !- Energy Input Ratio Function of Temperature Curve Name
  {470bb9fc-6805-447b-8db2-2f4a31fd5fd8}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {5731baca-0628-4848-97db-044487e11cec}, !- Part Load Fraction Correlation Curve Name
  {1cbcbe91-2e12-4912-8c4c-b5d5b4f42195}, !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -12.2,                                  !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  1.67,                                   !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  50,                                     !- Crankcase Heater Capacity {W}
  4.4,                                    !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ReverseCycle,                           !- Defrost Strategy
  OnDemand,                               !- Defrost Control
  ,                                       !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Curve:Cubic,
  {1fd637d3-9997-455c-8168-ee2b069fb6b9}, !- Handle
  Curve Cubic 28,                         !- Name
  0.758746,                               !- Coefficient1 Constant
  0.027626,                               !- Coefficient2 x
  0.000148716,                            !- Coefficient3 x**2
  3.4992e-006,                            !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {6ee218e3-6cf0-4ab6-a8f5-edf74fd9eb63}, !- Handle
  Curve Cubic 29,                         !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {7bba5fa5-b9a0-4d78-bc78-64df0454776e}, !- Handle
  Curve Cubic 30,                         !- Name
  1.19248,                                !- Coefficient1 Constant
  -0.0300438,                             !- Coefficient2 x
  0.00103745,                             !- Coefficient3 x**2
  -2.3328e-005,                           !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {4a191545-d954-4269-a983-bab5d8466e5c}, !- Handle
  Curve Quadratic 73,                     !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Quadratic,
  {241c7daf-476c-4f9c-a8e5-c5323136a3d0}, !- Handle
  Curve Quadratic 74,                     !- Name
  0.75,                                   !- Coefficient1 Constant
  0.25,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {be5b0776-843c-4e6b-be79-8355e7f1aa76}, !- Handle
  EnclosedOffice_6 ZN HP Htg Coil Htg Cap Func of Temp Curve, !- Name
  0.758746,                               !- Coefficient1 Constant
  0.027626,                               !- Coefficient2 x
  0.000148716,                            !- Coefficient3 x**2
  3.4992e-006,                            !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {d2a6e739-fb42-4d00-8467-4dbedf928a85}, !- Handle
  EnclosedOffice_6 ZN HP Htg Coil Htg Cap Func of Flow Frac Curve, !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {b1245cd4-9d6c-482f-adf4-2c27e348d8a7}, !- Handle
  EnclosedOffice_6 ZN HP Htg Coil EIR Func of Temp Curve, !- Name
  1.19248,                                !- Coefficient1 Constant
  -0.0300438,                             !- Coefficient2 x
  0.00103745,                             !- Coefficient3 x**2
  -2.3328e-005,                           !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {470bb9fc-6805-447b-8db2-2f4a31fd5fd8}, !- Handle
  EnclosedOffice_6 ZN HP Htg Coil EIR Func of Flow Frac Curve, !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Quadratic,
  {5731baca-0628-4848-97db-044487e11cec}, !- Handle
  EnclosedOffice_6 ZN HP Htg Coil PLR Correlation Curve, !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {b8bdd94c-3c3a-473d-8ee5-1bab7b11421e}, !- Handle
  EnclosedOffice_6 ZN HP Htg Coil Defrost EIR Func of Temp Curve, !- Name
  0.297145,                               !- Coefficient1 Constant
  0.0430933,                              !- Coefficient2 x
  -0.000748766,                           !- Coefficient3 x**2
  0.00597727,                             !- Coefficient4 y
  0.000482112,                            !- Coefficient5 y**2
  -0.000956448,                           !- Coefficient6 x*y
  -23.33333,                              !- Minimum Value of x
  29.44444,                               !- Maximum Value of x
  -23.33333,                              !- Minimum Value of y
  29.44444;                               !- Maximum Value of y

OS:Curve:Biquadratic,
  {1cbcbe91-2e12-4912-8c4c-b5d5b4f42195}, !- Handle
  EnclosedOffice_6 ZN HP Htg Coil Defrost EIR Func of Temp Curve 1, !- Name
  0.297145,                               !- Coefficient1 Constant
  0.0430933,                              !- Coefficient2 x
  -0.000748766,                           !- Coefficient3 x**2
  0.00597727,                             !- Coefficient4 y
  0.000482112,                            !- Coefficient5 y**2
  -0.000956448,                           !- Coefficient6 x*y
  -23.33333,                              !- Minimum Value of x
  29.44444,                               !- Maximum Value of x
  -23.33333,                              !- Minimum Value of y
  29.44444;                               !- Maximum Value of y

OS:Coil:Heating:Gas,
  {a308e644-30b4-40b2-8b50-a6444f3362dc}, !- Handle
  EnclosedOffice_6 ZN PSZ-AC-10 Gas Backup Htg Coil, !- Name
  {3a074741-2f04-4f2e-bc8d-a7f4b9526e21}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {0ede625e-0c5e-4484-ad00-ce2531aa97f5}, !- Handle
  EnclosedOffice_6 ZN PSZ-AC-10 1spd DX HP Clg Coil, !- Name
  {3a074741-2f04-4f2e-bc8d-a7f4b9526e21}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {458f2397-189a-4a1b-b737-e218d765ce4d}, !- Total Cooling Capacity Function of Temperature Curve Name
  {71a00065-44f9-4410-af9d-72de510e169c}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {691f9fb9-df69-43ee-ba0c-243bf05b1098}, !- Energy Input Ratio Function of Temperature Curve Name
  {b3bc6500-ced4-49f8-b141-857cbcb1333f}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {20cb3a67-0d8f-4ee7-ade0-e482d24dc249}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {7ced85d0-ab71-43a8-8393-b7c87f3a441b}, !- Handle
  Curve Biquadratic 37,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-006,                             !- Coefficient5 y**2
  -9.72e-006,                             !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {73524a90-d8f5-4a3a-a9e3-daa2ee61b4cf}, !- Handle
  Curve Quadratic 75,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {011499cd-cbd6-4491-a203-38205f673174}, !- Handle
  Curve Biquadratic 38,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {5465967f-4ea9-4e33-a4dc-0fb41328615c}, !- Handle
  Curve Quadratic 76,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {7dc3e57d-f581-4b9b-841a-a291494cca94}, !- Handle
  Curve Quadratic 77,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {458f2397-189a-4a1b-b737-e218d765ce4d}, !- Handle
  Curve Biquadratic 39,                   !- Name
  0.766956,                               !- Coefficient1 Constant
  0.0107756,                              !- Coefficient2 x
  -4.14703e-005,                          !- Coefficient3 x**2
  0.00134961,                             !- Coefficient4 y
  -0.000261144,                           !- Coefficient5 y**2
  0.000457488,                            !- Coefficient6 x*y
  12.78,                                  !- Minimum Value of x
  23.89,                                  !- Maximum Value of x
  21.1,                                   !- Minimum Value of y
  46.1;                                   !- Maximum Value of y

OS:Curve:Quadratic,
  {71a00065-44f9-4410-af9d-72de510e169c}, !- Handle
  Curve Quadratic 78,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {691f9fb9-df69-43ee-ba0c-243bf05b1098}, !- Handle
  Curve Biquadratic 40,                   !- Name
  0.297145,                               !- Coefficient1 Constant
  0.0430933,                              !- Coefficient2 x
  -0.000748766,                           !- Coefficient3 x**2
  0.00597727,                             !- Coefficient4 y
  0.000482112,                            !- Coefficient5 y**2
  -0.000956448,                           !- Coefficient6 x*y
  12.78,                                  !- Minimum Value of x
  23.89,                                  !- Maximum Value of x
  21.1,                                   !- Minimum Value of y
  46.1;                                   !- Maximum Value of y

OS:Curve:Quadratic,
  {b3bc6500-ced4-49f8-b141-857cbcb1333f}, !- Handle
  Curve Quadratic 79,                     !- Name
  1.156,                                  !- Coefficient1 Constant
  -0.1816,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {20cb3a67-0d8f-4ee7-ade0-e482d24dc249}, !- Handle
  Curve Quadratic 80,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitaryHeatPump:AirToAir,
  {3cace206-e526-4d71-a078-6a8978626e19}, !- Handle
  EnclosedOffice_6 ZN PSZ-AC-10 Unitary HP, !- Name
  {3a074741-2f04-4f2e-bc8d-a7f4b9526e21}, !- Availability Schedule Name
  {3bfd6fe3-cca7-43d4-ad15-0c102924124e}, !- Air Inlet Node Name
  {b9d95bfb-d3ae-45ca-9375-797d64c42caf}, !- Air Outlet Node Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {a54e26a2-1efd-4f84-ba34-56529dee5e2e}, !- Controlling Zone or Thermostat Location
  {9084aa1a-c959-4441-89bd-5364d4e8f323}, !- Supply Air Fan Name
  {6c33ecdb-8737-4a3f-a3c6-00f24b254cb3}, !- Heating Coil Name
  {0ede625e-0c5e-4484-ad00-ce2531aa97f5}, !- Cooling Coil Name
  {a308e644-30b4-40b2-8b50-a6444f3362dc}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  4.44444444444446,                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  BlowThrough,                            !- Fan Placement
  {99427e66-1d64-4081-b438-07be188acb89}; !- Supply Air Fan Operating Mode Schedule Name

OS:Connection,
  {b9d95bfb-d3ae-45ca-9375-797d64c42caf}, !- Handle
  {721a7a11-853e-4295-a8f6-5abacb156818}, !- Name
  {3cace206-e526-4d71-a078-6a8978626e19}, !- Source Object
  4,                                      !- Outlet Port
  {d9c7d509-b706-4ca8-906c-40417a46fe7d}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {f2ac9dbf-7136-4888-afa4-88e41891afbe}, !- Handle
  EnclosedOffice_6 ZN PSZ-AC-10 OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {9fb285c6-9008-4eb4-8948-a8e152b3920e}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {84db50a7-86eb-48a8-a857-e2ac85140f3c}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {84db50a7-86eb-48a8-a857-e2ac85140f3c}, !- Handle
  Controller Mechanical Ventilation 10,   !- Name
  {3a074741-2f04-4f2e-bc8d-a7f4b9526e21}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {1b235bcd-887d-449b-b4a8-bc2a61fc30a4}, !- Handle
  EnclosedOffice_6 ZN PSZ-AC-10 OA System, !- Name
  {f2ac9dbf-7136-4888-afa4-88e41891afbe}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {93360a94-1a2c-4088-bbd1-ab81db0e2a90}, !- Mixed Air Node Name
  {ac7954e6-d52b-4ee4-a49b-27a4488deec6}, !- Outdoor Air Stream Node Name
  {14cf2f31-4bd6-42d6-9af4-cd6ad131746e}, !- Relief Air Stream Node Name
  {7ec45c3b-13d2-4784-bd46-9c0930d1e629}; !- Return Air Stream Node Name

OS:Node,
  {b41e470f-65f0-4bf7-af26-d061a39c8136}, !- Handle
  Node 114,                               !- Name
  ,                                       !- Inlet Port
  {ac7954e6-d52b-4ee4-a49b-27a4488deec6}; !- Outlet Port

OS:Connection,
  {ac7954e6-d52b-4ee4-a49b-27a4488deec6}, !- Handle
  {f178bf65-72ed-435d-9687-f67db8d09473}, !- Name
  {b41e470f-65f0-4bf7-af26-d061a39c8136}, !- Source Object
  3,                                      !- Outlet Port
  {1b235bcd-887d-449b-b4a8-bc2a61fc30a4}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {3f231eb5-3ce0-43d8-9780-3d74b753b9d8}, !- Handle
  Node 115,                               !- Name
  {14cf2f31-4bd6-42d6-9af4-cd6ad131746e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {14cf2f31-4bd6-42d6-9af4-cd6ad131746e}, !- Handle
  {3dc7adeb-5555-4e28-b966-161d1a471b2b}, !- Name
  {1b235bcd-887d-449b-b4a8-bc2a61fc30a4}, !- Source Object
  7,                                      !- Outlet Port
  {3f231eb5-3ce0-43d8-9780-3d74b753b9d8}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {01fa9195-b6ad-49be-b2fb-aa17335e0a6e}, !- Handle
  Node 116,                               !- Name
  {93360a94-1a2c-4088-bbd1-ab81db0e2a90}, !- Inlet Port
  {3bfd6fe3-cca7-43d4-ad15-0c102924124e}; !- Outlet Port

OS:Connection,
  {7ec45c3b-13d2-4784-bd46-9c0930d1e629}, !- Handle
  {ec6a0dc3-a4b6-4b1d-8f18-7b19896e3bc2}, !- Name
  {765a734a-bac8-492a-af33-ffa620993bc3}, !- Source Object
  3,                                      !- Outlet Port
  {1b235bcd-887d-449b-b4a8-bc2a61fc30a4}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {93360a94-1a2c-4088-bbd1-ab81db0e2a90}, !- Handle
  {43fec0c7-49f3-4b21-9a09-745afc42258e}, !- Name
  {1b235bcd-887d-449b-b4a8-bc2a61fc30a4}, !- Source Object
  5,                                      !- Outlet Port
  {01fa9195-b6ad-49be-b2fb-aa17335e0a6e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3bfd6fe3-cca7-43d4-ad15-0c102924124e}, !- Handle
  {bf047cca-4a9d-445a-be72-49b7889d17eb}, !- Name
  {01fa9195-b6ad-49be-b2fb-aa17335e0a6e}, !- Source Object
  3,                                      !- Outlet Port
  {3cace206-e526-4d71-a078-6a8978626e19}, !- Target Object
  3;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {1031a5cd-1bfe-41b5-9c3c-85b2e653a752}, !- Handle
  Availability Manager Night Cycle 10,    !- Name
  {3a074741-2f04-4f2e-bc8d-a7f4b9526e21}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {2f33e363-0c3c-4755-8ebd-94b95b75692f}, !- Control Zone or Zone List Name
  {45ad100f-bdd0-46e3-9dfe-ffeb985ec83b}, !- Cooling Control Zone or Zone List Name
  {1ed9008a-d4d6-40d3-965d-b42b912f17c4}, !- Heating Control Zone or Zone List Name
  {628ff3dc-802d-4097-b491-6f89495cc2c0}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {2f33e363-0c3c-4755-8ebd-94b95b75692f}, !- Handle
  Availability Manager Night Cycle 10 Control Zone List; !- Name

OS:ModelObjectList,
  {45ad100f-bdd0-46e3-9dfe-ffeb985ec83b}, !- Handle
  Availability Manager Night Cycle 10 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {1ed9008a-d4d6-40d3-965d-b42b912f17c4}, !- Handle
  Availability Manager Night Cycle 10 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {628ff3dc-802d-4097-b491-6f89495cc2c0}, !- Handle
  Availability Manager Night Cycle 10 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {7905c707-06f5-47c2-8674-e50182bc1bb6}, !- Handle
  EnclosedOffice_6 ZN PSZ-AC-10 Diffuser, !- Name
  {3a074741-2f04-4f2e-bc8d-a7f4b9526e21}, !- Availability Schedule Name
  {d40694c9-0d6d-4f34-8e29-15f10c46734c}, !- Air Inlet Node Name
  {5c9570c1-1483-4a70-b10a-586adf7b2dba}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {cd9dc2ae-4e84-453e-94c2-5e4951fa7e44}, !- Handle
  Node 117,                               !- Name
  {4029cbfb-40f7-42cc-8502-ad52fc4fa8b5}, !- Inlet Port
  {9c2e6da7-7ee5-4b89-9c13-0badd144f390}; !- Outlet Port

OS:Connection,
  {5e6dbe39-3adf-453e-9cfd-2526aaa7b981}, !- Handle
  {b73f0ad9-7f57-4f9f-8d01-d89f6d3f7a7e}, !- Name
  {97895dde-5b13-45dc-ab40-3e71dfeb1906}, !- Source Object
  3,                                      !- Outlet Port
  {207a81dc-c098-4f8b-a04e-95dbeb26b478}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4029cbfb-40f7-42cc-8502-ad52fc4fa8b5}, !- Handle
  {9b6181a7-08ed-4342-af7d-c795d331a88a}, !- Name
  {131d084f-b0d2-4f3b-811c-43c07cce4359}, !- Source Object
  3,                                      !- Outlet Port
  {cd9dc2ae-4e84-453e-94c2-5e4951fa7e44}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9c2e6da7-7ee5-4b89-9c13-0badd144f390}, !- Handle
  {16312759-08ef-4a7a-8542-bb2912e06b9e}, !- Name
  {cd9dc2ae-4e84-453e-94c2-5e4951fa7e44}, !- Source Object
  3,                                      !- Outlet Port
  {bcee7249-e1ab-4789-baf7-bbe01f46db1b}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {bd2ded41-59fd-447f-9f68-fd6222437e0b}, !- Handle
  Node 118,                               !- Name
  {19bea12a-c524-4c66-be3d-7fc23c286d37}, !- Inlet Port
  {d40694c9-0d6d-4f34-8e29-15f10c46734c}; !- Outlet Port

OS:Connection,
  {19bea12a-c524-4c66-be3d-7fc23c286d37}, !- Handle
  {9d076ae5-380e-4d9b-a30c-36e4f92e89bb}, !- Name
  {1fe3dc52-f358-4a80-814a-2a4443ac5a53}, !- Source Object
  3,                                      !- Outlet Port
  {bd2ded41-59fd-447f-9f68-fd6222437e0b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d40694c9-0d6d-4f34-8e29-15f10c46734c}, !- Handle
  {e1ff2331-3f93-4f84-a6f2-0e2f5d7b1a69}, !- Name
  {bd2ded41-59fd-447f-9f68-fd6222437e0b}, !- Source Object
  3,                                      !- Outlet Port
  {7905c707-06f5-47c2-8674-e50182bc1bb6}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5c9570c1-1483-4a70-b10a-586adf7b2dba}, !- Handle
  {8625f960-aeca-4326-b53c-7e9bd24656fd}, !- Name
  {7905c707-06f5-47c2-8674-e50182bc1bb6}, !- Source Object
  4,                                      !- Outlet Port
  {97895dde-5b13-45dc-ab40-3e71dfeb1906}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {8466dd9e-3d5a-408a-b3a1-db70e20d9971}, !- Handle
  Lobby ZN PSZ-AC-11,                     !- Name
  ,                                       !- Controller List Name
  {99427e66-1d64-4081-b438-07be188acb89}, !- Availability Schedule
  {1567714f-29c6-48b1-9826-0518c022616f}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {bc3f9c94-746a-4474-ad2a-c30e0c0bce58}, !- Supply Side Inlet Node Name
  {332036e3-a2b4-4114-b2be-76af7d2562f2}, !- Demand Side Outlet Node Name
  {d13ee10c-6d99-4028-ac9e-97547f4e4623}, !- Demand Side Inlet Node A
  {0980f5ba-7c63-4a1b-9521-db57081ad5f0}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {afea52b7-d683-4425-b046-85f5393b3e4f}, !- Demand Mixer Name
  {57348178-a6a9-4a8a-b7d7-712a16a9c774}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {3499e3c5-563b-43d7-8d06-ee2b322578e2}, !- Handle
  Node 119,                               !- Name
  {bc3f9c94-746a-4474-ad2a-c30e0c0bce58}, !- Inlet Port
  {51d8ec8f-8158-4882-888c-66b879085bcc}; !- Outlet Port

OS:Node,
  {45070592-db6c-414f-b80f-fa71ed670924}, !- Handle
  Node 120,                               !- Name
  {b6828631-b1a4-4659-9dfa-d87dcf27e63c}, !- Inlet Port
  {0980f5ba-7c63-4a1b-9521-db57081ad5f0}; !- Outlet Port

OS:Connection,
  {bc3f9c94-746a-4474-ad2a-c30e0c0bce58}, !- Handle
  {1c8fa140-3322-4d51-98e6-cf129206e590}, !- Name
  {8466dd9e-3d5a-408a-b3a1-db70e20d9971}, !- Source Object
  8,                                      !- Outlet Port
  {3499e3c5-563b-43d7-8d06-ee2b322578e2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0980f5ba-7c63-4a1b-9521-db57081ad5f0}, !- Handle
  {ee68d68c-b3a0-48aa-bc8c-51530fba3758}, !- Name
  {45070592-db6c-414f-b80f-fa71ed670924}, !- Source Object
  3,                                      !- Outlet Port
  {8466dd9e-3d5a-408a-b3a1-db70e20d9971}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {e8370b97-7d36-4548-a073-1875c9f444ad}, !- Handle
  Node 121,                               !- Name
  {d13ee10c-6d99-4028-ac9e-97547f4e4623}, !- Inlet Port
  {50e00c86-ec00-4fc7-b0bf-6ad1ba9bc335}; !- Outlet Port

OS:Node,
  {20db38fa-7aa4-4694-afe6-85a6b0e30442}, !- Handle
  Node 122,                               !- Name
  {00c9b1a9-af52-4b8b-80e8-f89c67e981cf}, !- Inlet Port
  {332036e3-a2b4-4114-b2be-76af7d2562f2}; !- Outlet Port

OS:Node,
  {0633f16c-89aa-405e-a77c-11487a3fe7c7}, !- Handle
  Node 123,                               !- Name
  {8d0150da-2fb1-460b-bebd-970c410227ad}, !- Inlet Port
  {0cd8f7bd-d750-4872-9c10-8631845392c2}; !- Outlet Port

OS:Connection,
  {d13ee10c-6d99-4028-ac9e-97547f4e4623}, !- Handle
  {0c40e5fe-3f89-4324-a40b-a7beee9507aa}, !- Name
  {8466dd9e-3d5a-408a-b3a1-db70e20d9971}, !- Source Object
  10,                                     !- Outlet Port
  {e8370b97-7d36-4548-a073-1875c9f444ad}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {332036e3-a2b4-4114-b2be-76af7d2562f2}, !- Handle
  {9a6c90ab-54d5-4d10-9647-14e54e317cb4}, !- Name
  {20db38fa-7aa4-4694-afe6-85a6b0e30442}, !- Source Object
  3,                                      !- Outlet Port
  {8466dd9e-3d5a-408a-b3a1-db70e20d9971}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {57348178-a6a9-4a8a-b7d7-712a16a9c774}, !- Handle
  Air Loop HVAC Zone Splitter 11,         !- Name
  {50e00c86-ec00-4fc7-b0bf-6ad1ba9bc335}, !- Inlet Node Name
  {4e5c60a7-6f6f-4d87-9e4e-50e473acf41f}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {afea52b7-d683-4425-b046-85f5393b3e4f}, !- Handle
  Air Loop HVAC Zone Mixer 11,            !- Name
  {00c9b1a9-af52-4b8b-80e8-f89c67e981cf}, !- Outlet Node Name
  {7c1f4904-e7aa-4807-8710-9dcdae3d85a5}; !- Inlet Node Name 1

OS:Connection,
  {50e00c86-ec00-4fc7-b0bf-6ad1ba9bc335}, !- Handle
  {fef9574d-bfc0-47ce-ab56-8591add5389a}, !- Name
  {e8370b97-7d36-4548-a073-1875c9f444ad}, !- Source Object
  3,                                      !- Outlet Port
  {57348178-a6a9-4a8a-b7d7-712a16a9c774}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {00c9b1a9-af52-4b8b-80e8-f89c67e981cf}, !- Handle
  {6dc942f7-c18e-44a8-8f9d-39cc73b51a1c}, !- Name
  {afea52b7-d683-4425-b046-85f5393b3e4f}, !- Source Object
  2,                                      !- Outlet Port
  {20db38fa-7aa4-4694-afe6-85a6b0e30442}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {0c076218-9606-406d-8184-31cf5364472e}, !- Handle
  {8466dd9e-3d5a-408a-b3a1-db70e20d9971}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {1567714f-29c6-48b1-9826-0518c022616f}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 10, !- Name
  {f8d30f53-8822-458c-bb24-dd5122f7d884}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {3489bbb9-ba17-4277-8c72-840828aff7a5}, !- Handle
  Lobby ZN Setpoint Manager SZ Reheat,    !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {700dcc44-4cdc-4110-9eda-445bb3797717}, !- Control Zone Name
  {45070592-db6c-414f-b80f-fa71ed670924}; !- Setpoint Node or NodeList Name

OS:Fan:OnOff,
  {ef1728f4-5819-48c5-b9d5-c66134ee8b73}, !- Handle
  Lobby ZN PSZ-AC-11 Fan,                 !- Name
  {99427e66-1d64-4081-b438-07be188acb89}, !- Availability Schedule Name
  0.54,                                   !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {7dc919db-578b-4bef-a70a-9432c685058a}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {6c6b995a-d6b2-47d5-b4b3-7382a88120a2}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {7dc919db-578b-4bef-a70a-9432c685058a}, !- Handle
  Fan On Off Power Curve 10,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {6c6b995a-d6b2-47d5-b4b3-7382a88120a2}, !- Handle
  Fan On Off Efficiency Curve 10,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:DX:SingleSpeed,
  {67df2106-d7ac-4c80-975a-932e1ba82076}, !- Handle
  Lobby ZN HP Htg Coil,                   !- Name
  {3a074741-2f04-4f2e-bc8d-a7f4b9526e21}, !- Availability Schedule Name
  Autosize,                               !- Rated Total Heating Capacity {W}
  3.3,                                    !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {9961c4a1-9820-4f26-bc9a-ca721772aad9}, !- Total Heating Capacity Function of Temperature Curve Name
  {7be83001-aa14-459d-a63c-74032c3092bd}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {e93ef933-9484-4fb6-bac2-3c927684d46b}, !- Energy Input Ratio Function of Temperature Curve Name
  {12890294-37d2-4b05-a4c1-a7322238db28}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {886e5dfa-e77d-407d-b3f7-50c9dca9aabd}, !- Part Load Fraction Correlation Curve Name
  {659f1ea7-0106-43f7-b199-e05f13132bb6}, !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -12.2,                                  !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  1.67,                                   !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  50,                                     !- Crankcase Heater Capacity {W}
  4.4,                                    !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ReverseCycle,                           !- Defrost Strategy
  OnDemand,                               !- Defrost Control
  ,                                       !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Curve:Cubic,
  {e4a23771-de84-4254-a02f-9c168c9132e2}, !- Handle
  Curve Cubic 31,                         !- Name
  0.758746,                               !- Coefficient1 Constant
  0.027626,                               !- Coefficient2 x
  0.000148716,                            !- Coefficient3 x**2
  3.4992e-006,                            !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {9d34b075-7f56-4a12-9edc-6fb3c1f7d8e1}, !- Handle
  Curve Cubic 32,                         !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {9bcaa373-416e-4514-9ffb-abee04b847cb}, !- Handle
  Curve Cubic 33,                         !- Name
  1.19248,                                !- Coefficient1 Constant
  -0.0300438,                             !- Coefficient2 x
  0.00103745,                             !- Coefficient3 x**2
  -2.3328e-005,                           !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {f16aee71-a814-4387-983c-3b15683e9e93}, !- Handle
  Curve Quadratic 81,                     !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Quadratic,
  {dce3b58f-560f-41d8-a6b6-c41cf9761531}, !- Handle
  Curve Quadratic 82,                     !- Name
  0.75,                                   !- Coefficient1 Constant
  0.25,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {9961c4a1-9820-4f26-bc9a-ca721772aad9}, !- Handle
  Lobby ZN HP Htg Coil Htg Cap Func of Temp Curve, !- Name
  0.758746,                               !- Coefficient1 Constant
  0.027626,                               !- Coefficient2 x
  0.000148716,                            !- Coefficient3 x**2
  3.4992e-006,                            !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {7be83001-aa14-459d-a63c-74032c3092bd}, !- Handle
  Lobby ZN HP Htg Coil Htg Cap Func of Flow Frac Curve, !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {e93ef933-9484-4fb6-bac2-3c927684d46b}, !- Handle
  Lobby ZN HP Htg Coil EIR Func of Temp Curve, !- Name
  1.19248,                                !- Coefficient1 Constant
  -0.0300438,                             !- Coefficient2 x
  0.00103745,                             !- Coefficient3 x**2
  -2.3328e-005,                           !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {12890294-37d2-4b05-a4c1-a7322238db28}, !- Handle
  Lobby ZN HP Htg Coil EIR Func of Flow Frac Curve, !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Quadratic,
  {886e5dfa-e77d-407d-b3f7-50c9dca9aabd}, !- Handle
  Lobby ZN HP Htg Coil PLR Correlation Curve, !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {65b045fc-bf3b-4bee-a651-e6058f99c478}, !- Handle
  Lobby ZN HP Htg Coil Defrost EIR Func of Temp Curve, !- Name
  0.297145,                               !- Coefficient1 Constant
  0.0430933,                              !- Coefficient2 x
  -0.000748766,                           !- Coefficient3 x**2
  0.00597727,                             !- Coefficient4 y
  0.000482112,                            !- Coefficient5 y**2
  -0.000956448,                           !- Coefficient6 x*y
  -23.33333,                              !- Minimum Value of x
  29.44444,                               !- Maximum Value of x
  -23.33333,                              !- Minimum Value of y
  29.44444;                               !- Maximum Value of y

OS:Curve:Biquadratic,
  {659f1ea7-0106-43f7-b199-e05f13132bb6}, !- Handle
  Lobby ZN HP Htg Coil Defrost EIR Func of Temp Curve 1, !- Name
  0.297145,                               !- Coefficient1 Constant
  0.0430933,                              !- Coefficient2 x
  -0.000748766,                           !- Coefficient3 x**2
  0.00597727,                             !- Coefficient4 y
  0.000482112,                            !- Coefficient5 y**2
  -0.000956448,                           !- Coefficient6 x*y
  -23.33333,                              !- Minimum Value of x
  29.44444,                               !- Maximum Value of x
  -23.33333,                              !- Minimum Value of y
  29.44444;                               !- Maximum Value of y

OS:Coil:Heating:Gas,
  {a06e8ddb-8d0d-424f-9f02-9efd27cfad3e}, !- Handle
  Lobby ZN PSZ-AC-11 Gas Backup Htg Coil, !- Name
  {3a074741-2f04-4f2e-bc8d-a7f4b9526e21}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {a5046923-8df7-4797-b88d-8240d08960e9}, !- Handle
  Lobby ZN PSZ-AC-11 1spd DX HP Clg Coil, !- Name
  {3a074741-2f04-4f2e-bc8d-a7f4b9526e21}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {69d46d0b-21b9-4730-90c8-b51fb8ae3170}, !- Total Cooling Capacity Function of Temperature Curve Name
  {7086d3fd-667d-4053-a46a-8732992744ab}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {f723332d-74ac-411d-815d-f4138793efa4}, !- Energy Input Ratio Function of Temperature Curve Name
  {19c5508f-ff3a-477a-927c-8de01294a4f4}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {2f3a723b-4e17-425d-b5e0-c7c5f825dddf}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {b2870afe-2a74-45a4-a3f1-8e4767d869d3}, !- Handle
  Curve Biquadratic 41,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-006,                             !- Coefficient5 y**2
  -9.72e-006,                             !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {b20b5dd1-15ff-4297-b261-9971ee728473}, !- Handle
  Curve Quadratic 83,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {1873bdad-65ae-4e0c-8eb1-0c472ea9525a}, !- Handle
  Curve Biquadratic 42,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {08d29ab1-4bf3-4765-beb0-7040490e5c69}, !- Handle
  Curve Quadratic 84,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {958a0c15-b817-4176-9af7-acbf0821f1bd}, !- Handle
  Curve Quadratic 85,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {69d46d0b-21b9-4730-90c8-b51fb8ae3170}, !- Handle
  Curve Biquadratic 43,                   !- Name
  0.766956,                               !- Coefficient1 Constant
  0.0107756,                              !- Coefficient2 x
  -4.14703e-005,                          !- Coefficient3 x**2
  0.00134961,                             !- Coefficient4 y
  -0.000261144,                           !- Coefficient5 y**2
  0.000457488,                            !- Coefficient6 x*y
  12.78,                                  !- Minimum Value of x
  23.89,                                  !- Maximum Value of x
  21.1,                                   !- Minimum Value of y
  46.1;                                   !- Maximum Value of y

OS:Curve:Quadratic,
  {7086d3fd-667d-4053-a46a-8732992744ab}, !- Handle
  Curve Quadratic 86,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {f723332d-74ac-411d-815d-f4138793efa4}, !- Handle
  Curve Biquadratic 44,                   !- Name
  0.297145,                               !- Coefficient1 Constant
  0.0430933,                              !- Coefficient2 x
  -0.000748766,                           !- Coefficient3 x**2
  0.00597727,                             !- Coefficient4 y
  0.000482112,                            !- Coefficient5 y**2
  -0.000956448,                           !- Coefficient6 x*y
  12.78,                                  !- Minimum Value of x
  23.89,                                  !- Maximum Value of x
  21.1,                                   !- Minimum Value of y
  46.1;                                   !- Maximum Value of y

OS:Curve:Quadratic,
  {19c5508f-ff3a-477a-927c-8de01294a4f4}, !- Handle
  Curve Quadratic 87,                     !- Name
  1.156,                                  !- Coefficient1 Constant
  -0.1816,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {2f3a723b-4e17-425d-b5e0-c7c5f825dddf}, !- Handle
  Curve Quadratic 88,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitaryHeatPump:AirToAir,
  {49b76ad9-04c8-4459-9ec2-49a33f9563c3}, !- Handle
  Lobby ZN PSZ-AC-11 Unitary HP,          !- Name
  {3a074741-2f04-4f2e-bc8d-a7f4b9526e21}, !- Availability Schedule Name
  {c148fab6-ad65-4ebc-ac04-8b16927a822b}, !- Air Inlet Node Name
  {b6828631-b1a4-4659-9dfa-d87dcf27e63c}, !- Air Outlet Node Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {700dcc44-4cdc-4110-9eda-445bb3797717}, !- Controlling Zone or Thermostat Location
  {ef1728f4-5819-48c5-b9d5-c66134ee8b73}, !- Supply Air Fan Name
  {67df2106-d7ac-4c80-975a-932e1ba82076}, !- Heating Coil Name
  {a5046923-8df7-4797-b88d-8240d08960e9}, !- Cooling Coil Name
  {a06e8ddb-8d0d-424f-9f02-9efd27cfad3e}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  4.44444444444446,                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  BlowThrough,                            !- Fan Placement
  {99427e66-1d64-4081-b438-07be188acb89}; !- Supply Air Fan Operating Mode Schedule Name

OS:Connection,
  {b6828631-b1a4-4659-9dfa-d87dcf27e63c}, !- Handle
  {a5ce9210-e3cf-4249-bbbb-a02aacc7e28a}, !- Name
  {49b76ad9-04c8-4459-9ec2-49a33f9563c3}, !- Source Object
  4,                                      !- Outlet Port
  {45070592-db6c-414f-b80f-fa71ed670924}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {6dffa42e-3fdf-43ff-b276-5453190b00bd}, !- Handle
  Lobby ZN PSZ-AC-11 OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {9fb285c6-9008-4eb4-8948-a8e152b3920e}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {f332bd54-0537-475a-8b11-2ff9bc79e1e1}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {f332bd54-0537-475a-8b11-2ff9bc79e1e1}, !- Handle
  Controller Mechanical Ventilation 11,   !- Name
  {3a074741-2f04-4f2e-bc8d-a7f4b9526e21}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {2fd26587-dc09-4eac-9f3e-8d60230b0cdf}, !- Handle
  Lobby ZN PSZ-AC-11 OA System,           !- Name
  {6dffa42e-3fdf-43ff-b276-5453190b00bd}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {cfe33726-2827-477b-abaf-012d7d6fdd20}, !- Mixed Air Node Name
  {a64f096f-d88a-4c12-8f89-3e59a3c36165}, !- Outdoor Air Stream Node Name
  {1e2424c3-d53f-4fb8-a415-e019e1f96709}, !- Relief Air Stream Node Name
  {51d8ec8f-8158-4882-888c-66b879085bcc}; !- Return Air Stream Node Name

OS:Node,
  {20484726-1bcd-4f5a-b524-cf88fba7dd4f}, !- Handle
  Node 124,                               !- Name
  ,                                       !- Inlet Port
  {a64f096f-d88a-4c12-8f89-3e59a3c36165}; !- Outlet Port

OS:Connection,
  {a64f096f-d88a-4c12-8f89-3e59a3c36165}, !- Handle
  {4ea20064-47c8-40bd-968e-e9259248a82b}, !- Name
  {20484726-1bcd-4f5a-b524-cf88fba7dd4f}, !- Source Object
  3,                                      !- Outlet Port
  {2fd26587-dc09-4eac-9f3e-8d60230b0cdf}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {26a43b8b-714e-45ea-8566-ab8993fe9e54}, !- Handle
  Node 125,                               !- Name
  {1e2424c3-d53f-4fb8-a415-e019e1f96709}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1e2424c3-d53f-4fb8-a415-e019e1f96709}, !- Handle
  {3c783f62-bba5-4c2d-9526-09c79747a7ac}, !- Name
  {2fd26587-dc09-4eac-9f3e-8d60230b0cdf}, !- Source Object
  7,                                      !- Outlet Port
  {26a43b8b-714e-45ea-8566-ab8993fe9e54}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {25ae66a0-63b9-4f36-ba69-d214801a5953}, !- Handle
  Node 126,                               !- Name
  {cfe33726-2827-477b-abaf-012d7d6fdd20}, !- Inlet Port
  {c148fab6-ad65-4ebc-ac04-8b16927a822b}; !- Outlet Port

OS:Connection,
  {51d8ec8f-8158-4882-888c-66b879085bcc}, !- Handle
  {a30ff052-58c8-433d-8c03-281fc10881fa}, !- Name
  {3499e3c5-563b-43d7-8d06-ee2b322578e2}, !- Source Object
  3,                                      !- Outlet Port
  {2fd26587-dc09-4eac-9f3e-8d60230b0cdf}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {cfe33726-2827-477b-abaf-012d7d6fdd20}, !- Handle
  {87555f52-d5b7-49f7-ae61-82ff737b1d80}, !- Name
  {2fd26587-dc09-4eac-9f3e-8d60230b0cdf}, !- Source Object
  5,                                      !- Outlet Port
  {25ae66a0-63b9-4f36-ba69-d214801a5953}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c148fab6-ad65-4ebc-ac04-8b16927a822b}, !- Handle
  {5e2ba706-8bdc-42da-b2e2-909cbfbe9406}, !- Name
  {25ae66a0-63b9-4f36-ba69-d214801a5953}, !- Source Object
  3,                                      !- Outlet Port
  {49b76ad9-04c8-4459-9ec2-49a33f9563c3}, !- Target Object
  3;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {f8d30f53-8822-458c-bb24-dd5122f7d884}, !- Handle
  Availability Manager Night Cycle 11,    !- Name
  {3a074741-2f04-4f2e-bc8d-a7f4b9526e21}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {0c5aec26-080e-4e42-a4c4-dd9f0f23178e}, !- Control Zone or Zone List Name
  {bb1635a2-9b81-4e68-86a7-1a1a0094b4a6}, !- Cooling Control Zone or Zone List Name
  {7c1bd751-78bf-4af0-ba33-f19efae7c129}, !- Heating Control Zone or Zone List Name
  {fc779a56-bce3-4874-9278-32d6d141f8e6}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {0c5aec26-080e-4e42-a4c4-dd9f0f23178e}, !- Handle
  Availability Manager Night Cycle 11 Control Zone List; !- Name

OS:ModelObjectList,
  {bb1635a2-9b81-4e68-86a7-1a1a0094b4a6}, !- Handle
  Availability Manager Night Cycle 11 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {7c1bd751-78bf-4af0-ba33-f19efae7c129}, !- Handle
  Availability Manager Night Cycle 11 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {fc779a56-bce3-4874-9278-32d6d141f8e6}, !- Handle
  Availability Manager Night Cycle 11 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {1984b923-bf1f-464d-8806-2edd6630f84f}, !- Handle
  Lobby ZN PSZ-AC-11 Diffuser,            !- Name
  {3a074741-2f04-4f2e-bc8d-a7f4b9526e21}, !- Availability Schedule Name
  {9c596ef9-2d6b-47f1-991f-e131ad4269b0}, !- Air Inlet Node Name
  {8d0150da-2fb1-460b-bebd-970c410227ad}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {22289ea3-d69a-43b6-bc2a-7f8910217963}, !- Handle
  Node 127,                               !- Name
  {f5366c67-d5b6-4bf5-8879-a678177ffb22}, !- Inlet Port
  {7c1f4904-e7aa-4807-8710-9dcdae3d85a5}; !- Outlet Port

OS:Connection,
  {0cd8f7bd-d750-4872-9c10-8631845392c2}, !- Handle
  {ee1432ca-f011-49b4-94c4-44587e29ac2b}, !- Name
  {0633f16c-89aa-405e-a77c-11487a3fe7c7}, !- Source Object
  3,                                      !- Outlet Port
  {08a53f58-0143-4781-b599-f08c84dadbbf}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f5366c67-d5b6-4bf5-8879-a678177ffb22}, !- Handle
  {46b1ab5e-1a0f-4f90-ba23-8bfbf7d27f4d}, !- Name
  {b3247921-a8f3-44d9-987c-ca1893c268a9}, !- Source Object
  3,                                      !- Outlet Port
  {22289ea3-d69a-43b6-bc2a-7f8910217963}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7c1f4904-e7aa-4807-8710-9dcdae3d85a5}, !- Handle
  {f99da4f7-dee7-4a6c-9452-345067880498}, !- Name
  {22289ea3-d69a-43b6-bc2a-7f8910217963}, !- Source Object
  3,                                      !- Outlet Port
  {afea52b7-d683-4425-b046-85f5393b3e4f}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {a599667d-27f8-4279-ad71-9daadad68e16}, !- Handle
  Node 128,                               !- Name
  {4e5c60a7-6f6f-4d87-9e4e-50e473acf41f}, !- Inlet Port
  {9c596ef9-2d6b-47f1-991f-e131ad4269b0}; !- Outlet Port

OS:Connection,
  {4e5c60a7-6f6f-4d87-9e4e-50e473acf41f}, !- Handle
  {26c2188e-ccf1-4624-81d4-55f8368e02fb}, !- Name
  {57348178-a6a9-4a8a-b7d7-712a16a9c774}, !- Source Object
  3,                                      !- Outlet Port
  {a599667d-27f8-4279-ad71-9daadad68e16}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9c596ef9-2d6b-47f1-991f-e131ad4269b0}, !- Handle
  {51505821-9563-4ed1-87ce-77fed793c662}, !- Name
  {a599667d-27f8-4279-ad71-9daadad68e16}, !- Source Object
  3,                                      !- Outlet Port
  {1984b923-bf1f-464d-8806-2edd6630f84f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8d0150da-2fb1-460b-bebd-970c410227ad}, !- Handle
  {4ae6ccdc-fabf-4d06-837e-44f002a61d84}, !- Name
  {1984b923-bf1f-464d-8806-2edd6630f84f}, !- Source Object
  4,                                      !- Outlet Port
  {0633f16c-89aa-405e-a77c-11487a3fe7c7}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {588314b1-0c70-4265-9ca8-1715c0446d85}, !- Handle
  Mechanical ZN PSZ-AC-12,                !- Name
  ,                                       !- Controller List Name
  {99427e66-1d64-4081-b438-07be188acb89}, !- Availability Schedule
  {3833471a-41d3-4246-8e22-af369ac549cc}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {11263e11-ded2-46eb-95f6-99d09ab13c0e}, !- Supply Side Inlet Node Name
  {db66bee6-ee6a-463c-bb41-f22bbbbc387e}, !- Demand Side Outlet Node Name
  {f78b2015-4e3f-4545-b638-41e5ca94531d}, !- Demand Side Inlet Node A
  {c4444aae-261a-45d4-99d0-2ada6ec1d7f5}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {95ae614d-01b5-4262-9e52-0014af28845d}, !- Demand Mixer Name
  {bb6244fc-68b1-4b0b-b800-5be3f46f3a87}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {dd38f8da-c845-4fee-a240-34fc9a222432}, !- Handle
  Node 129,                               !- Name
  {11263e11-ded2-46eb-95f6-99d09ab13c0e}, !- Inlet Port
  {3c465fe3-db8a-4a60-8900-7ca24008e3e2}; !- Outlet Port

OS:Node,
  {30a5f0db-329c-423b-be7e-4e6bd24a72d4}, !- Handle
  Node 130,                               !- Name
  {b35501fc-db30-4b6d-b61d-7d8bee9f761d}, !- Inlet Port
  {c4444aae-261a-45d4-99d0-2ada6ec1d7f5}; !- Outlet Port

OS:Connection,
  {11263e11-ded2-46eb-95f6-99d09ab13c0e}, !- Handle
  {0d6b4538-a192-400e-8622-c330f3b04ab0}, !- Name
  {588314b1-0c70-4265-9ca8-1715c0446d85}, !- Source Object
  8,                                      !- Outlet Port
  {dd38f8da-c845-4fee-a240-34fc9a222432}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c4444aae-261a-45d4-99d0-2ada6ec1d7f5}, !- Handle
  {b9647212-81e5-4b22-99d6-1fbaa869627b}, !- Name
  {30a5f0db-329c-423b-be7e-4e6bd24a72d4}, !- Source Object
  3,                                      !- Outlet Port
  {588314b1-0c70-4265-9ca8-1715c0446d85}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {812a46dc-2b5b-4780-8fbe-1f87a1ae0498}, !- Handle
  Node 131,                               !- Name
  {f78b2015-4e3f-4545-b638-41e5ca94531d}, !- Inlet Port
  {0bb6d8b6-f3d1-4aaa-8522-f7fe90aa6516}; !- Outlet Port

OS:Node,
  {3423f5d6-31e8-4798-9975-86f12d6f58d2}, !- Handle
  Node 132,                               !- Name
  {6155ba51-7b52-43e7-b5be-4840ba7d2847}, !- Inlet Port
  {db66bee6-ee6a-463c-bb41-f22bbbbc387e}; !- Outlet Port

OS:Node,
  {33b0c16e-9b88-4489-9df3-86dda168186a}, !- Handle
  Node 133,                               !- Name
  {9e0aeb4a-ecef-47b1-b9cf-f5f59e324332}, !- Inlet Port
  {ae944e1b-88b8-48e7-bd45-59df559be70c}; !- Outlet Port

OS:Connection,
  {f78b2015-4e3f-4545-b638-41e5ca94531d}, !- Handle
  {27b8343c-f177-48d0-9b67-b59a29131518}, !- Name
  {588314b1-0c70-4265-9ca8-1715c0446d85}, !- Source Object
  10,                                     !- Outlet Port
  {812a46dc-2b5b-4780-8fbe-1f87a1ae0498}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {db66bee6-ee6a-463c-bb41-f22bbbbc387e}, !- Handle
  {cc62ff26-c2c0-41a5-aa97-d22eda9e049f}, !- Name
  {3423f5d6-31e8-4798-9975-86f12d6f58d2}, !- Source Object
  3,                                      !- Outlet Port
  {588314b1-0c70-4265-9ca8-1715c0446d85}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {bb6244fc-68b1-4b0b-b800-5be3f46f3a87}, !- Handle
  Air Loop HVAC Zone Splitter 12,         !- Name
  {0bb6d8b6-f3d1-4aaa-8522-f7fe90aa6516}, !- Inlet Node Name
  {34ab53f4-93fa-4424-b454-74e5509cd3d8}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {95ae614d-01b5-4262-9e52-0014af28845d}, !- Handle
  Air Loop HVAC Zone Mixer 12,            !- Name
  {6155ba51-7b52-43e7-b5be-4840ba7d2847}, !- Outlet Node Name
  {9dc710c9-c7e2-4c1b-8617-14e4a57ecbf5}; !- Inlet Node Name 1

OS:Connection,
  {0bb6d8b6-f3d1-4aaa-8522-f7fe90aa6516}, !- Handle
  {8b883481-6ed1-43f6-a199-5da2c30cfdaa}, !- Name
  {812a46dc-2b5b-4780-8fbe-1f87a1ae0498}, !- Source Object
  3,                                      !- Outlet Port
  {bb6244fc-68b1-4b0b-b800-5be3f46f3a87}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6155ba51-7b52-43e7-b5be-4840ba7d2847}, !- Handle
  {24d93957-0733-417c-a641-347537357307}, !- Name
  {95ae614d-01b5-4262-9e52-0014af28845d}, !- Source Object
  2,                                      !- Outlet Port
  {3423f5d6-31e8-4798-9975-86f12d6f58d2}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {4ae7a21f-789c-4c49-923c-a90bd0a0c0e7}, !- Handle
  {588314b1-0c70-4265-9ca8-1715c0446d85}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {3833471a-41d3-4246-8e22-af369ac549cc}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 11, !- Name
  {921040c6-c30d-4344-820b-2b78710cf3db}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {f528c71d-84dd-44c4-9aff-546c0b1a4f62}, !- Handle
  Mechanical ZN Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {99c0f7ba-0a0b-48d2-8534-6f3cd9e0fd49}, !- Control Zone Name
  {30a5f0db-329c-423b-be7e-4e6bd24a72d4}; !- Setpoint Node or NodeList Name

OS:Fan:OnOff,
  {64e9e2b9-7d9f-4030-8be7-b99611f6b2bd}, !- Handle
  Mechanical ZN PSZ-AC-12 Fan,            !- Name
  {99427e66-1d64-4081-b438-07be188acb89}, !- Availability Schedule Name
  0.54,                                   !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {f6645803-ef22-4c58-bc38-e520b362b249}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {1609d36a-3c7c-46a8-913b-18f1d590f290}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {f6645803-ef22-4c58-bc38-e520b362b249}, !- Handle
  Fan On Off Power Curve 11,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {1609d36a-3c7c-46a8-913b-18f1d590f290}, !- Handle
  Fan On Off Efficiency Curve 11,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:DX:SingleSpeed,
  {65ae953a-6629-4a98-8e05-41ba81610be1}, !- Handle
  Mechanical ZN HP Htg Coil,              !- Name
  {3a074741-2f04-4f2e-bc8d-a7f4b9526e21}, !- Availability Schedule Name
  Autosize,                               !- Rated Total Heating Capacity {W}
  3.3,                                    !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {f4d8ad74-30b7-4f9c-b185-1ea368f5f5c6}, !- Total Heating Capacity Function of Temperature Curve Name
  {f0fc35cc-6123-43aa-ba1b-553f1d14d19c}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {6356eb29-c695-4604-baee-8109ae55fdbb}, !- Energy Input Ratio Function of Temperature Curve Name
  {d3fb6b86-a72e-40d2-bf2e-8cbfe9f0d0d7}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {0c71c499-c33d-4871-bfe9-b80af1122409}, !- Part Load Fraction Correlation Curve Name
  {fa21ca62-1008-4037-b239-bba0828dfc44}, !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -12.2,                                  !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  1.67,                                   !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  50,                                     !- Crankcase Heater Capacity {W}
  4.4,                                    !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ReverseCycle,                           !- Defrost Strategy
  OnDemand,                               !- Defrost Control
  ,                                       !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Curve:Cubic,
  {ea414403-82ec-4251-a70f-ecd5baa38276}, !- Handle
  Curve Cubic 34,                         !- Name
  0.758746,                               !- Coefficient1 Constant
  0.027626,                               !- Coefficient2 x
  0.000148716,                            !- Coefficient3 x**2
  3.4992e-006,                            !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {9a4808a9-058d-4699-bc64-da8b8b67169c}, !- Handle
  Curve Cubic 35,                         !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {c98ec303-3992-4be6-8776-e147d14a3920}, !- Handle
  Curve Cubic 36,                         !- Name
  1.19248,                                !- Coefficient1 Constant
  -0.0300438,                             !- Coefficient2 x
  0.00103745,                             !- Coefficient3 x**2
  -2.3328e-005,                           !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {94d710be-1b2a-4b11-adb3-d8b6a6c96950}, !- Handle
  Curve Quadratic 89,                     !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Quadratic,
  {754613fb-89c4-4543-92b1-4865e23c324c}, !- Handle
  Curve Quadratic 90,                     !- Name
  0.75,                                   !- Coefficient1 Constant
  0.25,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {f4d8ad74-30b7-4f9c-b185-1ea368f5f5c6}, !- Handle
  Mechanical ZN HP Htg Coil Htg Cap Func of Temp Curve, !- Name
  0.758746,                               !- Coefficient1 Constant
  0.027626,                               !- Coefficient2 x
  0.000148716,                            !- Coefficient3 x**2
  3.4992e-006,                            !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {f0fc35cc-6123-43aa-ba1b-553f1d14d19c}, !- Handle
  Mechanical ZN HP Htg Coil Htg Cap Func of Flow Frac Curve, !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {6356eb29-c695-4604-baee-8109ae55fdbb}, !- Handle
  Mechanical ZN HP Htg Coil EIR Func of Temp Curve, !- Name
  1.19248,                                !- Coefficient1 Constant
  -0.0300438,                             !- Coefficient2 x
  0.00103745,                             !- Coefficient3 x**2
  -2.3328e-005,                           !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {d3fb6b86-a72e-40d2-bf2e-8cbfe9f0d0d7}, !- Handle
  Mechanical ZN HP Htg Coil EIR Func of Flow Frac Curve, !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Quadratic,
  {0c71c499-c33d-4871-bfe9-b80af1122409}, !- Handle
  Mechanical ZN HP Htg Coil PLR Correlation Curve, !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {828fe2bc-32ab-4312-9ea8-770e5b785773}, !- Handle
  Mechanical ZN HP Htg Coil Defrost EIR Func of Temp Curve, !- Name
  0.297145,                               !- Coefficient1 Constant
  0.0430933,                              !- Coefficient2 x
  -0.000748766,                           !- Coefficient3 x**2
  0.00597727,                             !- Coefficient4 y
  0.000482112,                            !- Coefficient5 y**2
  -0.000956448,                           !- Coefficient6 x*y
  -23.33333,                              !- Minimum Value of x
  29.44444,                               !- Maximum Value of x
  -23.33333,                              !- Minimum Value of y
  29.44444;                               !- Maximum Value of y

OS:Curve:Biquadratic,
  {fa21ca62-1008-4037-b239-bba0828dfc44}, !- Handle
  Mechanical ZN HP Htg Coil Defrost EIR Func of Temp Curve 1, !- Name
  0.297145,                               !- Coefficient1 Constant
  0.0430933,                              !- Coefficient2 x
  -0.000748766,                           !- Coefficient3 x**2
  0.00597727,                             !- Coefficient4 y
  0.000482112,                            !- Coefficient5 y**2
  -0.000956448,                           !- Coefficient6 x*y
  -23.33333,                              !- Minimum Value of x
  29.44444,                               !- Maximum Value of x
  -23.33333,                              !- Minimum Value of y
  29.44444;                               !- Maximum Value of y

OS:Coil:Heating:Gas,
  {f366dba0-2ff5-45a6-8242-f0afb5d96656}, !- Handle
  Mechanical ZN PSZ-AC-12 Gas Backup Htg Coil, !- Name
  {3a074741-2f04-4f2e-bc8d-a7f4b9526e21}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {8a544541-f1bc-481b-84cc-1a48c7bdd5cc}, !- Handle
  Mechanical ZN PSZ-AC-12 1spd DX HP Clg Coil, !- Name
  {3a074741-2f04-4f2e-bc8d-a7f4b9526e21}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {a9a1c831-600c-451c-ac2b-2346988c9a70}, !- Total Cooling Capacity Function of Temperature Curve Name
  {ad1c656e-d491-4ecd-bc91-05551f6f3ff2}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {24c42d87-cff9-4f0e-8d29-09d1a115d538}, !- Energy Input Ratio Function of Temperature Curve Name
  {cf963c06-1d46-4116-9086-6ab085935445}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {ba8a47c0-df4b-4a0b-92b5-6be1cfd1c74f}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {bc9719c4-33ec-48d8-8317-5712133470b2}, !- Handle
  Curve Biquadratic 45,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-006,                             !- Coefficient5 y**2
  -9.72e-006,                             !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {22783aed-91c2-44c3-a67e-76b66bff23fd}, !- Handle
  Curve Quadratic 91,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {6d6b3e88-3b3e-4686-bbf6-1b1fa51a777c}, !- Handle
  Curve Biquadratic 46,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {4f1ed2d8-ed2e-4200-9357-8af718634ccf}, !- Handle
  Curve Quadratic 92,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {ae0ca21e-e31a-4494-bc5d-74b9a412759f}, !- Handle
  Curve Quadratic 93,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {a9a1c831-600c-451c-ac2b-2346988c9a70}, !- Handle
  Curve Biquadratic 47,                   !- Name
  0.766956,                               !- Coefficient1 Constant
  0.0107756,                              !- Coefficient2 x
  -4.14703e-005,                          !- Coefficient3 x**2
  0.00134961,                             !- Coefficient4 y
  -0.000261144,                           !- Coefficient5 y**2
  0.000457488,                            !- Coefficient6 x*y
  12.78,                                  !- Minimum Value of x
  23.89,                                  !- Maximum Value of x
  21.1,                                   !- Minimum Value of y
  46.1;                                   !- Maximum Value of y

OS:Curve:Quadratic,
  {ad1c656e-d491-4ecd-bc91-05551f6f3ff2}, !- Handle
  Curve Quadratic 94,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {24c42d87-cff9-4f0e-8d29-09d1a115d538}, !- Handle
  Curve Biquadratic 48,                   !- Name
  0.297145,                               !- Coefficient1 Constant
  0.0430933,                              !- Coefficient2 x
  -0.000748766,                           !- Coefficient3 x**2
  0.00597727,                             !- Coefficient4 y
  0.000482112,                            !- Coefficient5 y**2
  -0.000956448,                           !- Coefficient6 x*y
  12.78,                                  !- Minimum Value of x
  23.89,                                  !- Maximum Value of x
  21.1,                                   !- Minimum Value of y
  46.1;                                   !- Maximum Value of y

OS:Curve:Quadratic,
  {cf963c06-1d46-4116-9086-6ab085935445}, !- Handle
  Curve Quadratic 95,                     !- Name
  1.156,                                  !- Coefficient1 Constant
  -0.1816,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {ba8a47c0-df4b-4a0b-92b5-6be1cfd1c74f}, !- Handle
  Curve Quadratic 96,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitaryHeatPump:AirToAir,
  {36081c93-40cc-4b94-9c57-c36af17c7b69}, !- Handle
  Mechanical ZN PSZ-AC-12 Unitary HP,     !- Name
  {3a074741-2f04-4f2e-bc8d-a7f4b9526e21}, !- Availability Schedule Name
  {b55f5a38-ca3e-43f0-befa-3c425baf40dc}, !- Air Inlet Node Name
  {b35501fc-db30-4b6d-b61d-7d8bee9f761d}, !- Air Outlet Node Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {99c0f7ba-0a0b-48d2-8534-6f3cd9e0fd49}, !- Controlling Zone or Thermostat Location
  {64e9e2b9-7d9f-4030-8be7-b99611f6b2bd}, !- Supply Air Fan Name
  {65ae953a-6629-4a98-8e05-41ba81610be1}, !- Heating Coil Name
  {8a544541-f1bc-481b-84cc-1a48c7bdd5cc}, !- Cooling Coil Name
  {f366dba0-2ff5-45a6-8242-f0afb5d96656}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  4.44444444444446,                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  BlowThrough,                            !- Fan Placement
  {99427e66-1d64-4081-b438-07be188acb89}; !- Supply Air Fan Operating Mode Schedule Name

OS:Connection,
  {b35501fc-db30-4b6d-b61d-7d8bee9f761d}, !- Handle
  {e6401fb9-1ce7-452e-87a4-74d67a578c20}, !- Name
  {36081c93-40cc-4b94-9c57-c36af17c7b69}, !- Source Object
  4,                                      !- Outlet Port
  {30a5f0db-329c-423b-be7e-4e6bd24a72d4}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {f842bd37-0d26-4a58-b773-c7bfb911f47f}, !- Handle
  Mechanical ZN PSZ-AC-12 OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {9fb285c6-9008-4eb4-8948-a8e152b3920e}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {239681ee-9e0b-4eb7-86be-42a3f31afc88}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {239681ee-9e0b-4eb7-86be-42a3f31afc88}, !- Handle
  Controller Mechanical Ventilation 12,   !- Name
  {3a074741-2f04-4f2e-bc8d-a7f4b9526e21}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {ac47393f-9b96-4341-af20-f5c8fbb45f2a}, !- Handle
  Mechanical ZN PSZ-AC-12 OA System,      !- Name
  {f842bd37-0d26-4a58-b773-c7bfb911f47f}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {392946ac-130a-44fa-a8c6-ec1c856bf704}, !- Mixed Air Node Name
  {e3eca541-bb64-4ae4-8efb-fc585894120d}, !- Outdoor Air Stream Node Name
  {fae2f382-5621-498b-ae33-1e156a7d7a13}, !- Relief Air Stream Node Name
  {3c465fe3-db8a-4a60-8900-7ca24008e3e2}; !- Return Air Stream Node Name

OS:Node,
  {a601e517-edb7-4a64-8b33-a6656b79819e}, !- Handle
  Node 134,                               !- Name
  ,                                       !- Inlet Port
  {e3eca541-bb64-4ae4-8efb-fc585894120d}; !- Outlet Port

OS:Connection,
  {e3eca541-bb64-4ae4-8efb-fc585894120d}, !- Handle
  {75db3a76-b70b-4fb8-b1a3-684ad709d1da}, !- Name
  {a601e517-edb7-4a64-8b33-a6656b79819e}, !- Source Object
  3,                                      !- Outlet Port
  {ac47393f-9b96-4341-af20-f5c8fbb45f2a}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {733a0298-d5b8-4b6d-bb93-a299311796d1}, !- Handle
  Node 135,                               !- Name
  {fae2f382-5621-498b-ae33-1e156a7d7a13}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {fae2f382-5621-498b-ae33-1e156a7d7a13}, !- Handle
  {bd6c2b46-2279-4efe-b630-96b8de0f0d41}, !- Name
  {ac47393f-9b96-4341-af20-f5c8fbb45f2a}, !- Source Object
  7,                                      !- Outlet Port
  {733a0298-d5b8-4b6d-bb93-a299311796d1}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1f53be2b-c816-4ffc-a596-e27d22e967f6}, !- Handle
  Node 136,                               !- Name
  {392946ac-130a-44fa-a8c6-ec1c856bf704}, !- Inlet Port
  {b55f5a38-ca3e-43f0-befa-3c425baf40dc}; !- Outlet Port

OS:Connection,
  {3c465fe3-db8a-4a60-8900-7ca24008e3e2}, !- Handle
  {52130bdc-3980-4a0f-9f9f-2d51b753a257}, !- Name
  {dd38f8da-c845-4fee-a240-34fc9a222432}, !- Source Object
  3,                                      !- Outlet Port
  {ac47393f-9b96-4341-af20-f5c8fbb45f2a}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {392946ac-130a-44fa-a8c6-ec1c856bf704}, !- Handle
  {9722019f-5c17-4347-ad26-a45bc4949f35}, !- Name
  {ac47393f-9b96-4341-af20-f5c8fbb45f2a}, !- Source Object
  5,                                      !- Outlet Port
  {1f53be2b-c816-4ffc-a596-e27d22e967f6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b55f5a38-ca3e-43f0-befa-3c425baf40dc}, !- Handle
  {b00bb41a-ae64-4264-93a4-34ed5b0b266e}, !- Name
  {1f53be2b-c816-4ffc-a596-e27d22e967f6}, !- Source Object
  3,                                      !- Outlet Port
  {36081c93-40cc-4b94-9c57-c36af17c7b69}, !- Target Object
  3;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {921040c6-c30d-4344-820b-2b78710cf3db}, !- Handle
  Availability Manager Night Cycle 12,    !- Name
  {3a074741-2f04-4f2e-bc8d-a7f4b9526e21}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {a804afde-9ae7-452d-a5dc-3f03cca8d323}, !- Control Zone or Zone List Name
  {46b82282-6e8f-4b96-a4cc-49a093f903b3}, !- Cooling Control Zone or Zone List Name
  {2a3c30b8-a57b-4f7a-87db-d92c7866fe9d}, !- Heating Control Zone or Zone List Name
  {efcad9d6-8c0f-41af-b49c-1c35da1437d8}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {a804afde-9ae7-452d-a5dc-3f03cca8d323}, !- Handle
  Availability Manager Night Cycle 12 Control Zone List; !- Name

OS:ModelObjectList,
  {46b82282-6e8f-4b96-a4cc-49a093f903b3}, !- Handle
  Availability Manager Night Cycle 12 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {2a3c30b8-a57b-4f7a-87db-d92c7866fe9d}, !- Handle
  Availability Manager Night Cycle 12 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {efcad9d6-8c0f-41af-b49c-1c35da1437d8}, !- Handle
  Availability Manager Night Cycle 12 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {9a167b33-dd39-407c-8c5d-62b6954703ad}, !- Handle
  Mechanical ZN PSZ-AC-12 Diffuser,       !- Name
  {3a074741-2f04-4f2e-bc8d-a7f4b9526e21}, !- Availability Schedule Name
  {7aa6cd32-faa3-46dc-8f4c-9c471e19ef28}, !- Air Inlet Node Name
  {9e0aeb4a-ecef-47b1-b9cf-f5f59e324332}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {f685b080-8e6f-4892-bb32-996bc161c739}, !- Handle
  Node 137,                               !- Name
  {26af0623-7195-44ed-bca3-7410a4af2562}, !- Inlet Port
  {9dc710c9-c7e2-4c1b-8617-14e4a57ecbf5}; !- Outlet Port

OS:Connection,
  {ae944e1b-88b8-48e7-bd45-59df559be70c}, !- Handle
  {f2324802-ed4d-4327-b800-19677922f198}, !- Name
  {33b0c16e-9b88-4489-9df3-86dda168186a}, !- Source Object
  3,                                      !- Outlet Port
  {1deebdca-a5f6-4f1b-ada6-0abb8b1dc83a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {26af0623-7195-44ed-bca3-7410a4af2562}, !- Handle
  {573d0d46-b80e-45fd-807a-3a1099693fa7}, !- Name
  {655d0cd1-b424-4094-a6a3-8eecac7f6f13}, !- Source Object
  3,                                      !- Outlet Port
  {f685b080-8e6f-4892-bb32-996bc161c739}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9dc710c9-c7e2-4c1b-8617-14e4a57ecbf5}, !- Handle
  {65bfd05e-72fe-4fbc-847b-efa2ef99b375}, !- Name
  {f685b080-8e6f-4892-bb32-996bc161c739}, !- Source Object
  3,                                      !- Outlet Port
  {95ae614d-01b5-4262-9e52-0014af28845d}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {b4eb3f80-fe27-4291-986a-16e90e2a7965}, !- Handle
  Node 138,                               !- Name
  {34ab53f4-93fa-4424-b454-74e5509cd3d8}, !- Inlet Port
  {7aa6cd32-faa3-46dc-8f4c-9c471e19ef28}; !- Outlet Port

OS:Connection,
  {34ab53f4-93fa-4424-b454-74e5509cd3d8}, !- Handle
  {036de8fb-102c-4f43-98ec-d90eae385944}, !- Name
  {bb6244fc-68b1-4b0b-b800-5be3f46f3a87}, !- Source Object
  3,                                      !- Outlet Port
  {b4eb3f80-fe27-4291-986a-16e90e2a7965}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7aa6cd32-faa3-46dc-8f4c-9c471e19ef28}, !- Handle
  {593d3670-8f4d-4ff2-8daf-d15702ca77f7}, !- Name
  {b4eb3f80-fe27-4291-986a-16e90e2a7965}, !- Source Object
  3,                                      !- Outlet Port
  {9a167b33-dd39-407c-8c5d-62b6954703ad}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9e0aeb4a-ecef-47b1-b9cf-f5f59e324332}, !- Handle
  {ef265b28-0126-41a6-89a9-b4ea62a7adf3}, !- Name
  {9a167b33-dd39-407c-8c5d-62b6954703ad}, !- Source Object
  4,                                      !- Outlet Port
  {33b0c16e-9b88-4489-9df3-86dda168186a}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {46b1e406-9de9-464d-a518-2d7c4777fab0}, !- Handle
  OpenOffice ZN PSZ-AC-13,                !- Name
  ,                                       !- Controller List Name
  {99427e66-1d64-4081-b438-07be188acb89}, !- Availability Schedule
  {c51a5128-4c9e-45d6-ae1c-1dc9f068b8aa}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {2d885351-bd1c-4608-9bdc-2ab8595ddd10}, !- Supply Side Inlet Node Name
  {abca3f69-f380-4ade-bb50-9082b46d12c3}, !- Demand Side Outlet Node Name
  {da82b720-42b5-4c03-8db5-333a0f34eb2a}, !- Demand Side Inlet Node A
  {bf4b1124-57d3-4018-966a-b2b0d8cee2ff}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {3323bdec-08a3-40bc-9c39-c6faae775cf9}, !- Demand Mixer Name
  {be28c7fc-aa79-46a1-8945-4eb1e4e0c4dc}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {baeeccdb-5ced-4c23-a7c4-174418b5dde9}, !- Handle
  Node 139,                               !- Name
  {2d885351-bd1c-4608-9bdc-2ab8595ddd10}, !- Inlet Port
  {f9b9d820-6c8e-4a07-a090-487a9dd9fdd9}; !- Outlet Port

OS:Node,
  {88f1dedc-db4c-4f13-9a8e-11ca37f39806}, !- Handle
  Node 140,                               !- Name
  {ba937c41-19f2-4d95-9cb9-4926458f81f8}, !- Inlet Port
  {bf4b1124-57d3-4018-966a-b2b0d8cee2ff}; !- Outlet Port

OS:Connection,
  {2d885351-bd1c-4608-9bdc-2ab8595ddd10}, !- Handle
  {8a40ea71-21fc-4a78-9d2e-dbb1b769374c}, !- Name
  {46b1e406-9de9-464d-a518-2d7c4777fab0}, !- Source Object
  8,                                      !- Outlet Port
  {baeeccdb-5ced-4c23-a7c4-174418b5dde9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bf4b1124-57d3-4018-966a-b2b0d8cee2ff}, !- Handle
  {f3bafd1f-957e-46bf-9521-5c4f4a1a2ebf}, !- Name
  {88f1dedc-db4c-4f13-9a8e-11ca37f39806}, !- Source Object
  3,                                      !- Outlet Port
  {46b1e406-9de9-464d-a518-2d7c4777fab0}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {0d654525-edd4-46a3-9100-1e55b0dd6239}, !- Handle
  Node 141,                               !- Name
  {da82b720-42b5-4c03-8db5-333a0f34eb2a}, !- Inlet Port
  {3b29bde0-a82e-462b-bd6e-1578023fbe41}; !- Outlet Port

OS:Node,
  {c9c058fc-3462-4ccd-af63-5512d3623764}, !- Handle
  Node 142,                               !- Name
  {993c67e7-5bfc-4e01-9ad1-81c02c00ebfd}, !- Inlet Port
  {abca3f69-f380-4ade-bb50-9082b46d12c3}; !- Outlet Port

OS:Node,
  {624723e1-8661-4ecb-9338-3919c26dc6a0}, !- Handle
  Node 143,                               !- Name
  {64fb6703-6b20-4330-9c4d-50f776f24010}, !- Inlet Port
  {c0902946-817e-407a-b4ee-496b01f0ffcb}; !- Outlet Port

OS:Connection,
  {da82b720-42b5-4c03-8db5-333a0f34eb2a}, !- Handle
  {fd721439-a416-474e-bfbb-4d055bf600d7}, !- Name
  {46b1e406-9de9-464d-a518-2d7c4777fab0}, !- Source Object
  10,                                     !- Outlet Port
  {0d654525-edd4-46a3-9100-1e55b0dd6239}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {abca3f69-f380-4ade-bb50-9082b46d12c3}, !- Handle
  {9ea5c68d-ec2d-4a4c-835b-3725fe8dedda}, !- Name
  {c9c058fc-3462-4ccd-af63-5512d3623764}, !- Source Object
  3,                                      !- Outlet Port
  {46b1e406-9de9-464d-a518-2d7c4777fab0}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {be28c7fc-aa79-46a1-8945-4eb1e4e0c4dc}, !- Handle
  Air Loop HVAC Zone Splitter 13,         !- Name
  {3b29bde0-a82e-462b-bd6e-1578023fbe41}, !- Inlet Node Name
  {c2b555fd-220d-4cd6-b80a-6acb35cba4e0}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {3323bdec-08a3-40bc-9c39-c6faae775cf9}, !- Handle
  Air Loop HVAC Zone Mixer 13,            !- Name
  {993c67e7-5bfc-4e01-9ad1-81c02c00ebfd}, !- Outlet Node Name
  {976c8cc6-2d50-478d-90da-253c135b788a}; !- Inlet Node Name 1

OS:Connection,
  {3b29bde0-a82e-462b-bd6e-1578023fbe41}, !- Handle
  {9dd22897-8504-42db-bebf-512b169492f2}, !- Name
  {0d654525-edd4-46a3-9100-1e55b0dd6239}, !- Source Object
  3,                                      !- Outlet Port
  {be28c7fc-aa79-46a1-8945-4eb1e4e0c4dc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {993c67e7-5bfc-4e01-9ad1-81c02c00ebfd}, !- Handle
  {ea547959-4c11-456f-802c-856b4d1daf5f}, !- Name
  {3323bdec-08a3-40bc-9c39-c6faae775cf9}, !- Source Object
  2,                                      !- Outlet Port
  {c9c058fc-3462-4ccd-af63-5512d3623764}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {fa1a4dc6-a524-498f-a0c3-51a5bd69bcf0}, !- Handle
  {46b1e406-9de9-464d-a518-2d7c4777fab0}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {c51a5128-4c9e-45d6-ae1c-1dc9f068b8aa}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 12, !- Name
  {ae6746a4-bb03-47dd-bf04-8dbb5fa1203e}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {2f7c7d15-baa7-4a23-a880-b4d98648b118}, !- Handle
  OpenOffice ZN Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {5380f974-01c4-4f0f-a26e-f058cd6166d8}, !- Control Zone Name
  {88f1dedc-db4c-4f13-9a8e-11ca37f39806}; !- Setpoint Node or NodeList Name

OS:Fan:OnOff,
  {4a6324da-d3e7-4220-bfff-ba3f495f8c2a}, !- Handle
  OpenOffice ZN PSZ-AC-13 Fan,            !- Name
  {99427e66-1d64-4081-b438-07be188acb89}, !- Availability Schedule Name
  0.54,                                   !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {a0bd82d4-e969-4983-8894-c0e27e3078ff}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {c248b1c4-2652-4c96-8ba8-0917e2c7fc13}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {a0bd82d4-e969-4983-8894-c0e27e3078ff}, !- Handle
  Fan On Off Power Curve 12,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {c248b1c4-2652-4c96-8ba8-0917e2c7fc13}, !- Handle
  Fan On Off Efficiency Curve 12,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:DX:SingleSpeed,
  {36449451-dd15-42e9-853c-8b93f69872fd}, !- Handle
  OpenOffice ZN HP Htg Coil,              !- Name
  {3a074741-2f04-4f2e-bc8d-a7f4b9526e21}, !- Availability Schedule Name
  Autosize,                               !- Rated Total Heating Capacity {W}
  3.3,                                    !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {27b793d4-bd32-4f27-b6e7-6ffe39f11656}, !- Total Heating Capacity Function of Temperature Curve Name
  {80444602-4a5b-49fb-8bfc-564efa42e671}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {e6a353c8-6ec9-4ae8-8c66-de4eb9492612}, !- Energy Input Ratio Function of Temperature Curve Name
  {abeeba0f-fa40-4c0e-a393-e29d783a237b}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {f77648ec-39e3-4acd-b433-7176c5a89aa0}, !- Part Load Fraction Correlation Curve Name
  {8da34317-4000-4fc5-8ab2-64c3a4ece234}, !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -12.2,                                  !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  1.67,                                   !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  50,                                     !- Crankcase Heater Capacity {W}
  4.4,                                    !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ReverseCycle,                           !- Defrost Strategy
  OnDemand,                               !- Defrost Control
  ,                                       !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Curve:Cubic,
  {36e54e58-71b1-4037-acc0-5581ebcd7a87}, !- Handle
  Curve Cubic 37,                         !- Name
  0.758746,                               !- Coefficient1 Constant
  0.027626,                               !- Coefficient2 x
  0.000148716,                            !- Coefficient3 x**2
  3.4992e-006,                            !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {11f7167e-88da-4ee7-afd9-3b1699d7cb35}, !- Handle
  Curve Cubic 38,                         !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {dc61826b-63e9-4d1d-a662-6c57bfb1104b}, !- Handle
  Curve Cubic 39,                         !- Name
  1.19248,                                !- Coefficient1 Constant
  -0.0300438,                             !- Coefficient2 x
  0.00103745,                             !- Coefficient3 x**2
  -2.3328e-005,                           !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {ecf55b2f-0a3c-40e9-87c4-1d8df297d4f7}, !- Handle
  Curve Quadratic 97,                     !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Quadratic,
  {d442d278-4302-4d06-8852-8db4757aba5b}, !- Handle
  Curve Quadratic 98,                     !- Name
  0.75,                                   !- Coefficient1 Constant
  0.25,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {27b793d4-bd32-4f27-b6e7-6ffe39f11656}, !- Handle
  OpenOffice ZN HP Htg Coil Htg Cap Func of Temp Curve, !- Name
  0.758746,                               !- Coefficient1 Constant
  0.027626,                               !- Coefficient2 x
  0.000148716,                            !- Coefficient3 x**2
  3.4992e-006,                            !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {80444602-4a5b-49fb-8bfc-564efa42e671}, !- Handle
  OpenOffice ZN HP Htg Coil Htg Cap Func of Flow Frac Curve, !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {e6a353c8-6ec9-4ae8-8c66-de4eb9492612}, !- Handle
  OpenOffice ZN HP Htg Coil EIR Func of Temp Curve, !- Name
  1.19248,                                !- Coefficient1 Constant
  -0.0300438,                             !- Coefficient2 x
  0.00103745,                             !- Coefficient3 x**2
  -2.3328e-005,                           !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {abeeba0f-fa40-4c0e-a393-e29d783a237b}, !- Handle
  OpenOffice ZN HP Htg Coil EIR Func of Flow Frac Curve, !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Quadratic,
  {f77648ec-39e3-4acd-b433-7176c5a89aa0}, !- Handle
  OpenOffice ZN HP Htg Coil PLR Correlation Curve, !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {815b292a-dfc2-4cf0-8a5a-5d47fa37d831}, !- Handle
  OpenOffice ZN HP Htg Coil Defrost EIR Func of Temp Curve, !- Name
  0.297145,                               !- Coefficient1 Constant
  0.0430933,                              !- Coefficient2 x
  -0.000748766,                           !- Coefficient3 x**2
  0.00597727,                             !- Coefficient4 y
  0.000482112,                            !- Coefficient5 y**2
  -0.000956448,                           !- Coefficient6 x*y
  -23.33333,                              !- Minimum Value of x
  29.44444,                               !- Maximum Value of x
  -23.33333,                              !- Minimum Value of y
  29.44444;                               !- Maximum Value of y

OS:Curve:Biquadratic,
  {8da34317-4000-4fc5-8ab2-64c3a4ece234}, !- Handle
  OpenOffice ZN HP Htg Coil Defrost EIR Func of Temp Curve 1, !- Name
  0.297145,                               !- Coefficient1 Constant
  0.0430933,                              !- Coefficient2 x
  -0.000748766,                           !- Coefficient3 x**2
  0.00597727,                             !- Coefficient4 y
  0.000482112,                            !- Coefficient5 y**2
  -0.000956448,                           !- Coefficient6 x*y
  -23.33333,                              !- Minimum Value of x
  29.44444,                               !- Maximum Value of x
  -23.33333,                              !- Minimum Value of y
  29.44444;                               !- Maximum Value of y

OS:Coil:Heating:Gas,
  {d6d31771-8fc9-48b6-84d1-bcc496f90c52}, !- Handle
  OpenOffice ZN PSZ-AC-13 Gas Backup Htg Coil, !- Name
  {3a074741-2f04-4f2e-bc8d-a7f4b9526e21}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {4bf0c8d1-fdc3-4956-a8f8-356038cc9491}, !- Handle
  OpenOffice ZN PSZ-AC-13 1spd DX HP Clg Coil, !- Name
  {3a074741-2f04-4f2e-bc8d-a7f4b9526e21}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {e48c5c76-7b38-4c8f-8849-0aa48a7158a3}, !- Total Cooling Capacity Function of Temperature Curve Name
  {8a0316ba-ce62-42bf-8df2-d534dbefdd69}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {38340cda-e7d0-4b0f-a491-2d8bc928862b}, !- Energy Input Ratio Function of Temperature Curve Name
  {704b2311-4acc-427e-acad-478ca225d4a1}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {c3103354-7e87-40a6-ba48-3216d5f803bc}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {a243270d-f7e4-45b3-81b0-e31c6e92823d}, !- Handle
  Curve Biquadratic 49,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-006,                             !- Coefficient5 y**2
  -9.72e-006,                             !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {aff49031-6ea0-495e-845d-c3c923271cba}, !- Handle
  Curve Quadratic 99,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {dd819b3a-053c-4540-8cce-a7c6e17440b5}, !- Handle
  Curve Biquadratic 50,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {9b32e25b-5b05-4acd-813f-ad9635258ad4}, !- Handle
  Curve Quadratic 100,                    !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {3f297b0f-7f15-4712-b281-8b56a514d4c3}, !- Handle
  Curve Quadratic 101,                    !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {e48c5c76-7b38-4c8f-8849-0aa48a7158a3}, !- Handle
  Curve Biquadratic 51,                   !- Name
  0.766956,                               !- Coefficient1 Constant
  0.0107756,                              !- Coefficient2 x
  -4.14703e-005,                          !- Coefficient3 x**2
  0.00134961,                             !- Coefficient4 y
  -0.000261144,                           !- Coefficient5 y**2
  0.000457488,                            !- Coefficient6 x*y
  12.78,                                  !- Minimum Value of x
  23.89,                                  !- Maximum Value of x
  21.1,                                   !- Minimum Value of y
  46.1;                                   !- Maximum Value of y

OS:Curve:Quadratic,
  {8a0316ba-ce62-42bf-8df2-d534dbefdd69}, !- Handle
  Curve Quadratic 102,                    !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {38340cda-e7d0-4b0f-a491-2d8bc928862b}, !- Handle
  Curve Biquadratic 52,                   !- Name
  0.297145,                               !- Coefficient1 Constant
  0.0430933,                              !- Coefficient2 x
  -0.000748766,                           !- Coefficient3 x**2
  0.00597727,                             !- Coefficient4 y
  0.000482112,                            !- Coefficient5 y**2
  -0.000956448,                           !- Coefficient6 x*y
  12.78,                                  !- Minimum Value of x
  23.89,                                  !- Maximum Value of x
  21.1,                                   !- Minimum Value of y
  46.1;                                   !- Maximum Value of y

OS:Curve:Quadratic,
  {704b2311-4acc-427e-acad-478ca225d4a1}, !- Handle
  Curve Quadratic 103,                    !- Name
  1.156,                                  !- Coefficient1 Constant
  -0.1816,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {c3103354-7e87-40a6-ba48-3216d5f803bc}, !- Handle
  Curve Quadratic 104,                    !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitaryHeatPump:AirToAir,
  {4c4ecaa3-6247-4f01-be2e-4ed2367ee20a}, !- Handle
  OpenOffice ZN PSZ-AC-13 Unitary HP,     !- Name
  {3a074741-2f04-4f2e-bc8d-a7f4b9526e21}, !- Availability Schedule Name
  {9077aa73-3608-4199-a686-b0316e8b15f5}, !- Air Inlet Node Name
  {ba937c41-19f2-4d95-9cb9-4926458f81f8}, !- Air Outlet Node Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {5380f974-01c4-4f0f-a26e-f058cd6166d8}, !- Controlling Zone or Thermostat Location
  {4a6324da-d3e7-4220-bfff-ba3f495f8c2a}, !- Supply Air Fan Name
  {36449451-dd15-42e9-853c-8b93f69872fd}, !- Heating Coil Name
  {4bf0c8d1-fdc3-4956-a8f8-356038cc9491}, !- Cooling Coil Name
  {d6d31771-8fc9-48b6-84d1-bcc496f90c52}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  4.44444444444446,                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  BlowThrough,                            !- Fan Placement
  {99427e66-1d64-4081-b438-07be188acb89}; !- Supply Air Fan Operating Mode Schedule Name

OS:Connection,
  {ba937c41-19f2-4d95-9cb9-4926458f81f8}, !- Handle
  {64c05572-bfb8-4231-9e93-6e05edf05676}, !- Name
  {4c4ecaa3-6247-4f01-be2e-4ed2367ee20a}, !- Source Object
  4,                                      !- Outlet Port
  {88f1dedc-db4c-4f13-9a8e-11ca37f39806}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {26066d98-3e1d-4284-93b7-62c07c55044c}, !- Handle
  OpenOffice ZN PSZ-AC-13 OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {9fb285c6-9008-4eb4-8948-a8e152b3920e}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {014a2dd0-b3bf-4977-9a3f-a21a246ae11f}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {014a2dd0-b3bf-4977-9a3f-a21a246ae11f}, !- Handle
  Controller Mechanical Ventilation 13,   !- Name
  {3a074741-2f04-4f2e-bc8d-a7f4b9526e21}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {edca2ea4-c1b1-46ba-95e8-38b0633437f7}, !- Handle
  OpenOffice ZN PSZ-AC-13 OA System,      !- Name
  {26066d98-3e1d-4284-93b7-62c07c55044c}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {313f6500-eb3f-4be8-b398-ff7b722b5a9e}, !- Mixed Air Node Name
  {bd0331f1-0b9f-4cfe-ab27-4000e85c32fd}, !- Outdoor Air Stream Node Name
  {89978a16-1cae-461b-91bb-21fab6c0863f}, !- Relief Air Stream Node Name
  {f9b9d820-6c8e-4a07-a090-487a9dd9fdd9}; !- Return Air Stream Node Name

OS:Node,
  {f29073eb-c5ee-413f-a382-900e72d882eb}, !- Handle
  Node 144,                               !- Name
  ,                                       !- Inlet Port
  {bd0331f1-0b9f-4cfe-ab27-4000e85c32fd}; !- Outlet Port

OS:Connection,
  {bd0331f1-0b9f-4cfe-ab27-4000e85c32fd}, !- Handle
  {950e9759-41ce-4e37-97bd-6eadc11818e7}, !- Name
  {f29073eb-c5ee-413f-a382-900e72d882eb}, !- Source Object
  3,                                      !- Outlet Port
  {edca2ea4-c1b1-46ba-95e8-38b0633437f7}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {4d2283e9-b630-489f-8518-0a31c283695c}, !- Handle
  Node 145,                               !- Name
  {89978a16-1cae-461b-91bb-21fab6c0863f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {89978a16-1cae-461b-91bb-21fab6c0863f}, !- Handle
  {12fb8037-e115-4bf1-9659-d10b5bd11507}, !- Name
  {edca2ea4-c1b1-46ba-95e8-38b0633437f7}, !- Source Object
  7,                                      !- Outlet Port
  {4d2283e9-b630-489f-8518-0a31c283695c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ad59bdd6-6cfa-4fde-a190-7cbe8652848f}, !- Handle
  Node 146,                               !- Name
  {313f6500-eb3f-4be8-b398-ff7b722b5a9e}, !- Inlet Port
  {9077aa73-3608-4199-a686-b0316e8b15f5}; !- Outlet Port

OS:Connection,
  {f9b9d820-6c8e-4a07-a090-487a9dd9fdd9}, !- Handle
  {3cf2fb85-94b2-46bc-8313-9962b786dbe1}, !- Name
  {baeeccdb-5ced-4c23-a7c4-174418b5dde9}, !- Source Object
  3,                                      !- Outlet Port
  {edca2ea4-c1b1-46ba-95e8-38b0633437f7}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {313f6500-eb3f-4be8-b398-ff7b722b5a9e}, !- Handle
  {ca4090e5-89b9-4e0c-8281-b1254c3040f9}, !- Name
  {edca2ea4-c1b1-46ba-95e8-38b0633437f7}, !- Source Object
  5,                                      !- Outlet Port
  {ad59bdd6-6cfa-4fde-a190-7cbe8652848f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9077aa73-3608-4199-a686-b0316e8b15f5}, !- Handle
  {1f871543-be74-4e76-b6b4-9a1f75c15513}, !- Name
  {ad59bdd6-6cfa-4fde-a190-7cbe8652848f}, !- Source Object
  3,                                      !- Outlet Port
  {4c4ecaa3-6247-4f01-be2e-4ed2367ee20a}, !- Target Object
  3;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {ae6746a4-bb03-47dd-bf04-8dbb5fa1203e}, !- Handle
  Availability Manager Night Cycle 13,    !- Name
  {3a074741-2f04-4f2e-bc8d-a7f4b9526e21}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {a6c7724d-0bc7-4c25-bb40-7b97852d7c8e}, !- Control Zone or Zone List Name
  {71c43481-fa82-4f0f-a1a7-8aca213062a8}, !- Cooling Control Zone or Zone List Name
  {5fad6c3e-66dd-4d66-8083-74eb2f26d728}, !- Heating Control Zone or Zone List Name
  {445414dc-76b9-4905-b5ee-baa4b55f009a}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {a6c7724d-0bc7-4c25-bb40-7b97852d7c8e}, !- Handle
  Availability Manager Night Cycle 13 Control Zone List; !- Name

OS:ModelObjectList,
  {71c43481-fa82-4f0f-a1a7-8aca213062a8}, !- Handle
  Availability Manager Night Cycle 13 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {5fad6c3e-66dd-4d66-8083-74eb2f26d728}, !- Handle
  Availability Manager Night Cycle 13 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {445414dc-76b9-4905-b5ee-baa4b55f009a}, !- Handle
  Availability Manager Night Cycle 13 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {ccd19537-0d2f-4a6a-b569-b163cdef04a0}, !- Handle
  OpenOffice ZN PSZ-AC-13 Diffuser,       !- Name
  {3a074741-2f04-4f2e-bc8d-a7f4b9526e21}, !- Availability Schedule Name
  {6e7a94c0-a7c8-42d0-bc85-6a43c20861f9}, !- Air Inlet Node Name
  {64fb6703-6b20-4330-9c4d-50f776f24010}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {5ec0b0b1-ebe8-4132-b76f-8498f1c57e07}, !- Handle
  Node 147,                               !- Name
  {82ab1ee5-0ea3-44e9-a99f-ad69ce391225}, !- Inlet Port
  {976c8cc6-2d50-478d-90da-253c135b788a}; !- Outlet Port

OS:Connection,
  {c0902946-817e-407a-b4ee-496b01f0ffcb}, !- Handle
  {c17b4f30-3679-4031-be6a-846814e6d208}, !- Name
  {624723e1-8661-4ecb-9338-3919c26dc6a0}, !- Source Object
  3,                                      !- Outlet Port
  {f54e2e6c-b721-4cbc-825a-53a6a1e9fb99}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {82ab1ee5-0ea3-44e9-a99f-ad69ce391225}, !- Handle
  {343571b6-3fd7-4f72-8e37-11b694ea47e1}, !- Name
  {79b989d2-51b2-47db-88c0-3d64f060995c}, !- Source Object
  3,                                      !- Outlet Port
  {5ec0b0b1-ebe8-4132-b76f-8498f1c57e07}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {976c8cc6-2d50-478d-90da-253c135b788a}, !- Handle
  {18101791-3630-4072-a817-1bf7bb9b0658}, !- Name
  {5ec0b0b1-ebe8-4132-b76f-8498f1c57e07}, !- Source Object
  3,                                      !- Outlet Port
  {3323bdec-08a3-40bc-9c39-c6faae775cf9}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {4c8b9a97-c2ac-4b04-833e-88db7ab3089c}, !- Handle
  Node 148,                               !- Name
  {c2b555fd-220d-4cd6-b80a-6acb35cba4e0}, !- Inlet Port
  {6e7a94c0-a7c8-42d0-bc85-6a43c20861f9}; !- Outlet Port

OS:Connection,
  {c2b555fd-220d-4cd6-b80a-6acb35cba4e0}, !- Handle
  {5337ac72-8954-4bd9-beaa-72c821028ee9}, !- Name
  {be28c7fc-aa79-46a1-8945-4eb1e4e0c4dc}, !- Source Object
  3,                                      !- Outlet Port
  {4c8b9a97-c2ac-4b04-833e-88db7ab3089c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6e7a94c0-a7c8-42d0-bc85-6a43c20861f9}, !- Handle
  {0282ca65-7e6c-46f6-88ee-4390d4873710}, !- Name
  {4c8b9a97-c2ac-4b04-833e-88db7ab3089c}, !- Source Object
  3,                                      !- Outlet Port
  {ccd19537-0d2f-4a6a-b569-b163cdef04a0}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {64fb6703-6b20-4330-9c4d-50f776f24010}, !- Handle
  {de923bd3-1b77-4ef6-afb8-05d380a0701d}, !- Name
  {ccd19537-0d2f-4a6a-b569-b163cdef04a0}, !- Source Object
  4,                                      !- Outlet Port
  {624723e1-8661-4ecb-9338-3919c26dc6a0}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {4bfd4144-60ca-4b07-9e58-ca00e426b874}, !- Handle
  Restroom_1 ZN PSZ-AC-14,                !- Name
  ,                                       !- Controller List Name
  {99427e66-1d64-4081-b438-07be188acb89}, !- Availability Schedule
  {a01c8256-821d-4773-b7d5-30b81d386de4}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {c28786fa-866e-4055-b50e-3c54f3a1ee01}, !- Supply Side Inlet Node Name
  {cd8c792d-f7e2-49f5-ba8d-58628631dc69}, !- Demand Side Outlet Node Name
  {5ae4296a-2c27-4d8d-b752-395650b32613}, !- Demand Side Inlet Node A
  {f7c51644-23f6-4319-91b4-03b9c54f7e80}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {e5d406e3-0c59-4ed7-a736-cea7245a3d22}, !- Demand Mixer Name
  {16efadd8-d7c4-4d9a-9092-202d0bc324bc}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {d89929fb-3f49-4b92-a4f9-341884349ecf}, !- Handle
  Node 149,                               !- Name
  {c28786fa-866e-4055-b50e-3c54f3a1ee01}, !- Inlet Port
  {e8b86197-fa87-414b-be68-7b98e0a3dc29}; !- Outlet Port

OS:Node,
  {12aebbd6-3b74-4086-a3ed-79a9a6b54e7c}, !- Handle
  Node 150,                               !- Name
  {a41874d0-d572-445e-9bd8-54e0fdac3518}, !- Inlet Port
  {f7c51644-23f6-4319-91b4-03b9c54f7e80}; !- Outlet Port

OS:Connection,
  {c28786fa-866e-4055-b50e-3c54f3a1ee01}, !- Handle
  {f27f713b-194a-4bf5-9bdb-206e5195bcfc}, !- Name
  {4bfd4144-60ca-4b07-9e58-ca00e426b874}, !- Source Object
  8,                                      !- Outlet Port
  {d89929fb-3f49-4b92-a4f9-341884349ecf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f7c51644-23f6-4319-91b4-03b9c54f7e80}, !- Handle
  {a9f5a988-f50b-41f0-b050-8056b882aa35}, !- Name
  {12aebbd6-3b74-4086-a3ed-79a9a6b54e7c}, !- Source Object
  3,                                      !- Outlet Port
  {4bfd4144-60ca-4b07-9e58-ca00e426b874}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {ec0c356c-23dc-44ed-83d0-827be12484fd}, !- Handle
  Node 151,                               !- Name
  {5ae4296a-2c27-4d8d-b752-395650b32613}, !- Inlet Port
  {4c716fb2-feb5-4bc1-a242-d9d4aa3b8cb8}; !- Outlet Port

OS:Node,
  {77540d14-16f2-43c6-8b72-2f3875c74d2c}, !- Handle
  Node 152,                               !- Name
  {19975c57-a6cc-443e-85af-14f8f15b9067}, !- Inlet Port
  {cd8c792d-f7e2-49f5-ba8d-58628631dc69}; !- Outlet Port

OS:Node,
  {fcd36665-4007-4dc2-b433-8d1b6c33aad2}, !- Handle
  Node 153,                               !- Name
  {ee84c40a-b7a6-4c67-9ea8-66bd9916c307}, !- Inlet Port
  {8449b936-bd89-458f-bf78-d50126e16cc2}; !- Outlet Port

OS:Connection,
  {5ae4296a-2c27-4d8d-b752-395650b32613}, !- Handle
  {bd1a8245-559f-4aae-8e4f-c66a192679f3}, !- Name
  {4bfd4144-60ca-4b07-9e58-ca00e426b874}, !- Source Object
  10,                                     !- Outlet Port
  {ec0c356c-23dc-44ed-83d0-827be12484fd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cd8c792d-f7e2-49f5-ba8d-58628631dc69}, !- Handle
  {d715bb91-4d05-43fe-ad21-75d6632e9cab}, !- Name
  {77540d14-16f2-43c6-8b72-2f3875c74d2c}, !- Source Object
  3,                                      !- Outlet Port
  {4bfd4144-60ca-4b07-9e58-ca00e426b874}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {16efadd8-d7c4-4d9a-9092-202d0bc324bc}, !- Handle
  Air Loop HVAC Zone Splitter 14,         !- Name
  {4c716fb2-feb5-4bc1-a242-d9d4aa3b8cb8}, !- Inlet Node Name
  {48f45218-186d-48ae-b5a2-4f6a2a0170b6}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {e5d406e3-0c59-4ed7-a736-cea7245a3d22}, !- Handle
  Air Loop HVAC Zone Mixer 14,            !- Name
  {19975c57-a6cc-443e-85af-14f8f15b9067}, !- Outlet Node Name
  {f849a28b-3e56-41d6-8d8d-399cd181d008}; !- Inlet Node Name 1

OS:Connection,
  {4c716fb2-feb5-4bc1-a242-d9d4aa3b8cb8}, !- Handle
  {ebf2c6e1-dc8d-4b67-8f50-d3b705ce2913}, !- Name
  {ec0c356c-23dc-44ed-83d0-827be12484fd}, !- Source Object
  3,                                      !- Outlet Port
  {16efadd8-d7c4-4d9a-9092-202d0bc324bc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {19975c57-a6cc-443e-85af-14f8f15b9067}, !- Handle
  {69fe582a-be84-4480-ae4c-2feecb6e4d3e}, !- Name
  {e5d406e3-0c59-4ed7-a736-cea7245a3d22}, !- Source Object
  2,                                      !- Outlet Port
  {77540d14-16f2-43c6-8b72-2f3875c74d2c}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {372478b4-defb-475a-907b-ba4717c768b3}, !- Handle
  {4bfd4144-60ca-4b07-9e58-ca00e426b874}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {a01c8256-821d-4773-b7d5-30b81d386de4}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 13, !- Name
  {d9b44599-be4d-449c-9454-2283081272d7}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {14d6db7d-cf7f-4144-a074-b6e3216b4ea5}, !- Handle
  Restroom_1 ZN Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {f34fdc31-7af2-49d2-8bca-30aa019fe472}, !- Control Zone Name
  {12aebbd6-3b74-4086-a3ed-79a9a6b54e7c}; !- Setpoint Node or NodeList Name

OS:Fan:OnOff,
  {c126e19f-4494-4683-abfb-8d4fb8300331}, !- Handle
  Restroom_1 ZN PSZ-AC-14 Fan,            !- Name
  {99427e66-1d64-4081-b438-07be188acb89}, !- Availability Schedule Name
  0.54,                                   !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {eab52f8a-4241-445b-b6d1-7e68625bc6a3}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {6a97d9a0-56ba-41e9-ab49-085a6c7fb9e5}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {eab52f8a-4241-445b-b6d1-7e68625bc6a3}, !- Handle
  Fan On Off Power Curve 13,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {6a97d9a0-56ba-41e9-ab49-085a6c7fb9e5}, !- Handle
  Fan On Off Efficiency Curve 13,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:DX:SingleSpeed,
  {98f20b70-44de-4358-972a-4c1196d497cb}, !- Handle
  Restroom_1 ZN HP Htg Coil,              !- Name
  {3a074741-2f04-4f2e-bc8d-a7f4b9526e21}, !- Availability Schedule Name
  Autosize,                               !- Rated Total Heating Capacity {W}
  3.3,                                    !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {13d5ef23-ee1f-4b68-bb5f-ada3065552f1}, !- Total Heating Capacity Function of Temperature Curve Name
  {ff270df7-e771-414e-a83f-07bad5aa160e}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {2eb43f60-bf52-446d-901a-b53cd37acec8}, !- Energy Input Ratio Function of Temperature Curve Name
  {426e2c9f-3029-44e0-94c5-0282644df6ea}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {52876b60-4640-444a-9823-730b94e9aa65}, !- Part Load Fraction Correlation Curve Name
  {c8bdffd2-8b70-43bc-aeac-0059765c371d}, !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -12.2,                                  !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  1.67,                                   !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  50,                                     !- Crankcase Heater Capacity {W}
  4.4,                                    !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ReverseCycle,                           !- Defrost Strategy
  OnDemand,                               !- Defrost Control
  ,                                       !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Curve:Cubic,
  {1ed931ea-728b-4a32-8413-b71e1f9e29e1}, !- Handle
  Curve Cubic 40,                         !- Name
  0.758746,                               !- Coefficient1 Constant
  0.027626,                               !- Coefficient2 x
  0.000148716,                            !- Coefficient3 x**2
  3.4992e-006,                            !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {305dff08-712b-4a56-b3d3-a3e355c63831}, !- Handle
  Curve Cubic 41,                         !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {136b4086-f4bc-4ab9-b24f-09fe9e8ddab8}, !- Handle
  Curve Cubic 42,                         !- Name
  1.19248,                                !- Coefficient1 Constant
  -0.0300438,                             !- Coefficient2 x
  0.00103745,                             !- Coefficient3 x**2
  -2.3328e-005,                           !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {4559a0f4-6409-4925-b438-da5cb5577173}, !- Handle
  Curve Quadratic 105,                    !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Quadratic,
  {dd98b478-a7e7-483e-a358-ae6aeb40bda1}, !- Handle
  Curve Quadratic 106,                    !- Name
  0.75,                                   !- Coefficient1 Constant
  0.25,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {13d5ef23-ee1f-4b68-bb5f-ada3065552f1}, !- Handle
  Restroom_1 ZN HP Htg Coil Htg Cap Func of Temp Curve, !- Name
  0.758746,                               !- Coefficient1 Constant
  0.027626,                               !- Coefficient2 x
  0.000148716,                            !- Coefficient3 x**2
  3.4992e-006,                            !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {ff270df7-e771-414e-a83f-07bad5aa160e}, !- Handle
  Restroom_1 ZN HP Htg Coil Htg Cap Func of Flow Frac Curve, !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {2eb43f60-bf52-446d-901a-b53cd37acec8}, !- Handle
  Restroom_1 ZN HP Htg Coil EIR Func of Temp Curve, !- Name
  1.19248,                                !- Coefficient1 Constant
  -0.0300438,                             !- Coefficient2 x
  0.00103745,                             !- Coefficient3 x**2
  -2.3328e-005,                           !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {426e2c9f-3029-44e0-94c5-0282644df6ea}, !- Handle
  Restroom_1 ZN HP Htg Coil EIR Func of Flow Frac Curve, !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Quadratic,
  {52876b60-4640-444a-9823-730b94e9aa65}, !- Handle
  Restroom_1 ZN HP Htg Coil PLR Correlation Curve, !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {ba1b790e-c0b8-4dd5-98fe-ab6977ce4e4c}, !- Handle
  Restroom_1 ZN HP Htg Coil Defrost EIR Func of Temp Curve, !- Name
  0.297145,                               !- Coefficient1 Constant
  0.0430933,                              !- Coefficient2 x
  -0.000748766,                           !- Coefficient3 x**2
  0.00597727,                             !- Coefficient4 y
  0.000482112,                            !- Coefficient5 y**2
  -0.000956448,                           !- Coefficient6 x*y
  -23.33333,                              !- Minimum Value of x
  29.44444,                               !- Maximum Value of x
  -23.33333,                              !- Minimum Value of y
  29.44444;                               !- Maximum Value of y

OS:Curve:Biquadratic,
  {c8bdffd2-8b70-43bc-aeac-0059765c371d}, !- Handle
  Restroom_1 ZN HP Htg Coil Defrost EIR Func of Temp Curve 1, !- Name
  0.297145,                               !- Coefficient1 Constant
  0.0430933,                              !- Coefficient2 x
  -0.000748766,                           !- Coefficient3 x**2
  0.00597727,                             !- Coefficient4 y
  0.000482112,                            !- Coefficient5 y**2
  -0.000956448,                           !- Coefficient6 x*y
  -23.33333,                              !- Minimum Value of x
  29.44444,                               !- Maximum Value of x
  -23.33333,                              !- Minimum Value of y
  29.44444;                               !- Maximum Value of y

OS:Coil:Heating:Gas,
  {986871fa-5d1e-494d-a19f-59c22ab5bb43}, !- Handle
  Restroom_1 ZN PSZ-AC-14 Gas Backup Htg Coil, !- Name
  {3a074741-2f04-4f2e-bc8d-a7f4b9526e21}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {5d87f32c-f275-4813-9406-9595be79ff9e}, !- Handle
  Restroom_1 ZN PSZ-AC-14 1spd DX HP Clg Coil, !- Name
  {3a074741-2f04-4f2e-bc8d-a7f4b9526e21}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {d504b1f6-2f50-4699-afcf-dfbb50545515}, !- Total Cooling Capacity Function of Temperature Curve Name
  {28d076ac-c205-4d63-ac79-09a98c2f51c1}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {d7a73a3e-ce0e-4b70-a227-1fa9e0a4d822}, !- Energy Input Ratio Function of Temperature Curve Name
  {94bb0341-a12a-44ef-9aa5-25dee4cbd8bc}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {e5f61a0c-e45f-4a11-a429-84164a763c1f}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {c3d4d868-e883-4ef1-a1a2-e2351e18f282}, !- Handle
  Curve Biquadratic 53,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-006,                             !- Coefficient5 y**2
  -9.72e-006,                             !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {80cd0299-fa71-4368-a847-6a9a935897fd}, !- Handle
  Curve Quadratic 107,                    !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {15636214-7048-4e29-bc3a-ae366b372f21}, !- Handle
  Curve Biquadratic 54,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {e699396d-52d0-45df-9d10-8b8299057de1}, !- Handle
  Curve Quadratic 108,                    !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {805eb3c7-ece4-431e-bdb1-812d1fa2b9e3}, !- Handle
  Curve Quadratic 109,                    !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {d504b1f6-2f50-4699-afcf-dfbb50545515}, !- Handle
  Curve Biquadratic 55,                   !- Name
  0.766956,                               !- Coefficient1 Constant
  0.0107756,                              !- Coefficient2 x
  -4.14703e-005,                          !- Coefficient3 x**2
  0.00134961,                             !- Coefficient4 y
  -0.000261144,                           !- Coefficient5 y**2
  0.000457488,                            !- Coefficient6 x*y
  12.78,                                  !- Minimum Value of x
  23.89,                                  !- Maximum Value of x
  21.1,                                   !- Minimum Value of y
  46.1;                                   !- Maximum Value of y

OS:Curve:Quadratic,
  {28d076ac-c205-4d63-ac79-09a98c2f51c1}, !- Handle
  Curve Quadratic 110,                    !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {d7a73a3e-ce0e-4b70-a227-1fa9e0a4d822}, !- Handle
  Curve Biquadratic 56,                   !- Name
  0.297145,                               !- Coefficient1 Constant
  0.0430933,                              !- Coefficient2 x
  -0.000748766,                           !- Coefficient3 x**2
  0.00597727,                             !- Coefficient4 y
  0.000482112,                            !- Coefficient5 y**2
  -0.000956448,                           !- Coefficient6 x*y
  12.78,                                  !- Minimum Value of x
  23.89,                                  !- Maximum Value of x
  21.1,                                   !- Minimum Value of y
  46.1;                                   !- Maximum Value of y

OS:Curve:Quadratic,
  {94bb0341-a12a-44ef-9aa5-25dee4cbd8bc}, !- Handle
  Curve Quadratic 111,                    !- Name
  1.156,                                  !- Coefficient1 Constant
  -0.1816,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {e5f61a0c-e45f-4a11-a429-84164a763c1f}, !- Handle
  Curve Quadratic 112,                    !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitaryHeatPump:AirToAir,
  {031d9dba-0107-4609-802f-a09dec039c66}, !- Handle
  Restroom_1 ZN PSZ-AC-14 Unitary HP,     !- Name
  {3a074741-2f04-4f2e-bc8d-a7f4b9526e21}, !- Availability Schedule Name
  {2bf7fb78-aff7-40bf-9f45-5d34f0bf3714}, !- Air Inlet Node Name
  {a41874d0-d572-445e-9bd8-54e0fdac3518}, !- Air Outlet Node Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {f34fdc31-7af2-49d2-8bca-30aa019fe472}, !- Controlling Zone or Thermostat Location
  {c126e19f-4494-4683-abfb-8d4fb8300331}, !- Supply Air Fan Name
  {98f20b70-44de-4358-972a-4c1196d497cb}, !- Heating Coil Name
  {5d87f32c-f275-4813-9406-9595be79ff9e}, !- Cooling Coil Name
  {986871fa-5d1e-494d-a19f-59c22ab5bb43}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  4.44444444444446,                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  BlowThrough,                            !- Fan Placement
  {99427e66-1d64-4081-b438-07be188acb89}; !- Supply Air Fan Operating Mode Schedule Name

OS:Connection,
  {a41874d0-d572-445e-9bd8-54e0fdac3518}, !- Handle
  {a6f84435-bc86-4b92-8967-168fc18f10ed}, !- Name
  {031d9dba-0107-4609-802f-a09dec039c66}, !- Source Object
  4,                                      !- Outlet Port
  {12aebbd6-3b74-4086-a3ed-79a9a6b54e7c}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {2dde2e13-8eb1-4eb0-9053-49210f58a51f}, !- Handle
  Restroom_1 ZN PSZ-AC-14 OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {9fb285c6-9008-4eb4-8948-a8e152b3920e}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {17a3ae14-32ac-48a0-8340-8b985a562b8f}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {17a3ae14-32ac-48a0-8340-8b985a562b8f}, !- Handle
  Controller Mechanical Ventilation 14,   !- Name
  {3a074741-2f04-4f2e-bc8d-a7f4b9526e21}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {8f161281-4f8e-4b9f-b5d8-74b4d1540e7f}, !- Handle
  Restroom_1 ZN PSZ-AC-14 OA System,      !- Name
  {2dde2e13-8eb1-4eb0-9053-49210f58a51f}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {4190585d-3b79-4ba4-bd11-71bda62e59bb}, !- Mixed Air Node Name
  {9ba94ce0-8166-43bb-b0aa-85d914fea8fc}, !- Outdoor Air Stream Node Name
  {b84e4b93-a0a0-4a18-bffc-0d5ae218aa81}, !- Relief Air Stream Node Name
  {e8b86197-fa87-414b-be68-7b98e0a3dc29}; !- Return Air Stream Node Name

OS:Node,
  {b98e775f-c0ce-44b8-a15a-942b179a7108}, !- Handle
  Node 154,                               !- Name
  ,                                       !- Inlet Port
  {9ba94ce0-8166-43bb-b0aa-85d914fea8fc}; !- Outlet Port

OS:Connection,
  {9ba94ce0-8166-43bb-b0aa-85d914fea8fc}, !- Handle
  {5538971b-e4f3-442b-93ed-a28ee8e11b60}, !- Name
  {b98e775f-c0ce-44b8-a15a-942b179a7108}, !- Source Object
  3,                                      !- Outlet Port
  {8f161281-4f8e-4b9f-b5d8-74b4d1540e7f}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {05c83de9-6241-4daa-8a37-8e76458c4d39}, !- Handle
  Node 155,                               !- Name
  {b84e4b93-a0a0-4a18-bffc-0d5ae218aa81}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b84e4b93-a0a0-4a18-bffc-0d5ae218aa81}, !- Handle
  {f292d877-845d-4e27-a715-447f0a301d0b}, !- Name
  {8f161281-4f8e-4b9f-b5d8-74b4d1540e7f}, !- Source Object
  7,                                      !- Outlet Port
  {05c83de9-6241-4daa-8a37-8e76458c4d39}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ef38bd01-e3dd-48a6-93f8-5681acbbc4d1}, !- Handle
  Node 156,                               !- Name
  {4190585d-3b79-4ba4-bd11-71bda62e59bb}, !- Inlet Port
  {2bf7fb78-aff7-40bf-9f45-5d34f0bf3714}; !- Outlet Port

OS:Connection,
  {e8b86197-fa87-414b-be68-7b98e0a3dc29}, !- Handle
  {3536151e-3a31-4b24-991e-98d04c27525f}, !- Name
  {d89929fb-3f49-4b92-a4f9-341884349ecf}, !- Source Object
  3,                                      !- Outlet Port
  {8f161281-4f8e-4b9f-b5d8-74b4d1540e7f}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {4190585d-3b79-4ba4-bd11-71bda62e59bb}, !- Handle
  {4ce5493b-78ee-449d-bf4c-08f839280d79}, !- Name
  {8f161281-4f8e-4b9f-b5d8-74b4d1540e7f}, !- Source Object
  5,                                      !- Outlet Port
  {ef38bd01-e3dd-48a6-93f8-5681acbbc4d1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2bf7fb78-aff7-40bf-9f45-5d34f0bf3714}, !- Handle
  {81cff5f8-8e66-443d-af91-926f7b3b77d5}, !- Name
  {ef38bd01-e3dd-48a6-93f8-5681acbbc4d1}, !- Source Object
  3,                                      !- Outlet Port
  {031d9dba-0107-4609-802f-a09dec039c66}, !- Target Object
  3;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {d9b44599-be4d-449c-9454-2283081272d7}, !- Handle
  Availability Manager Night Cycle 14,    !- Name
  {3a074741-2f04-4f2e-bc8d-a7f4b9526e21}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {8677a936-db0a-45cf-8bc7-6f062bd13acb}, !- Control Zone or Zone List Name
  {2848b74c-d0ef-4ee6-be39-40e96c88d261}, !- Cooling Control Zone or Zone List Name
  {8c34dcf3-4b51-4ba1-bbea-2c78c6c2da16}, !- Heating Control Zone or Zone List Name
  {2cd8e406-49ee-475f-99df-9be70a26006b}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {8677a936-db0a-45cf-8bc7-6f062bd13acb}, !- Handle
  Availability Manager Night Cycle 14 Control Zone List; !- Name

OS:ModelObjectList,
  {2848b74c-d0ef-4ee6-be39-40e96c88d261}, !- Handle
  Availability Manager Night Cycle 14 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {8c34dcf3-4b51-4ba1-bbea-2c78c6c2da16}, !- Handle
  Availability Manager Night Cycle 14 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {2cd8e406-49ee-475f-99df-9be70a26006b}, !- Handle
  Availability Manager Night Cycle 14 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {8089b247-2793-4841-a241-7fcf05b318ad}, !- Handle
  Restroom_1 ZN PSZ-AC-14 Diffuser,       !- Name
  {3a074741-2f04-4f2e-bc8d-a7f4b9526e21}, !- Availability Schedule Name
  {9b96657c-84ad-4bfd-abd1-f95f09b2cad7}, !- Air Inlet Node Name
  {ee84c40a-b7a6-4c67-9ea8-66bd9916c307}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {bfe58503-980f-4714-b806-5812d7a4f2c7}, !- Handle
  Node 157,                               !- Name
  {7da82614-5875-42d9-b3ad-c3cb6e7ea858}, !- Inlet Port
  {f849a28b-3e56-41d6-8d8d-399cd181d008}; !- Outlet Port

OS:Connection,
  {8449b936-bd89-458f-bf78-d50126e16cc2}, !- Handle
  {ccbf0367-22fb-4b0b-948f-70cc432575b8}, !- Name
  {fcd36665-4007-4dc2-b433-8d1b6c33aad2}, !- Source Object
  3,                                      !- Outlet Port
  {a93afdc7-104e-415f-a801-2b8311634a8a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7da82614-5875-42d9-b3ad-c3cb6e7ea858}, !- Handle
  {5b33f34f-1c1d-4c88-ad57-f7b168d47a6f}, !- Name
  {01a71573-afc9-4f35-870b-e7f53adc0838}, !- Source Object
  3,                                      !- Outlet Port
  {bfe58503-980f-4714-b806-5812d7a4f2c7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f849a28b-3e56-41d6-8d8d-399cd181d008}, !- Handle
  {6545f615-ef54-4264-8790-a6ac937020a4}, !- Name
  {bfe58503-980f-4714-b806-5812d7a4f2c7}, !- Source Object
  3,                                      !- Outlet Port
  {e5d406e3-0c59-4ed7-a736-cea7245a3d22}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {7b8325f3-cca9-4112-b43a-56628b84b1f2}, !- Handle
  Node 158,                               !- Name
  {48f45218-186d-48ae-b5a2-4f6a2a0170b6}, !- Inlet Port
  {9b96657c-84ad-4bfd-abd1-f95f09b2cad7}; !- Outlet Port

OS:Connection,
  {48f45218-186d-48ae-b5a2-4f6a2a0170b6}, !- Handle
  {98048008-0065-4213-a0c8-0d403ff0baf8}, !- Name
  {16efadd8-d7c4-4d9a-9092-202d0bc324bc}, !- Source Object
  3,                                      !- Outlet Port
  {7b8325f3-cca9-4112-b43a-56628b84b1f2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9b96657c-84ad-4bfd-abd1-f95f09b2cad7}, !- Handle
  {1ab41c42-a95b-479f-bc2c-92dee704fab6}, !- Name
  {7b8325f3-cca9-4112-b43a-56628b84b1f2}, !- Source Object
  3,                                      !- Outlet Port
  {8089b247-2793-4841-a241-7fcf05b318ad}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ee84c40a-b7a6-4c67-9ea8-66bd9916c307}, !- Handle
  {8af11347-5119-4ba5-8c88-addb5549656d}, !- Name
  {8089b247-2793-4841-a241-7fcf05b318ad}, !- Source Object
  4,                                      !- Outlet Port
  {fcd36665-4007-4dc2-b433-8d1b6c33aad2}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {2b4552d0-aa53-44ae-bb08-7b1cc0e923a8}, !- Handle
  Restroom_2 ZN PSZ-AC-15,                !- Name
  ,                                       !- Controller List Name
  {99427e66-1d64-4081-b438-07be188acb89}, !- Availability Schedule
  {0096fe9a-2438-4b3b-b618-63392c11b65f}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {8af80474-f0ef-4e53-8e72-b2a034db7d62}, !- Supply Side Inlet Node Name
  {e84861d0-2cfb-476b-a578-36023655beb9}, !- Demand Side Outlet Node Name
  {9a44f067-27b1-4e2b-916c-d550b1a23e2b}, !- Demand Side Inlet Node A
  {0b1c443e-8c4a-4881-8438-68b1e690eea1}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {113f4857-75e9-461b-8e95-ffbe871346a3}, !- Demand Mixer Name
  {f966a5b6-c750-46f3-9936-76d565fbd3fe}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {b319916b-0574-4700-8121-c3f3876f4c70}, !- Handle
  Node 159,                               !- Name
  {8af80474-f0ef-4e53-8e72-b2a034db7d62}, !- Inlet Port
  {fe9dd65e-2cdd-46ba-af93-4f256a99faab}; !- Outlet Port

OS:Node,
  {9cf362df-c25d-46a9-ae50-eff4c01d7fe2}, !- Handle
  Node 160,                               !- Name
  {cbabbc4d-975d-4745-a264-7ac0c0cb7905}, !- Inlet Port
  {0b1c443e-8c4a-4881-8438-68b1e690eea1}; !- Outlet Port

OS:Connection,
  {8af80474-f0ef-4e53-8e72-b2a034db7d62}, !- Handle
  {f6243b09-7023-4cba-84cf-5ca5e61bc06a}, !- Name
  {2b4552d0-aa53-44ae-bb08-7b1cc0e923a8}, !- Source Object
  8,                                      !- Outlet Port
  {b319916b-0574-4700-8121-c3f3876f4c70}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0b1c443e-8c4a-4881-8438-68b1e690eea1}, !- Handle
  {644aa831-b98a-4ae8-b872-e74aaba2cf53}, !- Name
  {9cf362df-c25d-46a9-ae50-eff4c01d7fe2}, !- Source Object
  3,                                      !- Outlet Port
  {2b4552d0-aa53-44ae-bb08-7b1cc0e923a8}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {61d3a78b-4c98-45c9-85be-cde9ce7213c6}, !- Handle
  Node 161,                               !- Name
  {9a44f067-27b1-4e2b-916c-d550b1a23e2b}, !- Inlet Port
  {7fce1856-aef3-41f9-82bc-01b47f567977}; !- Outlet Port

OS:Node,
  {c827edae-155a-476b-a549-6d8b8dcc6c40}, !- Handle
  Node 162,                               !- Name
  {7ae82e8f-bbed-44d6-9a7d-8d75cd202213}, !- Inlet Port
  {e84861d0-2cfb-476b-a578-36023655beb9}; !- Outlet Port

OS:Node,
  {68e9a906-87bb-47c8-853c-ddfc06968bce}, !- Handle
  Node 163,                               !- Name
  {d20f5a7b-a520-4d09-a0e3-b52ea1e9d461}, !- Inlet Port
  {5349448c-649d-4978-8dd2-79d36eedd28e}; !- Outlet Port

OS:Connection,
  {9a44f067-27b1-4e2b-916c-d550b1a23e2b}, !- Handle
  {67c5a149-2ad3-4d2d-bd6b-e22e803ca9c6}, !- Name
  {2b4552d0-aa53-44ae-bb08-7b1cc0e923a8}, !- Source Object
  10,                                     !- Outlet Port
  {61d3a78b-4c98-45c9-85be-cde9ce7213c6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e84861d0-2cfb-476b-a578-36023655beb9}, !- Handle
  {793482c7-c493-4069-ba88-2c21ded0a8df}, !- Name
  {c827edae-155a-476b-a549-6d8b8dcc6c40}, !- Source Object
  3,                                      !- Outlet Port
  {2b4552d0-aa53-44ae-bb08-7b1cc0e923a8}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {f966a5b6-c750-46f3-9936-76d565fbd3fe}, !- Handle
  Air Loop HVAC Zone Splitter 15,         !- Name
  {7fce1856-aef3-41f9-82bc-01b47f567977}, !- Inlet Node Name
  {065d6216-da82-40fd-8f07-87f03fa8e887}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {113f4857-75e9-461b-8e95-ffbe871346a3}, !- Handle
  Air Loop HVAC Zone Mixer 15,            !- Name
  {7ae82e8f-bbed-44d6-9a7d-8d75cd202213}, !- Outlet Node Name
  {82bd9b42-4153-4285-a286-8a71ef2d95cd}; !- Inlet Node Name 1

OS:Connection,
  {7fce1856-aef3-41f9-82bc-01b47f567977}, !- Handle
  {96f54143-8e43-421e-aaac-84cfc1f9da83}, !- Name
  {61d3a78b-4c98-45c9-85be-cde9ce7213c6}, !- Source Object
  3,                                      !- Outlet Port
  {f966a5b6-c750-46f3-9936-76d565fbd3fe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7ae82e8f-bbed-44d6-9a7d-8d75cd202213}, !- Handle
  {e9d4423f-fbed-4ed9-b299-803db142e8c7}, !- Name
  {113f4857-75e9-461b-8e95-ffbe871346a3}, !- Source Object
  2,                                      !- Outlet Port
  {c827edae-155a-476b-a549-6d8b8dcc6c40}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {99da5f49-d2aa-4183-acd3-d57e48c1eae5}, !- Handle
  {2b4552d0-aa53-44ae-bb08-7b1cc0e923a8}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {0096fe9a-2438-4b3b-b618-63392c11b65f}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 14, !- Name
  {b3e9ff88-cc85-420b-ac27-52910518b07d}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {5e1b1d32-94b1-47ec-87d9-22f0e99c0a76}, !- Handle
  Restroom_2 ZN Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {c1124df4-c064-4967-9afd-c681ad97bce6}, !- Control Zone Name
  {9cf362df-c25d-46a9-ae50-eff4c01d7fe2}; !- Setpoint Node or NodeList Name

OS:Fan:OnOff,
  {f5125c1d-1bc8-4107-96b0-aa8d9697fa3e}, !- Handle
  Restroom_2 ZN PSZ-AC-15 Fan,            !- Name
  {99427e66-1d64-4081-b438-07be188acb89}, !- Availability Schedule Name
  0.54,                                   !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {bf5d0629-d1bb-44e5-aba1-374a6a8b2026}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {ebd4a6c7-6f83-403d-8c12-5fcb31d28cba}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {bf5d0629-d1bb-44e5-aba1-374a6a8b2026}, !- Handle
  Fan On Off Power Curve 14,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {ebd4a6c7-6f83-403d-8c12-5fcb31d28cba}, !- Handle
  Fan On Off Efficiency Curve 14,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:DX:SingleSpeed,
  {ff40802a-b89f-4f46-8807-7615cf305dee}, !- Handle
  Restroom_2 ZN HP Htg Coil,              !- Name
  {3a074741-2f04-4f2e-bc8d-a7f4b9526e21}, !- Availability Schedule Name
  Autosize,                               !- Rated Total Heating Capacity {W}
  3.3,                                    !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {05342cee-ad1e-4878-95b3-9dfde016f63c}, !- Total Heating Capacity Function of Temperature Curve Name
  {758e1b63-f5df-4d26-a6f4-41381f1a0b41}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {37add148-4394-41bd-996d-a7f4db7e9571}, !- Energy Input Ratio Function of Temperature Curve Name
  {cb4cce6e-237b-442a-8d0a-f53f3b70e3c2}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {7d2b4c6d-37d0-4438-ae3b-d4143a954eb7}, !- Part Load Fraction Correlation Curve Name
  {0ccdee03-0c50-4a48-b7b1-07bdaf8c9a90}, !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -12.2,                                  !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  1.67,                                   !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  50,                                     !- Crankcase Heater Capacity {W}
  4.4,                                    !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ReverseCycle,                           !- Defrost Strategy
  OnDemand,                               !- Defrost Control
  ,                                       !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Curve:Cubic,
  {53441e2d-0254-47db-9832-9fdd8def09a1}, !- Handle
  Curve Cubic 43,                         !- Name
  0.758746,                               !- Coefficient1 Constant
  0.027626,                               !- Coefficient2 x
  0.000148716,                            !- Coefficient3 x**2
  3.4992e-006,                            !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {d3e655f2-8d5d-4621-934b-15d35b94ef7a}, !- Handle
  Curve Cubic 44,                         !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {9ad6b644-d5d1-4b91-b9d7-dcdcfa3e70a8}, !- Handle
  Curve Cubic 45,                         !- Name
  1.19248,                                !- Coefficient1 Constant
  -0.0300438,                             !- Coefficient2 x
  0.00103745,                             !- Coefficient3 x**2
  -2.3328e-005,                           !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {af115faf-3e54-4ce0-ab39-7eb3d00bb37d}, !- Handle
  Curve Quadratic 113,                    !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Quadratic,
  {439b0d7b-dd12-49a8-87ef-fe73471f0f71}, !- Handle
  Curve Quadratic 114,                    !- Name
  0.75,                                   !- Coefficient1 Constant
  0.25,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {05342cee-ad1e-4878-95b3-9dfde016f63c}, !- Handle
  Restroom_2 ZN HP Htg Coil Htg Cap Func of Temp Curve, !- Name
  0.758746,                               !- Coefficient1 Constant
  0.027626,                               !- Coefficient2 x
  0.000148716,                            !- Coefficient3 x**2
  3.4992e-006,                            !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {758e1b63-f5df-4d26-a6f4-41381f1a0b41}, !- Handle
  Restroom_2 ZN HP Htg Coil Htg Cap Func of Flow Frac Curve, !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {37add148-4394-41bd-996d-a7f4db7e9571}, !- Handle
  Restroom_2 ZN HP Htg Coil EIR Func of Temp Curve, !- Name
  1.19248,                                !- Coefficient1 Constant
  -0.0300438,                             !- Coefficient2 x
  0.00103745,                             !- Coefficient3 x**2
  -2.3328e-005,                           !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {cb4cce6e-237b-442a-8d0a-f53f3b70e3c2}, !- Handle
  Restroom_2 ZN HP Htg Coil EIR Func of Flow Frac Curve, !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Quadratic,
  {7d2b4c6d-37d0-4438-ae3b-d4143a954eb7}, !- Handle
  Restroom_2 ZN HP Htg Coil PLR Correlation Curve, !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {d835271f-6f51-4c44-90d7-1ee574dc875a}, !- Handle
  Restroom_2 ZN HP Htg Coil Defrost EIR Func of Temp Curve, !- Name
  0.297145,                               !- Coefficient1 Constant
  0.0430933,                              !- Coefficient2 x
  -0.000748766,                           !- Coefficient3 x**2
  0.00597727,                             !- Coefficient4 y
  0.000482112,                            !- Coefficient5 y**2
  -0.000956448,                           !- Coefficient6 x*y
  -23.33333,                              !- Minimum Value of x
  29.44444,                               !- Maximum Value of x
  -23.33333,                              !- Minimum Value of y
  29.44444;                               !- Maximum Value of y

OS:Curve:Biquadratic,
  {0ccdee03-0c50-4a48-b7b1-07bdaf8c9a90}, !- Handle
  Restroom_2 ZN HP Htg Coil Defrost EIR Func of Temp Curve 1, !- Name
  0.297145,                               !- Coefficient1 Constant
  0.0430933,                              !- Coefficient2 x
  -0.000748766,                           !- Coefficient3 x**2
  0.00597727,                             !- Coefficient4 y
  0.000482112,                            !- Coefficient5 y**2
  -0.000956448,                           !- Coefficient6 x*y
  -23.33333,                              !- Minimum Value of x
  29.44444,                               !- Maximum Value of x
  -23.33333,                              !- Minimum Value of y
  29.44444;                               !- Maximum Value of y

OS:Coil:Heating:Gas,
  {7aefdb83-8bdc-4824-9549-c30848f00f1f}, !- Handle
  Restroom_2 ZN PSZ-AC-15 Gas Backup Htg Coil, !- Name
  {3a074741-2f04-4f2e-bc8d-a7f4b9526e21}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {46d45adc-d672-4b68-9b64-358a16a8ab59}, !- Handle
  Restroom_2 ZN PSZ-AC-15 1spd DX HP Clg Coil, !- Name
  {3a074741-2f04-4f2e-bc8d-a7f4b9526e21}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {72682f2a-047c-4499-8850-3d6bd28954d0}, !- Total Cooling Capacity Function of Temperature Curve Name
  {32f3096e-46de-401e-a679-e15850e66919}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {52782148-b722-438b-86e8-5fe09e7710ba}, !- Energy Input Ratio Function of Temperature Curve Name
  {28e87b9f-f859-46a7-9a99-0fd8da743deb}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {14bf6c6f-81c3-4149-ae1f-98bcee1878c5}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {389a12f9-7d04-49bb-8ff0-e38f3e332990}, !- Handle
  Curve Biquadratic 57,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-006,                             !- Coefficient5 y**2
  -9.72e-006,                             !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {43a3ae24-ff18-4db6-86a9-7d2f59c67c04}, !- Handle
  Curve Quadratic 115,                    !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {4d08b0d1-7955-456d-9242-ffc52e7f3ace}, !- Handle
  Curve Biquadratic 58,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {f9da8b2a-ca06-41d0-a0bc-8e2b2d856ca0}, !- Handle
  Curve Quadratic 116,                    !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {aa706b61-481e-46a1-91f0-7880fc2cc63f}, !- Handle
  Curve Quadratic 117,                    !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {72682f2a-047c-4499-8850-3d6bd28954d0}, !- Handle
  Curve Biquadratic 59,                   !- Name
  0.766956,                               !- Coefficient1 Constant
  0.0107756,                              !- Coefficient2 x
  -4.14703e-005,                          !- Coefficient3 x**2
  0.00134961,                             !- Coefficient4 y
  -0.000261144,                           !- Coefficient5 y**2
  0.000457488,                            !- Coefficient6 x*y
  12.78,                                  !- Minimum Value of x
  23.89,                                  !- Maximum Value of x
  21.1,                                   !- Minimum Value of y
  46.1;                                   !- Maximum Value of y

OS:Curve:Quadratic,
  {32f3096e-46de-401e-a679-e15850e66919}, !- Handle
  Curve Quadratic 118,                    !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {52782148-b722-438b-86e8-5fe09e7710ba}, !- Handle
  Curve Biquadratic 60,                   !- Name
  0.297145,                               !- Coefficient1 Constant
  0.0430933,                              !- Coefficient2 x
  -0.000748766,                           !- Coefficient3 x**2
  0.00597727,                             !- Coefficient4 y
  0.000482112,                            !- Coefficient5 y**2
  -0.000956448,                           !- Coefficient6 x*y
  12.78,                                  !- Minimum Value of x
  23.89,                                  !- Maximum Value of x
  21.1,                                   !- Minimum Value of y
  46.1;                                   !- Maximum Value of y

OS:Curve:Quadratic,
  {28e87b9f-f859-46a7-9a99-0fd8da743deb}, !- Handle
  Curve Quadratic 119,                    !- Name
  1.156,                                  !- Coefficient1 Constant
  -0.1816,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {14bf6c6f-81c3-4149-ae1f-98bcee1878c5}, !- Handle
  Curve Quadratic 120,                    !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitaryHeatPump:AirToAir,
  {c2cfc80c-ea47-4c8c-8e12-c2578af0b357}, !- Handle
  Restroom_2 ZN PSZ-AC-15 Unitary HP,     !- Name
  {3a074741-2f04-4f2e-bc8d-a7f4b9526e21}, !- Availability Schedule Name
  {6f7dee50-be38-4f24-9500-d71e5f366654}, !- Air Inlet Node Name
  {cbabbc4d-975d-4745-a264-7ac0c0cb7905}, !- Air Outlet Node Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {c1124df4-c064-4967-9afd-c681ad97bce6}, !- Controlling Zone or Thermostat Location
  {f5125c1d-1bc8-4107-96b0-aa8d9697fa3e}, !- Supply Air Fan Name
  {ff40802a-b89f-4f46-8807-7615cf305dee}, !- Heating Coil Name
  {46d45adc-d672-4b68-9b64-358a16a8ab59}, !- Cooling Coil Name
  {7aefdb83-8bdc-4824-9549-c30848f00f1f}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  4.44444444444446,                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  BlowThrough,                            !- Fan Placement
  {99427e66-1d64-4081-b438-07be188acb89}; !- Supply Air Fan Operating Mode Schedule Name

OS:Connection,
  {cbabbc4d-975d-4745-a264-7ac0c0cb7905}, !- Handle
  {d8ac0584-fcd4-41d4-be7b-4602916f017e}, !- Name
  {c2cfc80c-ea47-4c8c-8e12-c2578af0b357}, !- Source Object
  4,                                      !- Outlet Port
  {9cf362df-c25d-46a9-ae50-eff4c01d7fe2}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {25ce323a-89e8-4d4b-98c6-5fd2032b5382}, !- Handle
  Restroom_2 ZN PSZ-AC-15 OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {9fb285c6-9008-4eb4-8948-a8e152b3920e}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {e9291b79-ab94-47f5-8e77-659d390deff8}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {e9291b79-ab94-47f5-8e77-659d390deff8}, !- Handle
  Controller Mechanical Ventilation 15,   !- Name
  {3a074741-2f04-4f2e-bc8d-a7f4b9526e21}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {b5dbeffa-45fc-4174-a7bc-0042fe0e554c}, !- Handle
  Restroom_2 ZN PSZ-AC-15 OA System,      !- Name
  {25ce323a-89e8-4d4b-98c6-5fd2032b5382}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {742547b2-5f04-46cf-87c4-e34cad8d7504}, !- Mixed Air Node Name
  {cd46a793-e4a3-4fe0-b491-d52e64e926d7}, !- Outdoor Air Stream Node Name
  {a227fe05-fe22-4b78-9c53-8c736689bc7f}, !- Relief Air Stream Node Name
  {fe9dd65e-2cdd-46ba-af93-4f256a99faab}; !- Return Air Stream Node Name

OS:Node,
  {c9223bd5-88c9-44b0-a961-d34f2d655a46}, !- Handle
  Node 164,                               !- Name
  ,                                       !- Inlet Port
  {cd46a793-e4a3-4fe0-b491-d52e64e926d7}; !- Outlet Port

OS:Connection,
  {cd46a793-e4a3-4fe0-b491-d52e64e926d7}, !- Handle
  {8e52c37a-3cb7-4e33-a2f9-f4c4b553dd6b}, !- Name
  {c9223bd5-88c9-44b0-a961-d34f2d655a46}, !- Source Object
  3,                                      !- Outlet Port
  {b5dbeffa-45fc-4174-a7bc-0042fe0e554c}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {53fc11b7-67f8-42e2-914f-e53c8d4d7e0a}, !- Handle
  Node 165,                               !- Name
  {a227fe05-fe22-4b78-9c53-8c736689bc7f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a227fe05-fe22-4b78-9c53-8c736689bc7f}, !- Handle
  {4588d068-a1c9-4229-8c59-030cde7d6d1d}, !- Name
  {b5dbeffa-45fc-4174-a7bc-0042fe0e554c}, !- Source Object
  7,                                      !- Outlet Port
  {53fc11b7-67f8-42e2-914f-e53c8d4d7e0a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8d29beff-792c-4405-ab7f-de7fcfc8237f}, !- Handle
  Node 166,                               !- Name
  {742547b2-5f04-46cf-87c4-e34cad8d7504}, !- Inlet Port
  {6f7dee50-be38-4f24-9500-d71e5f366654}; !- Outlet Port

OS:Connection,
  {fe9dd65e-2cdd-46ba-af93-4f256a99faab}, !- Handle
  {b5fd585c-4fca-47bc-94c5-cd86bda0f3de}, !- Name
  {b319916b-0574-4700-8121-c3f3876f4c70}, !- Source Object
  3,                                      !- Outlet Port
  {b5dbeffa-45fc-4174-a7bc-0042fe0e554c}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {742547b2-5f04-46cf-87c4-e34cad8d7504}, !- Handle
  {1efd22e2-527b-43bb-8624-f2f9bd81544a}, !- Name
  {b5dbeffa-45fc-4174-a7bc-0042fe0e554c}, !- Source Object
  5,                                      !- Outlet Port
  {8d29beff-792c-4405-ab7f-de7fcfc8237f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6f7dee50-be38-4f24-9500-d71e5f366654}, !- Handle
  {717ceb3b-74d0-4c09-91fa-cdd38325f0d3}, !- Name
  {8d29beff-792c-4405-ab7f-de7fcfc8237f}, !- Source Object
  3,                                      !- Outlet Port
  {c2cfc80c-ea47-4c8c-8e12-c2578af0b357}, !- Target Object
  3;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {b3e9ff88-cc85-420b-ac27-52910518b07d}, !- Handle
  Availability Manager Night Cycle 15,    !- Name
  {3a074741-2f04-4f2e-bc8d-a7f4b9526e21}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {28cc3a8a-bd54-476b-bf04-27c31cb03372}, !- Control Zone or Zone List Name
  {02a5aac6-30ac-4b2a-8a9a-e2e2809ec08a}, !- Cooling Control Zone or Zone List Name
  {0bca343f-416f-4021-a85a-cc7cacf90985}, !- Heating Control Zone or Zone List Name
  {78999377-3996-402e-b854-2d6ae86d65d7}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {28cc3a8a-bd54-476b-bf04-27c31cb03372}, !- Handle
  Availability Manager Night Cycle 15 Control Zone List; !- Name

OS:ModelObjectList,
  {02a5aac6-30ac-4b2a-8a9a-e2e2809ec08a}, !- Handle
  Availability Manager Night Cycle 15 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {0bca343f-416f-4021-a85a-cc7cacf90985}, !- Handle
  Availability Manager Night Cycle 15 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {78999377-3996-402e-b854-2d6ae86d65d7}, !- Handle
  Availability Manager Night Cycle 15 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {c1f1c8d3-318e-47ff-bca2-6f1a2569b906}, !- Handle
  Restroom_2 ZN PSZ-AC-15 Diffuser,       !- Name
  {3a074741-2f04-4f2e-bc8d-a7f4b9526e21}, !- Availability Schedule Name
  {0bf99814-6dc6-4e88-8a22-dfb2de6f0716}, !- Air Inlet Node Name
  {d20f5a7b-a520-4d09-a0e3-b52ea1e9d461}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {11ae1155-ad1e-4072-960b-1b39d92a3c9a}, !- Handle
  Node 167,                               !- Name
  {b9a41e37-50fe-4ce8-82af-b8e4989bf6e2}, !- Inlet Port
  {82bd9b42-4153-4285-a286-8a71ef2d95cd}; !- Outlet Port

OS:Connection,
  {5349448c-649d-4978-8dd2-79d36eedd28e}, !- Handle
  {650d0c1d-e097-48b8-8d83-dfaad2693e7a}, !- Name
  {68e9a906-87bb-47c8-853c-ddfc06968bce}, !- Source Object
  3,                                      !- Outlet Port
  {99aaf883-ff5e-4a28-87f4-0340ce313313}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b9a41e37-50fe-4ce8-82af-b8e4989bf6e2}, !- Handle
  {bcf59364-e8da-43cb-99a8-bcf1e1805988}, !- Name
  {cb642ca9-3b2b-40c7-8c13-7e6255e814aa}, !- Source Object
  3,                                      !- Outlet Port
  {11ae1155-ad1e-4072-960b-1b39d92a3c9a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {82bd9b42-4153-4285-a286-8a71ef2d95cd}, !- Handle
  {08f847da-b713-43a8-95ee-0eeddddd5aa9}, !- Name
  {11ae1155-ad1e-4072-960b-1b39d92a3c9a}, !- Source Object
  3,                                      !- Outlet Port
  {113f4857-75e9-461b-8e95-ffbe871346a3}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {4f02d5f8-8353-4f1d-8321-7121d19a99f7}, !- Handle
  Node 168,                               !- Name
  {065d6216-da82-40fd-8f07-87f03fa8e887}, !- Inlet Port
  {0bf99814-6dc6-4e88-8a22-dfb2de6f0716}; !- Outlet Port

OS:Connection,
  {065d6216-da82-40fd-8f07-87f03fa8e887}, !- Handle
  {d98554e5-fb0e-4a59-a0c9-109ab8fb3693}, !- Name
  {f966a5b6-c750-46f3-9936-76d565fbd3fe}, !- Source Object
  3,                                      !- Outlet Port
  {4f02d5f8-8353-4f1d-8321-7121d19a99f7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0bf99814-6dc6-4e88-8a22-dfb2de6f0716}, !- Handle
  {e58e840e-d329-4f86-a4b1-959ea8a0e934}, !- Name
  {4f02d5f8-8353-4f1d-8321-7121d19a99f7}, !- Source Object
  3,                                      !- Outlet Port
  {c1f1c8d3-318e-47ff-bca2-6f1a2569b906}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d20f5a7b-a520-4d09-a0e3-b52ea1e9d461}, !- Handle
  {6d887655-9cce-4b56-9485-565f5072904b}, !- Name
  {c1f1c8d3-318e-47ff-bca2-6f1a2569b906}, !- Source Object
  4,                                      !- Outlet Port
  {68e9a906-87bb-47c8-853c-ddfc06968bce}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {1a8ba470-1e78-4165-9758-3cbe9e112e92}, !- Handle
  Stair ZN PSZ-AC-16,                     !- Name
  ,                                       !- Controller List Name
  {99427e66-1d64-4081-b438-07be188acb89}, !- Availability Schedule
  {ba946963-5fb0-4917-99aa-8f4c43eaa8bb}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {d18b7e5f-8b74-471e-9b25-4fed19d23b82}, !- Supply Side Inlet Node Name
  {77b76136-fd8c-4277-a459-a2226b93ecdc}, !- Demand Side Outlet Node Name
  {2095d919-2a9e-457b-b720-f703dce5bc2c}, !- Demand Side Inlet Node A
  {d5fdc3c1-ce51-40ff-9a80-b6c509328131}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {ab5d477d-8e2f-47f0-9681-686e5f22235f}, !- Demand Mixer Name
  {e566dfc7-37d7-4ff8-9d8f-de68f1954e62}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {1d896922-29ad-4e9d-98be-c69e44decaac}, !- Handle
  Node 169,                               !- Name
  {d18b7e5f-8b74-471e-9b25-4fed19d23b82}, !- Inlet Port
  {0fd9e207-6dd1-47ab-93ea-0b7869925ca9}; !- Outlet Port

OS:Node,
  {f3ca1239-4126-4579-a399-33c0d7a71ec0}, !- Handle
  Node 170,                               !- Name
  {ee00916b-9150-41de-949f-37331038e9f6}, !- Inlet Port
  {d5fdc3c1-ce51-40ff-9a80-b6c509328131}; !- Outlet Port

OS:Connection,
  {d18b7e5f-8b74-471e-9b25-4fed19d23b82}, !- Handle
  {f9e47106-9263-4d7f-b096-b44153aa44ae}, !- Name
  {1a8ba470-1e78-4165-9758-3cbe9e112e92}, !- Source Object
  8,                                      !- Outlet Port
  {1d896922-29ad-4e9d-98be-c69e44decaac}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d5fdc3c1-ce51-40ff-9a80-b6c509328131}, !- Handle
  {a415b6c4-22d1-4f32-a521-ea28d880b96d}, !- Name
  {f3ca1239-4126-4579-a399-33c0d7a71ec0}, !- Source Object
  3,                                      !- Outlet Port
  {1a8ba470-1e78-4165-9758-3cbe9e112e92}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {52e9a3a7-99b1-4c96-a05b-0bb400897bbc}, !- Handle
  Node 171,                               !- Name
  {2095d919-2a9e-457b-b720-f703dce5bc2c}, !- Inlet Port
  {98c0d0b0-78ed-4d34-91b0-c7deefe2cfdc}; !- Outlet Port

OS:Node,
  {fd76078f-55a2-4526-b1ee-f1af4bc82e6b}, !- Handle
  Node 172,                               !- Name
  {213cdfed-18d6-4a9c-b1ec-0df5059e434b}, !- Inlet Port
  {77b76136-fd8c-4277-a459-a2226b93ecdc}; !- Outlet Port

OS:Node,
  {3d74c0da-5dcd-46f1-9e57-bb823f199594}, !- Handle
  Node 173,                               !- Name
  {45927879-b588-4e34-bd7a-0ea7407f7c53}, !- Inlet Port
  {dde2a18d-7a11-4447-b724-20a9b30911b9}; !- Outlet Port

OS:Connection,
  {2095d919-2a9e-457b-b720-f703dce5bc2c}, !- Handle
  {0f3f9798-a7bb-4ed3-bf3b-2d2f0804dc9a}, !- Name
  {1a8ba470-1e78-4165-9758-3cbe9e112e92}, !- Source Object
  10,                                     !- Outlet Port
  {52e9a3a7-99b1-4c96-a05b-0bb400897bbc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {77b76136-fd8c-4277-a459-a2226b93ecdc}, !- Handle
  {6e564c53-50eb-403b-9023-4385667388e1}, !- Name
  {fd76078f-55a2-4526-b1ee-f1af4bc82e6b}, !- Source Object
  3,                                      !- Outlet Port
  {1a8ba470-1e78-4165-9758-3cbe9e112e92}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {e566dfc7-37d7-4ff8-9d8f-de68f1954e62}, !- Handle
  Air Loop HVAC Zone Splitter 16,         !- Name
  {98c0d0b0-78ed-4d34-91b0-c7deefe2cfdc}, !- Inlet Node Name
  {cc6824d4-4aba-41d6-b829-85dffc911b1e}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {ab5d477d-8e2f-47f0-9681-686e5f22235f}, !- Handle
  Air Loop HVAC Zone Mixer 16,            !- Name
  {213cdfed-18d6-4a9c-b1ec-0df5059e434b}, !- Outlet Node Name
  {1aa9aca2-8679-4c2e-9be0-795aeb84584e}; !- Inlet Node Name 1

OS:Connection,
  {98c0d0b0-78ed-4d34-91b0-c7deefe2cfdc}, !- Handle
  {7d0dc899-a923-49f1-a133-65c4e9f5def9}, !- Name
  {52e9a3a7-99b1-4c96-a05b-0bb400897bbc}, !- Source Object
  3,                                      !- Outlet Port
  {e566dfc7-37d7-4ff8-9d8f-de68f1954e62}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {213cdfed-18d6-4a9c-b1ec-0df5059e434b}, !- Handle
  {0cb54134-7cb9-41ed-90dc-66fc0d253f35}, !- Name
  {ab5d477d-8e2f-47f0-9681-686e5f22235f}, !- Source Object
  2,                                      !- Outlet Port
  {fd76078f-55a2-4526-b1ee-f1af4bc82e6b}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {438a45fd-57fb-45ec-9e1b-5cb2534211e3}, !- Handle
  {1a8ba470-1e78-4165-9758-3cbe9e112e92}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {ba946963-5fb0-4917-99aa-8f4c43eaa8bb}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 15, !- Name
  {6bb0ebde-b69b-4044-82de-76a39f88261c}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {270b7b0b-a688-405d-a7f2-d0c985abdfc2}, !- Handle
  Stair ZN Setpoint Manager SZ Reheat,    !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {48c699a4-7251-44ec-80aa-41f044e50d5e}, !- Control Zone Name
  {f3ca1239-4126-4579-a399-33c0d7a71ec0}; !- Setpoint Node or NodeList Name

OS:Fan:OnOff,
  {b4b4e2c7-4f41-4be4-a7f7-f7bfa962da11}, !- Handle
  Stair ZN PSZ-AC-16 Fan,                 !- Name
  {99427e66-1d64-4081-b438-07be188acb89}, !- Availability Schedule Name
  0.54,                                   !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {ce9140fa-17d6-448b-b944-bbdc256e5c71}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {543702b2-1345-422a-90db-9f3c0b4f8191}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {ce9140fa-17d6-448b-b944-bbdc256e5c71}, !- Handle
  Fan On Off Power Curve 15,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {543702b2-1345-422a-90db-9f3c0b4f8191}, !- Handle
  Fan On Off Efficiency Curve 15,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:DX:SingleSpeed,
  {8386e77c-9988-4876-878b-7efee1bffafc}, !- Handle
  Stair ZN HP Htg Coil,                   !- Name
  {3a074741-2f04-4f2e-bc8d-a7f4b9526e21}, !- Availability Schedule Name
  Autosize,                               !- Rated Total Heating Capacity {W}
  3.3,                                    !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {f78d98b3-e749-45e4-9781-e807e64d4622}, !- Total Heating Capacity Function of Temperature Curve Name
  {2829d05d-b12e-41f5-81e0-758f99860fb1}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {7e6b02f8-fd1d-4690-a2aa-11c1e59c6b5b}, !- Energy Input Ratio Function of Temperature Curve Name
  {25c237fa-630a-449c-b9c2-5fb075653ec5}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {6460435e-3334-4543-a7c4-39710023cd47}, !- Part Load Fraction Correlation Curve Name
  {1660b1f0-e53c-47da-b0f3-955646cff08d}, !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -12.2,                                  !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  1.67,                                   !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  50,                                     !- Crankcase Heater Capacity {W}
  4.4,                                    !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ReverseCycle,                           !- Defrost Strategy
  OnDemand,                               !- Defrost Control
  ,                                       !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Curve:Cubic,
  {6a8b4baa-7c5f-4ca9-965c-954b9a5e04c7}, !- Handle
  Curve Cubic 46,                         !- Name
  0.758746,                               !- Coefficient1 Constant
  0.027626,                               !- Coefficient2 x
  0.000148716,                            !- Coefficient3 x**2
  3.4992e-006,                            !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {ae69fd22-9b18-4c1e-99b4-fbd2693c0433}, !- Handle
  Curve Cubic 47,                         !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {1b201842-4ee4-474e-8d77-55c267ecbee5}, !- Handle
  Curve Cubic 48,                         !- Name
  1.19248,                                !- Coefficient1 Constant
  -0.0300438,                             !- Coefficient2 x
  0.00103745,                             !- Coefficient3 x**2
  -2.3328e-005,                           !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {c13de9f8-d21d-40dc-b5c6-8eb09924c47d}, !- Handle
  Curve Quadratic 121,                    !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Quadratic,
  {3b6e631b-449f-442b-8bac-0c4648beff17}, !- Handle
  Curve Quadratic 122,                    !- Name
  0.75,                                   !- Coefficient1 Constant
  0.25,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {f78d98b3-e749-45e4-9781-e807e64d4622}, !- Handle
  Stair ZN HP Htg Coil Htg Cap Func of Temp Curve, !- Name
  0.758746,                               !- Coefficient1 Constant
  0.027626,                               !- Coefficient2 x
  0.000148716,                            !- Coefficient3 x**2
  3.4992e-006,                            !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {2829d05d-b12e-41f5-81e0-758f99860fb1}, !- Handle
  Stair ZN HP Htg Coil Htg Cap Func of Flow Frac Curve, !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {7e6b02f8-fd1d-4690-a2aa-11c1e59c6b5b}, !- Handle
  Stair ZN HP Htg Coil EIR Func of Temp Curve, !- Name
  1.19248,                                !- Coefficient1 Constant
  -0.0300438,                             !- Coefficient2 x
  0.00103745,                             !- Coefficient3 x**2
  -2.3328e-005,                           !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {25c237fa-630a-449c-b9c2-5fb075653ec5}, !- Handle
  Stair ZN HP Htg Coil EIR Func of Flow Frac Curve, !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Quadratic,
  {6460435e-3334-4543-a7c4-39710023cd47}, !- Handle
  Stair ZN HP Htg Coil PLR Correlation Curve, !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {f688b661-3781-460a-b25f-2dcdf800acbf}, !- Handle
  Stair ZN HP Htg Coil Defrost EIR Func of Temp Curve, !- Name
  0.297145,                               !- Coefficient1 Constant
  0.0430933,                              !- Coefficient2 x
  -0.000748766,                           !- Coefficient3 x**2
  0.00597727,                             !- Coefficient4 y
  0.000482112,                            !- Coefficient5 y**2
  -0.000956448,                           !- Coefficient6 x*y
  -23.33333,                              !- Minimum Value of x
  29.44444,                               !- Maximum Value of x
  -23.33333,                              !- Minimum Value of y
  29.44444;                               !- Maximum Value of y

OS:Curve:Biquadratic,
  {1660b1f0-e53c-47da-b0f3-955646cff08d}, !- Handle
  Stair ZN HP Htg Coil Defrost EIR Func of Temp Curve 1, !- Name
  0.297145,                               !- Coefficient1 Constant
  0.0430933,                              !- Coefficient2 x
  -0.000748766,                           !- Coefficient3 x**2
  0.00597727,                             !- Coefficient4 y
  0.000482112,                            !- Coefficient5 y**2
  -0.000956448,                           !- Coefficient6 x*y
  -23.33333,                              !- Minimum Value of x
  29.44444,                               !- Maximum Value of x
  -23.33333,                              !- Minimum Value of y
  29.44444;                               !- Maximum Value of y

OS:Coil:Heating:Gas,
  {1bb51b5d-0213-43d2-8bb8-60c5981a9d59}, !- Handle
  Stair ZN PSZ-AC-16 Gas Backup Htg Coil, !- Name
  {3a074741-2f04-4f2e-bc8d-a7f4b9526e21}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {9452d112-65b1-43cf-834a-3d6b36049470}, !- Handle
  Stair ZN PSZ-AC-16 1spd DX HP Clg Coil, !- Name
  {3a074741-2f04-4f2e-bc8d-a7f4b9526e21}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {53653136-05a6-4df0-88c6-7935942bda9e}, !- Total Cooling Capacity Function of Temperature Curve Name
  {3848ac6c-3c6f-44f4-8d71-f2f1c3070f2b}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {4e9b521b-e68e-45e4-ad7e-6d9c4436bc5c}, !- Energy Input Ratio Function of Temperature Curve Name
  {cb4f1459-27ed-408c-9157-3e48de97c253}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {07aa0818-8c23-4644-9e6e-315cdcf3e1f2}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {deffc101-c690-4cab-ac2b-eb677c4b5b9e}, !- Handle
  Curve Biquadratic 61,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-006,                             !- Coefficient5 y**2
  -9.72e-006,                             !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {c8649859-6956-48cd-b0ed-abb48a3bea0e}, !- Handle
  Curve Quadratic 123,                    !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {5f93a4f9-6415-4576-8bf6-58eb8945eda1}, !- Handle
  Curve Biquadratic 62,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {c78222dc-a023-44e0-90fe-75119a1caffb}, !- Handle
  Curve Quadratic 124,                    !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {66afade9-9e4d-4c9c-91a0-111de9026288}, !- Handle
  Curve Quadratic 125,                    !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {53653136-05a6-4df0-88c6-7935942bda9e}, !- Handle
  Curve Biquadratic 63,                   !- Name
  0.766956,                               !- Coefficient1 Constant
  0.0107756,                              !- Coefficient2 x
  -4.14703e-005,                          !- Coefficient3 x**2
  0.00134961,                             !- Coefficient4 y
  -0.000261144,                           !- Coefficient5 y**2
  0.000457488,                            !- Coefficient6 x*y
  12.78,                                  !- Minimum Value of x
  23.89,                                  !- Maximum Value of x
  21.1,                                   !- Minimum Value of y
  46.1;                                   !- Maximum Value of y

OS:Curve:Quadratic,
  {3848ac6c-3c6f-44f4-8d71-f2f1c3070f2b}, !- Handle
  Curve Quadratic 126,                    !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {4e9b521b-e68e-45e4-ad7e-6d9c4436bc5c}, !- Handle
  Curve Biquadratic 64,                   !- Name
  0.297145,                               !- Coefficient1 Constant
  0.0430933,                              !- Coefficient2 x
  -0.000748766,                           !- Coefficient3 x**2
  0.00597727,                             !- Coefficient4 y
  0.000482112,                            !- Coefficient5 y**2
  -0.000956448,                           !- Coefficient6 x*y
  12.78,                                  !- Minimum Value of x
  23.89,                                  !- Maximum Value of x
  21.1,                                   !- Minimum Value of y
  46.1;                                   !- Maximum Value of y

OS:Curve:Quadratic,
  {cb4f1459-27ed-408c-9157-3e48de97c253}, !- Handle
  Curve Quadratic 127,                    !- Name
  1.156,                                  !- Coefficient1 Constant
  -0.1816,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {07aa0818-8c23-4644-9e6e-315cdcf3e1f2}, !- Handle
  Curve Quadratic 128,                    !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitaryHeatPump:AirToAir,
  {f3374c5d-ab4d-4bf1-ba56-0798f05c31d9}, !- Handle
  Stair ZN PSZ-AC-16 Unitary HP,          !- Name
  {3a074741-2f04-4f2e-bc8d-a7f4b9526e21}, !- Availability Schedule Name
  {1f94e6c0-423b-4a56-b810-5793ebefe208}, !- Air Inlet Node Name
  {ee00916b-9150-41de-949f-37331038e9f6}, !- Air Outlet Node Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {48c699a4-7251-44ec-80aa-41f044e50d5e}, !- Controlling Zone or Thermostat Location
  {b4b4e2c7-4f41-4be4-a7f7-f7bfa962da11}, !- Supply Air Fan Name
  {8386e77c-9988-4876-878b-7efee1bffafc}, !- Heating Coil Name
  {9452d112-65b1-43cf-834a-3d6b36049470}, !- Cooling Coil Name
  {1bb51b5d-0213-43d2-8bb8-60c5981a9d59}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  4.44444444444446,                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  BlowThrough,                            !- Fan Placement
  {99427e66-1d64-4081-b438-07be188acb89}; !- Supply Air Fan Operating Mode Schedule Name

OS:Connection,
  {ee00916b-9150-41de-949f-37331038e9f6}, !- Handle
  {2d46d86a-022c-4770-b381-14fa0b7b349d}, !- Name
  {f3374c5d-ab4d-4bf1-ba56-0798f05c31d9}, !- Source Object
  4,                                      !- Outlet Port
  {f3ca1239-4126-4579-a399-33c0d7a71ec0}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {ecb6b496-5ad7-48cb-b899-3df9f8f9abe6}, !- Handle
  Stair ZN PSZ-AC-16 OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {9fb285c6-9008-4eb4-8948-a8e152b3920e}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {bbd9d1de-bb79-4e6e-86c4-4f26791b9eaf}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {bbd9d1de-bb79-4e6e-86c4-4f26791b9eaf}, !- Handle
  Controller Mechanical Ventilation 16,   !- Name
  {3a074741-2f04-4f2e-bc8d-a7f4b9526e21}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {aad0b577-2a06-40fa-ac9a-c2eb46483d4e}, !- Handle
  Stair ZN PSZ-AC-16 OA System,           !- Name
  {ecb6b496-5ad7-48cb-b899-3df9f8f9abe6}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {90903000-8ab0-485d-b05c-1c3bcf8da0cb}, !- Mixed Air Node Name
  {c799839f-9b11-4e91-83fa-b14d23745b23}, !- Outdoor Air Stream Node Name
  {39b189a2-f0e2-462e-aea0-bc21c96dc12a}, !- Relief Air Stream Node Name
  {0fd9e207-6dd1-47ab-93ea-0b7869925ca9}; !- Return Air Stream Node Name

OS:Node,
  {fc496316-807b-4a9c-b2f7-e29f68cf9989}, !- Handle
  Node 174,                               !- Name
  ,                                       !- Inlet Port
  {c799839f-9b11-4e91-83fa-b14d23745b23}; !- Outlet Port

OS:Connection,
  {c799839f-9b11-4e91-83fa-b14d23745b23}, !- Handle
  {a4c63de7-3cca-4fa2-aebc-6988b0da3915}, !- Name
  {fc496316-807b-4a9c-b2f7-e29f68cf9989}, !- Source Object
  3,                                      !- Outlet Port
  {aad0b577-2a06-40fa-ac9a-c2eb46483d4e}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {3c6a4579-4b60-49f4-84c1-b38571ddfe57}, !- Handle
  Node 175,                               !- Name
  {39b189a2-f0e2-462e-aea0-bc21c96dc12a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {39b189a2-f0e2-462e-aea0-bc21c96dc12a}, !- Handle
  {3c804c88-f889-4dfd-b622-593a74d97137}, !- Name
  {aad0b577-2a06-40fa-ac9a-c2eb46483d4e}, !- Source Object
  7,                                      !- Outlet Port
  {3c6a4579-4b60-49f4-84c1-b38571ddfe57}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7027976e-4deb-4b09-94f7-3eea9edebfb1}, !- Handle
  Node 176,                               !- Name
  {90903000-8ab0-485d-b05c-1c3bcf8da0cb}, !- Inlet Port
  {1f94e6c0-423b-4a56-b810-5793ebefe208}; !- Outlet Port

OS:Connection,
  {0fd9e207-6dd1-47ab-93ea-0b7869925ca9}, !- Handle
  {50099519-c327-434d-aff7-6b2c61ebfcd1}, !- Name
  {1d896922-29ad-4e9d-98be-c69e44decaac}, !- Source Object
  3,                                      !- Outlet Port
  {aad0b577-2a06-40fa-ac9a-c2eb46483d4e}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {90903000-8ab0-485d-b05c-1c3bcf8da0cb}, !- Handle
  {bc55bb8c-6fdf-4cef-9eb7-a90e77a527d1}, !- Name
  {aad0b577-2a06-40fa-ac9a-c2eb46483d4e}, !- Source Object
  5,                                      !- Outlet Port
  {7027976e-4deb-4b09-94f7-3eea9edebfb1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1f94e6c0-423b-4a56-b810-5793ebefe208}, !- Handle
  {c5c0b323-bc17-4b63-a6f1-cad6d278e41b}, !- Name
  {7027976e-4deb-4b09-94f7-3eea9edebfb1}, !- Source Object
  3,                                      !- Outlet Port
  {f3374c5d-ab4d-4bf1-ba56-0798f05c31d9}, !- Target Object
  3;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {6bb0ebde-b69b-4044-82de-76a39f88261c}, !- Handle
  Availability Manager Night Cycle 16,    !- Name
  {3a074741-2f04-4f2e-bc8d-a7f4b9526e21}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {a7dfe26d-949b-45f4-a2fb-3b2769fb2e53}, !- Control Zone or Zone List Name
  {71cd799e-5211-40e6-964a-1ac919f2b673}, !- Cooling Control Zone or Zone List Name
  {973d0bbe-5d51-4b25-8a1e-9c2d1db69647}, !- Heating Control Zone or Zone List Name
  {67c1cd9b-3212-4873-8706-3d1f3123304a}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {a7dfe26d-949b-45f4-a2fb-3b2769fb2e53}, !- Handle
  Availability Manager Night Cycle 16 Control Zone List; !- Name

OS:ModelObjectList,
  {71cd799e-5211-40e6-964a-1ac919f2b673}, !- Handle
  Availability Manager Night Cycle 16 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {973d0bbe-5d51-4b25-8a1e-9c2d1db69647}, !- Handle
  Availability Manager Night Cycle 16 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {67c1cd9b-3212-4873-8706-3d1f3123304a}, !- Handle
  Availability Manager Night Cycle 16 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {89491a9f-03ca-4f76-859b-1af32a2bc04c}, !- Handle
  Stair ZN PSZ-AC-16 Diffuser,            !- Name
  {3a074741-2f04-4f2e-bc8d-a7f4b9526e21}, !- Availability Schedule Name
  {e3016f90-6b9d-4d47-af39-d38774b107dc}, !- Air Inlet Node Name
  {45927879-b588-4e34-bd7a-0ea7407f7c53}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {09d355f1-8361-44f2-b7d6-bb14d0579b8a}, !- Handle
  Node 177,                               !- Name
  {2f793758-7015-45a0-a40e-19bfe68451f1}, !- Inlet Port
  {1aa9aca2-8679-4c2e-9be0-795aeb84584e}; !- Outlet Port

OS:Connection,
  {dde2a18d-7a11-4447-b724-20a9b30911b9}, !- Handle
  {ab9ee747-5e37-4be8-be45-c6b284d39d4c}, !- Name
  {3d74c0da-5dcd-46f1-9e57-bb823f199594}, !- Source Object
  3,                                      !- Outlet Port
  {671cadea-3173-4bdc-aa28-64fa748d810c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2f793758-7015-45a0-a40e-19bfe68451f1}, !- Handle
  {059493ca-8153-4998-87fb-8c0ef0d5bc56}, !- Name
  {0d3da735-bb8b-4446-8603-b000599e5c94}, !- Source Object
  3,                                      !- Outlet Port
  {09d355f1-8361-44f2-b7d6-bb14d0579b8a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1aa9aca2-8679-4c2e-9be0-795aeb84584e}, !- Handle
  {cb674acf-8e98-4b3b-b2ab-b3a546c7bc17}, !- Name
  {09d355f1-8361-44f2-b7d6-bb14d0579b8a}, !- Source Object
  3,                                      !- Outlet Port
  {ab5d477d-8e2f-47f0-9681-686e5f22235f}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {720bb103-ef5e-4d45-8bea-e645c0731705}, !- Handle
  Node 178,                               !- Name
  {cc6824d4-4aba-41d6-b829-85dffc911b1e}, !- Inlet Port
  {e3016f90-6b9d-4d47-af39-d38774b107dc}; !- Outlet Port

OS:Connection,
  {cc6824d4-4aba-41d6-b829-85dffc911b1e}, !- Handle
  {f0795227-1616-4430-a8cb-de3a3e40b7bb}, !- Name
  {e566dfc7-37d7-4ff8-9d8f-de68f1954e62}, !- Source Object
  3,                                      !- Outlet Port
  {720bb103-ef5e-4d45-8bea-e645c0731705}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e3016f90-6b9d-4d47-af39-d38774b107dc}, !- Handle
  {082143ef-8c67-44f4-b9d8-fd43e9e69b3c}, !- Name
  {720bb103-ef5e-4d45-8bea-e645c0731705}, !- Source Object
  3,                                      !- Outlet Port
  {89491a9f-03ca-4f76-859b-1af32a2bc04c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {45927879-b588-4e34-bd7a-0ea7407f7c53}, !- Handle
  {76a147e1-76c5-4c12-8683-6d229b13755a}, !- Name
  {89491a9f-03ca-4f76-859b-1af32a2bc04c}, !- Source Object
  4,                                      !- Outlet Port
  {3d74c0da-5dcd-46f1-9e57-bb823f199594}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {b90b15ae-e8f0-47a8-a965-712cac4bf0c4}, !- Handle
  Storage ZN PSZ-AC-17,                   !- Name
  ,                                       !- Controller List Name
  {99427e66-1d64-4081-b438-07be188acb89}, !- Availability Schedule
  {cb43150a-faed-4060-a38d-44853b2bdf3b}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {22e7dab1-c37a-4662-8623-47d550826bd2}, !- Supply Side Inlet Node Name
  {b8d98059-5e04-4ea3-a266-3f26302155c8}, !- Demand Side Outlet Node Name
  {c2ed59c9-3985-4668-8608-b720b089e839}, !- Demand Side Inlet Node A
  {5929460b-81cc-4c3a-8692-a778be2611fb}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {574043c6-b1a2-49b5-a672-67745d58cf56}, !- Demand Mixer Name
  {286d0307-d994-47a4-ac9e-e162a84c90b8}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {f5a2bf66-4ac6-4db0-86ad-ff26d55ee143}, !- Handle
  Node 179,                               !- Name
  {22e7dab1-c37a-4662-8623-47d550826bd2}, !- Inlet Port
  {78f7ffb5-2df9-47ac-b3e2-fe8a16a65d80}; !- Outlet Port

OS:Node,
  {bb7b42b0-4566-4739-9962-5e155234032e}, !- Handle
  Node 180,                               !- Name
  {6d4ff9f4-6ea6-477d-b07d-2f721d9c9017}, !- Inlet Port
  {5929460b-81cc-4c3a-8692-a778be2611fb}; !- Outlet Port

OS:Connection,
  {22e7dab1-c37a-4662-8623-47d550826bd2}, !- Handle
  {3381937a-6efb-4c74-b029-1c43278d7d69}, !- Name
  {b90b15ae-e8f0-47a8-a965-712cac4bf0c4}, !- Source Object
  8,                                      !- Outlet Port
  {f5a2bf66-4ac6-4db0-86ad-ff26d55ee143}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5929460b-81cc-4c3a-8692-a778be2611fb}, !- Handle
  {9fb6f55c-3dce-4baa-9b6f-442728bc6b95}, !- Name
  {bb7b42b0-4566-4739-9962-5e155234032e}, !- Source Object
  3,                                      !- Outlet Port
  {b90b15ae-e8f0-47a8-a965-712cac4bf0c4}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {7a1e7307-81fa-4f1b-b532-e4bf4829bce1}, !- Handle
  Node 181,                               !- Name
  {c2ed59c9-3985-4668-8608-b720b089e839}, !- Inlet Port
  {23aae3bc-2696-4033-961d-62fd532420fc}; !- Outlet Port

OS:Node,
  {f3031260-1db7-459c-8a36-cc22b0cfff5a}, !- Handle
  Node 182,                               !- Name
  {442313df-8d86-4649-880d-1e143ed57558}, !- Inlet Port
  {b8d98059-5e04-4ea3-a266-3f26302155c8}; !- Outlet Port

OS:Node,
  {6f8f3580-0bad-4082-87c5-4e9e154d13ae}, !- Handle
  Node 183,                               !- Name
  {901c3826-84a4-46e8-bf09-2bdde0778998}, !- Inlet Port
  {6ee9b6df-022a-468d-99a3-d9d8b5ae66e1}; !- Outlet Port

OS:Connection,
  {c2ed59c9-3985-4668-8608-b720b089e839}, !- Handle
  {bef642fe-e7f6-4d28-8641-78dd469c6269}, !- Name
  {b90b15ae-e8f0-47a8-a965-712cac4bf0c4}, !- Source Object
  10,                                     !- Outlet Port
  {7a1e7307-81fa-4f1b-b532-e4bf4829bce1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b8d98059-5e04-4ea3-a266-3f26302155c8}, !- Handle
  {5a07ce85-f6d2-41d8-83df-e34a0b1f62b5}, !- Name
  {f3031260-1db7-459c-8a36-cc22b0cfff5a}, !- Source Object
  3,                                      !- Outlet Port
  {b90b15ae-e8f0-47a8-a965-712cac4bf0c4}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {286d0307-d994-47a4-ac9e-e162a84c90b8}, !- Handle
  Air Loop HVAC Zone Splitter 17,         !- Name
  {23aae3bc-2696-4033-961d-62fd532420fc}, !- Inlet Node Name
  {57caf1cf-ffe4-49f9-8c26-31ce33369ea5}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {574043c6-b1a2-49b5-a672-67745d58cf56}, !- Handle
  Air Loop HVAC Zone Mixer 17,            !- Name
  {442313df-8d86-4649-880d-1e143ed57558}, !- Outlet Node Name
  {e61e5e63-23b8-4b5b-a3e4-9cc053fd15fe}; !- Inlet Node Name 1

OS:Connection,
  {23aae3bc-2696-4033-961d-62fd532420fc}, !- Handle
  {457cca52-7ac7-4784-a4e0-b270b9dc4c3c}, !- Name
  {7a1e7307-81fa-4f1b-b532-e4bf4829bce1}, !- Source Object
  3,                                      !- Outlet Port
  {286d0307-d994-47a4-ac9e-e162a84c90b8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {442313df-8d86-4649-880d-1e143ed57558}, !- Handle
  {7268a794-09ec-4d61-a2af-d5af3a4ab0b5}, !- Name
  {574043c6-b1a2-49b5-a672-67745d58cf56}, !- Source Object
  2,                                      !- Outlet Port
  {f3031260-1db7-459c-8a36-cc22b0cfff5a}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {416832b7-d34c-4015-936f-84f4dc52b026}, !- Handle
  {b90b15ae-e8f0-47a8-a965-712cac4bf0c4}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {cb43150a-faed-4060-a38d-44853b2bdf3b}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 16, !- Name
  {2fc66468-5f86-4ad6-8d70-a34c5b42061c}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {19e46c2c-dff1-462e-9fbd-ce5b67c76159}, !- Handle
  Storage ZN Setpoint Manager SZ Reheat,  !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {58633c47-6990-4f59-bd49-2af0491acb7a}, !- Control Zone Name
  {bb7b42b0-4566-4739-9962-5e155234032e}; !- Setpoint Node or NodeList Name

OS:Fan:OnOff,
  {01d92a67-59ce-4674-a6dd-d04aae697873}, !- Handle
  Storage ZN PSZ-AC-17 Fan,               !- Name
  {99427e66-1d64-4081-b438-07be188acb89}, !- Availability Schedule Name
  0.54,                                   !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {eeed4a85-d7e9-42f6-90b8-e4279ed88c34}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {5889b492-a700-41f0-ab11-f424c25abd41}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {eeed4a85-d7e9-42f6-90b8-e4279ed88c34}, !- Handle
  Fan On Off Power Curve 16,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {5889b492-a700-41f0-ab11-f424c25abd41}, !- Handle
  Fan On Off Efficiency Curve 16,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:DX:SingleSpeed,
  {d4bfc8b1-36bb-468c-9202-7e0a714d80f1}, !- Handle
  Storage ZN HP Htg Coil,                 !- Name
  {3a074741-2f04-4f2e-bc8d-a7f4b9526e21}, !- Availability Schedule Name
  Autosize,                               !- Rated Total Heating Capacity {W}
  3.3,                                    !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {4b712414-15b5-45fc-ace4-bf15eb99c7a9}, !- Total Heating Capacity Function of Temperature Curve Name
  {2986dfff-f5eb-414a-8a04-45f34d67a49a}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {92d6f309-d360-4a68-aaa2-fc2f1ff33cac}, !- Energy Input Ratio Function of Temperature Curve Name
  {581e164c-b43a-4522-90e4-20ee3b900fcb}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {24332c79-c168-4806-b3b0-99eb6e0866bf}, !- Part Load Fraction Correlation Curve Name
  {98f44a25-5517-4d09-ab85-2927e8ef94cd}, !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -12.2,                                  !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  1.67,                                   !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  50,                                     !- Crankcase Heater Capacity {W}
  4.4,                                    !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ReverseCycle,                           !- Defrost Strategy
  OnDemand,                               !- Defrost Control
  ,                                       !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Curve:Cubic,
  {9bfaabdb-92bf-492f-ae32-d7ca0b1e4661}, !- Handle
  Curve Cubic 49,                         !- Name
  0.758746,                               !- Coefficient1 Constant
  0.027626,                               !- Coefficient2 x
  0.000148716,                            !- Coefficient3 x**2
  3.4992e-006,                            !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {95bb564a-9c0c-46de-9e03-17522d347a20}, !- Handle
  Curve Cubic 50,                         !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {41a0e0ed-19a9-44f2-8fcf-2d0ce490a0e3}, !- Handle
  Curve Cubic 51,                         !- Name
  1.19248,                                !- Coefficient1 Constant
  -0.0300438,                             !- Coefficient2 x
  0.00103745,                             !- Coefficient3 x**2
  -2.3328e-005,                           !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {dde7d3ce-0da0-4ce6-b39c-ac06b85a5899}, !- Handle
  Curve Quadratic 129,                    !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Quadratic,
  {17d33375-47be-4386-9268-447bc1470a72}, !- Handle
  Curve Quadratic 130,                    !- Name
  0.75,                                   !- Coefficient1 Constant
  0.25,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {4b712414-15b5-45fc-ace4-bf15eb99c7a9}, !- Handle
  Storage ZN HP Htg Coil Htg Cap Func of Temp Curve, !- Name
  0.758746,                               !- Coefficient1 Constant
  0.027626,                               !- Coefficient2 x
  0.000148716,                            !- Coefficient3 x**2
  3.4992e-006,                            !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {2986dfff-f5eb-414a-8a04-45f34d67a49a}, !- Handle
  Storage ZN HP Htg Coil Htg Cap Func of Flow Frac Curve, !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {92d6f309-d360-4a68-aaa2-fc2f1ff33cac}, !- Handle
  Storage ZN HP Htg Coil EIR Func of Temp Curve, !- Name
  1.19248,                                !- Coefficient1 Constant
  -0.0300438,                             !- Coefficient2 x
  0.00103745,                             !- Coefficient3 x**2
  -2.3328e-005,                           !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {581e164c-b43a-4522-90e4-20ee3b900fcb}, !- Handle
  Storage ZN HP Htg Coil EIR Func of Flow Frac Curve, !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Quadratic,
  {24332c79-c168-4806-b3b0-99eb6e0866bf}, !- Handle
  Storage ZN HP Htg Coil PLR Correlation Curve, !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {70c77d7a-795b-45f0-8b4c-7f597c2915f1}, !- Handle
  Storage ZN HP Htg Coil Defrost EIR Func of Temp Curve, !- Name
  0.297145,                               !- Coefficient1 Constant
  0.0430933,                              !- Coefficient2 x
  -0.000748766,                           !- Coefficient3 x**2
  0.00597727,                             !- Coefficient4 y
  0.000482112,                            !- Coefficient5 y**2
  -0.000956448,                           !- Coefficient6 x*y
  -23.33333,                              !- Minimum Value of x
  29.44444,                               !- Maximum Value of x
  -23.33333,                              !- Minimum Value of y
  29.44444;                               !- Maximum Value of y

OS:Curve:Biquadratic,
  {98f44a25-5517-4d09-ab85-2927e8ef94cd}, !- Handle
  Storage ZN HP Htg Coil Defrost EIR Func of Temp Curve 1, !- Name
  0.297145,                               !- Coefficient1 Constant
  0.0430933,                              !- Coefficient2 x
  -0.000748766,                           !- Coefficient3 x**2
  0.00597727,                             !- Coefficient4 y
  0.000482112,                            !- Coefficient5 y**2
  -0.000956448,                           !- Coefficient6 x*y
  -23.33333,                              !- Minimum Value of x
  29.44444,                               !- Maximum Value of x
  -23.33333,                              !- Minimum Value of y
  29.44444;                               !- Maximum Value of y

OS:Coil:Heating:Gas,
  {2c3bbe3b-de9c-4d13-84fe-d1bd5a808d9c}, !- Handle
  Storage ZN PSZ-AC-17 Gas Backup Htg Coil, !- Name
  {3a074741-2f04-4f2e-bc8d-a7f4b9526e21}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {fd05b6cd-6df3-4390-bd55-1ecb2a3a6dc3}, !- Handle
  Storage ZN PSZ-AC-17 1spd DX HP Clg Coil, !- Name
  {3a074741-2f04-4f2e-bc8d-a7f4b9526e21}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {9c33f045-2b2c-4315-be19-9871fc6dbfe6}, !- Total Cooling Capacity Function of Temperature Curve Name
  {3e982fce-32e5-4065-a357-d2f71c8e08f5}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {7da315f1-0c47-44f0-87b3-a8d095dfb676}, !- Energy Input Ratio Function of Temperature Curve Name
  {7517e1ad-7a18-4622-80fb-5cd89112b131}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {73cc7717-b9bc-4d55-a3ed-9423b7991c95}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {e498abb7-d453-441c-9fef-0fd10c4ed831}, !- Handle
  Curve Biquadratic 65,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-006,                             !- Coefficient5 y**2
  -9.72e-006,                             !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {01ae2bd9-7f55-423e-87d9-24a2b7a4d177}, !- Handle
  Curve Quadratic 131,                    !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {717dd263-2aef-40d3-9a8d-4de835c1e12e}, !- Handle
  Curve Biquadratic 66,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {cf8eccb0-7876-4425-9090-308c7b1cc192}, !- Handle
  Curve Quadratic 132,                    !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {ea3cc0be-d7bf-4df3-ac6e-8fca419445f6}, !- Handle
  Curve Quadratic 133,                    !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {9c33f045-2b2c-4315-be19-9871fc6dbfe6}, !- Handle
  Curve Biquadratic 67,                   !- Name
  0.766956,                               !- Coefficient1 Constant
  0.0107756,                              !- Coefficient2 x
  -4.14703e-005,                          !- Coefficient3 x**2
  0.00134961,                             !- Coefficient4 y
  -0.000261144,                           !- Coefficient5 y**2
  0.000457488,                            !- Coefficient6 x*y
  12.78,                                  !- Minimum Value of x
  23.89,                                  !- Maximum Value of x
  21.1,                                   !- Minimum Value of y
  46.1;                                   !- Maximum Value of y

OS:Curve:Quadratic,
  {3e982fce-32e5-4065-a357-d2f71c8e08f5}, !- Handle
  Curve Quadratic 134,                    !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {7da315f1-0c47-44f0-87b3-a8d095dfb676}, !- Handle
  Curve Biquadratic 68,                   !- Name
  0.297145,                               !- Coefficient1 Constant
  0.0430933,                              !- Coefficient2 x
  -0.000748766,                           !- Coefficient3 x**2
  0.00597727,                             !- Coefficient4 y
  0.000482112,                            !- Coefficient5 y**2
  -0.000956448,                           !- Coefficient6 x*y
  12.78,                                  !- Minimum Value of x
  23.89,                                  !- Maximum Value of x
  21.1,                                   !- Minimum Value of y
  46.1;                                   !- Maximum Value of y

OS:Curve:Quadratic,
  {7517e1ad-7a18-4622-80fb-5cd89112b131}, !- Handle
  Curve Quadratic 135,                    !- Name
  1.156,                                  !- Coefficient1 Constant
  -0.1816,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {73cc7717-b9bc-4d55-a3ed-9423b7991c95}, !- Handle
  Curve Quadratic 136,                    !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitaryHeatPump:AirToAir,
  {0f0cdb58-278c-47a0-9019-91c249863b93}, !- Handle
  Storage ZN PSZ-AC-17 Unitary HP,        !- Name
  {3a074741-2f04-4f2e-bc8d-a7f4b9526e21}, !- Availability Schedule Name
  {e352f9a0-a61b-4d4a-9297-ec556d18baae}, !- Air Inlet Node Name
  {6d4ff9f4-6ea6-477d-b07d-2f721d9c9017}, !- Air Outlet Node Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {58633c47-6990-4f59-bd49-2af0491acb7a}, !- Controlling Zone or Thermostat Location
  {01d92a67-59ce-4674-a6dd-d04aae697873}, !- Supply Air Fan Name
  {d4bfc8b1-36bb-468c-9202-7e0a714d80f1}, !- Heating Coil Name
  {fd05b6cd-6df3-4390-bd55-1ecb2a3a6dc3}, !- Cooling Coil Name
  {2c3bbe3b-de9c-4d13-84fe-d1bd5a808d9c}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  4.44444444444446,                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  BlowThrough,                            !- Fan Placement
  {99427e66-1d64-4081-b438-07be188acb89}; !- Supply Air Fan Operating Mode Schedule Name

OS:Connection,
  {6d4ff9f4-6ea6-477d-b07d-2f721d9c9017}, !- Handle
  {3c9771b6-8d2b-4245-82cd-c30b0e5fd853}, !- Name
  {0f0cdb58-278c-47a0-9019-91c249863b93}, !- Source Object
  4,                                      !- Outlet Port
  {bb7b42b0-4566-4739-9962-5e155234032e}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {b044d30e-26b7-42d5-ac5a-37490065ae9e}, !- Handle
  Storage ZN PSZ-AC-17 OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {9fb285c6-9008-4eb4-8948-a8e152b3920e}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {6a0954be-9cd8-46b1-a4d2-25d72df73073}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {6a0954be-9cd8-46b1-a4d2-25d72df73073}, !- Handle
  Controller Mechanical Ventilation 17,   !- Name
  {3a074741-2f04-4f2e-bc8d-a7f4b9526e21}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {59aa5c23-c54b-4a97-94e2-704634762223}, !- Handle
  Storage ZN PSZ-AC-17 OA System,         !- Name
  {b044d30e-26b7-42d5-ac5a-37490065ae9e}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {cbb657fa-6e6c-4526-95a5-14ea870a6faa}, !- Mixed Air Node Name
  {1e54e6c9-d297-4072-ac13-560bfc0949da}, !- Outdoor Air Stream Node Name
  {d84d80bb-7b91-4057-ab19-d921626d18bd}, !- Relief Air Stream Node Name
  {78f7ffb5-2df9-47ac-b3e2-fe8a16a65d80}; !- Return Air Stream Node Name

OS:Node,
  {f5c6a159-660a-4163-bfc1-6ac873178f6a}, !- Handle
  Node 184,                               !- Name
  ,                                       !- Inlet Port
  {1e54e6c9-d297-4072-ac13-560bfc0949da}; !- Outlet Port

OS:Connection,
  {1e54e6c9-d297-4072-ac13-560bfc0949da}, !- Handle
  {816b1d35-b127-4a83-8579-e9a37929542e}, !- Name
  {f5c6a159-660a-4163-bfc1-6ac873178f6a}, !- Source Object
  3,                                      !- Outlet Port
  {59aa5c23-c54b-4a97-94e2-704634762223}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {3e61d38a-db79-454c-a51c-3f729b29ba78}, !- Handle
  Node 185,                               !- Name
  {d84d80bb-7b91-4057-ab19-d921626d18bd}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d84d80bb-7b91-4057-ab19-d921626d18bd}, !- Handle
  {cf602851-9bcf-41d9-954e-da877bb0e8ba}, !- Name
  {59aa5c23-c54b-4a97-94e2-704634762223}, !- Source Object
  7,                                      !- Outlet Port
  {3e61d38a-db79-454c-a51c-3f729b29ba78}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4d6912ce-4efd-42c6-8300-74e8ec1e5855}, !- Handle
  Node 186,                               !- Name
  {cbb657fa-6e6c-4526-95a5-14ea870a6faa}, !- Inlet Port
  {e352f9a0-a61b-4d4a-9297-ec556d18baae}; !- Outlet Port

OS:Connection,
  {78f7ffb5-2df9-47ac-b3e2-fe8a16a65d80}, !- Handle
  {e2281bbf-d434-4e03-9318-c2dd6f97b962}, !- Name
  {f5a2bf66-4ac6-4db0-86ad-ff26d55ee143}, !- Source Object
  3,                                      !- Outlet Port
  {59aa5c23-c54b-4a97-94e2-704634762223}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {cbb657fa-6e6c-4526-95a5-14ea870a6faa}, !- Handle
  {349fc2bb-ea01-47b9-aac9-0bd27f75d7a0}, !- Name
  {59aa5c23-c54b-4a97-94e2-704634762223}, !- Source Object
  5,                                      !- Outlet Port
  {4d6912ce-4efd-42c6-8300-74e8ec1e5855}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e352f9a0-a61b-4d4a-9297-ec556d18baae}, !- Handle
  {e32f154f-5b58-4fd7-b63c-14c5612ae8d7}, !- Name
  {4d6912ce-4efd-42c6-8300-74e8ec1e5855}, !- Source Object
  3,                                      !- Outlet Port
  {0f0cdb58-278c-47a0-9019-91c249863b93}, !- Target Object
  3;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {2fc66468-5f86-4ad6-8d70-a34c5b42061c}, !- Handle
  Availability Manager Night Cycle 17,    !- Name
  {3a074741-2f04-4f2e-bc8d-a7f4b9526e21}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {97251ab7-dc0f-471e-a65a-ccfcca2df550}, !- Control Zone or Zone List Name
  {74ae996e-41e2-462c-b027-00e8a360f753}, !- Cooling Control Zone or Zone List Name
  {23c530c3-45b2-42a5-8fc5-5fece08e0ca5}, !- Heating Control Zone or Zone List Name
  {8739bdee-3789-4534-8309-7eb670373573}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {97251ab7-dc0f-471e-a65a-ccfcca2df550}, !- Handle
  Availability Manager Night Cycle 17 Control Zone List; !- Name

OS:ModelObjectList,
  {74ae996e-41e2-462c-b027-00e8a360f753}, !- Handle
  Availability Manager Night Cycle 17 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {23c530c3-45b2-42a5-8fc5-5fece08e0ca5}, !- Handle
  Availability Manager Night Cycle 17 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {8739bdee-3789-4534-8309-7eb670373573}, !- Handle
  Availability Manager Night Cycle 17 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {631e0c68-5821-4212-af62-c17419a70d48}, !- Handle
  Storage ZN PSZ-AC-17 Diffuser,          !- Name
  {3a074741-2f04-4f2e-bc8d-a7f4b9526e21}, !- Availability Schedule Name
  {f2522f24-3595-4be8-9d38-fd046bfd0b38}, !- Air Inlet Node Name
  {901c3826-84a4-46e8-bf09-2bdde0778998}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {4e637b11-897d-4351-9382-d26f35ce9a06}, !- Handle
  Node 187,                               !- Name
  {6e52e1a8-4b26-4727-a9da-1d6fb390c97a}, !- Inlet Port
  {e61e5e63-23b8-4b5b-a3e4-9cc053fd15fe}; !- Outlet Port

OS:Connection,
  {6ee9b6df-022a-468d-99a3-d9d8b5ae66e1}, !- Handle
  {9267b058-345a-45c2-85c1-46d31cd7da19}, !- Name
  {6f8f3580-0bad-4082-87c5-4e9e154d13ae}, !- Source Object
  3,                                      !- Outlet Port
  {614200e5-c975-45de-864e-17a51c2b431d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6e52e1a8-4b26-4727-a9da-1d6fb390c97a}, !- Handle
  {6658f595-6d77-4735-b24d-e49ea7f6af03}, !- Name
  {e764dc33-c951-478f-a4cc-5c846ee92fe3}, !- Source Object
  3,                                      !- Outlet Port
  {4e637b11-897d-4351-9382-d26f35ce9a06}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e61e5e63-23b8-4b5b-a3e4-9cc053fd15fe}, !- Handle
  {910dbd4c-76f3-401d-b396-909953c9244b}, !- Name
  {4e637b11-897d-4351-9382-d26f35ce9a06}, !- Source Object
  3,                                      !- Outlet Port
  {574043c6-b1a2-49b5-a672-67745d58cf56}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {9359550f-5f0f-4bfc-ac09-811e95f5c7d0}, !- Handle
  Node 188,                               !- Name
  {57caf1cf-ffe4-49f9-8c26-31ce33369ea5}, !- Inlet Port
  {f2522f24-3595-4be8-9d38-fd046bfd0b38}; !- Outlet Port

OS:Connection,
  {57caf1cf-ffe4-49f9-8c26-31ce33369ea5}, !- Handle
  {031bf6f6-0291-419a-95e0-a0e14924705d}, !- Name
  {286d0307-d994-47a4-ac9e-e162a84c90b8}, !- Source Object
  3,                                      !- Outlet Port
  {9359550f-5f0f-4bfc-ac09-811e95f5c7d0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f2522f24-3595-4be8-9d38-fd046bfd0b38}, !- Handle
  {48889959-e285-4321-985a-e0197ee625da}, !- Name
  {9359550f-5f0f-4bfc-ac09-811e95f5c7d0}, !- Source Object
  3,                                      !- Outlet Port
  {631e0c68-5821-4212-af62-c17419a70d48}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {901c3826-84a4-46e8-bf09-2bdde0778998}, !- Handle
  {a5912fab-7390-4521-97ae-7d413bb295f4}, !- Name
  {631e0c68-5821-4212-af62-c17419a70d48}, !- Source Object
  4,                                      !- Outlet Port
  {6f8f3580-0bad-4082-87c5-4e9e154d13ae}, !- Target Object
  2;                                      !- Inlet Port

OS:Material:NoMass,
  {18da5a7e-713b-4994-8b26-39a44366204f}, !- Handle
  CP02 CARPET PAD,                        !- Name
  VeryRough,                              !- Roughness
  0.21648,                                !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Material,
  {9b255ce4-1d0e-47e0-be5b-090200cef80f}, !- Handle
  100mm Normalweight concrete floor,      !- Name
  MediumSmooth,                           !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2322,                                   !- Density {kg/m3}
  832;                                    !- Specific Heat {J/kg-K}

OS:Material:NoMass,
  {eeb5d961-6abd-445f-a00b-a56874466f3a}, !- Handle
  Nonres_Floor_Insulation,                !- Name
  MediumSmooth,                           !- Roughness
  2.88291975297193,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {986ccc1d-759a-4dc0-89e6-4ad81a5462f0}, !- Handle
  Floor Adiabatic construction,           !- Name
  ,                                       !- Surface Rendering Name
  {18da5a7e-713b-4994-8b26-39a44366204f}, !- Layer 1
  {9b255ce4-1d0e-47e0-be5b-090200cef80f}, !- Layer 2
  {eeb5d961-6abd-445f-a00b-a56874466f3a}; !- Layer 3

OS:Material,
  {49911185-96f1-4b79-9273-160754c1220d}, !- Handle
  G01 13mm gypsum board,                  !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Construction,
  {d86da64c-b763-49a5-8aeb-6fb6a719ec84}, !- Handle
  Wall Adiabatic construction,            !- Name
  ,                                       !- Surface Rendering Name
  {49911185-96f1-4b79-9273-160754c1220d}, !- Layer 1
  {49911185-96f1-4b79-9273-160754c1220d}; !- Layer 2

OS:Material,
  {7869590a-6840-4b76-bb94-c05dc6c38d8d}, !- Handle
  M10 200mm concrete block basement wall, !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.326,                                  !- Conductivity {W/m-K}
  1842,                                   !- Density {kg/m3}
  912;                                    !- Specific Heat {J/kg-K}

OS:Construction,
  {472f5666-a2db-4fe6-a4ff-8260ae8618e8}, !- Handle
  Basement Wall construction,             !- Name
  ,                                       !- Surface Rendering Name
  {7869590a-6840-4b76-bb94-c05dc6c38d8d}; !- Layer 1

OS:Construction,
  {6c58fb1c-b835-44ab-ab46-6dff012d57a3}, !- Handle
  Basement Floor construction,            !- Name
  ,                                       !- Surface Rendering Name
  {7869590a-6840-4b76-bb94-c05dc6c38d8d}, !- Layer 1
  {18da5a7e-713b-4994-8b26-39a44366204f}; !- Layer 2

OS:DefaultConstructionSet,
  {0b2a880b-4ea0-4062-8ee7-192f21ba4416}, !- Handle
  90.1-2013 - SmallOfficeDetailed - ASHRAE 169-2006-5A, !- Name
  {a574f38e-2b1c-4cea-81dc-1b333f2453ea}, !- Default Exterior Surface Constructions Name
  {17152a3e-86ef-4e4f-a776-42c9ec3ec152}, !- Default Interior Surface Constructions Name
  {13cf5e95-746e-42df-8012-8a2710fbf02f}, !- Default Ground Contact Surface Constructions Name
  {004db5eb-8c6b-4bf2-8818-6fd03cb83a60}, !- Default Exterior SubSurface Constructions Name
  {197a3a10-676f-44b9-b20c-d69b1a26121f}, !- Default Interior SubSurface Constructions Name
  {ab1649b1-e3ac-49bd-aec7-3f26a5839820}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ,                                       !- Site Shading Construction Name
  ;                                       !- Adiabatic Surface Construction Name

OS:DefaultSurfaceConstructions,
  {a574f38e-2b1c-4cea-81dc-1b333f2453ea}, !- Handle
  Default Surface Constructions 1,        !- Name
  {aeef4e96-d008-4582-bb10-9f117a95b874}, !- Floor Construction Name
  {cfcbbc53-2c7f-472c-a0b6-d91a9d11b9d6}, !- Wall Construction Name
  {319f5a3b-763e-4ac3-84e9-4d4d63c6c22c}; !- Roof Ceiling Construction Name

OS:Construction,
  {aeef4e96-d008-4582-bb10-9f117a95b874}, !- Handle
  Typical Insulated Exterior Mass Floor R-19.61, !- Name
  ,                                       !- Surface Rendering Name
  {dcf8de09-f577-44f2-bb68-b5d0c5029cb5}, !- Layer 1
  {175f4fcd-4429-4f21-9ba1-d5e2f7dae747}, !- Layer 2
  {90bfd201-a161-43ad-9a53-d70c86e677e9}; !- Layer 3

OS:StandardsInformation:Construction,
  {e376e7be-79a5-444b-8708-75ec64b7ddd6}, !- Handle
  {aeef4e96-d008-4582-bb10-9f117a95b874}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material:NoMass,
  {dcf8de09-f577-44f2-bb68-b5d0c5029cb5}, !- Handle
  Typical Insulation R-17.04,             !- Name
  Smooth,                                 !- Roughness
  3.00071808532413,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {175f4fcd-4429-4f21-9ba1-d5e2f7dae747}, !- Handle
  4 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {90bfd201-a161-43ad-9a53-d70c86e677e9}, !- Handle
  Typical Carpet Pad,                     !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Construction,
  {cfcbbc53-2c7f-472c-a0b6-d91a9d11b9d6}, !- Handle
  Typical Insulated Wood Framed Exterior Wall R-19.61, !- Name
  ,                                       !- Surface Rendering Name
  {cfd2ebe0-d64f-4b42-84a7-965270753941}, !- Layer 1
  {86a52bbf-e41b-4918-adad-3002c606e653}, !- Layer 2
  {3ab3383a-a53e-406a-b8c3-1c2faabb2046}, !- Layer 3
  {86a52bbf-e41b-4918-adad-3002c606e653}; !- Layer 4

OS:StandardsInformation:Construction,
  {582ca0ac-1c97-42c9-81b1-8c2aaa8508e3}, !- Handle
  {cfcbbc53-2c7f-472c-a0b6-d91a9d11b9d6}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  WoodFramed;                             !- Standards Construction Type

OS:Material,
  {cfd2ebe0-d64f-4b42-84a7-965270753941}, !- Handle
  25mm Stucco,                            !- Name
  Smooth,                                 !- Roughness
  0.0254,                                 !- Thickness {m}
  0.719999999999999,                      !- Conductivity {W/m-K}
  1855.99999999999,                       !- Density {kg/m3}
  839.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {86a52bbf-e41b-4918-adad-3002c606e653}, !- Handle
  5/8 in. Gypsum Board,                   !- Name
  MediumSmooth,                           !- Roughness
  0.0159,                                 !- Thickness {m}
  0.159999999999999,                      !- Conductivity {W/m-K}
  799.999999999999,                       !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {3ab3383a-a53e-406a-b8c3-1c2faabb2046}, !- Handle
  Typical Insulation R-17.43,             !- Name
  Smooth,                                 !- Roughness
  3.06941942260806,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {319f5a3b-763e-4ac3-84e9-4d4d63c6c22c}, !- Handle
  Typical Wood Joist Attic Floor R-47.62, !- Name
  ,                                       !- Surface Rendering Name
  {86a52bbf-e41b-4918-adad-3002c606e653}, !- Layer 1
  {3728137a-1982-43e7-b853-b27faec52598}; !- Layer 2

OS:StandardsInformation:Construction,
  {9777bc74-4706-41e0-9ae5-1f9ad717e95e}, !- Handle
  {319f5a3b-763e-4ac3-84e9-4d4d63c6c22c}, !- Construction Name
  AtticFloor,                             !- Intended Surface Type
  WoodFramed;                             !- Standards Construction Type

OS:Material:NoMass,
  {3728137a-1982-43e7-b853-b27faec52598}, !- Handle
  Typical Insulation R-45.98,             !- Name
  Smooth,                                 !- Roughness
  8.09838632642688,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:DefaultSurfaceConstructions,
  {17152a3e-86ef-4e4f-a776-42c9ec3ec152}, !- Handle
  Default Surface Constructions 2,        !- Name
  {4c725556-b9d0-43fe-bc19-2b9bc1d805d4}, !- Floor Construction Name
  {1086c9a2-26bd-4084-97c0-814b3ea85d20}, !- Wall Construction Name
  {aab07170-b3f3-4933-8853-9a31b555630c}; !- Roof Ceiling Construction Name

OS:Construction,
  {4c725556-b9d0-43fe-bc19-2b9bc1d805d4}, !- Handle
  Typical Interior Floor,                 !- Name
  ,                                       !- Surface Rendering Name
  {9b255ce4-1d0e-47e0-be5b-090200cef80f}, !- Layer 1
  {18da5a7e-713b-4994-8b26-39a44366204f}; !- Layer 2

OS:StandardsInformation:Construction,
  {86781402-d47b-4730-abbd-9f87db7203c4}, !- Handle
  {4c725556-b9d0-43fe-bc19-2b9bc1d805d4}, !- Construction Name
  InteriorFloor,                          !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {1086c9a2-26bd-4084-97c0-814b3ea85d20}, !- Handle
  Typical Interior Wall,                  !- Name
  ,                                       !- Surface Rendering Name
  {49911185-96f1-4b79-9273-160754c1220d}, !- Layer 1
  {49911185-96f1-4b79-9273-160754c1220d}; !- Layer 2

OS:StandardsInformation:Construction,
  {63f8a1bf-3a41-4a9c-b0bc-5ec70a36a2a2}, !- Handle
  {1086c9a2-26bd-4084-97c0-814b3ea85d20}, !- Construction Name
  InteriorWall,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {aab07170-b3f3-4933-8853-9a31b555630c}, !- Handle
  Typical Interior Ceiling,               !- Name
  ,                                       !- Surface Rendering Name
  {18da5a7e-713b-4994-8b26-39a44366204f}, !- Layer 1
  {9b255ce4-1d0e-47e0-be5b-090200cef80f}; !- Layer 2

OS:StandardsInformation:Construction,
  {af694af1-0719-4b3f-8785-a238917e21e4}, !- Handle
  {aab07170-b3f3-4933-8853-9a31b555630c}, !- Construction Name
  InteriorCeiling,                        !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:DefaultSurfaceConstructions,
  {13cf5e95-746e-42df-8012-8a2710fbf02f}, !- Handle
  Default Surface Constructions 3,        !- Name
  {9d29fb27-8c16-4b29-80df-bf63b5547661}, !- Floor Construction Name
  {af3fa083-a3be-4824-bac4-31f82e69337c}, !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:Construction,
  {9d29fb27-8c16-4b29-80df-bf63b5547661}, !- Handle
  Typical Insulated Carpeted 8in Slab Floor, !- Name
  ,                                       !- Surface Rendering Name
  {1f25db9f-ff4f-497a-bfe5-642f0da0ed7a}, !- Layer 1
  {90bfd201-a161-43ad-9a53-d70c86e677e9}; !- Layer 2

OS:StandardsInformation:Construction,
  {c86dc59c-dfa2-4e8a-acc3-73e9e0f769bf}, !- Handle
  {9d29fb27-8c16-4b29-80df-bf63b5547661}, !- Construction Name
  GroundContactFloor,                     !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material:NoMass,
  {82a63f54-aa30-440a-afe9-14cc983222d4}, !- Handle
  Typical Insulation R-1.15,              !- Name
  Smooth,                                 !- Roughness
  0.202509043390129,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {1f25db9f-ff4f-497a-bfe5-642f0da0ed7a}, !- Handle
  8 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {af3fa083-a3be-4824-bac4-31f82e69337c}, !- Handle
  Typical Insulated Basement Mass Wall,   !- Name
  ,                                       !- Surface Rendering Name
  {9ba161da-bc65-4ff7-8c79-8eaa3e2ac8af}; !- Layer 1

OS:StandardsInformation:Construction,
  {99acd567-f6e2-42e6-8257-12991b7e876c}, !- Handle
  {af3fa083-a3be-4824-bac4-31f82e69337c}, !- Construction Name
  GroundContactWall,                      !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material,
  {9ba161da-bc65-4ff7-8c79-8eaa3e2ac8af}, !- Handle
  8 in. Concrete Block Basement Wall,     !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.326,                                  !- Conductivity {W/m-K}
  1841.99999999999,                       !- Density {kg/m3}
  911.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:DefaultSubSurfaceConstructions,
  {004db5eb-8c6b-4bf2-8818-6fd03cb83a60}, !- Handle
  Default Sub Surface Constructions 1,    !- Name
  {a971abd1-2600-458d-80ed-58dc462e08bc}, !- Fixed Window Construction Name
  {a971abd1-2600-458d-80ed-58dc462e08bc}, !- Operable Window Construction Name
  {15ffb0b9-0c70-45c6-963b-1268c83dcf35}, !- Door Construction Name
  {74a3f7a7-0cdf-409a-bb6c-6ab04764f5d3}, !- Glass Door Construction Name
  {0a975df2-30db-4047-818f-18247265c536}, !- Overhead Door Construction Name
  {b48f52eb-3922-46aa-9632-0e06d7ac1879}, !- Skylight Construction Name
  {a880c02f-c615-4a6b-a5bc-4cda730de075}, !- Tubular Daylight Dome Construction Name
  {a880c02f-c615-4a6b-a5bc-4cda730de075}; !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {a971abd1-2600-458d-80ed-58dc462e08bc}, !- Handle
  U 0.48 SHGC 0.40 Dbl Ref-D Clr 6mm/13mm, !- Name
  ,                                       !- Surface Rendering Name
  {18f99290-3141-4a1d-a8e6-8f1c99013f6c}, !- Layer 1
  {f8b4b764-2a5e-445f-a006-5b53a7d4250a}, !- Layer 2
  {c706495d-4f04-4722-882c-c1222859842f}; !- Layer 3

OS:StandardsInformation:Construction,
  {078ff093-f11a-4f71-b2c8-8a30508cba0b}, !- Handle
  {a971abd1-2600-458d-80ed-58dc462e08bc}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other),              !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Metal Framing;                          !- Fenestration Frame Type

OS:WindowMaterial:Glazing,
  {18f99290-3141-4a1d-a8e6-8f1c99013f6c}, !- Handle
  REF D CLEAR 6MM,                        !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00599999999999998,                    !- Thickness {m}
  0.429,                                  !- Solar Transmittance at Normal Incidence
  0.308,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.379,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.334,                                  !- Visible Transmittance at Normal Incidence
  0.453,                                  !- Front Side Visible Reflectance at Normal Incidence
  0.505,                                  !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.82,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:WindowMaterial:Gas,
  {f8b4b764-2a5e-445f-a006-5b53a7d4250a}, !- Handle
  AIR 13MM,                               !- Name
  Air,                                    !- Gas Type
  0.0127;                                 !- Thickness {m}

OS:WindowMaterial:Glazing,
  {c706495d-4f04-4722-882c-c1222859842f}, !- Handle
  CLEAR 6MM,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00599999999999998,                    !- Thickness {m}
  0.775,                                  !- Solar Transmittance at Normal Incidence
  0.071,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.071,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.881,                                  !- Visible Transmittance at Normal Incidence
  0.08,                                   !- Front Side Visible Reflectance at Normal Incidence
  0.08,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:Construction,
  {15ffb0b9-0c70-45c6-963b-1268c83dcf35}, !- Handle
  Typical Insulated Metal Door R-2.0,     !- Name
  ,                                       !- Surface Rendering Name
  {27cb1200-77fd-4037-8ac1-0663bcc3dce4}, !- Layer 1
  {82a63f54-aa30-440a-afe9-14cc983222d4}; !- Layer 2

OS:StandardsInformation:Construction,
  {6584a645-5e80-428f-a152-0b464d003bc5}, !- Handle
  {15ffb0b9-0c70-45c6-963b-1268c83dcf35}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {27cb1200-77fd-4037-8ac1-0663bcc3dce4}, !- Handle
  F08 Metal surface,                      !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {74a3f7a7-0cdf-409a-bb6c-6ab04764f5d3}, !- Handle
  U 0.44 SHGC 0.26 Dbl Ref-B-H Clr 6mm/13mm Air, !- Name
  ,                                       !- Surface Rendering Name
  {b9ac7869-12ed-443c-9c2a-6a75c7e1443a}, !- Layer 1
  {f8b4b764-2a5e-445f-a006-5b53a7d4250a}, !- Layer 2
  {c706495d-4f04-4722-882c-c1222859842f}; !- Layer 3

OS:StandardsInformation:Construction,
  {25dc1841-5f93-4645-9d8e-6d2e47e12a9c}, !- Handle
  {74a3f7a7-0cdf-409a-bb6c-6ab04764f5d3}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other),              !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Metal Framing;                          !- Fenestration Frame Type

OS:WindowMaterial:Glazing,
  {b9ac7869-12ed-443c-9c2a-6a75c7e1443a}, !- Handle
  REF B CLEAR HI 6MM,                     !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00599999999999998,                    !- Thickness {m}
  0.24,                                   !- Solar Transmittance at Normal Incidence
  0.16,                                   !- Front Side Solar Reflectance at Normal Incidence
  0.32,                                   !- Back Side Solar Reflectance at Normal Incidence
  0.3,                                    !- Visible Transmittance at Normal Incidence
  0.16,                                   !- Front Side Visible Reflectance at Normal Incidence
  0.29,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.6,                                    !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:Construction,
  {0a975df2-30db-4047-818f-18247265c536}, !- Handle
  Typical Overhead Door R-2.0,            !- Name
  ,                                       !- Surface Rendering Name
  {75c28c32-cc39-4af2-b8c3-03b4e8af7181}; !- Layer 1

OS:StandardsInformation:Construction,
  {3bd43aa1-eb93-493f-9c8f-8882be41fe9a}, !- Handle
  {0a975df2-30db-4047-818f-18247265c536}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  RollUp;                                 !- Standards Construction Type

OS:Material:NoMass,
  {75c28c32-cc39-4af2-b8c3-03b4e8af7181}, !- Handle
  Typical Insulation R-1.15 1,            !- Name
  Smooth,                                 !- Roughness
  0.202526711234652,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {b48f52eb-3922-46aa-9632-0e06d7ac1879}, !- Handle
  Window_U_0.50_SHGC_0.40_Skylight_Frame_Width_0.430_in, !- Name
  ,                                       !- Surface Rendering Name
  {51bab92b-40eb-4f7f-8688-2c257d01651d}, !- Layer 1
  {4da7810b-3879-46db-87ca-e09e25e72725}, !- Layer 2
  {ead75e45-690a-4cc5-ab52-424dfd73dea6}; !- Layer 3

OS:StandardsInformation:Construction,
  {49308ec0-3021-4147-a203-1bf24ee2fa48}, !- Handle
  {b48f52eb-3922-46aa-9632-0e06d7ac1879}, !- Construction Name
  Skylight,                               !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:WindowMaterial:Glazing,
  {51bab92b-40eb-4f7f-8688-2c257d01651d}, !- Handle
  Glass_2052_LayerAvg,                    !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00837,                                !- Thickness {m}
  0.507767,                               !- Solar Transmittance at Normal Incidence
  0.05422805,                             !- Front Side Solar Reflectance at Normal Incidence
  0.05449309,                             !- Back Side Solar Reflectance at Normal Incidence
  0.586833,                               !- Visible Transmittance at Normal Incidence
  0.05805,                                !- Front Side Visible Reflectance at Normal Incidence
  0.058397,                               !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.999999999999999,                      !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:WindowMaterial:Gas,
  {4da7810b-3879-46db-87ca-e09e25e72725}, !- Handle
  Gap_1_W_0_0038,                         !- Name
  Air,                                    !- Gas Type
  0.00379999999999999;                    !- Thickness {m}

OS:WindowMaterial:Glazing,
  {ead75e45-690a-4cc5-ab52-424dfd73dea6}, !- Handle
  Glass_2027F_LayerAvg,                   !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00399999999999998,                    !- Thickness {m}
  0.369744,                               !- Solar Transmittance at Normal Incidence
  0.4700695,                              !- Front Side Solar Reflectance at Normal Incidence
  0.340935,                               !- Back Side Solar Reflectance at Normal Incidence
  0.765222,                               !- Visible Transmittance at Normal Incidence
  0.0546,                                 !- Front Side Visible Reflectance at Normal Incidence
  0.073741,                               !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.03675,                                !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.999999999999999,                      !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:WindowProperty:FrameAndDivider,
  {077b6626-201c-4795-9581-7b40d5039b32}, !- Handle
  Skylight frame R-0.02 5.2 in. wide,     !- Name
  0.1309878,                              !- Frame Width {m}
  ,                                       !- Frame Outside Projection {m}
  ,                                       !- Frame Inside Projection {m}
  283.913167055674,                       !- Frame Conductance {W/m2-K}
  ,                                       !- Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
  ,                                       !- Frame Solar Absorptance
  ,                                       !- Frame Visible Absorptance
  ,                                       !- Frame Thermal Hemispherical Emissivity
  ,                                       !- Divider Type
  ,                                       !- Divider Width {m}
  ,                                       !- Number of Horizontal Dividers
  ,                                       !- Number of Vertical Dividers
  ,                                       !- Divider Outside Projection {m}
  ,                                       !- Divider Inside Projection {m}
  ,                                       !- Divider Conductance {W/m2-K}
  ,                                       !- Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
  ,                                       !- Divider Solar Absorptance
  ;                                       !- Divider Visible Absorptance

OS:Construction,
  {a880c02f-c615-4a6b-a5bc-4cda730de075}, !- Handle
  Typical Interior Window,                !- Name
  ,                                       !- Surface Rendering Name
  {ebb546e3-ce71-46ea-929e-00041f35bf23}; !- Layer 1

OS:StandardsInformation:Construction,
  {eff86f51-f249-4674-81e5-3d7712fff0d7}, !- Handle
  {a880c02f-c615-4a6b-a5bc-4cda730de075}, !- Construction Name
  InteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:WindowMaterial:Glazing,
  {ebb546e3-ce71-46ea-929e-00041f35bf23}, !- Handle
  Clear 3mm,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.837,                                  !- Solar Transmittance at Normal Incidence
  0.075,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.075,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.898,                                  !- Visible Transmittance at Normal Incidence
  0.081,                                  !- Front Side Visible Reflectance at Normal Incidence
  0.081,                                  !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:DefaultSubSurfaceConstructions,
  {197a3a10-676f-44b9-b20c-d69b1a26121f}, !- Handle
  Default Sub Surface Constructions 2,    !- Name
  {a880c02f-c615-4a6b-a5bc-4cda730de075}, !- Fixed Window Construction Name
  {a880c02f-c615-4a6b-a5bc-4cda730de075}, !- Operable Window Construction Name
  {90f8c935-c293-476e-aa6c-f40615b61ee7}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {90f8c935-c293-476e-aa6c-f40615b61ee7}, !- Handle
  Typical Interior Door,                  !- Name
  ,                                       !- Surface Rendering Name
  {608587aa-7cb6-456b-a2e3-863e6837f8c1}; !- Layer 1

OS:StandardsInformation:Construction,
  {f81569d0-0e9d-4604-97bc-952ce477548a}, !- Handle
  {90f8c935-c293-476e-aa6c-f40615b61ee7}, !- Construction Name
  InteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {608587aa-7cb6-456b-a2e3-863e6837f8c1}, !- Handle
  G05 25mm wood,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Construction,
  {ab1649b1-e3ac-49bd-aec7-3f26a5839820}, !- Handle
  Typical Interior Partition,             !- Name
  ,                                       !- Surface Rendering Name
  {608587aa-7cb6-456b-a2e3-863e6837f8c1}; !- Layer 1

OS:StandardsInformation:Construction,
  {f7571551-d4f6-4698-ad0b-57eb86df3582}, !- Handle
  {ab1649b1-e3ac-49bd-aec7-3f26a5839820}, !- Construction Name
  InteriorPartition,                      !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:SpaceInfiltration:DesignFlowRate,
  {52d5d5ab-511f-4286-9097-b28f4986db8a}, !- Handle
  entry door Infiltration,                !- Name
  {9b7efe44-35f2-48b0-a194-7e682d6f8a59}, !- Space or SpaceType Name
  {4ab858cd-7b4f-4765-891f-c9c75e906c2f}, !- Schedule Name
  Flow/Space,                             !- Design Flow Rate Calculation Method
  0.076455414,                            !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Schedule:Ruleset,
  {4ab858cd-7b4f-4765-891f-c9c75e906c2f}, !- Handle
  OfficeSmall INFIL_Door_Opening_SCH_2013, !- Name
  {55c44e2f-3c81-40b0-84f7-9b6efa1c1036}, !- Schedule Type Limits Name
  {25527adb-62b5-43f3-973c-84982cb384c6}, !- Default Day Schedule Name
  {3014aeca-7c8a-4007-a2de-681830f11cab}, !- Summer Design Day Schedule Name
  {753dd24b-5551-4586-ab74-6ae3679fda1b}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {25527adb-62b5-43f3-973c-84982cb384c6}, !- Handle
  OfficeSmall INFIL_Door_Opening_SCH_2013 Default, !- Name
  {55c44e2f-3c81-40b0-84f7-9b6efa1c1036}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d0806448-df08-42c1-a4b0-42991aa9b010}, !- Handle
  Schedule Day 19,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {753dd24b-5551-4586-ab74-6ae3679fda1b}, !- Handle
  OfficeSmall INFIL_Door_Opening_SCH_2013 Winter Design Day, !- Name
  {55c44e2f-3c81-40b0-84f7-9b6efa1c1036}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d7a8dcf1-50f4-4245-b584-302000fa6f27}, !- Handle
  Schedule Day 20,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {3014aeca-7c8a-4007-a2de-681830f11cab}, !- Handle
  OfficeSmall INFIL_Door_Opening_SCH_2013 Summer Design Day, !- Name
  {55c44e2f-3c81-40b0-84f7-9b6efa1c1036}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {ec963514-042f-44c2-b6ed-52197538491c}, !- Handle
  Schedule Rule 12,                       !- Name
  {4ab858cd-7b4f-4765-891f-c9c75e906c2f}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {d5434519-d201-4608-a609-0d59ba5d3dc7}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d5434519-d201-4608-a609-0d59ba5d3dc7}, !- Handle
  OfficeSmall INFIL_Door_Opening_SCH_2013 Wkdy Day, !- Name
  {55c44e2f-3c81-40b0-84f7-9b6efa1c1036}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.131,                                  !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.131,                                  !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.131,                                  !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  19,                                     !- Hour 8
  0,                                      !- Minute 8
  0.131,                                  !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0;                                      !- Value Until Time 9

OS:SpaceInfiltration:DesignFlowRate,
  {ef585218-9ea1-459f-b072-995aae23f4b6}, !- Handle
  attic Infiltration,                     !- Name
  {91cfc07c-2e46-4945-8a9f-387760fa0db8}, !- Space or SpaceType Name
  {15eec11c-70f4-4792-b0f9-cb80085768a6}, !- Schedule Name
  Flow/Space,                             !- Design Flow Rate Calculation Method
  0.2001,                                 !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Schedule:Ruleset,
  {15eec11c-70f4-4792-b0f9-cb80085768a6}, !- Handle
  Always On,                              !- Name
  {55c44e2f-3c81-40b0-84f7-9b6efa1c1036}, !- Schedule Type Limits Name
  {5a4cab52-6453-4d77-a052-76a34dc0fb82}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5a4cab52-6453-4d77-a052-76a34dc0fb82}, !- Handle
  Always On Default,                      !- Name
  {55c44e2f-3c81-40b0-84f7-9b6efa1c1036}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Material,
  {84b61569-7245-46e0-a094-f42a0024d430}, !- Handle
  Std Wood 6inch,                         !- Name
  MediumSmooth,                           !- Roughness
  0.15,                                   !- Thickness {m}
  0.12,                                   !- Conductivity {W/m-K}
  540,                                    !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {af455ace-ecec-49aa-82ca-1d5c85067de7}, !- Handle
  InteriorFurnishings,                    !- Name
  ,                                       !- Surface Rendering Name
  {84b61569-7245-46e0-a094-f42a0024d430}; !- Layer 1

OS:InternalMass:Definition,
  {bb1ba844-85bc-4a25-8b7e-653d0a390042}, !- Handle
  Internal Mass Definition 1,             !- Name
  {af455ace-ecec-49aa-82ca-1d5c85067de7}, !- Construction Name
  SurfaceArea/Area,                       !- Design Level Calculation Method
  ,                                       !- Surface Area {m2}
  2,                                      !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {05887e59-98a5-48f3-98fe-1100a865960f}, !- Handle
  Corridor_2 Mass,                        !- Name
  {bb1ba844-85bc-4a25-8b7e-653d0a390042}, !- Internal Mass Definition Name
  {32102686-6033-4031-9855-fd53d14db0ab}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {9fbb6522-0c07-467c-8347-797dd606be4d}, !- Handle
  ConfRoom_2 Mass,                        !- Name
  {bb1ba844-85bc-4a25-8b7e-653d0a390042}, !- Internal Mass Definition Name
  {96afe6e1-9204-4fae-8f0c-0e6b1fd55eb4}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {32903ac2-8516-4bb8-8485-47d6e037f558}, !- Handle
  Attic Mass,                             !- Name
  {bb1ba844-85bc-4a25-8b7e-653d0a390042}, !- Internal Mass Definition Name
  {91cfc07c-2e46-4945-8a9f-387760fa0db8}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {a4a68426-89ea-44f6-9220-e693c6ef8d8b}, !- Handle
  ConfRoom_1 Mass,                        !- Name
  {bb1ba844-85bc-4a25-8b7e-653d0a390042}, !- Internal Mass Definition Name
  {4620d0f3-e448-4cbd-87f1-b4acfead7dd0}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {fde82ed3-15d6-46c7-acaa-5deae0f22db9}, !- Handle
  EnclosedOffice_4 Mass,                  !- Name
  {bb1ba844-85bc-4a25-8b7e-653d0a390042}, !- Internal Mass Definition Name
  {fa0c0a35-f933-4ec7-8718-e9e0e1bd6ba0}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {b7fd1bac-5a21-4aa8-bc24-18068c882e2b}, !- Handle
  EnclosedOffice_1 Mass,                  !- Name
  {bb1ba844-85bc-4a25-8b7e-653d0a390042}, !- Internal Mass Definition Name
  {0fa028e9-92fa-4f93-8cd9-898fb512ee65}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {c983531c-3cfa-4f55-ac72-fe46577f335e}, !- Handle
  Lobby Mass,                             !- Name
  {bb1ba844-85bc-4a25-8b7e-653d0a390042}, !- Internal Mass Definition Name
  {9b7efe44-35f2-48b0-a194-7e682d6f8a59}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {ed242d52-78c9-4533-8097-a14d86de7f4b}, !- Handle
  EnclosedOffice_2 Mass,                  !- Name
  {bb1ba844-85bc-4a25-8b7e-653d0a390042}, !- Internal Mass Definition Name
  {599e3f33-0420-4a9d-b445-5bc439428a47}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {d3b96ba5-7d9c-4d34-835c-ff35aeeff211}, !- Handle
  Corridor_1 Mass,                        !- Name
  {bb1ba844-85bc-4a25-8b7e-653d0a390042}, !- Internal Mass Definition Name
  {a3d18fd3-ffb5-41ad-b703-e82844497593}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {74e9e3de-5672-4d30-8dba-6270834f1bcf}, !- Handle
  EnclosedOffice_3 Mass,                  !- Name
  {bb1ba844-85bc-4a25-8b7e-653d0a390042}, !- Internal Mass Definition Name
  {49db0a5c-ab56-4e75-abac-f70b3d43e2b8}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {962bd16a-ad72-4f1e-b284-f21d836b3f2e}, !- Handle
  Stair Mass,                             !- Name
  {bb1ba844-85bc-4a25-8b7e-653d0a390042}, !- Internal Mass Definition Name
  {e2751eeb-4239-4cae-8f4a-05a31a252bb8}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {42bf100d-0d84-4b87-8758-006a609a68f3}, !- Handle
  Storage Mass,                           !- Name
  {bb1ba844-85bc-4a25-8b7e-653d0a390042}, !- Internal Mass Definition Name
  {ace0428d-1111-4dda-9283-4944e0751f2f}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {f19f7ef5-c098-4f80-9b07-cfec2382c2ac}, !- Handle
  OpenOffice Mass,                        !- Name
  {bb1ba844-85bc-4a25-8b7e-653d0a390042}, !- Internal Mass Definition Name
  {54b526f8-48fb-4864-a7df-736413fe0fa2}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {60e5f689-ca3a-455e-9f92-fcad6c23a1e3}, !- Handle
  Mechanical Mass,                        !- Name
  {bb1ba844-85bc-4a25-8b7e-653d0a390042}, !- Internal Mass Definition Name
  {40a6f208-5550-43a6-9cc1-5d008dd8ee01}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {bdca8b99-3f0d-43db-bfed-23116a4e44b2}, !- Handle
  Restroom_1 Mass,                        !- Name
  {bb1ba844-85bc-4a25-8b7e-653d0a390042}, !- Internal Mass Definition Name
  {2d7bf70d-97ab-46c4-b834-fe6068d4c426}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {25d472da-5b78-472d-9e3e-cfdea5235e22}, !- Handle
  Restroom_2 Mass,                        !- Name
  {bb1ba844-85bc-4a25-8b7e-653d0a390042}, !- Internal Mass Definition Name
  {057345c0-b86d-4955-995e-7f2a58a924c5}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {331195eb-75d8-4040-bb91-4cc90524e300}, !- Handle
  EnclosedOffice_5 Mass,                  !- Name
  {bb1ba844-85bc-4a25-8b7e-653d0a390042}, !- Internal Mass Definition Name
  {bc05a667-e0b1-4d47-9799-c15207b1a31a}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {3c0a99f6-eb9e-41e1-9000-bd6438f7e8ba}, !- Handle
  EnclosedOffice_6 Mass,                  !- Name
  {bb1ba844-85bc-4a25-8b7e-653d0a390042}, !- Internal Mass Definition Name
  {9fcdd6a1-5b9d-4212-9039-8ed869603b40}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:PlantLoop,
  {a7568d81-346a-4a50-a24e-67ed344729eb}, !- Handle
  Main Service Water Loop,                !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {5f3202bc-93f7-4253-aedd-a0cab141a33c}, !- Loop Temperature Setpoint Node Name
  60,                                     !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {8d15e7b6-278f-4520-a68c-bfdb6ab7f20e}, !- Plant Side Inlet Node Name
  {361fd28b-0211-4391-b055-40e1c5c4778b}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {12c431e6-3861-40d5-a477-53ad76f3f01f}, !- Demand Side Inlet Node Name
  {de68d098-205b-4774-8ffa-658d59839b04}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {257cdd02-1dde-4b91-b987-bea04d0cc8f5}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {4e40f30f-5055-4570-913d-78ef53633786}, !- Demand Mixer Name
  {60684c84-54b0-4db8-a63d-98a396a3ab50}, !- Demand Splitter Name
  {5c859bfa-f038-4ddb-b600-a993edf44f62}, !- Supply Mixer Name
  {e29e3d39-fe69-4fda-9c2b-3ebbb4c4df5e}; !- Supply Splitter Name

OS:Node,
  {d3f2d561-3ea7-4d4d-8b03-98587f35005f}, !- Handle
  Node 189,                               !- Name
  {8d15e7b6-278f-4520-a68c-bfdb6ab7f20e}, !- Inlet Port
  {6eb57001-99ec-4fae-8f22-cfa98237b1a1}; !- Outlet Port

OS:Node,
  {5f3202bc-93f7-4253-aedd-a0cab141a33c}, !- Handle
  Node 190,                               !- Name
  {f1127320-efb0-41a6-8bba-88cca897f2d6}, !- Inlet Port
  {361fd28b-0211-4391-b055-40e1c5c4778b}; !- Outlet Port

OS:Node,
  {b3d56774-1d65-4e8d-9d6d-38f3ad9702aa}, !- Handle
  Node 191,                               !- Name
  {7bd3fc74-d014-4f18-9ee4-df8ce68c399c}, !- Inlet Port
  {6bf182f9-6cec-48a6-8bdb-411f25be1803}; !- Outlet Port

OS:Connector:Mixer,
  {5c859bfa-f038-4ddb-b600-a993edf44f62}, !- Handle
  Connector Mixer 1,                      !- Name
  {3aa2eb8e-0ce9-4f4f-8108-f009a48548e9}, !- Outlet Branch Name
  {e2c3f7f0-1a9b-48c3-8140-95824c6e6fba}, !- Inlet Branch Name 1
  {4861c2d2-0663-4485-94b4-68c1e34cfff8}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {e29e3d39-fe69-4fda-9c2b-3ebbb4c4df5e}, !- Handle
  Connector Splitter 1,                   !- Name
  {48294d60-79eb-41f8-bba9-7b1c71d1b02d}, !- Inlet Branch Name
  {7bd3fc74-d014-4f18-9ee4-df8ce68c399c}, !- Outlet Branch Name 1
  {0b2296c3-4689-4b40-b16c-c9b76b38f2ab}; !- Outlet Branch Name 2

OS:Connection,
  {8d15e7b6-278f-4520-a68c-bfdb6ab7f20e}, !- Handle
  {31f9d473-5080-46cf-9f47-ad257870d2f8}, !- Name
  {a7568d81-346a-4a50-a24e-67ed344729eb}, !- Source Object
  14,                                     !- Outlet Port
  {d3f2d561-3ea7-4d4d-8b03-98587f35005f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7bd3fc74-d014-4f18-9ee4-df8ce68c399c}, !- Handle
  {648746d3-50b9-486d-ae8c-427cdcad00c6}, !- Name
  {e29e3d39-fe69-4fda-9c2b-3ebbb4c4df5e}, !- Source Object
  3,                                      !- Outlet Port
  {b3d56774-1d65-4e8d-9d6d-38f3ad9702aa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {361fd28b-0211-4391-b055-40e1c5c4778b}, !- Handle
  {6d563235-207f-413c-9781-ad35634efe14}, !- Name
  {5f3202bc-93f7-4253-aedd-a0cab141a33c}, !- Source Object
  3,                                      !- Outlet Port
  {a7568d81-346a-4a50-a24e-67ed344729eb}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {aa6a0d57-613b-4b96-b3ca-d6cedbb55a96}, !- Handle
  Node 192,                               !- Name
  {12c431e6-3861-40d5-a477-53ad76f3f01f}, !- Inlet Port
  {1765552a-bb8f-4948-9c02-f8a35fb6fad0}; !- Outlet Port

OS:Node,
  {17e46574-f861-49a0-8280-21dc793b11c9}, !- Handle
  Node 193,                               !- Name
  {9ff04429-e84c-425b-badb-1fca2e52fa4f}, !- Inlet Port
  {de68d098-205b-4774-8ffa-658d59839b04}; !- Outlet Port

OS:Node,
  {1107629a-03a9-4008-80a3-5c202c433a54}, !- Handle
  Node 194,                               !- Name
  {a79b7d5a-36d2-4988-a5e5-11f78676a699}, !- Inlet Port
  {e054d9d5-07c2-4f40-8635-37b7407000c2}; !- Outlet Port

OS:Connector:Mixer,
  {4e40f30f-5055-4570-913d-78ef53633786}, !- Handle
  Connector Mixer 2,                      !- Name
  {2af65004-34e0-41c9-8a48-1f8b6e2f8a28}, !- Outlet Branch Name
  {76dedda1-365e-44d5-9452-3ee4670d3978}, !- Inlet Branch Name 1
  {e8a14f5d-9fa6-40c7-abaf-2d3ae92910c7}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {60684c84-54b0-4db8-a63d-98a396a3ab50}, !- Handle
  Connector Splitter 2,                   !- Name
  {1765552a-bb8f-4948-9c02-f8a35fb6fad0}, !- Inlet Branch Name
  {a79b7d5a-36d2-4988-a5e5-11f78676a699}, !- Outlet Branch Name 1
  {eec65764-c138-4dc8-b93c-f35de95e2932}; !- Outlet Branch Name 2

OS:Connection,
  {12c431e6-3861-40d5-a477-53ad76f3f01f}, !- Handle
  {d61c712b-a717-467b-83d8-877a7bad49fb}, !- Name
  {a7568d81-346a-4a50-a24e-67ed344729eb}, !- Source Object
  17,                                     !- Outlet Port
  {aa6a0d57-613b-4b96-b3ca-d6cedbb55a96}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1765552a-bb8f-4948-9c02-f8a35fb6fad0}, !- Handle
  {f6f1a95f-bebe-4ed8-be45-3d9515d89419}, !- Name
  {aa6a0d57-613b-4b96-b3ca-d6cedbb55a96}, !- Source Object
  3,                                      !- Outlet Port
  {60684c84-54b0-4db8-a63d-98a396a3ab50}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a79b7d5a-36d2-4988-a5e5-11f78676a699}, !- Handle
  {56dc541c-a311-49a9-800f-ce3b5e6e3601}, !- Name
  {60684c84-54b0-4db8-a63d-98a396a3ab50}, !- Source Object
  3,                                      !- Outlet Port
  {1107629a-03a9-4008-80a3-5c202c433a54}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {de68d098-205b-4774-8ffa-658d59839b04}, !- Handle
  {8a7a22ad-41cf-414c-bc82-26d2080e2e81}, !- Name
  {17e46574-f861-49a0-8280-21dc793b11c9}, !- Source Object
  3,                                      !- Outlet Port
  {a7568d81-346a-4a50-a24e-67ed344729eb}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {01864166-179f-4dc3-ab37-83d640d44463}, !- Handle
  {a7568d81-346a-4a50-a24e-67ed344729eb}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60.0000000000001,                       !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {257cdd02-1dde-4b91-b987-bea04d0cc8f5}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList; !- Name

OS:ScheduleTypeLimits,
  {24ef97bf-9ade-4ede-bf43-5d45dbc522ef}, !- Handle
  Temperature Schedule Type Limits,       !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {b4823b85-5efa-4987-9293-c957feab8c28}, !- Handle
  Service Water Loop Temp - 140F,         !- Name
  {24ef97bf-9ade-4ede-bf43-5d45dbc522ef}, !- Schedule Type Limits Name
  {a07605f0-0bc7-4017-b601-a33ef7a29279}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a07605f0-0bc7-4017-b601-a33ef7a29279}, !- Handle
  Service Water Loop Temp - 140F Default, !- Name
  {24ef97bf-9ade-4ede-bf43-5d45dbc522ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:ScheduleTypeLimits,
  {4b446641-e7f0-4e70-94ca-77edfd91e92f}, !- Handle
  Temperature,                            !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:SetpointManager:Scheduled,
  {c82614c8-cfd9-46ec-8785-5267755c9c31}, !- Handle
  Service hot water setpoint manager,     !- Name
  Temperature,                            !- Control Variable
  {b4823b85-5efa-4987-9293-c957feab8c28}, !- Schedule Name
  {5f3202bc-93f7-4253-aedd-a0cab141a33c}; !- Setpoint Node or NodeList Name

OS:Pump:VariableSpeed,
  {dde9b813-1d7a-421f-a565-f92b06dd9a97}, !- Handle
  Main Service Water Loop Water Mains Pressure Driven, !- Name
  {6eb57001-99ec-4fae-8f22-cfa98237b1a1}, !- Inlet Node Name
  {61541924-adae-4bf5-b905-7f935925574f}, !- Outlet Node Name
  ,                                       !- Rated Flow Rate {m3/s}
  0.001,                                  !- Rated Pump Head {Pa}
  ,                                       !- Rated Power Consumption {W}
  1,                                      !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  ,                                       !- Coefficient 1 of the Part Load Performance Curve
  ,                                       !- Coefficient 2 of the Part Load Performance Curve
  ,                                       !- Coefficient 3 of the Part Load Performance Curve
  ,                                       !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Continuous,                             !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Node,
  {d876d5d2-db89-4ac9-b3b3-84da00cfd723}, !- Handle
  Node 195,                               !- Name
  {61541924-adae-4bf5-b905-7f935925574f}, !- Inlet Port
  {48294d60-79eb-41f8-bba9-7b1c71d1b02d}; !- Outlet Port

OS:Connection,
  {6eb57001-99ec-4fae-8f22-cfa98237b1a1}, !- Handle
  {d8840e9d-3f1e-40e3-b83c-da9e396180f9}, !- Name
  {d3f2d561-3ea7-4d4d-8b03-98587f35005f}, !- Source Object
  3,                                      !- Outlet Port
  {dde9b813-1d7a-421f-a565-f92b06dd9a97}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {61541924-adae-4bf5-b905-7f935925574f}, !- Handle
  {eb390ef0-6a81-49af-9790-6d8b09fa7836}, !- Name
  {dde9b813-1d7a-421f-a565-f92b06dd9a97}, !- Source Object
  3,                                      !- Outlet Port
  {d876d5d2-db89-4ac9-b3b3-84da00cfd723}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {48294d60-79eb-41f8-bba9-7b1c71d1b02d}, !- Handle
  {7f25c319-a9a7-4cf5-a0f7-d61fd36d2491}, !- Name
  {d876d5d2-db89-4ac9-b3b3-84da00cfd723}, !- Source Object
  3,                                      !- Outlet Port
  {e29e3d39-fe69-4fda-9c2b-3ebbb4c4df5e}, !- Target Object
  2;                                      !- Inlet Port

OS:ScheduleTypeLimits,
  {c0f7ed7a-bd76-44cb-b9ab-12cbcb7f766d}, !- Handle
  Temperature Schedule Type Limits 1,     !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:WaterHeater:Mixed,
  {d0ba6b5c-d898-4f52-a6f2-6618d7600773}, !- Handle
  40gal Electricity Water Heater - 40kBtu/hr, !- Name
  0.151416471358794,                      !- Tank Volume {m3}
  {b4823b85-5efa-4987-9293-c957feab8c28}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  60.0000000000001,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  11722.8428068889,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  Electricity,                            !- Heater Fuel Type
  1,                                      !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  570.999158148646,                       !- Off Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- Off Cycle Parasitic Fuel Type
  0.8,                                    !- Off Cycle Parasitic Heat Fraction to Tank
  570.999158148646,                       !- On Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- On Cycle Parasitic Fuel Type
  ,                                       !- On Cycle Parasitic Heat Fraction to Tank
  ThermalZone,                            !- Ambient Temperature Indicator
  ,                                       !- Ambient Temperature Schedule Name
  {99c0f7ba-0a0b-48d2-8534-6f3cd9e0fd49}, !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  1.053,                                  !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  1.053,                                  !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {6bf182f9-6cec-48a6-8bdb-411f25be1803}, !- Use Side Inlet Node Name
  {be3fa50b-9bcc-48cf-93c6-0249d3066f69}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

OS:Schedule:Ruleset,
  {06a71ed9-5c8a-4baf-a7c8-99158b087786}, !- Handle
  Schedule Ruleset 1,                     !- Name
  {12c61fd1-4fe2-4b95-9432-26b57b327856}, !- Schedule Type Limits Name
  {e3becddf-c200-4f16-b7eb-f87e38c99d9f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e3becddf-c200-4f16-b7eb-f87e38c99d9f}, !- Handle
  Schedule Day 21,                        !- Name
  {12c61fd1-4fe2-4b95-9432-26b57b327856}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {a38e73b2-48ab-479f-9906-aa237e3c2170}, !- Handle
  Schedule Ruleset 2,                     !- Name
  {12c61fd1-4fe2-4b95-9432-26b57b327856}, !- Schedule Type Limits Name
  {53b1a9b0-73f0-4ee4-9d99-d5e82318c47d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {53b1a9b0-73f0-4ee4-9d99-d5e82318c47d}, !- Handle
  Schedule Day 22,                        !- Name
  {12c61fd1-4fe2-4b95-9432-26b57b327856}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:Node,
  {07935d6c-9b17-437a-abbf-2a911f6a9fa2}, !- Handle
  Node 196,                               !- Name
  {be3fa50b-9bcc-48cf-93c6-0249d3066f69}, !- Inlet Port
  {e2c3f7f0-1a9b-48c3-8140-95824c6e6fba}; !- Outlet Port

OS:Connection,
  {6bf182f9-6cec-48a6-8bdb-411f25be1803}, !- Handle
  {310a35c0-92bf-42ad-980c-e2662e3c1189}, !- Name
  {b3d56774-1d65-4e8d-9d6d-38f3ad9702aa}, !- Source Object
  3,                                      !- Outlet Port
  {d0ba6b5c-d898-4f52-a6f2-6618d7600773}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {be3fa50b-9bcc-48cf-93c6-0249d3066f69}, !- Handle
  {5e0c2081-1e32-49a4-ae73-0802d677296d}, !- Name
  {d0ba6b5c-d898-4f52-a6f2-6618d7600773}, !- Source Object
  32,                                     !- Outlet Port
  {07935d6c-9b17-437a-abbf-2a911f6a9fa2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e2c3f7f0-1a9b-48c3-8140-95824c6e6fba}, !- Handle
  {8333f63f-1a8f-4b42-9584-a46076a6fc07}, !- Name
  {07935d6c-9b17-437a-abbf-2a911f6a9fa2}, !- Source Object
  3,                                      !- Outlet Port
  {5c859bfa-f038-4ddb-b600-a993edf44f62}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {4b0e001d-a987-444d-a712-5646ee790874}, !- Handle
  Pipe Adiabatic 1,                       !- Name
  {6f1d64c6-7bdb-4a73-972b-e4161bb174be}, !- Inlet Node Name
  {606d444a-ed0b-4abf-9ce8-6d1a2712795f}; !- Outlet Node Name

OS:Node,
  {af580592-972d-466a-b377-1264bf7da3b2}, !- Handle
  Node 197,                               !- Name
  {0b2296c3-4689-4b40-b16c-c9b76b38f2ab}, !- Inlet Port
  {6f1d64c6-7bdb-4a73-972b-e4161bb174be}; !- Outlet Port

OS:Connection,
  {0b2296c3-4689-4b40-b16c-c9b76b38f2ab}, !- Handle
  {419d62cf-c393-4214-b50d-1868ec0873d2}, !- Name
  {e29e3d39-fe69-4fda-9c2b-3ebbb4c4df5e}, !- Source Object
  4,                                      !- Outlet Port
  {af580592-972d-466a-b377-1264bf7da3b2}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c117860c-7efb-4a37-bd2c-b36ef889e8ab}, !- Handle
  Node 198,                               !- Name
  {606d444a-ed0b-4abf-9ce8-6d1a2712795f}, !- Inlet Port
  {4861c2d2-0663-4485-94b4-68c1e34cfff8}; !- Outlet Port

OS:Connection,
  {6f1d64c6-7bdb-4a73-972b-e4161bb174be}, !- Handle
  {08155cc8-a0a1-4cca-9646-db5a28d01c8c}, !- Name
  {af580592-972d-466a-b377-1264bf7da3b2}, !- Source Object
  3,                                      !- Outlet Port
  {4b0e001d-a987-444d-a712-5646ee790874}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {606d444a-ed0b-4abf-9ce8-6d1a2712795f}, !- Handle
  {ad62cf69-1dca-4d36-94fa-39b85b3f6e0e}, !- Name
  {4b0e001d-a987-444d-a712-5646ee790874}, !- Source Object
  3,                                      !- Outlet Port
  {c117860c-7efb-4a37-bd2c-b36ef889e8ab}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4861c2d2-0663-4485-94b4-68c1e34cfff8}, !- Handle
  {31675177-062a-45de-bb9c-c4ea4b9ecc9b}, !- Name
  {c117860c-7efb-4a37-bd2c-b36ef889e8ab}, !- Source Object
  3,                                      !- Outlet Port
  {5c859bfa-f038-4ddb-b600-a993edf44f62}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {df1cc3d7-56c1-4f78-a7ed-f3b7d8a25702}, !- Handle
  Pipe Adiabatic 2,                       !- Name
  {e054d9d5-07c2-4f40-8635-37b7407000c2}, !- Inlet Node Name
  {716b0bb9-0a2e-4da0-8520-ed657e6deffd}; !- Outlet Node Name

OS:Node,
  {0e9f2b64-ceb6-424d-8749-e11785567eaf}, !- Handle
  Node 199,                               !- Name
  {716b0bb9-0a2e-4da0-8520-ed657e6deffd}, !- Inlet Port
  {76dedda1-365e-44d5-9452-3ee4670d3978}; !- Outlet Port

OS:Connection,
  {e054d9d5-07c2-4f40-8635-37b7407000c2}, !- Handle
  {bfa7ab50-1fa6-4ee9-a0d9-789f4a2f2f6f}, !- Name
  {1107629a-03a9-4008-80a3-5c202c433a54}, !- Source Object
  3,                                      !- Outlet Port
  {df1cc3d7-56c1-4f78-a7ed-f3b7d8a25702}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {716b0bb9-0a2e-4da0-8520-ed657e6deffd}, !- Handle
  {20ca89b3-3f5c-47ed-833e-d0774eaecb9d}, !- Name
  {df1cc3d7-56c1-4f78-a7ed-f3b7d8a25702}, !- Source Object
  3,                                      !- Outlet Port
  {0e9f2b64-ceb6-424d-8749-e11785567eaf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {76dedda1-365e-44d5-9452-3ee4670d3978}, !- Handle
  {15560058-66af-4348-b224-6b18ff20f253}, !- Name
  {0e9f2b64-ceb6-424d-8749-e11785567eaf}, !- Source Object
  3,                                      !- Outlet Port
  {4e40f30f-5055-4570-913d-78ef53633786}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {49c1f13c-8694-43f6-ae0c-965f464c238b}, !- Handle
  Pipe Adiabatic 3,                       !- Name
  {fd96f3d8-bef9-4ee9-9f6e-c05f8c4ee65a}, !- Inlet Node Name
  {f1127320-efb0-41a6-8bba-88cca897f2d6}; !- Outlet Node Name

OS:Node,
  {6693153b-29a0-4cdf-9780-0764a53aceb4}, !- Handle
  Node 200,                               !- Name
  {3aa2eb8e-0ce9-4f4f-8108-f009a48548e9}, !- Inlet Port
  {fd96f3d8-bef9-4ee9-9f6e-c05f8c4ee65a}; !- Outlet Port

OS:Connection,
  {3aa2eb8e-0ce9-4f4f-8108-f009a48548e9}, !- Handle
  {ed4f2224-e218-4ad3-b3f5-9cc01c1d0a63}, !- Name
  {5c859bfa-f038-4ddb-b600-a993edf44f62}, !- Source Object
  2,                                      !- Outlet Port
  {6693153b-29a0-4cdf-9780-0764a53aceb4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fd96f3d8-bef9-4ee9-9f6e-c05f8c4ee65a}, !- Handle
  {45b9eda0-ad37-40b8-8e31-48ad78144978}, !- Name
  {6693153b-29a0-4cdf-9780-0764a53aceb4}, !- Source Object
  3,                                      !- Outlet Port
  {49c1f13c-8694-43f6-ae0c-965f464c238b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f1127320-efb0-41a6-8bba-88cca897f2d6}, !- Handle
  {42b6f89d-24a3-43e4-8680-28e00cac4ff2}, !- Name
  {49c1f13c-8694-43f6-ae0c-965f464c238b}, !- Source Object
  3,                                      !- Outlet Port
  {5f3202bc-93f7-4253-aedd-a0cab141a33c}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {1ae58b71-b2a2-48ed-91c9-df67c46a4d3f}, !- Handle
  Pipe Adiabatic 4,                       !- Name
  {89125d4e-720d-4e57-9d8d-308fa03f8c5b}, !- Inlet Node Name
  {9ff04429-e84c-425b-badb-1fca2e52fa4f}; !- Outlet Node Name

OS:Node,
  {7931e0ad-3c4c-43d0-977a-d72c9b01130b}, !- Handle
  Node 201,                               !- Name
  {2af65004-34e0-41c9-8a48-1f8b6e2f8a28}, !- Inlet Port
  {89125d4e-720d-4e57-9d8d-308fa03f8c5b}; !- Outlet Port

OS:Connection,
  {2af65004-34e0-41c9-8a48-1f8b6e2f8a28}, !- Handle
  {09e9c9c2-ad7b-4e56-8047-3eb5647973fd}, !- Name
  {4e40f30f-5055-4570-913d-78ef53633786}, !- Source Object
  2,                                      !- Outlet Port
  {7931e0ad-3c4c-43d0-977a-d72c9b01130b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {89125d4e-720d-4e57-9d8d-308fa03f8c5b}, !- Handle
  {a39621de-e403-4359-8c9e-4e3a9e52b6dd}, !- Name
  {7931e0ad-3c4c-43d0-977a-d72c9b01130b}, !- Source Object
  3,                                      !- Outlet Port
  {1ae58b71-b2a2-48ed-91c9-df67c46a4d3f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9ff04429-e84c-425b-badb-1fca2e52fa4f}, !- Handle
  {9961b707-1b19-4cb5-8adb-483c004102fe}, !- Name
  {1ae58b71-b2a2-48ed-91c9-df67c46a4d3f}, !- Source Object
  3,                                      !- Outlet Port
  {17e46574-f861-49a0-8280-21dc793b11c9}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterUse:Connections,
  {e7ba0021-52e5-414d-96e8-2b7d243d9e0a}, !- Handle
  Main WUC 0.06gpm at 140F,               !- Name
  {3a6acd03-29f5-4080-907f-571fee8e5663}, !- Inlet Node Name
  {866f67e1-8abd-4a72-924f-e7c619e5a1c2}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {77aba5ac-aaed-425e-8063-67cd3cb4ced2}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {da8a1d8f-5c85-473f-be22-463ea29d8dfd}, !- Handle
  Main Service Water Use Def 0.06gpm,     !- Name
  ,                                       !- End-Use Subcategory
  4.03777256956784e-006,                  !- Peak Flow Rate {m3/s}
  {c0825a14-0167-4207-9aef-c130983661ab}, !- Target Temperature Schedule Name
  {4d340f7d-3c66-4b2b-a14e-e2a8313965a0}, !- Sensible Fraction Schedule Name
  {80c5c7b2-f47e-4e8b-a187-e7d69b600a67}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {4d340f7d-3c66-4b2b-a14e-e2a8313965a0}, !- Handle
  Fraction Sensible - 0.2,                !- Name
  {55c44e2f-3c81-40b0-84f7-9b6efa1c1036}, !- Schedule Type Limits Name
  {d921b0b3-2a5e-45d8-8656-dfb1f06dcb3c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d921b0b3-2a5e-45d8-8656-dfb1f06dcb3c}, !- Handle
  Fraction Sensible - 0.2 Default,        !- Name
  {55c44e2f-3c81-40b0-84f7-9b6efa1c1036}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {80c5c7b2-f47e-4e8b-a187-e7d69b600a67}, !- Handle
  Fraction Latent - 0.05,                 !- Name
  {55c44e2f-3c81-40b0-84f7-9b6efa1c1036}, !- Schedule Type Limits Name
  {cace4dbb-c2fb-4b4b-93b6-9ee31f93e31d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {cace4dbb-c2fb-4b4b-93b6-9ee31f93e31d}, !- Handle
  Fraction Latent - 0.05 Default,         !- Name
  {55c44e2f-3c81-40b0-84f7-9b6efa1c1036}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {c0825a14-0167-4207-9aef-c130983661ab}, !- Handle
  Mixed Water At Faucet Temp - 140F,      !- Name
  {4b446641-e7f0-4e70-94ca-77edfd91e92f}, !- Schedule Type Limits Name
  {614e9ec2-4d7b-4680-b0ef-0ff727194a98}; !- Default Day Schedule Name

OS:Schedule:Day,
  {614e9ec2-4d7b-4680-b0ef-0ff727194a98}, !- Handle
  Mixed Water At Faucet Temp - 140F Default, !- Name
  {4b446641-e7f0-4e70-94ca-77edfd91e92f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {77aba5ac-aaed-425e-8063-67cd3cb4ced2}, !- Handle
  Main Service Water Use 0.06gpm at 140F, !- Name
  {da8a1d8f-5c85-473f-be22-463ea29d8dfd}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {b2b1c694-60f1-4372-99ef-cbd0a016300b}; !- Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {b2b1c694-60f1-4372-99ef-cbd0a016300b}, !- Handle
  OfficeSmall BLDG_SWH_SCH,               !- Name
  {55c44e2f-3c81-40b0-84f7-9b6efa1c1036}, !- Schedule Type Limits Name
  {069b13de-1e3e-4630-be9e-e92b93635256}, !- Default Day Schedule Name
  {1cf9249e-8922-44c4-9efe-12bdfd0a18ca}, !- Summer Design Day Schedule Name
  {d7cc04fa-f927-45f7-95a3-6bddfcc2fc2b}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {069b13de-1e3e-4630-be9e-e92b93635256}, !- Handle
  OfficeSmall BLDG_SWH_SCH Default,       !- Name
  {55c44e2f-3c81-40b0-84f7-9b6efa1c1036}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {6f73df2c-9138-468d-a803-e2532888ac2f}, !- Handle
  Schedule Day 23,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d7cc04fa-f927-45f7-95a3-6bddfcc2fc2b}, !- Handle
  OfficeSmall BLDG_SWH_SCH Winter Design Day, !- Name
  {55c44e2f-3c81-40b0-84f7-9b6efa1c1036}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.27,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.55,                                   !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.64,                                   !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.82,                                   !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  14,                                     !- Hour 7
  0,                                      !- Minute 7
  0.91,                                   !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.55,                                   !- Value Until Time 8
  17,                                     !- Hour 9
  0,                                      !- Minute 9
  0.73,                                   !- Value Until Time 9
  19,                                     !- Hour 10
  0,                                      !- Minute 10
  0.37,                                   !- Value Until Time 10
  20,                                     !- Hour 11
  0,                                      !- Minute 11
  0.18,                                   !- Value Until Time 11
  21,                                     !- Hour 12
  0,                                      !- Minute 12
  0.27,                                   !- Value Until Time 12
  22,                                     !- Hour 13
  0,                                      !- Minute 13
  0.09,                                   !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0;                                      !- Value Until Time 14

OS:Schedule:Day,
  {597b318a-7475-45a0-8375-7cbbc02767e4}, !- Handle
  Schedule Day 24,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {1cf9249e-8922-44c4-9efe-12bdfd0a18ca}, !- Handle
  OfficeSmall BLDG_SWH_SCH Summer Design Day, !- Name
  {55c44e2f-3c81-40b0-84f7-9b6efa1c1036}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.27,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.55,                                   !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.64,                                   !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.82,                                   !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  14,                                     !- Hour 7
  0,                                      !- Minute 7
  0.91,                                   !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.55,                                   !- Value Until Time 8
  17,                                     !- Hour 9
  0,                                      !- Minute 9
  0.73,                                   !- Value Until Time 9
  19,                                     !- Hour 10
  0,                                      !- Minute 10
  0.37,                                   !- Value Until Time 10
  20,                                     !- Hour 11
  0,                                      !- Minute 11
  0.18,                                   !- Value Until Time 11
  21,                                     !- Hour 12
  0,                                      !- Minute 12
  0.27,                                   !- Value Until Time 12
  22,                                     !- Hour 13
  0,                                      !- Minute 13
  0.09,                                   !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0;                                      !- Value Until Time 14

OS:Schedule:Rule,
  {a5f43f83-af94-42fd-9d9b-c0de6129a91e}, !- Handle
  Schedule Rule 13,                       !- Name
  {b2b1c694-60f1-4372-99ef-cbd0a016300b}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {a253039c-9f62-47eb-839d-1565f7c33a3e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a253039c-9f62-47eb-839d-1565f7c33a3e}, !- Handle
  OfficeSmall BLDG_SWH_SCH WntrDsn|SmrDsn|Wkdy Day, !- Name
  {55c44e2f-3c81-40b0-84f7-9b6efa1c1036}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.27,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.55,                                   !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.64,                                   !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.82,                                   !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  14,                                     !- Hour 7
  0,                                      !- Minute 7
  0.91,                                   !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.55,                                   !- Value Until Time 8
  17,                                     !- Hour 9
  0,                                      !- Minute 9
  0.73,                                   !- Value Until Time 9
  19,                                     !- Hour 10
  0,                                      !- Minute 10
  0.37,                                   !- Value Until Time 10
  20,                                     !- Hour 11
  0,                                      !- Minute 11
  0.18,                                   !- Value Until Time 11
  21,                                     !- Hour 12
  0,                                      !- Minute 12
  0.27,                                   !- Value Until Time 12
  22,                                     !- Hour 13
  0,                                      !- Minute 13
  0.09,                                   !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0;                                      !- Value Until Time 14

OS:Node,
  {cc98942d-8350-4ff6-b2f0-78ad51b9ed8e}, !- Handle
  Node 202,                               !- Name
  {eec65764-c138-4dc8-b93c-f35de95e2932}, !- Inlet Port
  {3a6acd03-29f5-4080-907f-571fee8e5663}; !- Outlet Port

OS:Connection,
  {eec65764-c138-4dc8-b93c-f35de95e2932}, !- Handle
  {2b221420-a692-48a2-b293-dd3e8bd79f21}, !- Name
  {60684c84-54b0-4db8-a63d-98a396a3ab50}, !- Source Object
  4,                                      !- Outlet Port
  {cc98942d-8350-4ff6-b2f0-78ad51b9ed8e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0313a612-6b85-4d67-b96f-628ca358de1a}, !- Handle
  Node 203,                               !- Name
  {866f67e1-8abd-4a72-924f-e7c619e5a1c2}, !- Inlet Port
  {e8a14f5d-9fa6-40c7-abaf-2d3ae92910c7}; !- Outlet Port

OS:Connection,
  {3a6acd03-29f5-4080-907f-571fee8e5663}, !- Handle
  {32d2f203-183a-49fc-bc6a-af2c87aed28a}, !- Name
  {cc98942d-8350-4ff6-b2f0-78ad51b9ed8e}, !- Source Object
  3,                                      !- Outlet Port
  {e7ba0021-52e5-414d-96e8-2b7d243d9e0a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {866f67e1-8abd-4a72-924f-e7c619e5a1c2}, !- Handle
  {94a91f97-e05b-47c0-b427-eccd0fc058f5}, !- Name
  {e7ba0021-52e5-414d-96e8-2b7d243d9e0a}, !- Source Object
  3,                                      !- Outlet Port
  {0313a612-6b85-4d67-b96f-628ca358de1a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e8a14f5d-9fa6-40c7-abaf-2d3ae92910c7}, !- Handle
  {5c84dd70-30b1-4346-9c03-c7bf674d8e8e}, !- Name
  {0313a612-6b85-4d67-b96f-628ca358de1a}, !- Source Object
  3,                                      !- Outlet Port
  {4e40f30f-5055-4570-913d-78ef53633786}, !- Target Object
  4;                                      !- Inlet Port

OS:Exterior:Lights:Definition,
  {c8d02395-e3d8-4bb6-8b4c-09bed3c515a7}, !- Handle
  Occ Sensing Exterior Lights Def,        !- Name
  896.07;                                 !- Design Level {W}

OS:Schedule:Ruleset,
  {6c1191da-eba6-4879-80e9-3c992618225f}, !- Handle
  OfficeSmall Exterior_lighting_schedule_b, !- Name
  {55c44e2f-3c81-40b0-84f7-9b6efa1c1036}, !- Schedule Type Limits Name
  {05a64a19-af50-4910-a9c8-3b03c728a797}, !- Default Day Schedule Name
  {38043559-77ed-4eb5-bfa2-cce720f1049f}, !- Summer Design Day Schedule Name
  {13513b8d-e195-47c8-950a-fce0c00684b2}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {05a64a19-af50-4910-a9c8-3b03c728a797}, !- Handle
  OfficeSmall Exterior_lighting_schedule_b Default, !- Name
  {55c44e2f-3c81-40b0-84f7-9b6efa1c1036}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.7,                                    !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Day,
  {e992c375-869e-49f2-bce2-cbc7f844fedc}, !- Handle
  Schedule Day 25,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {13513b8d-e195-47c8-950a-fce0c00684b2}, !- Handle
  OfficeSmall Exterior_lighting_schedule_b Winter Design Day, !- Name
  {55c44e2f-3c81-40b0-84f7-9b6efa1c1036}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.7,                                    !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Day,
  {982ee6f5-7214-441a-bc0a-ecdbfd4e6505}, !- Handle
  Schedule Day 26,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {38043559-77ed-4eb5-bfa2-cce720f1049f}, !- Handle
  OfficeSmall Exterior_lighting_schedule_b Summer Design Day, !- Name
  {55c44e2f-3c81-40b0-84f7-9b6efa1c1036}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.7,                                    !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Exterior:Lights,
  {540f0c7a-edde-469e-9471-bd1aaad2b8bb}, !- Handle
  Occ Sensing Exterior Lights Def,        !- Name
  {c8d02395-e3d8-4bb6-8b4c-09bed3c515a7}, !- Exterior Lights Definition Name
  {6c1191da-eba6-4879-80e9-3c992618225f}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {5c0fa64c-73bd-46e4-a089-907b257a222b}, !- Handle
  NonDimming Exterior Lights Def,         !- Name
  40.54;                                  !- Design Level {W}

OS:Schedule:Ruleset,
  {b31b9316-f355-4af0-905f-fb9485242f9e}, !- Handle
  OfficeSmall Exterior_lighting_schedule_a, !- Name
  {55c44e2f-3c81-40b0-84f7-9b6efa1c1036}, !- Schedule Type Limits Name
  {06a05a8d-67f9-4878-a58c-a6af1b55ac01}, !- Default Day Schedule Name
  {dbbdce37-9e67-4484-9454-4db8b6d6ecd7}, !- Summer Design Day Schedule Name
  {2e1c9260-a033-4271-aa6e-d057368d7c6d}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {06a05a8d-67f9-4878-a58c-a6af1b55ac01}, !- Handle
  OfficeSmall Exterior_lighting_schedule_a Default, !- Name
  {55c44e2f-3c81-40b0-84f7-9b6efa1c1036}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Day,
  {7a00eed0-b988-4183-8db2-a21b351255dc}, !- Handle
  Schedule Day 27,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {2e1c9260-a033-4271-aa6e-d057368d7c6d}, !- Handle
  OfficeSmall Exterior_lighting_schedule_a Winter Design Day, !- Name
  {55c44e2f-3c81-40b0-84f7-9b6efa1c1036}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Day,
  {13d510ee-f2ca-4b19-b480-852ce3e5dc43}, !- Handle
  Schedule Day 28,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {dbbdce37-9e67-4484-9454-4db8b6d6ecd7}, !- Handle
  OfficeSmall Exterior_lighting_schedule_a Summer Design Day, !- Name
  {55c44e2f-3c81-40b0-84f7-9b6efa1c1036}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Exterior:Lights,
  {afb4f06c-b1e5-441c-bd7b-61b0cb3b1837}, !- Handle
  NonDimming Exterior Lights Def,         !- Name
  {5c0fa64c-73bd-46e4-a089-907b257a222b}, !- Exterior Lights Definition Name
  {b31b9316-f355-4af0-905f-fb9485242f9e}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:WeatherFile,
  {76b68fd6-3f34-47af-9c9b-a0b1ef74c770}, !- Handle
  Chicago Ohare Intl Ap,                  !- City
  IL,                                     !- State Province Region
  USA,                                    !- Country
  TMY3,                                   !- Data Source
  725300,                                 !- WMO Number
  41.98,                                  !- Latitude {deg}
  -87.92,                                 !- Longitude {deg}
  -6,                                     !- Time Zone {hr}
  201,                                    !- Elevation {m}
  file:///F:/GitHub/openstudio-standards/data/weather/USA_IL_Chicago-OHare.Intl.AP.725300_TMY3.epw, !- Url
  C254B53F;                               !- Checksum

OS:Site:WaterMainsTemperature,
  {e9ff0de0-3f9b-458e-865b-841dfa35f11c}, !- Handle
  Correlation,                            !- Calculation Method
  ,                                       !- Temperature Schedule Name
  9.925,                                  !- Annual Average Outdoor Air Temperature {C}
  28.7;                                   !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

OS:SizingPeriod:DesignDay,
  {08ea31fe-0d86-4851-a63a-b57cfcff6730}, !- Handle
  Chicago Ohare Intl Ap Ann Clg .4% Condns DB=>MWB, !- Name
  33.3,                                   !- Maximum Dry-Bulb Temperature {C}
  10.5,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  23.7,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  98934,                                  !- Barometric Pressure {Pa}
  5.2,                                    !- Wind Speed {m/s}
  230,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.455,                                  !- ASHRAE Taub {dimensionless}
  2.05;                                   !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {09b300c3-603d-45d0-bffa-5c8d2a0f118f}, !- Handle
  Chicago Ohare Intl Ap Ann Htg 99.6% Condns DB, !- Name
  -20,                                    !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  -20,                                    !- Humidity Indicating Conditions at Maximum Dry-Bulb
  98934,                                  !- Barometric Pressure {Pa}
  4.9,                                    !- Wind Speed {m/s}
  270,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:RunPeriodControl:DaylightSavingTime,
  {89e6c49b-4e56-4d64-b9b1-309980391e9b}, !- Handle
  2nd Sunday in March,                    !- Start Date
  1st Sunday in November;                 !- End Date

OS:Site:GroundTemperature:BuildingSurface,
  {bd50f189-f0ab-46a0-a922-28b597534ee8}, !- Handle
  19.527,                                 !- January Ground Temperature {C}
  19.502,                                 !- February Ground Temperature {C}
  19.536,                                 !- March Ground Temperature {C}
  19.598,                                 !- April Ground Temperature {C}
  20.002,                                 !- May Ground Temperature {C}
  21.64,                                  !- June Ground Temperature {C}
  22.225,                                 !- July Ground Temperature {C}
  22.375,                                 !- August Ground Temperature {C}
  21.449,                                 !- September Ground Temperature {C}
  20.121,                                 !- October Ground Temperature {C}
  19.802,                                 !- November Ground Temperature {C}
  19.633;                                 !- December Ground Temperature {C}

